OSU 80 Ton Compressor Load Stand
49.952990,48.980682,200.159370,163.698131,161.549376,162.933134,74.504298,14.355380,197.081561,2.141725,48.555942,48.763664,161.953421,202.661502,160.356173,197.585731,94.567543,194.177040,-0.000467,0.031467,92.865215,66.433504,196.392186,19.890132,54.386978,0.670137,672015.684884,0.847385,8.706030,28.604584,4.000982,0.070617,0.062842,32.000000,94.378255,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.985045,65.598568,109.048789,100.000000,24.033202,38.987342,48.858768,32.851699,30.113924,25.532869,39.600689,149.008595,62.559952,0.586999,149.441460,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.949367,49.019984,200.009119,163.725889,161.556562,162.950596,74.218039,14.349101,196.970682,2.140190,48.511063,48.734481,161.926876,202.688168,160.374721,197.486228,94.656602,194.186432,-0.000468,0.031452,92.662639,66.600545,196.350991,19.899379,54.375186,0.671277,672056.299809,0.847037,8.761765,28.561341,4.006955,0.066674,0.061879,32.000000,94.357635,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.978539,65.587432,109.063821,100.000000,24.064269,38.987342,48.858768,32.876518,30.113924,25.532869,39.628717,148.436078,61.888787,0.583579,149.117936,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
50.026221,49.048293,200.188118,163.743272,161.633726,162.984905,74.400721,14.351670,197.038789,2.141059,48.558004,48.861152,161.915056,202.744068,160.364383,197.580880,94.549348,194.150965,-0.000468,0.031462,91.912387,66.614385,196.335612,19.907498,54.406505,0.671258,671941.738007,0.850558,8.804811,28.475760,4.004237,0.069277,0.061641,32.000000,94.350774,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.969222,65.606002,109.081279,100.000000,24.066022,38.987342,48.858768,32.873776,30.113924,25.532869,39.620842,148.801443,61.854378,0.589764,149.293034,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
50.017441,49.054889,200.033013,163.747478,161.641126,163.019258,74.391516,14.352954,197.021442,2.140309,48.567150,48.844731,161.946568,202.715506,160.362474,197.490570,94.558472,194.172002,-0.000467,0.031432,92.319606,66.648994,196.341465,19.915717,54.445072,0.670586,672385.971514,0.847266,8.753788,28.569883,4.001664,0.069740,0.060351,32.000000,94.318755,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.979967,65.595126,109.094225,100.000000,24.115581,38.987342,48.858768,32.823870,30.113924,25.532869,39.643530,148.783032,62.368903,0.589841,149.438235,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.994665,49.064783,200.162198,163.749160,161.675699,163.052782,74.245801,14.347389,197.072099,2.141946,48.545889,48.868891,161.975733,202.566907,160.360095,197.426985,94.601505,194.139828,-0.000467,0.031406,92.047267,66.592788,196.432000,19.922826,54.412996,0.669995,672524.734660,0.847731,8.769444,28.568547,3.999265,0.067625,0.060514,32.000000,94.258938,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.994754,65.575387,109.074276,100.000000,24.121574,38.987342,48.858768,32.821824,30.113924,25.532869,39.645598,148.491602,62.598837,0.584873,149.343821,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
50.000647,49.068356,200.160639,163.748319,161.662235,163.097713,74.402751,14.355665,197.069098,2.140277,48.499696,48.862386,161.965908,202.684457,160.372072,197.526040,94.676407,194.199689,-0.000467,0.031381,91.568058,66.809833,196.383661,19.931880,54.425527,0.671132,672575.422092,0.850023,8.802841,28.513600,4.003671,0.065444,0.058775,32.000000,94.282247,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.003388,65.589916,109.086092,100.000000,24.112480,38.987342,48.858768,32.824608,30.113924,25.532869,39.650418,148.805502,62.924148,0.583370,149.404324,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
50.041920,49.068356,200.141402,163.748319,161.772440,163.139871,74.454655,14.350813,197.043653,2.140802,48.482887,48.849250,161.959404,202.633450,160.380227,197.649290,94.618452,194.227485,-0.000466,0.031361,91.478423,66.654858,196.341282,19.939020,54.392783,0.670976,672510.183080,0.847923,8.825924,28.468404,4.003038,0.068279,0.060408,32.000000,94.333181,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.024391,65.604798,109.117144,100.000000,24.177009,38.987342,48.858768,32.817536,30.113924,25.532869,39.650747,148.909310,62.772424,0.580449,149.369903,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
50.018143,49.066157,200.169006,163.747197,161.889979,163.182169,74.344607,14.358377,197.104497,2.143123,48.519878,48.879230,161.985024,202.680645,160.361882,197.576505,94.661780,194.309650,-0.000465,0.031342,91.166667,66.543172,196.476599,19.945804,54.439789,0.671130,672840.044754,0.847209,8.757659,28.529109,3.999475,0.070139,0.060987,32.000000,94.309163,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.027391,65.618245,109.130422,100.000000,24.155077,38.987342,48.858768,32.787087,30.113924,25.532869,39.645466,148.689213,62.846745,0.581539,149.390556,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
50.017958,49.081823,200.202812,163.747758,161.956070,163.213535,74.408704,14.351242,196.989330,2.146642,48.555110,48.700560,161.967374,202.694059,160.399875,197.599683,94.640939,194.249788,-0.000464,0.031361,91.083855,66.829423,196.435200,19.952170,54.437643,0.671075,672904.555908,0.849127,8.779987,28.516192,4.001928,0.071273,0.062136,32.000000,94.390773,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.032774,65.632005,109.149193,100.000000,24.221137,38.987342,48.858768,32.793886,30.113924,25.532869,39.642193,148.817407,61.766264,0.581306,149.290044,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.990660,49.088420,200.297409,163.768226,161.953651,163.241007,74.414576,14.353382,197.096070,2.142906,48.547851,48.888367,162.010781,202.627701,160.380167,197.554071,94.625149,194.243766,-0.000463,0.031370,91.017758,66.703166,196.439788,19.959408,54.404810,0.671343,673130.528872,0.848599,8.795844,28.514877,4.002619,0.069801,0.060994,32.000000,94.414103,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.031371,65.618497,109.126511,100.000000,24.212299,38.987342,48.858768,32.787181,30.113924,25.532869,39.655832,148.829152,62.218574,0.591688,149.318290,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
50.086477,49.088420,200.150801,163.768226,161.983342,163.270027,74.277095,14.352098,197.059483,2.141481,48.553031,48.894555,161.969220,202.780703,160.337016,197.573974,94.594606,194.249991,-0.000464,0.031377,91.044029,66.709233,196.338814,19.965737,54.407767,0.672433,673336.506748,0.849206,8.830612,28.528439,4.006697,0.067473,0.063410,32.000000,94.387580,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.005386,65.586505,109.116293,100.000000,24.313972,38.987342,48.858768,32.796822,30.113924,25.532869,39.661023,148.554189,61.954304,0.587985,149.301059,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.949448,49.088420,200.221153,163.768226,162.076134,163.298805,74.369666,14.354952,197.009384,2.139736,48.639343,48.778180,161.952277,202.641992,160.377224,197.496806,94.655933,194.301327,-0.000463,0.031393,91.203098,66.544157,196.396979,19.970824,54.424878,0.671016,673443.053171,0.849120,8.731783,28.561286,3.996105,0.068793,0.061242,32.000000,94.497738,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.999946,65.598549,109.120303,100.000000,24.252018,38.987342,48.858768,32.734713,30.113924,25.532869,39.659968,148.739332,62.602432,0.589281,149.335874,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.983419,49.137342,200.079902,163.794862,162.154662,163.324676,74.352861,14.363942,197.077212,2.139213,48.668714,48.819983,161.955910,202.703988,160.387260,197.590545,94.627491,194.284689,-0.000463,0.031403,90.740616,66.585656,196.362895,19.975456,54.434776,0.672730,673527.806232,0.850800,8.873162,28.518960,4.008476,0.070167,0.061266,32.000000,94.432178,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.001470,65.624275,109.116516,100.000000,24.329994,38.987342,48.858768,32.806141,30.113924,25.532869,39.658914,148.705722,62.216299,0.584854,149.335442,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
50.035504,49.137342,200.132108,163.794862,162.171095,163.358565,74.431069,14.352954,197.057398,2.138252,48.656136,48.793238,161.989443,202.596937,160.367062,197.575808,94.629207,194.225708,-0.000463,0.031428,90.918325,66.491356,196.336081,19.979600,54.431657,0.672073,673788.043604,0.850601,8.887008,28.541243,4.002925,0.067292,0.060787,32.000000,94.436314,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.948548,65.609806,109.121776,100.000000,24.306753,38.987342,48.858768,32.781732,30.113924,25.532869,39.710675,148.862137,62.290914,0.588015,149.322696,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.961801,49.172523,200.091634,163.822059,162.140421,163.390660,74.330601,14.353668,197.066283,2.139128,48.682350,48.831312,161.958347,202.544645,160.394216,197.540177,94.546951,194.179571,-0.000462,0.031457,90.712522,66.643173,196.350989,19.983794,54.438436,0.671748,673862.191176,0.848900,8.833262,28.517695,3.999802,0.065741,0.060857,32.000000,94.387907,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.934944,65.620725,109.106298,100.000000,24.362515,38.987342,48.858768,32.742508,30.113924,25.532869,39.739064,148.661203,62.048728,0.586994,149.411917,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.955551,49.172523,200.061115,163.822059,162.087169,163.413875,74.464096,14.339254,197.048765,2.138202,48.715145,48.775152,162.018852,202.719258,160.385622,197.558849,94.668136,194.265062,-0.000462,0.031466,91.089274,66.531237,196.318955,19.986400,54.445180,0.672067,674313.521220,0.851322,8.894766,28.592770,4.003375,0.066905,0.060728,32.000000,94.451059,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.940397,65.600769,109.129932,100.000000,24.357363,38.987342,48.858768,32.778901,30.113924,25.532869,39.758620,148.928192,62.683723,0.589879,149.461563,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.974756,49.191762,200.133270,163.840564,162.076879,163.443704,74.342715,14.362230,197.062261,2.138334,48.760184,48.845072,161.991003,202.561199,160.378407,197.618169,94.557065,194.226822,-0.000462,0.031500,90.963457,66.713321,196.307340,19.988164,54.434037,0.672674,674136.003874,0.850405,8.950961,28.493334,4.004782,0.067302,0.063274,32.000000,94.506123,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.928717,65.587764,109.122998,100.000000,24.396435,38.987342,48.858768,32.777447,30.113924,25.532869,39.765947,148.685430,62.424809,0.584264,149.318526,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.987574,49.225843,200.113976,163.851218,162.125814,163.467811,74.322253,14.352526,197.057787,2.140650,48.826776,48.778515,162.038003,202.673652,160.406693,197.559408,94.587109,194.178756,-0.000463,0.031485,90.617698,66.634681,196.329289,19.989302,54.413699,0.672914,674620.028776,0.851631,8.950370,28.590249,4.004687,0.067956,0.060577,32.000000,94.497456,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.919676,65.593264,109.143039,100.000000,24.410285,38.987342,48.858768,32.761102,30.113924,25.532869,39.794044,148.644506,61.635670,0.586776,149.258298,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.986751,49.251130,200.012302,163.862714,162.094980,163.484339,74.363442,14.351670,196.960666,2.141249,48.784292,48.879183,161.989685,202.662684,160.364671,197.541765,94.575621,194.132029,-0.000462,0.031503,90.560700,66.490725,196.258764,19.990493,54.380992,0.673137,674684.073067,0.851830,8.971220,28.542411,4.003274,0.067265,0.059826,32.000000,94.483545,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.904050,65.572117,109.115863,100.000000,24.393512,38.987342,48.858768,32.748281,30.113924,25.532869,39.838949,148.726885,61.932661,0.594264,149.304600,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.987647,49.251130,200.070632,163.862714,162.122858,163.494818,74.406417,14.349386,196.957402,2.142027,48.793300,48.726482,162.007162,202.623052,160.389708,197.486840,94.606792,194.267032,-0.000462,0.031526,90.918086,66.687899,196.200844,19.992026,54.404431,0.673427,674842.192091,0.851520,8.997356,28.536597,4.001306,0.068707,0.060541,32.000000,94.500609,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.920444,65.579855,109.134634,100.000000,24.413219,38.987342,48.858768,32.743353,30.113924,25.532869,39.878048,148.812835,61.778076,0.591314,149.264081,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.967428,49.253878,199.929480,163.870004,162.089168,163.507883,74.278963,14.351099,196.964998,2.143420,48.780277,48.807627,161.999786,202.571270,160.407899,197.446015,94.618161,194.145497,-0.000462,0.031554,91.381944,66.636521,196.274672,19.993115,54.368641,0.673310,674790.804247,0.851066,8.996431,28.555407,4.002401,0.070102,0.061260,32.000000,94.545053,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.899452,65.567072,109.125586,100.000000,24.442966,38.987342,48.858768,32.736948,30.113924,25.532869,39.895993,148.557925,62.027965,0.592946,149.323286,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
50.005537,49.268995,199.915266,163.862994,162.097266,163.528611,74.426617,14.349672,196.958505,2.141945,48.743267,48.743823,162.029457,202.537714,160.421830,197.368640,94.567544,194.146845,-0.000462,0.031577,91.593407,66.505063,196.185792,19.994710,54.394731,0.673715,674835.902294,0.852985,9.020054,28.499045,4.001196,0.070205,0.060549,32.000000,94.539594,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.875423,65.581267,109.094423,100.000000,24.420443,38.987342,48.858768,32.743715,30.113924,25.532869,39.911427,148.853233,62.055185,0.590524,149.319077,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.998147,49.268995,199.888474,163.862994,162.144407,163.542366,74.322214,14.351527,196.935027,2.144094,48.689522,48.728623,162.060673,202.496512,160.415113,197.379622,94.654186,194.040472,-0.000463,0.031563,91.670214,66.637766,196.225827,19.994879,54.378161,0.673015,675066.437337,0.850715,8.995833,28.550160,3.997863,0.068109,0.062380,32.000000,94.530676,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.916105,65.594259,109.135646,100.000000,24.462602,38.987342,48.858768,32.716068,30.113924,25.532869,39.943181,148.644429,61.968024,0.589934,149.245867,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.952823,49.273118,199.994165,163.836078,162.148261,163.561878,74.388235,14.352098,196.877414,2.147282,48.771915,48.816585,162.053664,202.555797,160.422386,197.458585,94.736378,194.046103,-0.000464,0.031545,91.904698,66.639317,196.044639,19.994876,54.370101,0.673303,674861.090205,0.852122,9.003458,28.424120,3.997918,0.069578,0.059969,32.000000,94.565711,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.924947,65.566867,109.074487,100.000000,24.491701,38.987342,48.858768,32.708747,30.113924,25.532869,39.965768,148.776470,62.635447,0.590837,149.177338,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.964387,49.273118,199.893324,163.836078,162.174311,163.568010,74.359493,14.352811,196.873061,2.146496,48.741958,48.819897,162.051169,202.552759,160.414995,197.309359,94.712650,194.050082,-0.000464,0.031522,91.942968,66.543814,196.275406,19.994294,54.373527,0.674484,675014.253463,0.852788,9.059447,28.442827,4.004864,0.069457,0.060718,32.000000,94.572222,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.881571,65.550746,109.034863,100.000000,24.499645,38.987342,48.858768,32.732902,30.113924,25.532869,39.987022,148.718985,61.888421,0.585434,149.288274,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.946671,49.286861,199.945252,163.827105,162.182994,163.568037,74.453430,14.352240,196.922502,2.148625,48.753282,48.701884,162.031405,202.439327,160.408733,197.396307,94.628705,194.062733,-0.000464,0.031545,92.400489,66.684709,196.169598,19.993896,54.385175,0.673893,674833.419110,0.852478,9.042433,28.369216,4.000716,0.071528,0.062056,32.000000,94.574958,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.892910,65.549225,109.027634,100.000000,24.530112,38.987342,48.858768,32.721393,30.113924,25.532869,40.004374,148.906861,61.940218,0.592065,149.289376,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.984305,49.302527,199.879352,163.810843,162.176779,163.568055,74.344182,14.352240,196.891122,2.149802,48.777221,48.838494,162.034439,202.522831,160.449770,197.290860,94.643470,194.088852,-0.000464,0.031568,93.151373,66.590943,196.224419,19.992803,54.379315,0.674115,675142.716200,0.851771,9.074470,28.457849,4.003175,0.070837,0.061882,32.000000,94.509067,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.896675,65.575122,109.005261,100.000000,24.515083,38.987342,48.858768,32.726702,30.113924,25.532869,40.036561,148.688364,61.971326,0.591892,149.269942,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.921143,49.302527,199.840674,163.810843,162.123902,163.572707,74.394589,14.354381,196.957330,2.150833,48.811972,48.772573,161.980528,202.452558,160.418698,197.401544,94.672981,194.131150,-0.000464,0.031593,93.283992,66.558779,196.184954,19.990975,54.386924,0.673607,675089.283468,0.852347,9.051277,28.452757,3.998842,0.069099,0.060229,32.000000,94.526892,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.907205,65.593228,109.025181,100.000000,24.544784,38.987342,48.858768,32.700163,30.113924,25.532869,40.072195,148.789178,62.059440,0.591085,149.321634,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.940654,49.318744,199.915916,163.832713,162.128780,163.563875,74.419180,14.350813,196.887080,2.149796,48.841872,48.678853,162.032929,202.547988,160.467066,197.398303,94.786152,194.078610,-0.000464,0.031589,93.339302,66.454584,196.129665,19.988439,54.365756,0.674198,675089.493334,0.852991,9.116511,28.438912,4.003127,0.068407,0.059249,32.000000,94.504599,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.950549,65.592633,109.044120,100.000000,24.511878,38.987342,48.858768,32.732192,30.113924,25.532869,40.108907,148.838360,62.258412,0.590846,149.321162,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.959370,49.339908,199.855241,163.856546,162.105866,163.554524,74.380551,14.354809,196.842862,2.149566,48.893309,48.664981,162.013633,202.465708,160.431555,197.400832,94.759415,194.078198,-0.000463,0.031583,92.926249,66.386377,196.136435,19.985848,54.368965,0.674409,674714.369282,0.852332,9.112569,28.306282,4.003070,0.069504,0.059772,32.000000,94.407664,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.946240,65.617494,109.054308,100.000000,24.564662,38.987342,48.858768,32.716996,30.113924,25.532869,40.152247,148.761103,62.508742,0.588913,149.442641,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.907766,49.351726,199.911253,163.871686,162.041934,163.554521,74.423819,14.349101,196.816724,2.150904,48.837568,48.748451,161.986124,202.487399,160.441611,197.263437,94.698196,194.017478,-0.000463,0.031571,92.882111,66.588293,196.110984,19.983373,54.386978,0.674002,674782.912541,0.852421,9.114404,28.332866,4.000356,0.068711,0.059687,32.000000,94.344391,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.911726,65.567744,109.053968,100.000000,24.544546,38.987342,48.858768,32.700869,30.113924,25.532869,40.176254,148.847638,61.852837,0.586235,149.377456,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.976528,49.366294,199.752536,163.880378,161.972512,163.560802,74.386019,14.355380,196.728536,2.149502,48.857144,48.732801,162.026015,202.467420,160.428162,197.319261,94.772094,193.963194,-0.000462,0.031581,92.898708,66.516652,196.120853,19.981041,54.385283,0.674556,675053.543874,0.852933,9.179534,28.371593,4.005614,0.070267,0.061486,32.000000,94.367912,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.934212,65.605389,109.123531,100.000000,24.578853,38.987342,48.858768,32.726136,30.113924,25.532869,40.213020,148.772038,61.682038,0.593134,149.314867,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.933338,49.366294,199.854297,163.880378,161.906371,163.581573,74.395966,14.347103,196.774194,2.149784,48.848706,48.835144,162.045569,202.377107,160.436093,197.215153,94.834591,193.969283,-0.000462,0.031597,92.841669,66.434701,196.021696,19.978274,54.333049,0.673427,674803.552694,0.852129,9.123073,28.277582,3.996927,0.069646,0.060325,32.000000,94.448601,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.940049,65.610846,109.134260,100.000000,24.535054,38.987342,48.858768,32.683007,30.113924,25.532869,40.253448,148.791931,62.597956,0.593763,149.368683,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.890476,49.365744,199.737416,163.888509,161.852480,163.586215,74.290373,14.350956,196.719699,2.145629,48.784863,48.649107,162.038924,202.345569,160.475330,197.282242,94.782989,193.965300,-0.000461,0.031571,93.134935,66.479067,196.046597,19.974745,54.391936,0.674923,674744.724985,0.852943,9.167677,28.217339,4.002422,0.071712,0.062204,32.000000,94.480864,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.940588,65.615144,109.155285,100.000000,24.584622,38.987342,48.858768,32.685303,30.113924,25.532869,40.288388,148.580746,62.449387,0.585812,149.434065,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.931319,49.350627,199.735699,163.886547,161.868998,163.583977,74.449653,14.350100,196.785689,2.144317,48.757556,48.709003,162.025917,202.342918,160.461168,197.291490,94.746068,193.910248,-0.000460,0.031537,93.146749,66.569526,196.041009,19.971410,54.386815,0.674443,674970.279146,0.854993,9.211422,28.267466,4.003518,0.071314,0.062127,32.000000,94.587907,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.947367,65.599858,109.150687,100.000000,24.617651,38.987342,48.858768,32.722022,30.113924,25.532869,40.299654,148.899306,62.277194,0.587424,149.394883,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.950244,49.329738,199.805862,163.884584,161.889964,163.589306,74.371193,14.349815,196.666421,2.142493,48.758576,48.729184,162.076572,202.433313,160.483335,197.278655,94.764375,193.865235,-0.000460,0.031557,93.901324,66.773272,196.114961,19.968427,54.404107,0.673967,674995.185979,0.852341,9.154096,28.283986,4.000209,0.066748,0.059352,32.000000,94.529595,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.956040,65.602330,109.214333,100.000000,24.575547,38.987342,48.858768,32.694107,30.113924,25.532869,40.324729,148.742385,62.019822,0.588577,149.412546,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.952568,49.313247,199.736581,163.862714,161.807859,163.581331,74.382683,14.353810,196.718304,2.141747,48.684265,48.685261,162.083185,202.442365,160.481685,197.349146,94.671752,194.023819,-0.000458,0.031601,94.173880,66.478164,196.028730,19.965249,54.382308,0.673677,674893.949267,0.852859,9.113658,28.248993,4.000098,0.068895,0.062090,32.000000,94.486137,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.936400,65.635955,109.222366,100.000000,24.643701,38.987342,48.858768,32.679693,30.113924,25.532869,40.334918,148.765365,61.863109,0.590953,149.397951,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.922568,49.301153,199.902967,163.874490,161.770275,163.591967,74.475676,14.350528,196.739864,2.142605,48.734844,48.685877,162.051012,202.283980,160.484056,197.273013,94.730056,193.930102,-0.000460,0.031605,93.735109,66.283592,195.963447,19.963297,54.360653,0.673685,675147.646019,0.852093,9.107278,28.401813,3.998294,0.070539,0.061711,32.000000,94.447263,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.949789,65.641503,109.213488,100.000000,24.657940,38.987342,48.858768,32.671701,30.113924,25.532869,40.340656,148.951352,62.560612,0.588487,149.431665,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.898085,49.301153,199.764951,163.874490,161.705282,163.585603,74.416569,14.351812,196.674466,2.143376,48.753600,48.777802,162.074835,202.416718,160.479714,197.337696,94.760033,194.021005,-0.000461,0.031608,93.046986,66.543632,195.983658,19.960545,54.404161,0.674738,674982.953606,0.852132,9.113664,28.307356,4.004260,0.068877,0.060183,32.000000,94.423207,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.952880,65.662966,109.231087,100.000000,24.679143,38.987342,48.858768,32.685067,30.113924,25.532869,40.349352,148.833137,62.904558,0.586299,149.461799,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.871454,49.311323,199.732228,163.866639,161.685347,163.578379,74.328651,14.351670,196.785134,2.140662,48.732255,48.782532,162.038177,202.335192,160.502794,197.227706,94.773544,193.930427,-0.000460,0.031622,93.370513,66.378500,195.973889,19.957485,54.338710,0.674125,674894.143547,0.853241,9.138965,28.311062,4.003459,0.068615,0.062197,32.000000,94.415348,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.962145,65.666868,109.244385,100.000000,24.665861,38.987342,48.858768,32.695652,30.113924,25.532869,40.379800,148.657301,61.890548,0.583030,149.396102,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.905565,49.318744,199.664747,163.874771,161.726982,163.574477,74.507520,14.348245,196.687406,2.138742,48.704526,48.659716,162.053249,202.357536,160.456955,197.234874,94.730981,193.954100,-0.000458,0.031631,93.205221,66.471291,195.925432,19.953703,54.397598,0.675173,674871.557689,0.854744,9.176667,28.263988,4.004941,0.067924,0.062197,32.000000,94.393332,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.940238,65.655667,109.273116,100.000000,24.640102,38.987342,48.858768,32.707698,30.113924,25.532869,40.400959,149.015039,62.127672,0.592789,149.386268,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.915653,49.308574,199.770668,163.859630,161.717270,163.572917,74.392721,14.355808,196.743020,2.141372,48.721284,48.763767,162.072493,202.384181,160.486395,197.253683,94.809846,193.836131,-0.000460,0.031609,93.576915,66.418903,195.951269,19.950057,54.365503,0.673868,674965.097773,0.852042,9.148824,28.315324,4.000851,0.069560,0.060111,32.000000,94.405285,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.966044,65.725844,109.314625,100.000000,24.702864,38.987342,48.858768,32.685616,30.113924,25.532869,40.430129,148.785443,62.709768,0.590023,149.455268,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.898658,49.308574,199.748927,163.859630,161.646785,163.568325,74.459258,14.347959,196.613901,2.138575,48.723395,48.793279,162.059115,202.421509,160.479761,197.256265,94.809440,193.844443,-0.000460,0.031643,92.758332,66.568529,195.998405,19.946687,54.382506,0.674370,674678.577226,0.853132,9.128229,28.192733,4.002165,0.068681,0.060810,32.000000,94.422627,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.942570,65.678450,109.321367,100.000000,24.675902,38.987342,48.858768,32.677213,30.113924,25.532869,40.441386,148.918516,62.364428,0.584637,149.430760,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.878441,49.299779,199.763698,163.871406,161.599904,163.566774,74.360900,14.352526,196.694956,2.140411,48.757397,48.688850,162.045478,202.284347,160.490173,197.260180,94.718099,193.895860,-0.000459,0.031639,92.188496,66.465608,196.059425,19.943082,54.352305,0.674299,674681.143690,0.852669,9.145794,28.196220,4.003092,0.068681,0.062143,32.000000,94.545006,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.959844,65.683738,109.354856,100.000000,24.705107,38.987342,48.858768,32.683676,30.113924,25.532869,40.453360,148.721800,61.947628,0.587997,149.367070,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.893085,49.318469,199.781073,163.862994,161.576881,163.557265,74.482145,14.352811,196.644902,2.138736,48.772869,48.680039,162.091811,202.243207,160.495219,197.146054,94.713904,193.859416,-0.000459,0.031657,93.116711,66.427995,195.908299,19.938416,54.327766,0.674927,674962.122283,0.854152,9.157898,28.306621,4.005011,0.069129,0.059697,32.000000,94.529517,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.928516,65.712689,109.378496,100.000000,24.720110,38.987342,48.858768,32.691106,30.113924,25.532869,40.498973,148.964290,61.961201,0.592175,149.371201,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.925224,49.326440,199.634629,163.860191,161.506964,163.546396,74.331676,14.355380,196.602689,2.138369,48.788583,48.607399,162.056487,202.324224,160.491423,197.235327,94.697443,193.873085,-0.000457,0.031671,92.844396,66.611235,195.900262,19.934807,54.322988,0.675097,674714.876016,0.852667,9.179778,28.226899,4.006300,0.069828,0.061970,32.000000,94.492883,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.904437,65.665938,109.351985,100.000000,24.719426,38.987342,48.858768,32.681415,30.113924,25.532869,40.520844,148.663351,62.235008,0.592201,149.406095,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.843828,49.334685,199.755335,163.865798,161.523073,163.538001,74.477653,14.348958,196.724076,2.136518,48.801427,48.582946,162.034481,202.257783,160.480659,197.230535,94.772580,193.816712,-0.000458,0.031679,92.394007,66.419078,195.971341,19.931598,54.371345,0.674383,674945.299752,0.853556,9.136206,28.318835,3.998673,0.066257,0.060317,32.000000,94.543047,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.880141,65.670686,109.374746,100.000000,24.719001,38.987342,48.858768,32.659796,30.113924,25.532869,40.551319,148.955305,62.568829,0.588648,149.453852,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.871859,49.334685,199.628414,163.865798,161.516624,163.535416,74.342986,14.356664,196.661504,2.135429,48.841327,48.675445,162.052048,202.215909,160.472304,197.268230,94.723953,193.804503,-0.000458,0.031666,92.396973,66.596837,195.877562,19.928131,54.339017,0.675043,674785.880249,0.853404,9.228603,28.222799,4.007624,0.067265,0.062542,32.000000,94.565784,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.880469,65.689785,109.389573,100.000000,24.731820,38.987342,48.858768,32.704360,30.113924,25.532869,40.582612,148.685971,61.595171,0.586602,149.278951,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.868037,49.336609,199.793161,163.884304,161.444665,163.528190,74.403199,14.345105,196.628861,2.137604,48.792205,48.647317,162.072090,202.255724,160.462669,197.221793,94.812564,193.825592,-0.000458,0.031643,92.284326,66.288624,195.997835,19.924857,54.389286,0.674784,674893.424744,0.854403,9.199610,28.266898,4.002827,0.069095,0.061109,32.000000,94.539896,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.898453,65.704543,109.431941,100.000000,24.731996,38.987342,48.858768,32.686717,30.113924,25.532869,40.608048,148.806398,62.401405,0.595292,149.455268,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.878558,49.342656,199.651646,163.895799,161.368691,163.523266,74.399637,14.349529,196.663357,2.139057,48.818199,48.642482,162.086716,202.288363,160.507041,197.151084,94.721653,193.719175,-0.000457,0.031636,92.620179,66.559481,195.918885,19.921647,54.417629,0.674584,674599.311405,0.853751,9.205487,28.186107,4.006437,0.068865,0.059972,32.000000,94.504196,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.897606,65.729550,109.439669,100.000000,24.764903,38.987342,48.858768,32.687037,30.113924,25.532869,40.631727,148.799273,62.913289,0.587970,149.452987,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.864354,49.343755,199.659677,163.916828,161.360721,163.499017,74.413750,14.349815,196.612814,2.141715,48.819718,48.618727,162.081405,202.285224,160.486297,197.119914,94.726730,193.829485,-0.000456,0.031637,92.774336,66.381872,195.960613,19.917402,54.352215,0.673752,674858.554071,0.853581,9.200655,28.237557,4.002755,0.065937,0.059295,32.000000,94.458859,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.897546,65.754512,109.456167,100.000000,24.726247,38.987342,48.858768,32.671382,30.113924,25.532869,40.670027,148.827499,62.745571,0.582770,149.461799,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.866157,49.350077,199.735314,163.919352,161.351833,163.491712,74.405800,14.357092,196.635455,2.141381,48.780273,48.643710,162.103007,202.228406,160.496282,197.156203,94.777403,193.745838,-0.000455,0.031642,92.950604,66.391764,195.895448,19.914096,54.416998,0.674692,674793.296935,0.853182,9.217328,28.273068,4.004108,0.067772,0.060827,32.000000,94.409125,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.904817,65.761410,109.462791,100.000000,24.742896,38.987342,48.858768,32.683930,30.113924,25.532869,40.695495,148.811600,61.945280,0.590622,149.372696,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.896701,49.350077,199.754288,163.919352,161.332443,163.487610,74.346759,14.357378,196.608119,2.142859,48.776476,48.636686,162.102178,202.249567,160.454824,197.194625,94.777007,193.893530,-0.000454,0.031635,93.275976,66.340919,195.970297,19.910079,54.386329,0.674000,674586.104075,0.853599,9.220899,28.191694,4.005428,0.070271,0.062278,32.000000,94.451485,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.921725,65.752983,109.466368,100.000000,24.770897,38.987342,48.858768,32.681466,30.113924,25.532869,40.726500,148.693517,62.267510,0.592088,149.492640,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.852286,49.342106,199.717983,163.900286,161.272524,163.480694,74.424813,14.356236,196.574290,2.143306,48.742790,48.582915,162.119591,202.166063,160.471521,197.156487,94.737632,193.739431,-0.000454,0.031637,93.548757,66.533517,195.889371,19.906341,54.354577,0.674040,674539.429763,0.853674,9.189320,28.246849,4.003357,0.065387,0.059417,32.000000,94.439919,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.912766,65.757314,109.473241,100.000000,24.777066,38.987342,48.858768,32.661708,30.113924,25.532869,40.751520,148.849625,62.077048,0.588727,149.380957,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.863872,49.334960,199.671654,163.891313,161.258872,163.464543,74.392547,14.351955,196.580796,2.138681,48.741903,48.551019,162.108904,202.228324,160.480749,197.132323,94.727514,193.752127,-0.000454,0.031666,93.590069,66.271624,195.889821,19.902909,54.364332,0.674836,674662.153910,0.853568,9.227274,28.229088,4.006195,0.069024,0.061583,32.000000,94.506431,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.937026,65.769629,109.481531,100.000000,24.784168,38.987342,48.858768,32.685634,30.113924,25.532869,40.767936,148.785093,61.894804,0.590885,149.370375,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.856926,49.319019,199.714501,163.887388,161.265239,163.445833,74.400667,14.347959,196.586116,2.137662,48.725084,48.717908,162.081186,202.147675,160.478178,197.172657,94.850150,193.856687,-0.000454,0.031678,93.236798,66.451240,195.978173,19.898811,54.354000,0.674376,674598.822361,0.853616,9.208146,28.243915,4.004335,0.070976,0.062750,32.000000,94.486354,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.910983,65.758022,109.481222,100.000000,24.767378,38.987342,48.858768,32.677470,30.113924,25.532869,40.784685,148.801334,62.339410,0.592328,149.438235,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.854224,49.319019,199.612891,163.887388,161.236770,163.438967,74.381245,14.354666,196.563568,2.135714,48.686991,48.588817,162.108670,202.222229,160.467348,197.062672,94.807788,193.768388,-0.000454,0.031697,93.122290,66.341965,195.891717,19.894737,54.353621,0.674587,674120.015609,0.853519,9.199388,28.160050,4.005752,0.070422,0.061120,32.000000,94.515759,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.915214,65.727664,109.498638,100.000000,24.803301,38.987342,48.858768,32.678972,30.113924,25.532869,40.791518,148.762490,62.678734,0.588175,149.462940,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.815105,49.306650,199.710428,163.872247,161.190338,163.427009,74.534706,14.354952,196.512698,2.133402,48.688041,48.634585,162.128413,202.124332,160.475847,197.016345,94.810402,193.825154,-0.000454,0.031690,92.973046,66.436506,195.904402,19.890764,54.378431,0.674344,674222.238251,0.853758,9.202181,28.169671,4.003931,0.066462,0.061485,32.000000,94.559108,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.933283,65.752101,109.533732,100.000000,24.794006,38.987342,48.858768,32.678909,30.113924,25.532869,40.800913,149.069412,62.486731,0.584776,149.533356,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.905442,49.295106,199.673524,163.868322,161.149742,163.419762,74.425116,14.354809,196.559298,2.129668,48.673156,48.719397,162.068763,202.247488,160.476262,197.247143,94.784521,193.743718,-0.000454,0.031657,93.305549,66.392748,195.972134,19.886982,54.375402,0.674669,674184.846123,0.852651,9.230288,28.188107,4.009034,0.070030,0.061328,32.000000,94.590483,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.927938,65.740467,109.541980,100.000000,24.815795,38.987342,48.858768,32.700445,30.113924,25.532869,40.821606,148.850232,62.262521,0.587123,149.514238,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.900772,49.286586,199.706024,163.871126,161.126795,163.405469,74.433139,14.358662,196.523599,2.125023,48.655330,48.595737,162.055263,202.231117,160.477407,197.027878,94.782039,193.794911,-0.000455,0.031658,93.541592,66.318843,195.875644,19.882919,54.356218,0.673478,674105.737658,0.852124,9.125315,28.183791,4.001037,0.067304,0.059332,32.000000,94.626715,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.931271,65.719632,109.562541,100.000000,24.820679,38.987342,48.858768,32.684323,30.113924,25.532869,40.836350,148.866279,62.435888,0.588165,149.431586,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
