OSU 80 Ton Compressor Load Stand
49.813165,49.286586,199.692357,163.871126,161.160957,163.409110,74.431010,14.358520,196.555327,2.124247,48.675383,48.585360,162.090294,202.157582,160.489562,197.081356,94.747541,193.886672,-0.000455,0.031673,93.377138,66.564061,195.925918,19.880504,54.355857,0.673804,674048.985321,0.851745,9.124866,28.204093,4.002252,0.067741,0.062349,32.000000,94.618821,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.922282,65.722264,109.586505,100.000000,24.817030,38.987342,48.858768,32.647091,30.113924,25.532869,40.846694,148.862021,61.949536,0.585371,149.475292,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.879205,49.283562,199.725143,163.873649,161.221927,163.412262,74.516836,14.354666,196.523036,2.122851,48.683799,48.661264,162.091620,202.341287,160.479981,197.169748,94.747905,193.803158,-0.000454,0.031651,93.573440,66.318441,195.975417,19.878476,54.340982,0.674818,674265.790917,0.853734,9.212232,28.273773,4.008827,0.068915,0.061044,32.000000,94.534493,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.923746,65.746258,109.567033,100.000000,24.836614,38.987342,48.858768,32.695652,30.113924,25.532869,40.862325,149.033672,62.047774,0.592100,149.397519,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.877620,49.291533,199.623076,163.889911,161.273746,163.402508,74.420118,14.354524,196.556071,2.122050,48.666595,48.609142,162.113945,202.249323,160.517774,197.180525,94.745210,193.850028,-0.000455,0.031659,93.431032,66.365345,195.876401,19.875951,54.394244,0.674290,674194.417504,0.851506,9.140893,28.242448,4.004177,0.070334,0.060828,32.000000,94.491061,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.910262,65.768556,109.574693,100.000000,24.822870,38.987342,48.858768,32.656876,30.113924,25.532869,40.888792,148.840235,62.583283,0.590539,149.427574,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.847637,49.293732,199.657122,163.898603,161.304021,163.386476,74.469466,14.352669,196.498810,2.122713,48.690208,48.650170,162.143085,202.111937,160.519514,197.048776,94.876558,193.745985,-0.000457,0.031665,93.415309,66.321181,195.817929,19.873349,54.320319,0.673381,674182.277703,0.852611,9.150502,28.262522,4.002257,0.069061,0.061561,32.000000,94.461151,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.958601,65.774239,109.608341,100.000000,24.828582,38.987342,48.858768,32.656127,30.113924,25.532869,40.907979,148.938931,61.764943,0.585269,149.365261,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.859344,49.293732,199.636003,163.898603,161.299285,163.366020,74.441800,14.351099,196.556568,2.124095,48.659854,48.556336,162.139229,202.205451,160.511512,197.139615,94.754102,193.857377,-0.000458,0.031695,93.339902,66.348688,195.901855,19.871276,54.418819,0.673381,674182.277703,0.852611,9.150502,28.262522,4.002257,0.065331,0.060428,32.000000,94.422113,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.930718,65.767453,109.613582,100.000000,24.842815,38.987342,48.858768,32.671501,30.113924,25.532869,40.929539,148.883599,62.218427,0.585269,149.524230,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.835421,49.286311,199.725869,163.900286,161.324786,163.353255,74.332043,14.352811,196.552070,2.127144,48.639424,48.712201,162.131283,202.189386,160.527625,197.173760,94.777760,193.764737,-0.000458,0.031707,93.371902,66.422441,195.917925,19.868222,54.359211,0.674675,673747.678234,0.852537,9.183710,28.092595,4.005348,0.069027,0.060652,32.000000,94.489345,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.948058,65.786984,109.628131,100.000000,24.851539,38.987342,48.858768,32.663947,30.113924,25.532869,40.941426,148.664086,62.588859,0.593356,149.522814,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.858862,49.268171,199.599104,163.896080,161.249825,163.339494,74.449145,14.358091,196.582029,2.126479,48.636241,48.631714,162.115849,202.190589,160.539242,197.127539,94.765856,193.695416,-0.000460,0.031746,93.213056,66.363032,195.862184,19.866073,54.350845,0.673177,674030.114507,0.852525,9.171601,28.256353,4.003984,0.069291,0.060696,32.000000,94.539950,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.938891,65.782349,109.650525,100.000000,24.890382,38.987342,48.858768,32.676217,30.113924,25.532869,40.941713,148.898291,62.301259,0.588789,149.512664,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.837908,49.262399,199.701407,163.900566,161.258697,163.317575,74.511476,14.351955,196.534216,2.128151,48.673985,48.747894,162.087654,202.125902,160.527542,197.163289,94.827234,193.743639,-0.000462,0.031753,92.668371,66.552269,195.834511,19.863423,54.331985,0.673777,673827.090460,0.852250,9.146536,28.184540,4.003282,0.067062,0.062468,32.000000,94.556994,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.936776,65.772714,109.649439,100.000000,24.854643,38.987342,48.858768,32.660808,30.113924,25.532869,40.958572,149.022951,62.569783,0.587795,149.444096,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.829103,49.262399,199.564277,163.900566,161.287242,163.303279,74.341183,14.352526,196.426755,2.125869,48.760328,48.643855,162.093258,202.100704,160.550460,197.152777,94.742261,193.744210,-0.000462,0.031734,92.872590,66.263864,195.819092,19.860350,54.328036,0.674408,673559.825903,0.851807,9.162440,28.141047,4.007018,0.067203,0.061312,32.000000,94.535300,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.960371,65.781024,109.664195,100.000000,24.885644,38.987342,48.858768,32.671529,30.113924,25.532869,40.969199,148.682366,62.285852,0.585617,149.411287,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.839655,49.280539,199.689352,163.915146,161.305855,163.278922,74.395659,14.349244,196.494241,2.125292,48.752251,48.669486,162.098471,202.129062,160.544775,197.098808,94.741816,193.778636,-0.000461,0.031756,93.086277,66.371663,195.790194,19.856888,54.338927,0.674173,673772.571496,0.853851,9.171552,28.226232,4.004974,0.068081,0.061593,32.000000,94.604221,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.954935,65.776389,109.655825,100.000000,24.858136,38.987342,48.858768,32.675493,30.113924,25.532869,41.003861,148.791319,61.793703,0.588039,149.339297,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.855634,49.306100,199.620916,163.898323,161.180763,163.267013,74.411572,14.352240,196.547577,2.122322,48.688353,48.662737,162.099491,202.156359,160.543541,197.121851,94.705886,193.843174,-0.000462,0.031830,92.688056,66.517759,195.857965,19.853855,54.293220,0.674152,673701.100078,0.852941,9.178773,28.239445,4.006636,0.069535,0.061266,32.000000,94.524319,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.903837,65.800876,109.609378,100.000000,24.877474,38.987342,48.858768,32.646759,30.113924,25.532869,41.054728,148.823144,61.700013,0.592822,149.304324,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.903537,49.295106,199.572712,163.898323,161.101404,163.255602,74.311937,14.353953,196.588841,2.124219,48.609144,48.728450,162.109307,202.162475,160.524788,197.100584,94.758972,193.763593,-0.000464,0.031868,92.521935,66.455110,195.915804,19.852390,54.307229,0.674342,673600.786503,0.852417,9.185001,28.235485,4.003816,0.066940,0.060376,32.000000,94.493134,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.904726,65.772162,109.556504,100.000000,24.933888,38.987342,48.858768,32.657125,30.113924,25.532869,41.064228,148.623875,61.808230,0.589358,149.238786,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.907137,49.279165,199.720833,163.894958,161.035391,163.245850,74.448817,14.359947,196.567377,2.123987,48.591336,48.770017,162.163262,202.212830,160.556282,197.169324,94.770214,193.816926,-0.000466,0.031886,92.445918,66.529713,195.811012,19.851159,54.300828,0.673424,673510.178127,0.852601,9.127284,28.216711,3.999170,0.067495,0.060851,32.000000,94.452352,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.897567,65.786228,109.569945,100.000000,24.887644,38.987342,48.858768,32.628273,30.113924,25.532869,41.083770,148.897634,62.287392,0.591698,149.297243,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.900700,49.248381,199.570826,163.891874,161.040299,163.245642,74.378295,14.350100,196.564558,2.123310,48.582967,48.675216,162.124886,202.225654,160.519709,197.058431,94.808594,193.872376,-0.000466,0.031900,92.346303,66.394246,195.927451,19.848995,54.347004,0.673747,673399.280802,0.850876,9.107620,28.225245,4.001849,0.067549,0.062625,32.000000,94.366519,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.919026,65.797392,109.548611,100.000000,24.899584,38.987342,48.858768,32.623122,30.113924,25.532869,41.086103,148.756590,62.686071,0.587358,149.457747,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.861068,49.248381,199.658604,163.891874,161.040564,163.246426,74.393044,14.355380,196.579318,2.123630,48.568384,48.618445,162.077557,202.233217,160.519306,197.069089,94.732210,193.675891,-0.000465,0.031883,92.258058,66.505544,195.876767,19.847600,54.310457,0.672826,673222.204950,0.851730,9.083491,28.207421,3.999359,0.070751,0.061586,32.000000,94.332035,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.902416,65.786936,109.532952,100.000000,24.901360,38.987342,48.858768,32.624082,30.113924,25.532869,41.071846,148.786089,62.267803,0.583321,149.406488,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.859257,49.235463,199.704472,163.877014,161.055490,163.237937,74.362814,14.353668,196.474967,2.120040,48.581292,48.764063,162.088030,202.116034,160.539955,197.056131,94.717504,193.679075,-0.000466,0.031878,92.297269,66.359261,195.839976,19.846343,54.306778,0.673971,673501.411350,0.852318,9.124466,28.210944,4.004299,0.070381,0.061634,32.000000,94.353626,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.909005,65.793148,109.526020,100.000000,24.947465,38.987342,48.858768,32.644333,30.113924,25.532869,41.073645,148.725628,62.216886,0.587842,149.416480,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.886426,49.222270,199.581722,163.866079,160.973264,163.228189,74.474833,14.347103,196.429177,2.120139,48.578885,48.563710,162.101755,202.073263,160.558974,197.140183,94.751895,193.699282,-0.000466,0.031870,91.900069,66.405788,195.827864,19.845527,54.335717,0.674082,673486.526173,0.852623,9.113420,28.226830,4.005364,0.070807,0.062091,32.000000,94.403366,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.915870,65.781288,109.532488,100.000000,24.964725,38.987342,48.858768,32.644682,30.113924,25.532869,41.087244,148.949666,62.305074,0.588380,149.406645,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.847915,49.211276,199.639859,163.855144,160.991640,163.218801,74.405672,14.358520,196.528686,2.120561,48.517939,48.634254,162.086716,202.143719,160.516821,197.083637,94.772813,193.767670,-0.000467,0.031854,92.004199,66.279169,195.865712,19.844721,54.340874,0.673032,673281.358190,0.850743,9.072135,28.199934,4.000722,0.070091,0.060908,32.000000,94.467455,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.899679,65.762913,109.546722,100.000000,24.948965,38.987342,48.858768,32.626950,30.113924,25.532869,41.086600,148.811345,62.014979,0.586946,149.397283,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.880618,49.211276,199.529070,163.855144,160.941081,163.215498,74.381608,14.353097,196.483058,2.121741,48.531647,48.728081,162.095405,202.241209,160.521766,197.131509,94.710896,193.603577,-0.000467,0.031830,92.646833,66.403940,195.836305,19.844068,54.296086,0.673510,673200.725126,0.852190,9.100966,28.204382,4.004979,0.069496,0.060346,32.000000,94.474881,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.905542,65.767561,109.526262,100.000000,24.952109,38.987342,48.858768,32.647318,30.113924,25.532869,41.087381,148.763216,62.285045,0.590166,149.324466,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.879656,49.201107,199.529173,163.856546,160.965758,163.208710,74.423592,14.352954,196.515603,2.121635,48.553860,48.676608,162.082340,202.143047,160.555318,197.054766,94.777624,193.697951,-0.000468,0.031809,93.130794,66.427811,195.817562,19.843079,54.306039,0.673393,673337.172265,0.851827,9.067146,28.205426,4.000132,0.070504,0.061436,32.000000,94.563419,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.925934,65.796002,109.593098,100.000000,24.942136,38.987342,48.858768,32.634651,30.113924,25.532869,41.091658,148.847184,62.115713,0.587020,149.368644,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.877747,49.196984,199.604606,163.868882,160.942060,163.205329,74.464953,14.356094,196.461376,2.119626,48.517177,48.679910,162.124655,202.045720,160.520983,196.941213,94.717259,193.661423,-0.000469,0.031802,92.912360,66.474566,195.824781,19.841274,54.276686,0.673244,673092.437156,0.851115,9.058415,28.173554,4.000237,0.069694,0.061339,32.000000,94.543762,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.922916,65.764190,109.566630,100.000000,24.954634,38.987342,48.858768,32.624698,30.113924,25.532869,41.097656,148.929907,62.076094,0.588945,149.276315,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.821704,49.187639,199.503780,163.877574,160.970851,163.197692,74.293990,14.349815,196.527663,2.115556,48.530619,48.718139,162.102424,202.095546,160.517891,196.979427,94.774820,193.633433,-0.000471,0.031805,93.451692,66.465020,195.818338,19.839367,54.296141,0.673775,673249.381539,0.850841,9.055822,28.220526,4.001877,0.071301,0.061222,32.000000,94.510604,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.933188,65.795793,109.555836,100.000000,24.960370,38.987342,48.858768,32.623973,30.113924,25.532869,41.107421,148.587980,62.616078,0.589120,149.381350,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.844091,49.178844,199.546471,163.859910,160.980419,163.197507,74.483225,14.356236,196.503195,2.115081,48.548133,48.733982,162.112337,202.052061,160.524062,197.089340,94.689521,193.626958,-0.000472,0.031796,93.463502,66.460170,195.801265,19.837383,54.270519,0.673918,673083.609604,0.853803,9.104448,28.152579,4.004355,0.070662,0.060915,32.000000,94.420018,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.934185,65.786371,109.527444,100.000000,24.950673,38.987342,48.858768,32.654555,30.113924,25.532869,41.107097,148.966450,61.989447,0.584373,149.386464,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.889905,49.178844,199.416713,163.859910,160.951524,163.195995,74.385199,14.357663,196.428787,2.111965,48.582318,48.714292,162.149951,201.980748,160.527522,196.931048,94.737430,193.658259,-0.000474,0.031805,92.902329,66.371425,195.731066,19.835075,54.247819,0.674045,673300.551849,0.851186,9.072490,28.235477,4.003413,0.068682,0.060750,32.000000,94.463111,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.947116,65.805636,109.505962,100.000000,24.950910,38.987342,48.858768,32.640492,30.113924,25.532869,41.106727,148.770398,61.633029,0.590113,149.280682,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.863479,49.178844,199.596410,163.844209,160.929798,163.193485,74.393679,14.351955,196.382383,2.108843,48.596135,48.778919,162.157337,201.995426,160.546209,196.919799,94.790511,193.583173,-0.000476,0.031810,92.581518,66.346114,195.797147,19.833712,54.257844,0.673456,673096.723696,0.851431,9.025112,28.199182,3.997136,0.067245,0.061189,32.000000,94.480323,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.961903,65.825518,109.472119,100.000000,24.934787,38.987342,48.858768,32.612486,30.113924,25.532869,41.114684,148.787359,61.810064,0.592759,149.263687,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.837114,49.178844,199.361867,163.844209,160.946676,163.189445,74.507506,14.347817,196.358795,2.106912,48.557628,48.646455,162.104755,202.010207,160.514584,196.954123,94.785650,193.551284,-0.000476,0.031792,92.660671,66.500594,195.662971,19.831957,54.262802,0.674075,672950.276430,0.851822,9.052436,28.118239,4.002858,0.065487,0.060755,32.000000,94.592016,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.952754,65.812560,109.449883,100.000000,24.976408,38.987342,48.858768,32.625624,30.113924,25.532869,41.122640,149.015011,61.627233,0.591714,149.267582,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.884691,49.178569,199.499250,163.820937,160.902793,163.203142,74.404477,14.349957,196.393133,2.107417,48.574629,48.764901,162.088471,202.071224,160.518581,196.959360,94.778475,193.605498,-0.000477,0.031782,92.468627,66.519233,195.710633,19.830427,54.282708,0.673745,672977.342750,0.850999,9.079708,28.111265,4.000269,0.066586,0.061578,32.000000,94.671138,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.980783,65.816991,109.459880,100.000000,24.924917,38.987342,48.858768,32.639186,30.113924,25.532869,41.130597,148.808955,61.500014,0.593232,149.228872,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.857834,49.178569,199.440883,163.820937,160.855995,163.211731,74.364238,14.355523,196.344437,2.108766,48.593035,48.681938,162.073666,202.070755,160.527444,196.902831,94.753290,193.666565,-0.000475,0.031762,92.568925,66.478896,195.704941,19.828862,54.237506,0.673319,673002.999231,0.851345,9.030229,28.138560,3.999208,0.067696,0.060140,32.000000,94.642315,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.969411,65.810554,109.400589,100.000000,24.945644,38.987342,48.858768,32.610529,30.113924,25.532869,41.138266,148.728475,61.981744,0.594302,149.304403,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.843934,49.191487,199.505341,163.840564,160.761119,163.209425,74.352949,14.353097,196.355250,2.108906,48.659709,48.731329,162.093973,201.982216,160.532745,196.887693,94.759608,193.536812,-0.000476,0.031765,93.188356,66.308050,195.614409,19.827457,54.236117,0.674097,673148.104122,0.852361,9.057999,28.186404,4.000191,0.069246,0.061363,32.000000,94.623633,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.997219,65.818933,109.410773,100.000000,24.952936,38.987342,48.858768,32.623796,30.113924,25.532869,41.159283,148.705898,61.923417,0.589872,149.314553,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.846112,49.205230,199.511198,163.861593,160.720186,163.205358,74.391871,14.353668,196.276717,2.108143,48.655636,48.704773,162.082152,202.020461,160.511120,196.914992,94.775880,193.514529,-0.000476,0.031771,93.669145,66.348153,195.712386,19.825306,54.292264,0.674451,673159.516840,0.852773,9.085295,28.131936,4.002600,0.070717,0.061377,32.000000,94.534653,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.992042,65.836243,109.382754,100.000000,24.899269,38.987342,48.858768,32.627293,30.113924,25.532869,41.185495,148.783741,61.629140,0.590723,149.243782,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.828889,49.216499,199.564136,163.873088,160.725175,163.200416,74.288195,14.355951,196.300411,2.108693,48.624585,48.622427,162.075371,201.918201,160.521629,196.879790,94.786994,193.508976,-0.000477,0.031791,93.312832,66.509381,195.658705,19.823412,54.261216,0.674264,673159.095107,0.852059,9.126682,28.112461,4.001724,0.069116,0.060177,32.000000,94.616751,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.994918,65.867074,109.373856,100.000000,24.955550,38.987342,48.858768,32.628466,30.113924,25.532869,41.196081,148.576391,62.122462,0.593527,149.367660,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.804085,49.209352,199.492043,163.865518,160.721486,163.207326,74.455427,14.360946,196.328450,2.111344,48.621332,48.691259,162.111899,202.035568,160.516477,196.812097,94.779056,193.546130,-0.000477,0.031787,93.126597,66.437272,195.664353,19.821822,54.301153,0.674481,673107.204194,0.853816,9.125873,28.094218,4.004989,0.069542,0.060912,32.000000,94.614455,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.005404,65.878876,109.322408,100.000000,24.913987,38.987342,48.858768,32.637341,30.113924,25.532869,41.218833,148.910854,62.134201,0.589129,149.303734,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.813152,49.209352,199.441777,163.865518,160.677179,163.212706,74.351742,14.353097,196.318967,2.117134,48.639689,48.573603,162.118871,201.890720,160.530234,196.845970,94.812680,193.516243,-0.000478,0.031772,93.134394,66.418152,195.554203,19.819903,54.275496,0.674123,673174.157492,0.852388,9.144397,28.115948,4.005536,0.070337,0.060608,32.000000,94.686805,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.030922,65.899546,109.315431,100.000000,24.953597,38.987342,48.858768,32.650934,30.113924,25.532869,41.223064,148.703484,61.766851,0.589138,149.308612,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.864671,49.205230,199.475596,163.864396,160.638145,163.205229,74.371130,14.359376,196.312988,2.117919,48.619389,48.583293,162.134990,201.930107,160.547513,196.764567,94.732053,193.482855,-0.000479,0.031796,93.100249,66.201451,195.626725,19.817864,54.241184,0.674234,673081.018965,0.853433,9.135013,28.071230,4.003798,0.069390,0.061102,32.000000,94.660188,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.032140,65.906192,109.299164,100.000000,24.903278,38.987342,48.858768,32.645781,30.113924,25.532869,41.229884,148.742260,61.974847,0.592460,149.277416,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.751757,49.206879,199.340591,163.858508,160.596218,163.191363,74.316247,14.345105,196.193300,2.120714,48.582820,48.700597,162.089027,201.916326,160.526284,196.719167,94.752824,193.382230,-0.000480,0.031786,93.331400,66.596059,195.560243,19.815776,54.244141,0.674081,673230.992533,0.852182,9.077589,28.139462,4.000339,0.069431,0.060592,32.000000,94.621282,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.014967,65.896419,109.272791,100.000000,24.949131,38.987342,48.858768,32.614731,30.113924,25.532869,41.240470,148.632494,61.825471,0.589964,149.257275,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.785204,49.202756,199.398760,163.842526,160.552880,163.190616,74.461028,14.354096,196.205233,2.122290,48.575471,48.750359,162.100758,201.870517,160.509451,196.716749,94.693006,193.479370,-0.000479,0.031764,93.319200,66.358873,195.622913,19.813040,54.176130,0.675025,673237.930170,0.854893,9.196112,28.081327,4.006705,0.067151,0.061726,32.000000,94.596933,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.009682,65.922375,109.270260,100.000000,24.886856,38.987342,48.858768,32.679086,30.113924,25.532869,41.252837,148.922057,62.103974,0.592250,149.311917,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.852614,49.202756,199.298396,163.842526,160.540366,163.185876,74.308716,14.353810,196.179614,2.122703,48.540677,48.645301,162.112056,201.813475,160.508734,196.716138,94.751352,193.507326,-0.000478,0.031742,92.920221,66.437651,195.520980,19.810311,54.215653,0.675594,673375.240630,0.852580,9.157348,28.177215,4.005181,0.068107,0.060696,32.000000,94.610937,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.044948,65.913658,109.269358,100.000000,24.924615,38.987342,48.858768,32.661248,30.113924,25.532869,41.259273,148.617432,61.647409,0.589351,149.146378,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.879795,49.186815,199.294949,163.811124,160.490737,163.192957,74.397557,14.354666,196.118364,2.123316,48.553671,48.656229,162.075481,201.877938,160.516849,196.601605,94.724231,193.372529,-0.000479,0.031727,92.701922,66.498296,195.528526,19.807948,54.212516,0.674026,673101.092196,0.853020,9.087586,28.129248,3.997752,0.070751,0.061829,32.000000,94.612037,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.028609,65.920985,109.271630,100.000000,24.881596,38.987342,48.858768,32.622398,30.113924,25.532869,41.253462,148.795114,62.476900,0.592770,149.228518,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.826554,49.178569,199.338659,163.801310,160.430325,163.196796,74.365727,14.354238,196.215999,2.122692,48.580753,48.746116,162.059150,201.816186,160.520799,196.697335,94.771817,193.392179,-0.000478,0.031717,92.405708,66.354605,195.576392,19.804763,54.199498,0.673727,673146.391329,0.851484,9.043536,28.106316,3.995505,0.067448,0.060328,32.000000,94.590276,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.040834,65.953716,109.282357,100.000000,24.842158,38.987342,48.858768,32.604831,30.113924,25.532869,41.265130,148.731454,61.926425,0.584607,149.318054,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.837849,49.174447,199.347463,163.806357,160.358032,163.198877,74.456179,14.355665,196.172481,2.121702,48.606947,48.779868,162.056502,201.912697,160.547486,196.798342,94.718176,193.435722,-0.000477,0.031728,92.237227,66.495211,195.493793,19.802305,54.230203,0.673518,673130.067433,0.852019,9.081898,28.110558,3.996925,0.067183,0.060798,32.000000,94.615255,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.048273,65.965369,109.249009,100.000000,24.891864,38.987342,48.858768,32.633628,30.113924,25.532869,41.264980,148.912357,61.766924,0.590045,149.296142,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.873391,49.174447,199.193005,163.806357,160.313554,163.205903,74.272490,14.354524,196.181635,2.122137,48.619631,48.597608,162.060785,201.694804,160.504757,196.689634,94.716964,193.378752,-0.000477,0.031755,91.962556,66.382171,195.420698,19.799528,54.171965,0.674139,673211.618180,0.851611,9.074551,28.135839,3.999921,0.069550,0.061205,32.000000,94.633400,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.048441,65.940522,109.189891,100.000000,24.848174,38.987342,48.858768,32.626416,30.113924,25.532869,41.268595,148.544980,61.813513,0.591881,149.175135,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.869391,49.179944,199.273323,163.813647,160.287271,163.209083,74.371237,14.352098,196.190650,2.122175,48.615021,48.675914,162.076392,201.734130,160.512120,196.674170,94.711360,193.398364,-0.000478,0.031731,91.794053,66.335475,195.485657,19.796876,54.189401,0.674084,673202.908925,0.853078,9.037790,28.115894,3.993974,0.068363,0.061539,32.000000,94.651183,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.047850,65.943679,109.178027,100.000000,24.828432,38.987342,48.858768,32.604013,30.113924,25.532869,41.281683,148.742474,62.109990,0.590752,149.115851,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.843244,49.204680,199.318236,163.794301,160.330509,163.200714,74.286273,14.364799,196.125228,2.125472,48.637140,48.693488,162.101677,201.771295,160.516391,196.673343,94.754620,193.369602,-0.000479,0.031677,91.688770,66.366472,195.472415,19.794091,54.197586,0.674140,673249.737378,0.852051,9.047421,28.128783,3.995904,0.067580,0.060575,32.000000,94.658163,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.020229,65.957586,109.175768,100.000000,24.804248,38.987342,48.858768,32.604359,30.113924,25.532869,41.314810,148.572547,62.096124,0.588171,149.148266,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.888792,49.217323,199.207860,163.789534,160.370218,163.196905,74.326535,14.350813,196.083458,2.125036,48.625764,48.571644,162.054113,201.711317,160.513119,196.642572,94.694591,193.376838,-0.000478,0.031640,91.643747,66.653224,195.452719,19.790840,54.198866,0.674475,673162.918830,0.853538,9.099201,28.074840,3.998902,0.070221,0.061235,32.000000,94.667074,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.027400,65.955627,109.161524,100.000000,24.865101,38.987342,48.858768,32.618356,30.113924,25.532869,41.325342,148.653070,61.785046,0.588683,149.308966,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.786742,49.223370,199.230296,163.783927,160.312323,163.199120,74.357267,14.351242,196.037307,2.126010,48.654138,48.544133,162.072962,201.693805,160.508307,196.565748,94.746233,193.407792,-0.000477,0.031608,91.666318,66.385749,195.413337,19.787634,54.198452,0.673653,673308.507092,0.852221,9.064742,28.137556,3.993038,0.069697,0.060927,32.000000,94.712680,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.025000,65.949877,109.150850,100.000000,24.818255,38.987342,48.858768,32.590576,30.113924,25.532869,41.349522,148.714533,62.295903,0.590939,149.328518,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.839676,49.223370,199.130133,163.783927,160.282945,163.191636,74.408214,14.351527,196.083028,2.126626,48.605660,48.611668,162.053358,201.666690,160.482645,196.504101,94.706871,193.256590,-0.000477,0.031598,91.689397,66.295373,195.440543,19.784821,54.183613,0.674968,673286.571106,0.853835,9.176369,28.097410,4.001674,0.069633,0.060070,32.000000,94.706776,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.018278,65.900168,109.158135,100.000000,24.829520,38.987342,48.858768,32.647694,30.113924,25.532869,41.367640,148.816428,61.616081,0.587234,149.263254,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.869212,49.225843,199.259931,163.775515,160.235140,163.189338,74.331577,14.358377,195.985114,2.129229,48.659030,48.651817,162.034028,201.689360,160.516693,196.540776,94.733159,193.317309,-0.000478,0.031593,91.773163,66.362664,195.370872,19.781437,54.163779,0.674235,673314.036120,0.852204,9.121582,28.080606,3.995414,0.066337,0.061070,32.000000,94.820565,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.038383,65.925816,109.195514,100.000000,24.797505,38.987342,48.858768,32.617219,30.113924,25.532869,41.382540,148.663153,62.280129,0.592905,149.112586,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.857844,49.230516,199.173834,163.774674,160.165437,163.190979,74.388571,14.352811,196.101473,2.131381,48.704470,48.544241,162.078066,201.624429,160.503264,196.569110,94.753100,193.235347,-0.000478,0.031582,91.697312,66.260555,195.375422,19.776936,54.139348,0.674440,673197.139386,0.852515,9.093506,28.076877,3.995650,0.069769,0.060758,32.000000,94.819139,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.044724,65.901758,109.195301,100.000000,24.775728,38.987342,48.858768,32.608177,30.113924,25.532869,41.404128,148.777143,62.292235,0.586547,149.325253,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.804871,49.248106,199.196083,163.790656,160.149195,163.193293,74.402299,14.353668,196.010968,2.130475,48.695925,48.612509,162.065204,201.743854,160.499781,196.555462,94.724393,193.204371,-0.000479,0.031564,92.082981,66.140038,195.455737,19.772864,54.193223,0.674516,673199.658606,0.852809,9.141289,28.012461,3.996107,0.071174,0.061481,32.000000,94.795670,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.044616,65.908321,109.237274,100.000000,24.787153,38.987342,48.858768,32.604251,30.113924,25.532869,41.417234,148.804598,62.147334,0.586584,149.287330,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.771811,49.242335,199.083514,163.780843,160.148715,163.192017,74.326283,14.347817,195.970795,2.130580,48.656418,48.687227,162.087330,201.572137,160.498253,196.497620,94.729057,193.335153,-0.000480,0.031594,92.541549,66.308324,195.271880,19.769187,54.188337,0.674762,673357.742374,0.853002,9.182337,28.043678,3.999530,0.071558,0.062780,32.000000,94.700338,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.016823,65.886195,109.223614,100.000000,24.765914,38.987342,48.858768,32.633728,30.113924,25.532869,41.449330,148.652565,61.949242,0.588400,149.295237,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.802588,49.242335,199.134317,163.780843,160.160714,163.186164,74.432904,14.358662,195.958596,2.129771,48.663294,48.564386,162.067625,201.674641,160.512363,196.484019,94.642483,193.152395,-0.000481,0.031601,92.662229,66.411139,195.331836,19.765937,54.177645,0.674923,673365.762991,0.854484,9.210796,28.087606,3.999925,0.070364,0.060991,32.000000,94.643989,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.029468,65.867227,109.245538,100.000000,24.750396,38.987342,48.858768,32.653057,30.113924,25.532869,41.458149,148.865808,61.494658,0.590369,149.136268,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.824293,49.224194,199.070980,163.772151,160.181024,163.176500,74.355720,14.342537,195.967476,2.128609,48.652856,48.490595,162.083529,201.500641,160.482030,196.479791,94.672848,193.274208,-0.000482,0.031631,92.760411,66.114042,195.258442,19.762533,54.161706,0.674787,673569.698916,0.852643,9.178929,28.106270,3.998473,0.066927,0.062936,32.000000,94.591690,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.048269,65.892398,109.283749,100.000000,24.704756,38.987342,48.858768,32.635993,30.113924,25.532869,41.454055,148.711439,62.051149,0.594497,149.301374,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.807527,49.231066,199.072914,163.778039,160.187307,163.160807,74.379394,14.360946,195.951073,2.129382,48.613148,48.550426,162.034302,201.712642,160.474460,196.521180,94.732151,193.250501,-0.000481,0.031656,93.088295,66.175904,195.326614,19.759496,54.146398,0.674495,673375.751401,0.853021,9.138324,28.121175,3.995460,0.066144,0.060032,32.000000,94.494936,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.027910,65.844810,109.280217,100.000000,24.723024,38.987342,48.858768,32.623821,30.113924,25.532869,41.466531,148.758788,62.814757,0.588737,149.381193,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.815281,49.231066,199.108586,163.778039,160.148352,163.150078,74.383937,14.357521,196.038519,2.130643,48.626589,48.601905,162.064692,201.645447,160.471807,196.391936,94.729242,193.145050,-0.000480,0.031670,93.246061,66.237984,195.284684,19.756976,54.177086,0.674835,673161.150441,0.853003,9.162548,28.053063,3.996844,0.066448,0.059077,32.000000,94.522679,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.034934,65.844371,109.305125,100.000000,24.687872,38.987342,48.858768,32.633162,30.113924,25.532869,41.486425,148.767874,62.075067,0.581709,149.288667,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.792767,49.230791,199.061554,163.771871,160.098486,163.140943,74.387697,14.354381,195.969188,2.130411,48.640099,48.556207,162.057649,201.575766,160.454217,196.513149,94.651815,193.195454,-0.000481,0.031673,93.806927,66.315379,195.307813,19.754694,54.133092,0.674406,673115.155770,0.852747,9.154521,28.016781,3.996938,0.068241,0.060025,32.000000,94.483535,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.020942,65.817366,109.293996,100.000000,24.712958,38.987342,48.858768,32.630568,30.113924,25.532869,41.499307,148.775395,61.773747,0.588599,149.263963,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.786692,49.230516,199.148764,163.783366,160.026726,163.128738,74.280434,14.354666,195.978299,2.130057,48.638269,48.555517,162.067820,201.532668,160.498265,196.435367,94.643620,193.093714,-0.000480,0.031666,93.302134,66.279399,195.394409,19.752224,54.150365,0.675070,673341.555668,0.853084,9.177553,28.112942,3.997801,0.069832,0.060886,32.000000,94.530189,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.048748,65.823660,109.306165,100.000000,24.684791,38.987342,48.858768,32.632016,30.113924,25.532869,41.516539,148.560869,62.424736,0.591572,149.248384,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.819182,49.226668,198.978574,163.795703,159.976544,163.118041,74.364575,14.352669,195.922203,2.132102,48.681577,48.571388,162.035784,201.487613,160.504911,196.481448,94.619597,193.135464,-0.000481,0.031680,93.216758,66.380316,195.283258,19.749384,54.143874,0.675112,673327.855751,0.854421,9.185340,28.082680,4.000143,0.065348,0.062307,32.000000,94.547700,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.031618,65.789326,109.293239,100.000000,24.644486,38.987342,48.858768,32.647480,30.113924,25.532869,41.529645,148.729149,61.962155,0.591734,149.102830,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.768945,49.239036,199.081336,163.798507,159.919481,163.108880,74.361497,14.356950,195.877453,2.133666,48.695616,48.600684,162.094917,201.534299,160.513002,196.440421,94.672092,193.182515,-0.000483,0.031713,93.048939,66.427232,195.186870,19.746278,54.171424,0.674315,673306.602443,0.852717,9.146086,28.122861,3.994015,0.066363,0.059000,32.000000,94.578029,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.055453,65.845418,109.293320,100.000000,24.634498,38.987342,48.858768,32.628536,30.113924,25.532869,41.538597,148.722994,61.640145,0.589231,149.255780,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.761108,49.239036,198.941641,163.798507,159.845685,163.094492,74.364087,14.354096,195.821155,2.134021,48.715995,48.496144,162.067129,201.518560,160.490424,196.387370,94.693539,193.074207,-0.000484,0.031708,93.140203,66.213813,195.237695,19.742947,54.117892,0.674818,673190.513810,0.853691,9.210464,28.087855,4.000112,0.071476,0.061627,32.000000,94.563590,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.030993,65.794952,109.278323,100.000000,24.614368,38.987342,48.858768,32.657695,30.113924,25.532869,41.564672,148.728173,62.105441,0.593052,149.213018,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.818999,49.256352,198.975792,163.796824,159.799545,163.076155,74.284372,14.355665,195.843318,2.130140,48.651254,48.547745,162.068247,201.495014,160.498316,196.334016,94.621327,193.169477,-0.000486,0.031730,93.086734,66.291507,195.153117,19.739781,54.120290,0.675174,673071.096927,0.853735,9.218582,28.026144,3.997934,0.070178,0.060179,32.000000,94.586936,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.027669,65.784100,109.226307,100.000000,24.601675,38.987342,48.858768,32.664331,30.113924,25.532869,41.596170,148.568745,61.953424,0.588338,149.124348,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
