OSU 80 Ton Compressor Load Stand
49.801340,49.250580,199.011598,163.774394,159.903469,163.063214,74.383078,14.346104,195.881317,2.130472,48.595743,48.496924,162.071739,201.512200,160.477364,196.304571,94.591380,193.062461,-0.000486,0.031721,93.157722,66.377182,195.158730,19.736971,54.101863,0.674490,673192.289062,0.853493,9.175961,28.133775,3.993974,0.066664,0.060460,32.000000,94.644091,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.032767,65.769630,109.173826,100.000000,24.588787,38.987342,48.858768,32.631865,30.113924,25.532869,41.606003,148.766155,61.983725,0.589210,149.091893,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.785342,49.228867,198.936501,163.749160,159.902858,163.065467,74.387036,14.353382,195.917523,2.130626,48.571835,48.452060,162.034799,201.479030,160.481730,196.308590,94.593180,192.997097,-0.000486,0.031731,92.747312,66.318137,195.198966,19.733387,54.077017,0.674953,673236.314307,0.852615,9.188466,28.123935,3.996109,0.068598,0.061009,32.000000,94.690652,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.045036,65.786147,109.163694,100.000000,24.604252,38.987342,48.858768,32.642371,30.113924,25.532869,41.621108,148.774073,61.829653,0.589126,149.024073,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.804468,49.209352,198.971432,163.724487,159.831301,163.072361,74.351205,14.358805,195.823086,2.130725,48.563018,48.616184,162.024221,201.418074,160.465111,196.260393,94.573484,192.973626,-0.000486,0.031719,93.576000,66.446403,195.139451,19.729307,54.020852,0.675243,673209.333763,0.852834,9.183315,28.097826,3.995885,0.070263,0.060816,32.000000,94.844333,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.047450,65.772728,109.125266,100.000000,24.566175,38.987342,48.858768,32.651812,30.113924,25.532869,41.612773,148.702409,61.939631,0.590576,149.073483,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.823956,49.209352,198.800583,163.724487,159.750419,163.065473,74.311277,14.357378,195.818226,2.130637,48.583220,48.661539,162.009986,201.463455,160.460253,196.336543,94.627420,192.921921,-0.000486,0.031705,94.015812,66.364932,195.102619,19.725499,54.054894,0.675783,673235.532623,0.852870,9.144001,28.108792,3.995052,0.067762,0.060727,32.000000,94.771668,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.042926,65.781104,109.095020,100.000000,24.559111,38.987342,48.858768,32.641175,30.113924,25.532869,41.605295,148.622555,62.279835,0.589386,149.168329,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.821538,49.202206,198.889843,163.715234,159.703256,163.035000,74.411484,14.349386,195.763328,2.125000,48.552186,48.657284,162.019415,201.506023,160.482867,196.285362,94.594607,193.033421,-0.000485,0.031657,93.621923,66.182477,194.994774,19.721093,54.068398,0.674679,673018.306728,0.852922,9.123830,28.035620,3.990060,0.067684,0.061912,32.000000,94.743692,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.039244,65.777399,109.004391,100.000000,24.519582,38.987342,48.858768,32.620564,30.113924,25.532869,41.612718,148.822969,61.944473,0.585578,149.118487,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.786486,49.194511,198.852197,163.725608,159.713104,163.018839,74.226298,14.350100,195.765022,2.123115,48.485603,48.611215,162.035711,201.435138,160.449163,196.215995,94.555319,192.996916,-0.000486,0.031676,93.666709,66.439169,195.163704,19.718539,54.062106,0.674551,673074.283615,0.852043,9.108555,28.134716,3.991428,0.069354,0.060055,32.000000,94.762467,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.036926,65.730860,108.935959,100.000000,24.482766,38.987342,48.858768,32.630323,30.113924,25.532869,41.615206,148.452597,61.794364,0.591479,149.063884,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.794130,49.170874,198.908169,163.745795,159.709805,163.011235,74.388948,14.344106,195.710815,2.118874,48.525129,48.584917,162.029083,201.412672,160.425217,196.276008,94.537762,193.002186,-0.000487,0.031717,93.468163,66.593263,195.070747,19.715793,54.085131,0.674943,673059.274220,0.854332,9.147774,28.135620,3.994100,0.066918,0.061044,32.000000,94.805794,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.027536,65.748519,108.903993,100.000000,24.468262,38.987342,48.858768,32.651401,30.113924,25.532869,41.624724,148.777895,62.160100,0.590488,149.088078,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.832563,49.170049,198.850607,163.742150,159.719858,163.003562,74.236641,14.356379,195.752996,2.115444,48.498792,48.673373,161.976415,201.407004,160.455959,196.281110,94.572329,192.994380,-0.000488,0.031719,93.570836,66.193553,195.098520,19.713994,54.074060,0.674615,673023.943391,0.852222,9.116225,28.155137,3.994611,0.069971,0.060731,32.000000,94.818585,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.027420,65.740061,108.882453,100.000000,24.432215,38.987342,48.858768,32.647575,30.113924,25.532869,41.608724,148.473282,61.912265,0.586978,149.047519,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.816320,49.170049,198.896163,163.742150,159.742353,163.006492,74.283620,14.367510,195.735199,2.114545,48.512141,48.685478,162.037785,201.406229,160.458012,196.375523,94.647147,193.019060,-0.000490,0.031716,93.573471,66.403815,195.166593,19.711766,54.035926,0.674116,672839.986587,0.853197,9.075622,28.117667,3.990375,0.067122,0.061014,32.000000,94.716802,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.029682,65.761105,108.868785,100.000000,24.437175,38.987342,48.858768,32.625065,30.113924,25.532869,41.615024,148.567240,62.134275,0.588771,149.018093,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.794604,49.166201,198.911036,163.736543,159.724808,163.006945,74.320718,14.352383,195.691471,2.113545,48.529166,48.591569,162.045305,201.428288,160.475328,196.196765,94.647653,193.022706,-0.000490,0.031711,94.035948,66.369902,195.096972,19.708991,54.100997,0.674915,672641.709540,0.852982,9.092430,28.052029,3.992590,0.069812,0.061948,32.000000,94.747549,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.060778,65.788642,108.889922,100.000000,24.425569,38.987342,48.858768,32.633998,30.113924,25.532869,41.622104,148.641436,61.891722,0.586949,148.982728,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.820778,49.164002,198.886246,163.710187,159.711348,162.998928,74.404562,14.355380,195.749383,2.113159,48.464073,48.656942,161.982106,201.270311,160.453009,196.333568,94.587615,192.978853,-0.000490,0.031717,94.510950,66.404590,195.134884,19.706826,54.020077,0.674393,672657.506625,0.852962,9.111061,28.052878,3.994630,0.067996,0.060147,32.000000,94.681457,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.041576,65.784333,108.857413,100.000000,24.430935,38.987342,48.858768,32.646530,30.113924,25.532869,41.625030,148.809123,61.936109,0.589503,149.048188,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.827595,49.164002,198.777624,163.710187,159.698251,162.985985,74.306464,14.354952,195.708258,2.110988,48.477735,48.655864,162.025220,201.486798,160.467617,196.328413,94.685307,192.988382,-0.000491,0.031699,94.387541,66.303208,195.103619,19.704364,54.069012,0.674985,672774.615410,0.851456,9.081768,28.096604,3.992034,0.070317,0.060356,32.000000,94.667062,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.060985,65.845981,108.850388,100.000000,24.361756,38.987342,48.858768,32.631609,30.113924,25.532869,41.629353,148.612927,61.948362,0.588716,149.121162,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.789972,49.152184,198.832365,163.686355,159.711357,162.976074,74.381185,14.345391,195.731712,2.109814,48.428421,48.621288,162.015826,201.389003,160.449553,196.201507,94.566934,192.961028,-0.000493,0.031669,94.263755,66.390680,195.232906,19.701829,54.069066,0.673977,672412.597339,0.852383,9.074714,28.002459,3.989308,0.069571,0.060621,32.000000,94.678920,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.056004,65.838884,108.831101,100.000000,24.351469,38.987342,48.858768,32.627569,30.113924,25.532869,41.623857,148.762370,62.260613,0.588252,149.141657,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.779314,49.134594,198.818647,163.670655,159.668811,162.953097,74.294678,14.359090,195.712234,2.110258,48.441755,48.688267,162.005072,201.378728,160.452695,196.423982,94.551419,193.011946,-0.000493,0.031612,93.912481,66.571492,195.018347,19.699586,54.039333,0.674500,672752.820574,0.852162,9.101839,28.110656,3.993422,0.070537,0.060401,32.000000,94.699696,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.055322,65.859464,108.853535,100.000000,24.345504,38.987342,48.858768,32.653837,30.113924,25.532869,41.613102,148.589356,61.766411,0.585757,149.112271,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.796440,49.115355,198.806374,163.665047,159.658106,162.940859,74.233116,14.354809,195.797353,2.107509,48.435137,48.634930,161.978884,201.364824,160.425328,196.289155,94.562046,192.993953,-0.000493,0.031617,94.408913,66.519511,195.102987,19.697118,54.068831,0.674954,672717.965247,0.851713,9.105334,28.141502,3.994585,0.067595,0.059932,32.000000,94.636932,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.028488,65.861654,108.814381,100.000000,24.374667,38.987342,48.858768,32.656036,30.113924,25.532869,41.597157,148.466232,61.960394,0.588546,149.127535,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.793632,49.111507,198.880385,163.652430,159.626910,162.931710,74.465257,14.347674,195.726150,2.106521,48.469350,48.627307,161.966412,201.404823,160.431265,196.325047,94.620466,192.959067,-0.000493,0.031620,94.612599,66.380058,195.039725,19.694890,54.082715,0.674135,672538.361734,0.853466,9.058313,28.127792,3.992381,0.072185,0.063006,32.000000,94.657857,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.057407,65.913267,108.792109,100.000000,24.307505,38.987342,48.858768,32.646213,30.113924,25.532869,41.598787,148.930513,62.125544,0.588274,149.240556,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.785397,49.112331,198.797575,163.633084,159.689990,162.916416,74.337081,14.360517,195.833624,2.105472,48.470193,48.535703,161.985811,201.381949,160.456344,196.287693,94.585788,193.046675,-0.000495,0.031623,94.383597,66.246535,195.205122,19.692654,54.067064,0.674130,672314.868849,0.850801,9.057373,28.056394,3.994093,0.066910,0.060435,32.000000,94.690115,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.097467,65.943983,108.780993,100.000000,24.335033,38.987342,48.858768,32.648198,30.113924,25.532869,41.596263,148.674163,61.440733,0.586856,149.152908,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.817957,49.112331,198.932047,163.633084,159.697573,162.910321,74.308032,14.354952,195.836884,2.101981,48.504623,48.559052,162.004638,201.552362,160.477465,196.277564,94.619014,193.018745,-0.000494,0.031624,94.157108,66.264166,195.124504,19.690626,54.070436,0.674161,672371.192748,0.852347,9.066724,28.123657,3.993090,0.066882,0.059764,32.000000,94.800759,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.114518,65.966976,108.773612,100.000000,24.272430,38.987342,48.858768,32.654343,30.113924,25.532869,41.598372,148.616065,62.153057,0.593253,149.143428,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.812037,49.112056,198.771802,163.649346,159.724173,162.889740,74.366899,14.355523,195.854289,2.098071,48.530952,48.405632,161.932390,201.515421,160.440439,196.244072,94.582426,192.944878,-0.000494,0.031639,93.615416,66.230106,195.163417,19.689231,54.104820,0.674030,672206.842029,0.852029,9.033017,28.080044,3.993180,0.070593,0.061142,32.000000,94.817393,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.130503,65.960127,108.774507,100.000000,24.299552,38.987342,48.858768,32.636107,30.113924,25.532869,41.599422,148.733799,61.987760,0.586377,149.121712,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.777877,49.124974,198.896816,163.656075,159.768367,162.867636,74.409076,14.348245,195.713482,2.096211,48.525540,48.524892,161.977301,201.344233,160.438037,196.429435,94.571218,192.948048,-0.000494,0.031648,93.387040,66.228055,195.152386,19.687450,54.078964,0.673196,672238.728936,0.851359,9.038869,28.089155,3.990437,0.069037,0.061917,32.000000,94.806992,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.102993,65.942872,108.745214,100.000000,24.231567,38.987342,48.858768,32.639609,30.113924,25.532869,41.600723,148.818151,61.641539,0.587586,149.163569,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.780215,49.138442,198.830040,163.669533,159.830088,162.856249,74.246154,14.355237,195.611626,2.094214,48.551645,48.652251,161.943428,201.480070,160.443221,196.244602,94.583204,192.930228,-0.000495,0.031677,93.083300,66.371286,195.088894,19.686774,54.061908,0.674173,672247.094830,0.851440,9.087152,28.101542,3.995687,0.066859,0.060642,32.000000,94.845990,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.119064,65.930272,108.717318,100.000000,24.288932,38.987342,48.858768,32.668241,30.113924,25.532869,41.616833,148.492308,61.956946,0.591461,149.134301,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.809488,49.148886,198.873078,163.698692,159.806784,162.847136,74.412989,14.349957,195.610922,2.094302,48.540490,48.527255,161.937714,201.290168,160.440130,196.238018,94.532650,192.894748,-0.000495,0.031625,92.994369,66.378748,195.011661,19.686146,54.081452,0.674224,672205.484586,0.852645,9.102041,28.081546,3.994381,0.067481,0.061190,32.000000,94.895023,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.124361,65.936435,108.739398,100.000000,24.248354,38.987342,48.858768,32.659713,30.113924,25.532869,41.633960,148.825978,62.741169,0.583791,149.398974,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.787566,49.148886,198.879735,163.698692,159.797128,162.841004,74.387033,14.354524,195.590646,2.092407,48.540197,48.657548,161.980274,201.422274,160.423334,196.150664,94.499708,192.907477,-0.000494,0.031599,93.290523,66.403407,195.117386,19.684613,54.115079,0.673664,672295.368596,0.850745,9.078337,28.120280,3.992675,0.068398,0.060568,32.000000,94.823787,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.126994,65.909898,108.716099,100.000000,24.219661,38.987342,48.858768,32.642898,30.113924,25.532869,41.648819,148.774066,61.788054,0.580683,149.229895,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.756112,49.144763,198.899448,163.693645,159.763873,162.844388,74.306984,14.358377,195.837367,2.092024,48.526482,48.646132,161.976754,201.377525,160.404007,196.382198,94.508003,192.973035,-0.000493,0.031583,93.564200,66.381777,195.004744,19.683625,54.071229,0.673504,672396.052214,0.851427,9.101032,28.157958,3.994566,0.069931,0.060972,32.000000,94.806680,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.112749,65.896399,108.695286,100.000000,24.204128,38.987342,48.858768,32.655812,30.113924,25.532869,41.649613,148.613968,62.157972,0.589867,149.313058,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.726983,49.138991,198.792975,163.685514,159.745734,162.848611,74.352024,14.342394,195.639641,2.092564,48.515282,48.595387,162.019766,201.537520,160.454629,196.233225,94.582808,192.977130,-0.000494,0.031565,93.499366,66.346681,195.066098,19.682670,54.082480,0.674487,672413.310436,0.852950,9.129484,28.174053,3.997488,0.069721,0.059213,32.000000,94.794793,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.110911,65.908726,108.729234,100.000000,24.202563,38.987342,48.858768,32.675367,30.113924,25.532869,41.654174,148.704049,62.294436,0.586736,149.335992,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.751744,49.138991,198.825319,163.685514,159.729918,162.843347,74.389527,14.356664,195.777797,2.093333,48.530369,48.620866,161.994213,201.422620,160.447834,196.269172,94.578645,193.014418,-0.000493,0.031543,93.412506,66.436585,195.092768,19.681776,54.101015,0.674439,672220.535420,0.852997,9.153894,28.100771,3.997688,0.067164,0.062575,32.000000,94.793452,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.162683,65.902028,108.693377,100.000000,24.204276,38.987342,48.858768,32.694037,30.113924,25.532869,41.652503,148.779054,61.799646,0.585531,149.203420,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.746597,49.132945,198.881506,163.679907,159.693195,162.841046,74.306589,14.356664,195.785152,2.093088,48.475363,48.546145,161.970712,201.435994,160.429554,196.225330,94.539106,193.015724,-0.000491,0.031540,93.190399,66.255914,195.153464,19.680597,54.086573,0.673971,672184.958686,0.852068,9.128237,28.118803,3.996349,0.068512,0.059900,32.000000,94.772865,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.139232,65.872593,108.686208,100.000000,24.144371,38.987342,48.858768,32.681725,30.113924,25.532869,41.650362,148.613178,61.776462,0.590012,149.142523,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.769890,49.123050,198.820509,163.698131,159.693137,162.837978,74.350665,14.355665,195.651932,2.094928,48.471820,48.571136,161.987033,201.395689,160.427849,196.263446,94.596613,193.030396,-0.000491,0.031531,92.815027,66.449635,195.063869,19.679163,54.122255,0.674327,672290.765511,0.853090,9.127522,28.158828,3.997892,0.069513,0.061633,32.000000,94.682794,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.162217,65.886548,108.703525,100.000000,24.150758,38.987342,48.858768,32.686625,30.113924,25.532869,41.653745,148.701329,61.771106,0.590387,149.177102,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.812797,49.101337,198.874305,163.715795,159.758502,162.836457,74.413320,14.354381,195.719128,2.092231,48.426249,48.691842,161.988335,201.358361,160.436302,196.354082,94.576556,193.014093,-0.000490,0.031507,92.521350,66.589489,195.160480,19.678894,54.086140,0.673413,672053.837471,0.852101,9.093500,28.106779,3.994795,0.068703,0.060167,32.000000,94.671203,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.121387,65.841292,108.660355,100.000000,24.111712,38.987342,48.858768,32.674858,30.113924,25.532869,41.646446,148.826640,61.926205,0.590028,149.260304,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.765987,49.084297,198.910570,163.689159,159.779373,162.833417,74.363880,14.355237,195.704785,2.092704,48.451329,48.439945,162.000123,201.391999,160.468803,196.304578,94.566192,192.921249,-0.000488,0.031485,92.946635,66.318849,195.172921,19.679130,54.113853,0.673425,672015.057300,0.850509,9.027365,28.120771,3.992434,0.068581,0.060457,32.000000,94.745114,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.146415,65.845211,108.707714,100.000000,24.150884,38.987342,48.858768,32.646184,30.113924,25.532869,41.625480,148.727761,61.815493,0.588167,149.277534,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.781225,49.070555,198.974325,163.692243,159.800816,162.826549,74.394454,14.353953,195.724094,2.093203,48.450923,48.624977,162.012939,201.525920,160.466221,196.369951,94.549676,192.928617,-0.000487,0.031506,92.970354,66.403326,195.188279,19.680129,54.102332,0.673680,671862.337165,0.851792,9.056868,28.035467,3.996806,0.068729,0.062256,32.000000,94.878584,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.131968,65.827337,108.707730,100.000000,24.093273,38.987342,48.858768,32.678170,30.113924,25.532869,41.607316,148.788908,62.616151,0.588380,149.276197,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.780018,49.070555,198.937406,163.692243,159.823710,162.825658,74.329584,14.352811,195.763158,2.096400,48.489829,48.676627,161.994980,201.456116,160.457255,196.255866,94.590799,193.010075,-0.000486,0.031488,92.707968,66.376538,195.193337,19.681331,54.109742,0.673750,672024.776012,0.851199,9.029265,28.115856,3.996975,0.065789,0.062350,32.000000,94.889868,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.149855,65.843669,108.724795,100.000000,24.121364,38.987342,48.858768,32.671595,30.113924,25.532869,41.591472,148.659168,61.960101,0.582141,149.137291,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.747937,49.062310,198.911486,163.708225,159.853689,162.831760,74.329384,14.348530,195.731909,2.095798,48.416655,48.574396,161.993056,201.415302,160.428618,196.283365,94.509346,192.971350,-0.000485,0.031474,93.471988,66.258071,195.075660,19.681897,54.041713,0.673574,671897.784973,0.851960,9.030516,28.105034,3.996331,0.067540,0.060709,32.000000,94.850759,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.104636,65.783151,108.738686,100.000000,24.062831,38.987342,48.858768,32.673155,30.113924,25.532869,41.588637,148.658767,62.101920,0.588232,149.442090,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.773685,49.060661,198.808313,163.722244,159.886727,162.828699,74.319137,14.356379,195.742536,2.097298,48.426135,48.622367,162.032376,201.380420,160.424755,196.234661,94.536126,193.034374,-0.000484,0.031499,93.894049,66.227205,195.015472,19.683269,54.030553,0.674758,672190.884400,0.852585,9.055499,28.172084,3.998387,0.070428,0.060482,32.000000,94.856167,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.102037,65.775531,108.702329,100.000000,24.073863,38.987342,48.858768,32.692814,30.113924,25.532869,41.576901,148.638275,62.079396,0.587181,149.167385,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.784332,49.052690,198.855132,163.704300,159.950588,162.817112,74.320386,14.357092,195.704025,2.096492,48.422924,48.583771,161.992572,201.364172,160.423618,196.309692,94.499595,192.877397,-0.000484,0.031479,93.562655,66.263530,195.021733,19.684784,54.098870,0.674316,672065.420295,0.852193,9.027180,28.168745,3.994245,0.065909,0.059938,32.000000,94.840204,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.121091,65.780944,108.710827,100.000000,24.025202,38.987342,48.858768,32.679593,30.113924,25.532869,41.571465,148.640773,61.652031,0.586888,149.111091,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.803496,49.052690,198.833234,163.704300,160.033067,162.809530,74.303471,14.351670,195.667059,2.098101,48.396362,48.590531,161.997449,201.380930,160.440543,196.290090,94.530727,192.915070,-0.000484,0.031496,93.326636,66.455767,195.093484,19.685608,54.062953,0.673385,672097.083659,0.851896,9.008184,28.146878,3.994332,0.069254,0.061031,32.000000,94.806822,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.135176,65.791783,108.715275,100.000000,24.019303,38.987342,48.858768,32.674121,30.113924,25.532869,41.559304,148.606943,61.786367,0.590887,149.029856,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.763979,49.051316,198.861499,163.677944,160.067294,162.809650,74.324635,14.346247,195.743518,2.099433,48.348959,48.550834,162.007879,201.369146,160.406227,196.313515,94.519410,192.922380,-0.000485,0.031528,93.129007,66.421430,195.092630,19.685996,54.066235,0.673514,671949.884295,0.851686,8.988344,28.129765,3.992355,0.069283,0.059648,32.000000,94.739865,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.095304,65.762500,108.677536,100.000000,23.995799,38.987342,48.858768,32.663680,30.113924,25.532869,41.553297,148.649270,62.093482,0.589324,149.128833,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.785620,49.044445,198.789003,163.657197,160.032233,162.810379,74.306988,14.361659,195.728694,2.101265,48.323907,48.605718,161.978747,201.377056,160.423686,196.313444,94.514886,192.965543,-0.000485,0.031550,92.721524,66.181354,195.117505,19.685896,54.070147,0.674020,672026.822845,0.852192,9.027888,28.143801,3.996093,0.067422,0.061027,32.000000,94.759533,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.122408,65.764337,108.650850,100.000000,23.993860,38.987342,48.858768,32.686322,30.113924,25.532869,41.548545,148.613976,62.084311,0.586885,149.192208,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.786116,49.022732,198.972167,163.639533,159.956504,162.821752,74.312198,14.355237,195.783398,2.101815,48.322747,48.559175,161.999710,201.301972,160.432275,196.309141,94.471035,192.872440,-0.000484,0.031522,92.396057,66.240928,195.025425,19.686827,54.050855,0.673516,672004.924620,0.851971,8.998605,28.164384,3.992900,0.069635,0.061257,32.000000,94.849950,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.105763,65.720895,108.650555,100.000000,23.914834,38.987342,48.858768,32.679637,30.113924,25.532869,41.534792,148.624397,61.605810,0.586575,149.100902,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.803537,49.005417,198.885157,163.621870,159.933515,162.818635,74.395064,14.367938,195.708006,2.103139,48.329021,48.639287,161.969197,201.372082,160.426155,196.362423,94.516937,193.027161,-0.000483,0.031529,92.543516,66.191227,195.134553,19.687393,54.083201,0.674212,672129.323254,0.850569,8.978448,28.172850,3.996660,0.069486,0.060561,32.000000,94.771262,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.118912,65.750810,108.637387,100.000000,23.935827,38.987342,48.858768,32.675884,30.113924,25.532869,41.505915,148.790128,62.078295,0.582390,149.318959,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.730190,49.005417,198.945031,163.621870,159.905910,162.811810,74.393059,14.348387,195.771482,2.105106,48.352705,48.644264,161.955716,201.300178,160.404747,196.361615,94.487092,193.003366,-0.000480,0.031562,92.338495,66.136719,195.137192,19.688530,54.114935,0.673331,671931.453287,0.850572,8.941029,28.185250,3.993394,0.070830,0.062382,32.000000,94.855119,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.070466,65.740840,108.608003,100.000000,23.943948,38.987342,48.858768,32.666169,30.113924,25.532869,41.480197,148.786117,62.310943,0.586613,149.218880,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.787965,48.997997,198.878872,163.617944,159.889308,162.809921,74.291211,14.350956,195.767186,2.104374,48.394087,48.587868,161.951738,201.409410,160.394742,196.332403,94.535816,193.089840,-0.000480,0.031577,92.033628,66.331393,195.103213,19.690204,54.114520,0.673939,672077.770138,0.851953,9.016996,28.206246,4.000488,0.069685,0.061129,32.000000,94.967930,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.082652,65.746014,108.651210,100.000000,23.941920,38.987342,48.858768,32.709276,30.113924,25.532869,41.463353,148.582422,62.174260,0.585293,149.334615,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.773545,49.011189,198.968610,163.647103,159.935516,162.811100,74.351693,14.361516,195.895258,2.104450,48.407241,48.626043,161.954519,201.430734,160.392638,196.383545,94.507226,192.944669,-0.000480,0.031569,91.844221,66.473291,195.131557,19.691374,54.088466,0.673056,671841.339589,0.851993,8.949730,28.189679,3.994517,0.069019,0.059254,32.000000,94.982885,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.052154,65.736175,108.654425,100.000000,23.914913,38.987342,48.858768,32.677449,30.113924,25.532869,41.453288,148.703385,62.537942,0.585807,149.152161,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.799636,49.020534,198.971296,163.674019,159.940516,162.808669,74.402441,14.353382,195.842015,2.109213,48.445663,48.555370,161.948508,201.489632,160.417087,196.316739,94.524097,193.041661,-0.000479,0.031568,91.885990,66.193007,195.168292,19.692958,54.116792,0.673811,671974.264913,0.851612,8.977854,28.164278,3.997477,0.067908,0.061075,32.000000,94.991687,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.066240,65.770368,108.711923,100.000000,23.906640,38.987342,48.858768,32.686719,30.113924,25.532869,41.457026,148.804882,61.798546,0.582773,149.018054,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.713859,49.020534,198.932582,163.674019,159.917351,162.798014,74.427175,14.354381,195.750181,2.111785,48.430655,48.517222,161.951035,201.430286,160.412095,196.369891,94.533580,193.023561,-0.000478,0.031560,92.168933,66.270620,195.164559,19.695029,54.085509,0.673158,671905.790689,0.850545,8.960184,28.183483,3.995437,0.067808,0.061791,32.000000,94.920947,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.044992,65.774426,108.717289,100.000000,23.920634,38.987342,48.858768,32.671974,30.113924,25.532869,41.458053,148.854351,61.580791,0.589483,149.303813,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.812772,49.026030,198.980679,163.694767,159.921368,162.800290,74.279031,14.353668,195.852270,2.113154,48.407433,48.539412,161.972135,201.469204,160.425337,196.455556,94.537249,193.044395,-0.000477,0.031614,92.532813,66.090542,195.247546,19.696481,54.126583,0.674441,671927.958094,0.851837,9.049039,28.167270,4.001552,0.067942,0.062382,32.000000,94.864143,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.057507,65.787853,108.756628,100.000000,23.858509,38.987342,48.858768,32.722593,30.113924,25.532869,41.455803,148.558063,61.456727,0.592352,149.204797,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.782409,49.020259,198.954493,163.665888,159.931674,162.811737,74.393815,14.357235,195.851915,2.111789,48.405985,48.649863,161.987247,201.492180,160.408878,196.336075,94.542320,193.099384,-0.000476,0.031626,92.522593,66.375734,195.077187,19.698419,54.143657,0.672879,671827.329478,0.851678,8.952084,28.171348,3.994572,0.066623,0.060567,32.000000,94.785353,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.051395,65.787958,108.763604,100.000000,23.895977,38.987342,48.858768,32.666922,30.113924,25.532869,41.448532,148.787630,61.635377,0.592622,149.270847,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.768101,49.015037,199.025419,163.674299,159.924737,162.814032,74.426509,14.356236,195.911878,2.111854,48.357205,48.620113,161.983630,201.463292,160.424440,196.426344,94.565577,193.105241,-0.000476,0.031638,92.221349,66.336183,195.160051,19.700094,54.171460,0.673002,671882.472893,0.850986,8.977744,28.186725,3.996482,0.067507,0.060395,32.000000,94.813850,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.068123,65.796450,108.806744,100.000000,23.859294,38.987342,48.858768,32.684709,30.113924,25.532869,41.435221,148.853018,62.303900,0.591199,149.256803,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.808867,49.015037,199.038838,163.674299,159.928720,162.820914,74.234494,14.352811,195.837848,2.112275,48.312119,48.641054,161.990247,201.584634,160.407746,196.510601,94.510907,193.132179,-0.000476,0.031656,92.492888,66.486313,195.219932,19.702087,54.153935,0.672999,671825.893153,0.850884,8.987339,28.165646,3.999056,0.065487,0.060494,32.000000,94.832162,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.046832,65.792958,108.839061,100.000000,23.887594,38.987342,48.858768,32.694319,30.113924,25.532869,41.421910,148.468989,61.981450,0.585154,149.183593,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.805088,48.997722,199.115300,163.682711,159.920006,162.825481,74.390286,14.374931,195.939398,2.112216,48.309291,48.729610,161.953504,201.560434,160.436012,196.447157,94.572727,193.207678,-0.000476,0.031637,92.730545,66.326291,195.261793,19.705284,54.106208,0.672785,671976.240371,0.852345,8.945131,28.230329,3.996052,0.068204,0.060104,32.000000,94.912920,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.035699,65.784674,108.856649,100.000000,23.861746,38.987342,48.858768,32.657943,30.113924,25.532869,41.392636,148.780572,62.173526,0.587820,149.044726,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.784694,48.987278,199.042228,163.712150,159.928207,162.834626,74.362989,14.355095,195.862850,2.114271,48.345870,48.611337,161.953086,201.634540,160.428069,196.578565,94.535418,193.180006,-0.000477,0.031636,92.703408,66.191942,195.196762,19.707939,54.086717,0.673600,671775.021134,0.850614,8.931727,28.196573,3.997891,0.069263,0.059797,32.000000,94.925204,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.038138,65.782125,108.882238,100.000000,23.852951,38.987342,48.858768,32.673567,30.113924,25.532869,41.371962,148.725977,61.945941,0.586197,149.191264,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.799308,48.983705,199.149291,163.717758,159.894261,162.843749,74.249472,14.355808,195.927467,2.115583,48.314409,48.586548,161.984405,201.589751,160.435750,196.448732,94.569542,193.152969,-0.000476,0.031639,92.943544,66.152470,195.349540,19.710771,54.132497,0.673921,671927.728950,0.851337,8.942397,28.223597,3.998061,0.067341,0.062046,32.000000,94.886755,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.021734,65.770622,108.886456,100.000000,23.859877,38.987342,48.858768,32.685391,30.113924,25.532869,41.360829,148.498944,62.260907,0.588419,149.252830,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.846993,48.970788,199.059829,163.709907,159.867864,162.835110,74.349364,14.355237,196.068923,2.114657,48.317080,48.716252,161.986807,201.657353,160.441542,196.556705,94.522088,193.199411,-0.000476,0.031622,93.067806,66.533171,195.340485,19.713469,54.098095,0.673469,671835.322045,0.852399,8.923694,28.179424,3.999037,0.065784,0.059119,32.000000,94.906233,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.048008,65.786217,108.925872,100.000000,23.866853,38.987342,48.858768,32.677634,30.113924,25.532869,41.345957,148.698727,61.966777,0.585545,149.203223,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.830982,48.970788,199.135084,163.709907,159.842877,162.828246,74.354656,14.357092,196.008019,2.114799,48.258186,48.554370,161.963388,201.680737,160.419206,196.505918,94.508291,193.249423,-0.000475,0.031631,93.097445,66.587627,195.362245,19.716272,54.114683,0.673038,671865.494588,0.850273,8.861431,28.244140,3.993417,0.070754,0.061224,32.000000,94.927109,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.030861,65.756035,108.942456,100.000000,23.848228,38.987342,48.858768,32.649563,30.113924,25.532869,41.320951,148.709313,61.667071,0.587574,149.063530,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.815953,48.969688,199.018861,163.700655,159.852390,162.830475,74.313224,14.344392,196.035850,2.113769,48.313782,48.556938,161.954115,201.696088,160.437753,196.563298,94.479426,193.242272,-0.000474,0.031637,92.896745,66.344758,195.371408,19.719275,54.151086,0.673179,671899.455690,0.850480,8.877997,28.276522,3.996210,0.066338,0.061806,32.000000,94.901477,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.028914,65.784102,108.969609,100.000000,23.849081,38.987342,48.858768,32.657732,30.113924,25.532869,41.308174,148.626447,61.955185,0.590735,149.040674,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.917840,48.977109,199.145675,163.709346,159.802193,162.839646,74.372221,14.353668,196.066046,2.115088,48.327181,48.644834,161.991669,201.667852,160.414061,196.573878,94.501070,193.236530,-0.000475,0.031656,92.618134,66.444860,195.356863,19.722550,54.121083,0.672632,672011.770601,0.851249,8.892449,28.302730,3.995083,0.070477,0.060453,32.000000,94.975924,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.044257,65.770767,108.997259,100.000000,23.849059,38.987342,48.858768,32.658154,30.113924,25.532869,41.297434,148.744443,61.643961,0.587905,148.935521,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.881206,48.976009,199.089382,163.697851,159.819951,162.841010,74.304605,14.350243,196.014734,2.114402,48.360597,48.642059,161.977555,201.658719,160.417976,196.568008,94.518004,193.254326,-0.000475,0.031660,92.563470,66.317938,195.367469,19.725174,54.079433,0.672142,671884.432000,0.848710,8.794505,28.278953,3.989469,0.067829,0.059789,32.000000,94.929563,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.050642,65.762179,109.008368,100.000000,23.853010,38.987342,48.858768,32.604542,30.113924,25.532869,41.285287,148.609210,61.795097,0.590116,149.205662,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.881046,48.977384,199.182941,163.671496,159.810020,162.841794,74.325307,14.351099,196.034876,2.114200,48.366605,48.737453,161.959643,201.676048,160.425234,196.576688,94.495101,193.211924,-0.000478,0.031679,92.578826,66.427752,195.297351,19.727818,54.146254,0.672968,671876.446263,0.850180,8.831270,28.268632,3.991270,0.069837,0.060019,32.000000,94.884897,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.020924,65.725184,109.025513,100.000000,23.862243,38.987342,48.858768,32.622440,30.113924,25.532869,41.271953,148.650614,61.801407,0.588942,149.006016,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.870114,48.977384,199.110288,163.671496,159.810213,162.845634,74.366619,14.357378,196.077765,2.113700,48.379002,48.663813,161.957406,201.689503,160.439169,196.561617,94.506113,193.186860,-0.000480,0.031710,92.554833,66.504601,195.364815,19.730530,54.113096,0.672375,671952.703332,0.849954,8.832810,28.275778,3.993159,0.067493,0.060308,32.000000,94.823740,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.047051,65.739798,109.068096,100.000000,23.851807,38.987342,48.858768,32.621573,30.113924,25.532869,41.261135,148.733238,61.988787,0.589090,148.909163,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.835087,48.986179,199.117961,163.670094,159.781237,162.848695,74.300622,14.351527,196.121272,2.109778,48.402441,48.707506,161.966648,201.681369,160.425482,196.581353,94.559506,193.320254,-0.000480,0.031697,92.479833,66.429651,195.344280,19.734854,54.093533,0.672756,671945.865873,0.849708,8.844114,28.255451,3.992577,0.067791,0.060886,32.000000,94.836405,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.019125,65.732548,109.102385,100.000000,23.826645,38.987342,48.858768,32.628171,30.113924,25.532869,41.253886,148.601245,61.925911,0.587282,149.060698,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
