OSU 80 Ton Compressor Load Stand
49.823337,48.995798,199.215560,163.685514,159.708617,162.847937,74.311531,14.355808,196.035826,2.112177,48.430778,48.645188,161.963543,201.675375,160.400551,196.517509,94.479260,193.378404,-0.000481,0.031734,92.642616,66.473464,195.432914,19.737102,54.123716,0.673472,671855.404980,0.850188,8.888844,28.251731,3.995520,0.070588,0.061374,32.000000,94.861802,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.023572,65.746198,109.136110,100.000000,23.809039,38.987342,48.858768,32.643605,30.113924,25.532869,41.252389,148.623063,61.990988,0.589905,149.266795,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.886390,49.007616,199.149401,163.700094,159.694691,162.845707,74.404939,14.358377,196.043461,2.111522,48.390104,48.781280,161.943737,201.652012,160.397635,196.598634,94.463064,193.324818,-0.000481,0.031711,92.933477,66.582704,195.377072,19.739603,54.143874,0.673489,672134.413535,0.851282,8.910916,28.353469,3.998439,0.065663,0.060649,32.000000,94.894795,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.030721,65.727118,109.152314,100.000000,23.838325,38.987342,48.858768,32.649337,30.113924,25.532869,41.242104,148.809878,62.294436,0.588016,148.858809,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.869185,49.015586,199.229347,163.700094,159.675920,162.850254,74.256828,14.352383,196.104804,2.111106,48.412251,48.670839,161.970806,201.740939,160.427014,196.568030,94.517648,193.298420,-0.000481,0.031702,93.560153,66.505814,195.370426,19.742744,54.143008,0.672340,672128.384610,0.849035,8.857518,28.349762,3.992059,0.068887,0.062211,32.000000,94.932835,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.042364,65.740920,109.170312,100.000000,23.804276,38.987342,48.858768,32.605858,30.113924,25.532869,41.241543,148.513655,61.991795,0.584372,148.942326,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.868373,49.022732,199.106859,163.712430,159.631446,162.852519,74.317666,14.346818,195.988264,2.112490,48.412451,48.666898,161.950723,201.631972,160.402754,196.566213,94.519854,193.199480,-0.000480,0.031724,93.582825,66.490284,195.400102,19.745128,54.110536,0.672781,672008.449266,0.850684,8.883573,28.285264,3.995056,0.068281,0.059876,32.000000,95.003973,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.024341,65.712774,109.183988,100.000000,23.792875,38.987342,48.858768,32.618464,30.113924,25.532869,41.241041,148.635332,61.936476,0.591070,148.874820,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.890046,49.022732,199.221163,163.712430,159.554964,162.856340,74.327870,14.350100,196.057412,2.113359,48.436912,48.715663,161.957497,201.713702,160.414056,196.666142,94.486317,193.234921,-0.000481,0.031728,93.603633,66.283981,195.379890,19.747361,54.103990,0.672925,672030.478336,0.850446,8.891263,28.246399,3.992648,0.065307,0.059950,32.000000,94.989797,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.031404,65.691521,109.175590,100.000000,23.781697,38.987342,48.858768,32.617348,30.113924,25.532869,41.240206,148.655740,61.923270,0.587898,148.910147,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.890337,49.037574,199.146472,163.716636,159.571000,162.864882,74.305199,14.354096,196.035911,2.113567,48.442494,48.655658,161.975555,201.675620,160.437792,196.580499,94.425504,193.257200,-0.000480,0.031704,93.735783,66.359526,195.320743,19.749986,54.133849,0.673040,672125.636462,0.849938,8.868855,28.293108,3.993205,0.066929,0.058906,32.000000,94.994714,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.000774,65.702404,109.151862,100.000000,23.757614,38.987342,48.858768,32.619927,30.113924,25.532869,41.245601,148.610399,62.139484,0.588053,149.062704,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.819253,49.047743,199.066167,163.714393,159.537815,162.873257,74.289892,14.353953,195.981834,2.112749,48.464685,48.696774,161.970369,201.699452,160.415291,196.677655,94.400284,193.306682,-0.000479,0.031701,93.935040,66.536951,195.449985,19.752712,54.149481,0.672551,672379.725571,0.850272,8.883396,28.362200,3.991684,0.069967,0.061101,32.000000,95.064232,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.009141,65.707487,109.160775,100.000000,23.762566,38.987342,48.858768,32.599667,30.113924,25.532869,41.249783,148.579784,62.174700,0.585904,149.041146,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.885217,49.050217,199.170146,163.707944,159.485981,162.883072,74.365242,14.352811,196.018447,2.108705,48.469403,48.590860,162.004965,201.715924,160.417227,196.626805,94.483825,193.382427,-0.000477,0.031694,93.826342,66.406105,195.433344,19.755872,54.141007,0.673071,672594.969473,0.851864,8.967088,28.405804,3.995768,0.066419,0.060346,32.000000,95.084851,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.012932,65.685861,109.141396,100.000000,23.782070,38.987342,48.858768,32.639013,30.113924,25.532869,41.242972,148.730483,62.292895,0.586194,149.239690,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.879895,49.056813,199.070841,163.696169,159.484529,162.886375,74.300042,14.357521,196.136745,2.105852,48.421673,48.762556,161.962458,201.652134,160.420531,196.664925,94.431462,193.380117,-0.000475,0.031699,94.397749,66.452143,195.363326,19.757950,54.132839,0.672679,672311.362966,0.849808,8.901330,28.350398,3.992568,0.067719,0.062225,32.000000,95.037753,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.994191,65.682016,109.135504,100.000000,23.766472,38.987342,48.858768,32.599502,30.113924,25.532869,41.240535,148.600083,61.583799,0.584649,149.185127,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.824913,49.055164,199.155923,163.679346,159.471346,162.883402,74.374989,14.361088,196.110404,2.106993,48.449830,48.614731,161.938327,201.737412,160.414410,196.717712,94.484922,193.295861,-0.000477,0.031692,94.771319,66.533305,195.416984,19.760560,54.185362,0.672629,672505.849790,0.850687,8.913429,28.401904,3.991004,0.068537,0.059926,32.000000,94.997674,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.013144,65.676064,109.107161,100.000000,23.766673,38.987342,48.858768,32.621351,30.113924,25.532869,41.241393,148.749977,62.289153,0.591249,149.266520,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.868801,49.058462,199.191497,163.681028,159.466284,162.887274,74.411827,14.356950,196.126041,2.105289,48.449874,48.671994,162.007723,201.726587,160.427138,196.660279,94.447461,193.235405,-0.000478,0.031684,94.469412,66.329219,195.433566,19.762865,54.171028,0.672831,672385.143016,0.850853,8.968651,28.317145,3.997115,0.066708,0.059563,32.000000,95.016258,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.995254,65.663900,109.103235,100.000000,23.750975,38.987342,48.858768,32.630221,30.113924,25.532869,41.235409,148.823653,62.140878,0.585296,149.221319,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.846098,49.058462,199.085876,163.681028,159.438742,162.897129,74.255762,14.350671,196.101784,2.104056,48.429274,48.760579,161.951355,201.704977,160.407525,196.610648,94.519763,193.397753,-0.000478,0.031656,94.276198,66.441046,195.445398,19.766057,54.148021,0.672593,672473.059341,0.849628,8.926550,28.332142,3.994311,0.065780,0.060739,32.000000,95.058299,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.984837,65.657170,109.068830,100.000000,23.755044,38.987342,48.858768,32.605060,30.113924,25.532869,41.233145,148.511523,62.249755,0.586330,148.971319,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.841595,49.063134,199.217845,163.693084,159.446361,162.890208,74.302252,14.345676,196.113950,2.104868,48.479134,48.529796,161.961332,201.780061,160.419403,196.663511,94.485441,193.185606,-0.000478,0.031658,93.958382,66.486038,195.389661,19.767652,54.087601,0.672934,672321.242993,0.851896,8.950031,28.320153,3.994011,0.071797,0.061509,32.000000,95.061476,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.968496,65.636972,109.079498,100.000000,23.706103,38.987342,48.858768,32.614272,30.113924,25.532869,41.233839,148.604503,62.128625,0.585352,148.910816,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.844926,49.077976,199.154685,163.714673,159.371810,162.889044,74.384583,14.354809,196.026165,2.104585,48.487524,48.709651,161.977415,201.812843,160.399778,196.554973,94.448275,193.331535,-0.000478,0.031641,94.234365,66.317114,195.284746,19.769516,54.163509,0.674043,672407.904767,0.851424,8.959361,28.275657,3.997020,0.067539,0.060216,32.000000,94.999336,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.958895,65.641074,109.088163,100.000000,23.749699,38.987342,48.858768,32.589641,30.113924,25.532869,41.244603,148.769167,62.159220,0.586805,148.908455,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.883111,49.086496,199.179753,163.725608,159.381430,162.898751,74.269350,14.341395,196.031056,2.101859,48.511695,48.646856,161.974169,201.754904,160.420603,196.591593,94.468096,193.208912,-0.000479,0.031672,94.441806,66.437978,195.462717,19.770767,54.136878,0.672928,672548.589890,0.850447,8.970758,28.367046,3.995486,0.069804,0.060978,32.000000,94.998188,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.973134,65.646227,109.103699,100.000000,23.741666,38.987342,48.858768,32.611235,30.113924,25.532869,41.242508,148.538701,62.001260,0.586367,149.110068,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.823833,49.089244,199.183589,163.743552,159.400910,162.908420,74.356084,14.356664,196.049757,2.098247,48.455506,48.674795,161.955764,201.765117,160.394638,196.520647,94.461703,193.265808,-0.000479,0.031657,94.542128,66.359645,195.388412,19.772481,54.205520,0.672924,672499.734040,0.851113,8.939788,28.301663,3.992930,0.066182,0.061612,32.000000,95.016789,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.957376,65.642882,109.110502,100.000000,23.693424,38.987342,48.858768,32.577869,30.113924,25.532869,41.251980,148.712168,62.563400,0.587569,149.145591,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.838236,49.080174,199.124054,163.736543,159.455074,162.911380,74.456793,14.342251,196.073262,2.095964,48.481653,48.648686,161.996501,201.724609,160.435080,196.576478,94.408802,193.423451,-0.000479,0.031683,94.918543,66.326772,195.423273,19.774126,54.131667,0.672834,672633.054634,0.851302,9.003849,28.329199,3.997757,0.070727,0.061888,32.000000,94.961088,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.981208,65.593455,109.136619,100.000000,23.712262,38.987342,48.858768,32.621305,30.113924,25.532869,41.241494,148.913585,62.235888,0.582950,149.144726,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.865149,49.079625,199.136247,163.758412,159.461770,162.911868,74.173672,14.353953,196.029558,2.095057,48.527214,48.560814,161.957607,201.743976,160.442757,196.601381,94.460714,193.318762,-0.000479,0.031642,94.210633,66.300576,195.347195,19.775499,54.172578,0.673433,672776.571239,0.849871,8.979877,28.440656,3.995407,0.065251,0.060854,32.000000,94.912200,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.009560,65.601968,109.181743,100.000000,23.688409,38.987342,48.858768,32.607873,30.113924,25.532869,41.239618,148.347343,61.977048,0.585740,149.091815,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.828949,49.082098,199.135519,163.748319,159.502439,162.910303,74.338897,14.352240,196.086356,2.090119,48.522203,48.687265,161.937681,201.681919,160.441601,196.602113,94.427304,193.415973,-0.000477,0.031645,94.743702,66.438532,195.465894,19.777643,54.168720,0.672624,672585.129672,0.852605,8.951491,28.349862,3.993496,0.070840,0.063081,32.000000,94.897345,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.995024,65.594012,109.179820,100.000000,23.691907,38.987342,48.858768,32.612031,30.113924,25.532869,41.236505,148.677794,62.281376,0.587924,149.204954,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.882533,49.086496,199.227648,163.751683,159.469622,162.919415,74.275179,14.356094,196.037419,2.093659,48.526850,48.644986,162.005552,201.657394,160.441892,196.571741,94.418830,193.363508,-0.000477,0.031629,94.957773,66.308760,195.334162,19.779056,54.152817,0.673110,672729.513589,0.851394,8.991410,28.419379,3.996382,0.066311,0.060058,32.000000,94.892906,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.009436,65.602677,109.221871,100.000000,23.687374,38.987342,48.858768,32.609223,30.113924,25.532869,41.236684,148.550359,62.007936,0.585432,149.173365,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.894478,49.101063,199.201693,163.749160,159.449094,162.925543,74.318647,14.358662,196.109122,2.093119,48.486596,48.683615,161.998428,201.721286,160.427605,196.635915,94.409482,193.270581,-0.000478,0.031630,94.415598,66.330115,195.353536,19.778989,54.136553,0.672933,672740.773292,0.851166,8.940385,28.408367,3.993936,0.071426,0.061374,32.000000,94.842438,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.960954,65.579745,109.249572,100.000000,23.651755,38.987342,48.858768,32.586760,30.113924,25.532869,41.239185,148.637294,62.167657,0.587687,149.081783,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.799981,49.095566,199.048737,163.748879,159.469985,162.943308,74.349178,14.352383,196.104477,2.095646,48.552634,48.527244,161.984095,201.719737,160.429420,196.612198,94.444223,193.357676,-0.000477,0.031637,93.686979,66.333474,195.458205,19.778681,54.174471,0.672979,672810.403331,0.850508,8.942604,28.383193,3.992460,0.066935,0.059582,32.000000,94.932803,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.974558,65.584677,109.294460,100.000000,23.666982,38.987342,48.858768,32.605809,30.113924,25.532869,41.253734,148.698355,61.998472,0.586041,149.278911,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.831996,49.107934,199.209138,163.759253,159.486489,162.939237,74.277305,14.349386,196.117007,2.099410,48.540232,48.693507,161.977826,201.668953,160.426524,196.610016,94.451754,193.328724,-0.000477,0.031623,93.391353,66.159607,195.330229,19.777649,54.136788,0.672979,672810.403331,0.850508,8.942604,28.383193,3.992460,0.068458,0.060937,32.000000,94.960084,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.962250,65.558107,109.295124,100.000000,23.675562,38.987342,48.858768,32.602741,30.113924,25.532869,41.248073,148.554610,62.451075,0.586041,149.087251,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.828199,49.112881,199.181898,163.755048,159.505980,162.926516,74.364801,14.350671,195.989666,2.103300,48.532389,48.544699,161.992911,201.680513,160.432987,196.614885,94.441049,193.269283,-0.000474,0.031642,93.418439,66.209898,195.386987,19.777843,54.157018,0.673818,672823.438862,0.852255,9.014093,28.362523,3.997615,0.067700,0.059360,32.000000,95.091673,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.988021,65.577787,109.360364,100.000000,23.619563,38.987342,48.858768,32.601527,30.113924,25.532869,41.261380,148.729602,61.976682,0.584111,149.034655,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.848187,49.127448,199.084653,163.759253,159.510935,162.918740,74.279884,14.353382,195.997771,2.104235,48.500129,48.637401,161.943934,201.696108,160.423790,196.560717,94.424806,193.288155,-0.000473,0.031654,93.480966,66.563497,195.389698,19.777038,54.112609,0.673504,672817.149671,0.851270,9.022970,28.351143,3.997373,0.066688,0.061286,32.000000,95.021427,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.996125,65.548401,109.363824,100.000000,23.657512,38.987342,48.858768,32.609108,30.113924,25.532869,41.267908,148.559768,62.194656,0.588528,148.882177,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.847431,49.123875,199.168411,163.769347,159.573884,162.909093,74.275303,14.355380,196.000586,2.104535,48.504730,48.672861,161.994558,201.675926,160.435766,196.607534,94.418708,193.241344,-0.000471,0.031651,93.317485,66.134400,195.305712,19.775288,54.080659,0.673581,672843.629494,0.851858,9.016857,28.374400,3.993819,0.067746,0.061799,32.000000,95.039113,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.978649,65.556675,109.388766,100.000000,23.634533,38.987342,48.858768,32.597824,30.113924,25.532869,41.285962,148.550606,61.592237,0.586051,148.900194,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.839958,49.114255,199.108841,163.774674,159.631657,162.899921,74.443733,14.355808,195.954107,2.104477,48.479234,48.651523,161.989777,201.750072,160.451666,196.500234,94.466583,193.199819,-0.000470,0.031635,93.035008,66.376757,195.392288,19.774728,54.141836,0.674143,672814.546221,0.851866,9.014067,28.363104,3.995560,0.067531,0.061973,32.000000,95.057541,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.003211,65.540934,109.442997,100.000000,23.581121,38.987342,48.858768,32.560145,30.113924,25.532869,41.285766,148.887466,61.820996,0.591927,149.074388,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.885079,49.106560,199.167720,163.775515,159.690015,162.905960,74.341472,14.358377,195.940496,2.106375,48.428873,48.654091,161.985953,201.701266,160.427144,196.482104,94.443166,193.264746,-0.000468,0.031619,92.877492,66.545459,195.339545,19.772799,54.151861,0.673271,672616.590287,0.850009,9.012176,28.299796,3.994964,0.068276,0.060347,32.000000,95.034537,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.986971,65.547114,109.457645,100.000000,23.595369,38.987342,48.858768,32.600864,30.113924,25.532869,41.278686,148.682944,61.798252,0.589640,148.950902,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.859105,49.087320,199.149038,163.749440,159.754758,162.899872,74.358685,14.361088,195.997142,2.109721,48.395674,48.723240,162.006165,201.641676,160.463195,196.498017,94.440953,193.270232,-0.000468,0.031621,93.079776,66.379914,195.383862,19.771882,54.185308,0.672752,672647.981507,0.850336,8.957817,28.347342,3.992531,0.069721,0.061352,32.000000,94.974683,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.007625,65.577495,109.505445,100.000000,23.574861,38.987342,48.858768,32.575516,30.113924,25.532869,41.272149,148.717370,62.222536,0.589511,149.110461,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.866844,49.082923,199.161581,163.741309,159.774659,162.884672,74.333152,14.356664,196.021156,2.107502,48.404368,48.729537,161.989924,201.595337,160.448804,196.541509,94.494406,193.169333,-0.000469,0.031636,92.981979,66.237291,195.368507,19.771340,54.141908,0.672540,672618.180005,0.850554,8.965436,28.351593,3.994236,0.070751,0.061299,32.000000,95.016829,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.947007,65.567794,109.550085,100.000000,23.569025,38.987342,48.858768,32.576993,30.113924,25.532869,41.251745,148.666304,61.745794,0.585669,149.161052,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.826673,49.079075,199.108760,163.728973,159.847832,162.870939,74.371450,14.351670,196.078594,2.107482,48.433635,48.564866,161.998591,201.704671,160.463507,196.618329,94.469079,193.244000,-0.000469,0.031643,93.616581,66.301886,195.434649,19.770504,54.169946,0.672947,672370.693611,0.850609,8.953036,28.260642,3.993868,0.066952,0.062061,32.000000,95.034642,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.939582,65.564075,109.588632,100.000000,23.571221,38.987342,48.858768,32.585731,30.113924,25.532869,41.245299,148.742899,61.938237,0.590074,149.283475,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.834815,49.072754,199.173876,163.714673,159.897929,162.857209,74.380374,14.356664,196.025405,2.105630,48.410945,48.668298,161.993109,201.815513,160.485475,196.562859,94.514386,193.248831,-0.000469,0.031651,93.878031,66.442139,195.435402,19.770580,54.201661,0.672885,672430.231733,0.850852,8.990741,28.313719,3.996028,0.070295,0.060635,32.000000,94.998910,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.915706,65.572584,109.602653,100.000000,23.567358,38.987342,48.858768,32.602685,30.113924,25.532869,41.239009,148.760748,61.656066,0.588492,149.204679,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.795137,49.062584,199.141521,163.720561,159.951847,162.850621,74.398493,14.356522,196.029348,2.104377,48.481413,48.638916,161.973121,201.672990,160.464696,196.614380,94.424301,193.293743,-0.000470,0.031660,93.666345,66.454248,195.356780,19.771540,54.158496,0.672486,672212.297442,0.850509,8.975995,28.270207,3.996681,0.066354,0.060871,32.000000,95.134183,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.921411,65.561640,109.649689,100.000000,23.532248,38.987342,48.858768,32.594291,30.113924,25.532869,41.229327,148.796986,61.610212,0.591181,148.987566,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.841183,49.065058,199.186375,163.753366,159.941246,162.856678,74.281301,14.360803,196.075796,2.103631,48.505091,48.651969,162.000577,201.619536,160.457220,196.577591,94.571882,193.287087,-0.000472,0.031670,93.520206,66.506882,195.425998,19.772766,54.154872,0.673372,672485.471682,0.850996,9.006891,28.376980,3.999216,0.071117,0.062236,32.000000,95.159164,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.921464,65.557104,109.663562,100.000000,23.573832,38.987342,48.858768,32.601913,30.113924,25.532869,41.214524,148.562603,61.923417,0.591928,149.196417,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.800208,49.077976,199.102775,163.763740,160.020687,162.844921,74.373851,14.351955,196.080351,2.106162,48.569119,48.734899,161.977089,201.720776,160.446100,196.564995,94.481719,193.295380,-0.000474,0.031679,94.207860,66.358202,195.401977,19.773140,54.101899,0.672997,672010.638715,0.851501,8.961712,28.226925,3.996421,0.070607,0.062222,32.000000,95.082746,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.907968,65.543105,109.666892,100.000000,23.556464,38.987342,48.858768,32.564832,30.113924,25.532869,41.224398,148.747702,61.757533,0.588567,149.106449,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.874185,49.097215,199.138408,163.754767,160.094961,162.836481,74.380866,14.356236,196.063058,2.108778,48.593819,48.651951,161.966409,201.724242,160.447813,196.659566,94.477044,193.344389,-0.000472,0.031680,94.062784,66.363300,195.351436,19.773378,54.116161,0.673028,672156.583303,0.850766,8.956955,28.255670,3.995316,0.069788,0.061608,32.000000,95.093390,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.928093,65.519976,109.660709,100.000000,23.540826,38.987342,48.858768,32.602152,30.113924,25.532869,41.241096,148.761731,62.402286,0.589989,149.103262,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.830328,49.128272,199.207412,163.757852,160.128046,162.830030,74.231636,14.350243,196.090896,2.110666,48.625417,48.617855,162.005530,201.721021,160.468202,196.562956,94.536209,193.315215,-0.000472,0.031672,93.890520,66.296375,195.401406,19.773145,54.146182,0.672953,672250.942075,0.849707,8.959735,28.343050,3.992815,0.066293,0.060455,32.000000,95.154540,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.963821,65.529236,109.671306,100.000000,23.500426,38.987342,48.858768,32.560983,30.113924,25.532869,41.272324,148.463273,62.258706,0.583595,148.982570,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.829018,49.142839,199.117777,163.765702,160.122236,162.824710,74.365091,14.355523,196.046164,2.113397,48.619220,48.797269,161.999963,201.642308,160.449081,196.564488,94.496024,193.282133,-0.000472,0.031719,94.277854,66.495722,195.350723,19.772921,54.145424,0.673309,672156.466547,0.852289,9.036158,28.273050,3.997714,0.070021,0.059972,32.000000,95.095029,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.965964,65.494683,109.624649,100.000000,23.505104,38.987342,48.858768,32.580087,30.113924,25.532869,41.290972,148.730181,62.218280,0.585574,148.960304,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.840971,49.168125,199.165155,163.780843,160.170924,162.823497,74.399725,14.354952,196.170133,2.112924,48.600653,48.645793,162.022404,201.705996,160.486613,196.656000,94.498885,193.443661,-0.000471,0.031714,94.317605,66.420497,195.533543,19.774417,54.209018,0.673126,672290.379636,0.850791,9.052079,28.300944,3.996020,0.070504,0.061688,32.000000,95.027352,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.967113,65.525458,109.618737,100.000000,23.517858,38.987342,48.858768,32.584333,30.113924,25.532869,41.296797,148.799450,62.221802,0.585787,149.177731,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.842561,49.163453,199.276843,163.796544,160.150084,162.822226,74.379956,14.349101,196.191903,2.115702,48.505156,48.608429,162.016777,201.737004,160.497904,196.657157,94.483637,193.414303,-0.000470,0.031710,94.078172,66.418894,195.442196,19.776233,54.212750,0.672357,672320.915919,0.850222,9.064999,28.358077,3.996013,0.069141,0.059827,32.000000,94.954466,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.979967,65.489588,109.562497,100.000000,23.498131,38.987342,48.858768,32.573077,30.113924,25.532869,41.328167,148.759913,61.755112,0.585772,149.207472,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.862450,49.152184,199.326127,163.795703,160.173534,162.817259,74.384495,14.344534,196.266603,2.123937,48.539632,48.690767,162.017227,201.881016,160.481427,196.739784,94.492718,193.528413,-0.000471,0.031694,93.827166,66.462517,195.606499,19.778451,54.242554,0.672546,672349.417993,0.850400,9.058681,28.362424,3.998126,0.066601,0.060492,32.000000,94.890980,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.967201,65.493008,109.529784,100.000000,23.530937,38.987342,48.858768,32.574440,30.113924,25.532869,41.324940,148.768990,61.973380,0.590405,149.385914,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.868429,49.136518,199.403415,163.797665,160.166320,162.800588,74.316986,14.349529,196.286634,2.129506,48.535799,48.719640,162.045694,201.879487,160.485499,196.857723,94.483418,193.514798,-0.000470,0.031676,93.803862,66.447746,195.622915,19.781065,54.259953,0.672016,672258.220241,0.849919,9.026840,28.395708,3.997520,0.067477,0.060057,32.000000,94.930059,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.983293,65.476248,109.526189,100.000000,23.606118,38.987342,48.858768,32.559037,30.113924,25.532869,41.315614,148.633973,61.590622,0.588186,149.271437,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.845302,49.131296,199.414981,163.834676,160.149410,162.792429,74.356886,14.355808,196.390158,2.135546,48.534878,48.721208,162.068307,202.045761,160.508533,196.841348,94.521251,193.620817,-0.000471,0.031722,94.541996,66.467583,195.650405,19.783748,54.275928,0.671812,672177.423774,0.850453,9.004991,28.399956,3.998590,0.069752,0.061135,32.000000,95.131932,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.011572,65.461744,109.524929,100.000000,23.602486,38.987342,48.858768,32.545602,30.113924,25.532869,41.319832,148.713771,61.431269,0.591851,149.286071,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.889664,49.131296,199.634934,163.834676,160.228394,162.784496,74.409455,14.347817,196.395896,2.139299,48.522990,48.687877,162.021653,201.989820,160.522349,196.991282,94.516368,193.604827,-0.000470,0.031724,94.436475,66.314369,195.738514,19.785496,54.308942,0.671877,672044.441459,0.850380,9.023689,28.401469,4.000678,0.070567,0.060381,32.000000,95.161309,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.998197,65.447029,109.490379,100.000000,23.619773,38.987342,48.858768,32.563412,30.113924,25.532869,41.321001,148.818910,61.836330,0.593619,149.303538,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.906146,49.138442,199.697113,163.842246,160.293791,162.770026,74.370370,14.358234,196.412360,2.138913,48.546866,48.667431,162.065959,202.086514,160.511446,197.017183,94.526632,193.664706,-0.000470,0.031758,93.977303,66.539762,195.768510,19.789337,54.316154,0.671437,671977.046140,0.848898,8.977812,28.400419,4.001529,0.070063,0.061144,32.000000,95.162702,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.024728,65.441612,109.472711,100.000000,23.638390,38.987342,48.858768,32.530827,30.113924,25.532869,41.322991,148.740740,62.473819,0.589703,149.381901,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.839056,49.141190,199.559370,163.868041,160.275220,162.760855,74.296562,14.354381,196.478622,2.139004,48.565761,48.683720,162.073065,202.122130,160.544897,197.144690,94.530132,193.771530,-0.000471,0.031753,94.134064,66.592757,195.855210,19.796048,54.347599,0.671258,671883.676890,0.848974,8.967921,28.412370,4.001453,0.070333,0.061793,32.000000,95.163782,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.047492,65.449092,109.486863,100.000000,23.679215,38.987342,48.858768,32.527144,30.113924,25.532869,41.338389,148.593124,61.937063,0.583607,149.287094,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.923563,49.150535,199.690533,163.878976,160.274647,162.772597,74.409085,14.350671,196.581473,2.136612,48.514892,48.712172,162.103126,202.179743,160.550192,197.185799,94.533648,193.845359,-0.000471,0.031778,94.430801,66.559316,195.888048,19.801578,54.322862,0.671306,671918.780344,0.851047,9.040045,28.448493,4.004076,0.070889,0.061325,32.000000,95.100391,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.043794,65.445786,109.496667,100.000000,23.699532,38.987342,48.858768,32.530785,30.113924,25.532869,41.346596,148.818171,61.802507,0.589047,149.259281,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.932989,49.141465,199.825391,163.890192,160.280816,162.777042,74.356372,14.349672,196.704359,2.133338,48.493277,48.815783,162.082811,202.255072,160.531718,197.197512,94.498925,193.861501,-0.000473,0.031756,93.961768,66.511270,196.065381,19.808369,54.346139,0.670981,671882.922871,0.848245,8.962016,28.472353,3.999925,0.065403,0.060292,32.000000,95.105587,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.041260,65.428633,109.494244,100.000000,23.760169,38.987342,48.858768,32.495658,30.113924,25.532869,41.355124,148.712744,62.485851,0.589776,149.327062,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.948152,49.135693,199.950348,163.887668,160.313380,162.808066,74.309736,14.353525,196.705761,2.132577,48.468252,48.714214,162.126547,202.372764,160.570274,197.305835,94.547649,193.873026,-0.000473,0.031743,93.107329,66.617384,196.020123,19.816907,54.352540,0.670908,671978.654639,0.848670,8.943208,28.513059,4.001871,0.069959,0.060615,32.000000,95.125671,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.066334,65.445114,109.514405,100.000000,23.783642,38.987342,48.858768,32.487854,30.113924,25.532869,41.356329,148.619472,61.799206,0.583512,149.173876,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.975543,49.133220,199.814229,163.891594,160.327296,162.835950,74.457367,14.352526,196.784520,2.136448,48.476842,48.751551,162.105776,202.406015,160.572406,197.353240,94.554628,193.902879,-0.000472,0.031740,92.908997,66.479983,196.096135,19.824682,54.335735,0.671061,671928.300930,0.849064,8.921775,28.468608,4.003158,0.065373,0.061257,32.000000,95.122975,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.066611,65.442472,109.535945,100.000000,23.813891,38.987342,48.858768,32.460566,30.113924,25.532869,41.358616,148.914734,62.144253,0.590199,149.190241,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.967446,49.123325,199.933087,163.890192,160.381059,162.852753,74.458589,14.354952,196.869481,2.140019,48.504997,48.807419,162.109957,202.578059,160.575843,197.371149,94.562116,193.985783,-0.000472,0.031727,92.768995,66.529292,196.250952,19.833802,54.355334,0.670725,671986.411531,0.847004,8.891016,28.472695,3.998240,0.069361,0.060491,32.000000,95.259422,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.093605,65.457966,109.499286,100.000000,23.858266,38.987342,48.858768,32.427895,30.113924,25.532869,41.361711,148.917178,62.293262,0.586448,149.263490,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
50.043266,49.141740,200.002875,163.896360,160.386477,162.878619,74.377436,14.343964,196.870587,2.139212,48.576843,48.796755,162.143732,202.540976,160.610813,197.515968,94.565699,194.087268,-0.000471,0.031730,93.600366,66.553752,196.238821,19.844220,54.370967,0.670912,672022.864339,0.847206,8.889482,28.495929,4.001267,0.066761,0.060028,32.000000,95.175552,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.103124,65.473390,109.481788,100.000000,23.946492,38.987342,48.858768,32.427895,30.113924,25.532869,41.357110,148.754872,62.454083,0.585419,149.153223,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.977352,49.141740,200.110129,163.896360,160.383355,162.911433,74.362880,14.351384,196.922790,2.141476,48.530589,48.826267,162.127805,202.608904,160.569277,197.585484,94.583290,194.203733,-0.000470,0.031700,93.382599,66.598254,196.298942,19.855226,54.423273,0.670132,672075.429643,0.846880,8.829655,28.529942,3.996599,0.068224,0.059716,32.000000,95.170163,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.107506,65.454439,109.461809,100.000000,23.984808,38.987342,48.858768,32.427895,30.113924,25.532869,41.357110,148.725760,62.783429,0.583400,149.404364,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
50.071396,49.162078,200.202641,163.935895,160.437965,162.950306,74.440006,14.368652,197.002981,2.139660,48.419439,48.911596,162.151859,202.736260,160.588489,197.611715,94.606756,194.342452,-0.000470,0.031694,93.397938,66.697199,196.363852,19.866202,54.457477,0.670663,672233.496044,0.848459,8.897670,28.555478,4.004016,0.069047,0.060289,32.000000,95.335869,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.122870,65.451550,109.455145,100.000000,24.016354,38.987342,48.858768,32.427895,30.113924,25.532869,41.357110,148.880012,62.127745,0.581359,149.311956,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
50.062854,49.134869,200.290794,163.945147,160.368285,162.990217,74.454974,14.352669,197.002361,2.143547,48.356143,48.841846,162.146710,202.817481,160.607027,197.640062,94.633915,194.277007,-0.000471,0.031709,93.218169,66.658020,196.384906,19.876753,54.455890,0.669551,672262.678265,0.846061,8.820988,28.583354,3.998344,0.068097,0.062797,32.000000,95.343671,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.088593,65.446245,109.431886,100.000000,24.081408,38.987342,48.858768,32.427895,30.113924,25.532869,41.357110,148.909948,62.650854,0.586888,149.315025,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
50.071496,49.081274,200.107613,163.938138,160.390511,163.010326,74.378355,14.354524,197.142157,2.148781,48.343251,48.919072,162.143247,202.840049,160.602052,197.612418,94.626466,194.304327,-0.000469,0.031734,93.216772,66.707738,196.416130,19.887755,54.447596,0.669988,672293.924593,0.846193,8.802584,28.531975,4.000787,0.070322,0.061344,32.000000,95.323734,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.079796,65.440310,109.408691,100.000000,24.144910,38.987342,48.858768,32.463443,30.113924,25.532869,41.357110,148.756709,62.481155,0.582351,149.249604,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
50.079871,49.068081,200.246682,163.925520,160.422097,163.046960,74.283077,14.355523,197.150184,2.153856,48.411573,48.936153,162.145094,202.786901,160.614810,197.653673,94.666186,194.194486,-0.000468,0.031713,93.191677,66.764441,196.483534,19.898545,54.450282,0.669445,672243.019996,0.846531,8.735226,28.551279,3.996156,0.065718,0.060655,32.000000,95.271155,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.117059,65.448203,109.373989,100.000000,24.176142,38.987342,48.858768,32.410168,30.113924,25.532869,41.357110,148.566155,61.948875,0.588184,149.196378,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
50.108409,49.067532,200.205513,163.930006,160.435407,163.097380,74.449615,14.352098,197.152806,2.156219,48.524230,48.897641,162.162226,202.754445,160.592859,197.784216,94.712292,194.365076,-0.000468,0.031714,93.548814,66.630822,196.417620,19.913915,54.416890,0.669838,672265.344960,0.847967,8.718254,28.469158,3.998546,0.068791,0.059692,32.000000,95.167327,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.089974,65.462655,109.363422,100.000000,24.271509,38.987342,48.858768,32.432603,30.113924,25.532869,41.357110,148.899230,62.124884,0.588758,149.208848,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
50.100643,49.078800,200.343767,163.938418,160.464857,163.126735,74.314024,14.348102,197.198986,2.157718,48.541946,48.785137,162.143747,202.816339,160.595783,197.767345,94.713054,194.299865,-0.000467,0.031747,93.395791,66.561321,196.405140,19.924060,54.449651,0.670003,672357.261129,0.845741,8.689912,28.512298,3.995541,0.066433,0.061965,32.000000,95.164865,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.112672,65.457971,109.339577,100.000000,24.256121,38.987342,48.858768,32.360641,30.113924,25.532869,41.357110,148.628048,62.143152,0.582342,149.202830,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
50.049099,49.134594,200.303996,163.936455,160.530770,163.185070,74.319801,14.355665,197.146731,2.157822,48.597206,48.870995,162.162362,202.818357,160.571931,197.786480,94.719372,194.389538,-0.000468,0.031758,93.492428,66.749719,196.515493,19.937884,54.473181,0.670188,672451.195863,0.847663,8.707565,28.461296,3.998826,0.069093,0.060623,32.000000,95.212288,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.079764,65.459468,109.309694,100.000000,24.324008,38.987342,48.858768,32.370304,30.113924,25.532869,41.357110,148.639603,62.634787,0.587217,149.248817,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
50.100836,49.162353,200.359320,163.938979,160.580266,163.217246,74.291197,14.352098,197.194810,2.154751,48.607816,48.886595,162.159642,202.825065,160.595160,197.698816,94.744805,194.401315,-0.000468,0.031768,93.826055,66.684403,196.571315,19.949744,54.475038,0.670775,672851.986568,0.849005,8.816493,28.488160,4.002150,0.066617,0.061898,32.000000,95.221996,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.087122,65.488151,109.284736,100.000000,24.376849,38.987342,48.858768,32.368474,30.113924,25.532869,41.357110,148.582393,62.128258,0.583370,149.130131,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
50.060633,49.174172,200.379980,163.985523,160.604181,163.272680,74.417161,14.359233,197.190177,2.148067,48.660535,48.928655,162.177960,202.800560,160.598092,197.756148,94.748704,194.408777,-0.000468,0.031781,93.700289,66.708364,196.528034,19.962527,54.467592,0.670456,672907.203032,0.848590,8.790921,28.467082,3.999121,0.069082,0.060647,32.000000,95.092491,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.088695,65.478054,109.229063,100.000000,24.426937,38.987342,48.858768,32.326677,30.113924,25.532869,41.357110,148.834322,62.450341,0.587867,149.335166,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
50.066864,49.191212,200.444005,163.986645,160.592739,163.317448,74.455344,14.357235,197.182296,2.143653,48.712050,48.748138,162.193640,202.883697,160.625464,197.835314,94.774436,194.505866,-0.000468,0.031779,94.437311,66.603452,196.449189,19.970855,54.461029,0.671329,673194.447282,0.848226,8.844177,28.465945,4.002746,0.070233,0.060720,32.000000,95.058970,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.097718,65.532608,109.208762,100.000000,24.464298,38.987342,48.858768,32.331494,30.113924,25.532869,41.357110,148.910687,62.663473,0.585516,149.327338,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
50.083870,49.213750,200.370983,163.995617,160.618923,163.385820,74.400433,14.355523,197.164403,2.138901,48.772082,48.865492,162.189001,202.879701,160.653538,197.749993,94.817563,194.382050,-0.000467,0.031799,94.757307,66.721642,196.559403,19.984240,54.481511,0.671707,673331.120013,0.847947,8.854795,28.476121,4.003526,0.068128,0.061465,32.000000,95.240327,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.091353,65.535379,109.179396,100.000000,24.472857,38.987342,48.858768,32.316807,30.113924,25.532869,41.357110,148.800865,62.461346,0.583783,149.328243,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
