OSU 80 Ton Compressor Load Stand
J Singleton
Measured on:
Thursday, May 30, 2019
1:16:02 AM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tm3,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,MG,SG,ML,SL,Speed2,Power2
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,Hz,kW
49.877612,60.683335,138.919044,144.253771,107.883366,98.548058,29.151425,14.224067,135.879683,1.765832,60.472704,50.692059,142.752864,138.945837,140.601281,135.802854,95.953766,133.725078,-0.000768,0.000931,32.000000,-235.783980,136.081849,-0.025415,-40.001051,-0.421026,418053.793410,0.980731,20.482583,1.580639,2.784804,0.067742,0.069212,167.808255,32.000000,183.603816,168.845989,170.385296,150.883585,32.000000,146.515208,67.693923,64.667025,88.860546,8.000000,35.734231,62.250614,79.213038,56.253165,24.787800,59.568123,36.472134
49.873956,60.705611,138.909649,144.262876,107.835770,98.535912,29.161959,14.224135,135.873142,1.765694,60.503282,50.690119,142.757598,138.936889,140.601949,135.792381,95.953028,133.715315,-0.000769,0.000894,32.000000,-235.783887,136.073617,-0.025442,-40.001068,-0.421045,418035.715993,0.981642,20.513065,1.576526,2.785052,0.056194,0.073568,167.784903,32.000000,183.629332,168.857993,170.298068,150.872710,32.000000,146.527245,67.691293,64.668370,88.861953,8.000000,35.728563,62.250614,79.214447,56.253165,24.831418,59.564789,36.550930
49.870525,60.724565,138.898926,144.271855,107.835633,98.539726,29.154166,14.224092,135.863769,1.765881,60.525853,50.690632,142.760716,138.926162,140.606091,135.780432,95.952626,133.704900,-0.000769,0.000882,32.000000,-235.783992,136.064416,-0.025453,-40.001078,-0.421052,418017.790101,0.982684,20.542313,1.570523,2.785198,0.068093,0.076159,167.771972,32.000000,183.650001,168.839655,170.230036,150.893057,32.000000,146.512810,67.690197,64.670251,88.863467,8.000000,35.723177,62.250614,79.208451,56.253165,24.871345,59.559370,36.715787
49.867021,60.741787,138.886751,144.280594,107.817137,98.543665,29.162927,14.224122,135.855628,1.765534,60.545244,50.690370,142.765170,138.917928,140.609701,135.766611,95.951154,133.700336,-0.000769,0.000845,32.000000,-235.784050,136.057145,-0.025436,-40.001050,-0.421031,417997.757511,0.982345,20.568367,1.566479,2.785214,0.055029,0.066695,167.776948,32.000000,183.657333,168.821124,170.263880,150.911638,32.000000,146.492823,67.688056,64.671322,88.864719,8.000000,35.715349,62.250614,79.209508,56.253165,24.907983,59.572362,36.506983
49.859764,60.758245,138.876151,144.289190,107.719210,98.531506,29.174364,14.224037,135.846325,1.765583,60.569586,50.684253,142.773022,138.905312,140.615555,135.756696,95.950232,133.692892,-0.000767,0.000820,32.000000,-235.784188,136.049079,-0.025270,-40.001093,-0.421070,418041.035691,0.982769,20.590870,1.561780,2.785191,0.063063,0.069737,167.796415,32.000000,183.640030,168.818473,170.362144,150.919193,32.000000,146.491386,67.685711,64.674084,88.867166,8.000000,35.708579,62.250614,79.207394,56.253165,24.941738,59.568585,36.447996
49.852557,60.774907,138.863755,144.297743,107.627788,98.519210,29.159720,14.223911,135.835510,1.765247,60.598313,50.683203,142.779953,138.892709,140.619949,135.746174,95.948624,133.680716,-0.000767,0.000823,32.000000,-235.784425,136.040442,-0.025110,-40.001121,-0.421103,418084.804370,0.982634,20.611716,1.561016,2.785142,0.068046,0.078379,167.809358,32.000000,183.633682,168.832281,170.441784,150.911920,32.000000,146.516532,67.683222,64.675799,88.869693,8.000000,35.701164,62.250614,79.213200,56.253165,24.976140,59.566481,36.496639
49.848507,60.793390,138.851869,144.306521,107.579116,98.507001,29.158488,14.223764,135.824389,1.764887,60.628112,50.680692,142.788054,138.881501,140.623532,135.735611,95.947935,133.672955,-0.000768,0.000813,32.000000,-235.784599,136.028860,-0.025088,-40.001164,-0.421110,418060.285107,0.982327,20.635679,1.558290,2.785335,0.066186,0.071731,167.814326,32.000000,183.640958,168.853519,170.426892,150.895915,32.000000,146.543440,67.679888,64.678905,88.873253,8.000000,35.692677,62.250614,79.215333,56.253165,25.012775,59.556617,36.529140
49.848093,60.812039,138.842980,144.315455,107.493202,98.494755,29.173838,14.223855,135.816463,1.764498,60.655083,50.679181,142.795746,138.869137,140.626688,135.724116,95.945709,133.660722,-0.000769,0.000849,32.000000,-235.784363,136.020357,-0.025081,-40.001181,-0.421103,418036.818355,0.982897,20.659794,1.553933,2.785489,0.066293,0.074781,167.793239,32.000000,183.662590,168.870146,170.333273,150.886451,32.000000,146.563409,67.676402,64.683312,88.876643,8.000000,35.686300,62.250614,79.210690,56.253165,25.050739,59.570110,36.501041
49.845637,60.829902,138.831596,144.324439,107.433530,98.482541,29.151810,14.223845,135.805864,1.764164,60.673274,50.677640,142.800601,138.857056,140.632370,135.710742,95.942857,133.656371,-0.000769,0.000812,32.000000,-235.784250,136.009699,-0.025092,-40.001145,-0.421078,418012.604690,0.982952,20.682468,1.550820,2.785477,0.056431,0.074744,167.778961,32.000000,183.684559,168.864322,170.245950,150.903150,32.000000,146.560861,67.672306,64.686408,88.879714,8.000000,35.679000,62.250614,79.211604,56.253165,25.089124,59.568999,36.542640
49.845867,60.846027,138.823410,144.333368,107.427191,98.470358,29.137509,14.223950,135.795968,1.764136,60.680546,50.676689,142.805155,138.846955,140.638203,135.697534,95.939940,133.648070,-0.000770,0.000764,32.000000,-235.784089,136.000565,-0.025081,-40.001139,-0.421023,417988.931592,0.982370,20.701545,1.547051,2.785322,0.062791,0.070513,167.778582,32.000000,183.701492,168.846325,170.244456,150.922894,32.000000,146.551193,67.667719,64.689342,88.881676,8.000000,35.672166,62.250614,79.204843,56.253165,25.123112,59.566038,36.507130
49.854817,60.857100,138.814131,144.341217,107.473300,98.462209,29.166887,14.223985,135.787784,1.763738,60.679807,50.678497,142.814530,138.841418,140.645131,135.690346,95.938160,133.635112,-0.000771,0.000817,32.000000,-235.784001,135.993730,-0.025068,-40.001145,-0.420981,417966.392792,0.983090,20.721949,1.547772,2.785231,0.059272,0.069766,167.795413,32.000000,183.687491,168.839854,170.333885,150.937282,32.000000,146.548596,67.663193,64.692634,88.885268,8.000000,35.665526,62.250614,79.194163,56.253165,25.151358,59.563107,36.569492
49.851222,60.864962,138.807445,144.348392,107.567432,98.462248,29.159063,14.224061,135.780533,1.763836,60.677242,50.680484,142.821898,138.834665,140.652299,135.682306,95.934700,133.628325,-0.000770,0.000811,32.000000,-235.783925,135.990746,-0.025075,-40.001167,-0.420923,417940.749284,0.983488,20.737836,1.546621,2.785054,0.058065,0.073740,167.812071,32.000000,183.675978,168.853872,170.423927,150.934971,32.000000,146.563284,67.658582,64.694993,88.889211,8.000000,35.659750,62.250614,79.188041,56.253165,25.173973,59.570965,36.457387
49.853058,60.869716,138.801604,144.354908,107.658986,98.462285,29.164499,14.224142,135.775116,1.764097,60.669769,50.679722,142.830035,138.832706,140.658258,135.675174,95.931580,133.619389,-0.000770,0.000816,32.000000,-235.783863,135.985357,-0.025052,-40.001121,-0.420790,417917.377180,0.982251,20.739650,1.542051,2.784367,0.060711,0.073749,167.822091,32.000000,183.677532,168.876382,170.451237,150.915485,32.000000,146.596826,67.653359,64.698116,88.893944,8.000000,35.654545,62.250614,79.185228,56.253165,25.191069,59.557748,36.540879
49.857915,60.871464,138.799943,144.360782,107.716464,98.462233,29.196460,14.224335,135.771171,1.764093,60.661517,50.681154,142.837373,138.829827,140.663571,135.666601,95.928726,133.620463,-0.000770,0.000811,32.000000,-235.783631,135.982624,-0.025046,-40.001120,-0.420813,417936.215571,0.982613,20.751232,1.542185,2.784434,0.051197,0.064128,167.803098,32.000000,183.702892,168.895209,170.366045,150.908551,32.000000,146.624613,67.648143,64.702589,88.898823,8.000000,35.650982,62.250614,79.177285,56.253165,25.200364,59.579630,36.485193
49.854623,60.869271,138.794770,144.365317,107.768343,98.474589,29.141694,14.224401,135.768557,1.763916,60.652073,50.680083,142.841546,138.824778,140.669003,135.662607,95.926780,133.618410,-0.000771,0.000792,32.000000,-235.783610,135.978428,-0.025039,-40.001142,-0.420782,417946.898687,0.982403,20.754087,1.540925,2.784214,0.060563,0.073299,167.786319,32.000000,183.729112,168.902384,170.279131,150.916250,32.000000,146.625209,67.643612,64.706178,88.904930,8.000000,35.647312,62.250614,79.170177,56.253165,25.205104,59.562508,36.512486
49.851436,60.866677,138.794488,144.369206,107.809631,98.478730,29.142710,14.224469,135.766473,1.763834,60.639418,50.683975,142.845717,138.821312,140.677306,135.658098,95.923512,133.619128,-0.000771,0.000784,32.000000,-235.783546,135.976004,-0.024998,-40.001138,-0.420732,417951.434606,0.981227,20.750811,1.544305,2.783910,0.059880,0.073819,167.778096,32.000000,183.746679,168.883669,170.249790,150.936240,32.000000,146.605590,67.637760,64.708423,88.910073,8.000000,35.644117,62.250614,79.172319,56.253165,25.207201,59.570916,36.489082
49.849728,60.864074,138.791282,144.372656,107.871099,98.478421,29.169536,14.224418,135.764330,1.763544,60.626749,50.685012,142.851855,138.818148,140.686070,135.656700,95.921164,133.625518,-0.000770,0.000804,32.000000,-235.783507,135.974252,-0.024978,-40.001094,-0.420798,418006.715793,0.983260,20.752022,1.545244,2.783990,0.062650,0.071786,167.791619,32.000000,183.741215,168.874630,170.333025,150.958622,32.000000,146.603004,67.631796,64.711190,88.915747,8.000000,35.641247,62.250614,79.168660,56.253165,25.208582,59.574290,36.651811
49.853837,60.861856,138.792153,144.375878,107.954320,98.477665,29.152123,14.224406,135.760945,1.763540,60.613226,50.688594,142.857549,138.816939,140.693221,135.656327,95.917127,133.626646,-0.000770,0.000809,32.000000,-235.783573,135.973565,-0.025221,-40.001076,-0.420842,418029.366835,0.983329,20.752725,1.548866,2.784162,0.054679,0.067883,167.811181,32.000000,183.727352,168.883605,170.426101,150.966325,32.000000,146.611213,67.625856,64.713543,88.922619,8.000000,35.639335,62.250614,79.164006,56.253165,25.210946,59.571231,36.629067
49.857782,60.858592,138.790128,144.378698,108.104320,98.485843,29.154547,14.224415,135.763634,1.763349,60.595190,50.692462,142.863236,138.816721,140.698333,135.658643,95.911860,133.618066,-0.000770,0.000769,32.000000,-235.783486,135.977299,-0.025211,-40.001066,-0.420844,418030.055832,0.982452,20.751888,1.554345,2.784193,0.063646,0.070720,167.822447,32.000000,183.722876,168.905276,170.486509,150.946605,32.000000,146.635413,67.618328,64.715618,88.930086,8.000000,35.636925,62.250614,79.152940,56.253165,25.212082,59.573749,36.438825
49.861412,60.852639,138.793587,144.380988,108.246835,98.494115,29.159787,14.224392,135.762882,1.763592,60.573132,50.694869,142.868795,138.819290,140.701689,135.657626,95.909930,133.616811,-0.000769,0.000795,32.000000,-235.783577,135.979660,-0.025218,-40.001026,-0.420804,418029.141485,0.982936,20.745421,1.558935,2.783981,0.072084,0.079687,167.814279,32.000000,183.741000,168.921886,170.436815,150.934961,32.000000,146.662033,67.611410,64.719428,88.937853,8.000000,35.636070,62.250614,79.145161,56.253165,25.210254,59.570572,36.500894
49.864281,60.843971,138.791712,144.382567,108.428078,98.506243,29.163618,14.224262,135.765603,1.763661,60.547331,50.697168,142.872187,138.821992,140.705389,135.662482,95.907076,133.620113,-0.000768,0.000865,32.000000,-235.783694,135.979881,-0.025191,-40.001081,-0.420791,418067.034053,0.982842,20.738075,1.559998,2.783720,0.061434,0.075133,167.791607,32.000000,183.762529,168.933963,170.350316,150.931441,32.000000,146.677536,67.603704,64.722749,88.944862,8.000000,35.634817,62.250614,79.138259,56.253165,25.203713,59.555023,36.569419
49.871740,60.832561,138.794980,144.383253,108.562273,98.518381,29.167091,14.224129,135.769367,1.763769,60.518585,50.701176,142.873958,138.824630,140.711271,135.664834,95.905122,133.620744,-0.000768,0.000897,32.000000,-235.783784,135.983711,-0.025213,-40.001069,-0.420795,418095.756943,0.982654,20.728368,1.561311,2.783587,0.065134,0.070866,167.780022,32.000000,183.779776,168.919015,170.288216,150.950138,32.000000,146.658212,67.597656,64.725571,88.953153,8.000000,35.633426,62.250614,79.124090,56.253165,25.189963,59.572667,36.433469
49.874241,60.819271,138.796368,144.382944,108.658642,98.530643,29.149039,14.224177,135.772372,1.763349,60.490063,50.704572,142.877746,138.823877,140.717414,135.670583,95.903511,133.623737,-0.000767,0.000890,32.000000,-235.783716,135.985966,-0.025243,-40.001067,-0.420803,418139.273002,0.982562,20.716734,1.565784,2.783389,0.062331,0.073310,167.789721,32.000000,183.782403,168.905293,170.337926,150.974806,32.000000,146.648105,67.591601,64.728251,88.961700,8.000000,35.634140,62.250614,79.113368,56.253165,25.173952,59.568615,36.695978
49.875780,60.806217,138.800164,144.382165,108.784675,98.534617,29.146749,14.224111,135.773205,1.763246,60.465431,50.707359,142.881192,138.825202,140.723214,135.675207,95.901406,133.626390,-0.000766,0.000860,32.000000,-235.783790,135.988812,-0.025217,-40.001050,-0.420782,418174.985018,0.982375,20.697610,1.568048,2.783039,0.059748,0.071555,167.810581,32.000000,183.762140,168.901697,170.433236,150.988850,32.000000,146.637763,67.585290,64.730048,88.970695,8.000000,35.633256,62.250614,79.105246,56.253165,25.156964,59.577771,36.686220
49.874584,60.793949,138.801335,144.381133,108.766699,98.546852,29.169782,14.224095,135.776200,1.763164,60.447709,50.706003,142.885114,138.827581,140.727898,135.679674,95.899070,133.632727,-0.000766,0.000841,32.000000,-235.783722,135.992788,-0.025183,-40.001050,-0.420801,418211.990960,0.983017,20.681734,1.571126,2.782927,0.060036,0.073043,167.825461,32.000000,183.753799,168.919577,170.512956,150.973257,32.000000,146.656839,67.578776,64.732113,88.979736,8.000000,35.633911,62.250614,79.099109,56.253165,25.140292,59.567809,36.685706
49.871234,60.783017,138.802296,144.380062,108.748491,98.550998,29.156546,14.224118,135.777602,1.762922,60.435357,50.704650,142.887947,138.830687,140.730022,135.682545,95.897943,133.637452,-0.000766,0.000850,32.000000,-235.783645,135.995369,-0.025160,-40.001021,-0.420798,418214.732868,0.983066,20.667089,1.574530,2.782917,0.061504,0.074570,167.831296,32.000000,183.759587,168.940738,170.496238,150.959401,32.000000,146.679002,67.573097,64.734553,88.989879,8.000000,35.632374,62.250614,79.095300,56.253165,25.127013,59.564652,36.484019
49.866789,60.774509,138.802844,144.378874,108.695275,98.551054,29.137488,14.224045,135.777896,1.762839,60.428996,50.703548,142.891148,138.830682,140.732583,135.683757,95.897771,133.641218,-0.000767,0.000851,32.000000,-235.783727,135.997755,-0.025180,-40.001029,-0.420850,418256.701569,0.982406,20.656058,1.579973,2.783007,0.052843,0.071291,167.810263,32.000000,183.779503,168.959658,170.411254,150.954982,32.000000,146.680138,67.567531,64.737068,88.999796,8.000000,35.632250,62.250614,79.091521,56.253165,25.116465,59.565340,36.468099
49.862561,60.768199,138.802781,144.378043,108.650136,98.551130,29.157252,14.224018,135.778437,1.762880,60.420083,50.703862,142.889590,138.828587,140.736454,135.683955,95.896838,133.641687,-0.000769,0.000856,32.000000,-235.783715,136.000731,-0.025162,-40.001026,-0.420890,418264.607500,0.982938,20.648589,1.583415,2.783214,0.058841,0.076919,167.797739,32.000000,183.794381,168.951013,170.333011,150.972706,32.000000,146.665250,67.560910,64.737256,89.008571,8.000000,35.629698,62.250614,79.094403,56.253165,25.109166,59.572795,36.443300
49.857597,60.763318,138.803184,144.377602,108.627080,98.551033,29.166572,14.224025,135.779002,1.762819,60.409231,50.700894,142.889869,138.828617,140.740292,135.686338,95.896344,133.639760,-0.000770,0.000919,32.000000,-235.783738,136.003708,-0.025158,-40.001041,-0.420922,418256.824392,0.983655,20.644678,1.585431,2.783473,0.069562,0.071204,167.798678,32.000000,183.802635,168.935933,170.341570,150.997771,32.000000,146.646001,67.556424,64.738120,89.017761,8.000000,35.629260,62.250614,79.092270,56.253165,25.105642,59.561141,36.565237
49.853148,60.759097,138.801860,144.377585,108.639121,98.550930,29.128936,14.224098,135.780665,1.762606,60.399467,50.702301,142.892982,138.828986,140.743305,135.686626,95.894437,133.636393,-0.000771,0.000906,32.000000,-235.783593,136.005148,-0.025157,-40.001038,-0.420956,418253.913523,0.983065,20.642740,1.586595,2.783707,0.052139,0.071993,167.819404,32.000000,183.782475,168.928330,170.431190,151.012195,32.000000,146.631368,67.551257,64.737875,89.026557,8.000000,35.626587,62.250614,79.093574,56.253165,25.103801,59.569087,36.434130
49.851378,60.754530,138.803808,144.378020,108.623749,98.550825,29.154435,14.224134,135.783069,1.762523,60.395239,50.701279,142.897048,138.827709,140.746058,135.689820,95.892562,133.633239,-0.000773,0.000911,32.000000,-235.783562,136.006324,-0.025216,-40.001060,-0.421000,418251.157065,0.982844,20.642993,1.586144,2.783993,0.057412,0.066512,167.840249,32.000000,183.772661,168.942150,170.519535,151.006115,32.000000,146.648482,67.547114,64.736369,89.035832,8.000000,35.626744,62.250614,79.090627,56.253165,25.101528,59.566353,36.499720
49.851256,60.750786,138.802579,144.378746,108.631111,98.550679,29.166800,14.224315,135.783588,1.762446,60.396561,50.700214,142.900606,138.826238,140.747039,135.691201,95.891879,133.635076,-0.000773,0.000886,32.000000,-235.783379,136.008876,-0.025222,-40.001045,-0.421034,418251.708546,0.984199,20.643374,1.586402,2.784215,0.050823,0.062515,167.851941,32.000000,183.769132,168.963723,170.540087,150.988010,32.000000,146.666391,67.542120,64.734363,89.044810,8.000000,35.623887,62.250614,79.088645,56.253165,25.099739,59.576148,36.592163
49.855243,60.748088,138.805542,144.379797,108.667552,98.550681,29.154301,14.224308,135.785675,1.761970,60.396146,50.697430,142.902383,138.825963,140.748180,135.693017,95.892670,133.637375,-0.000772,0.000872,32.000000,-235.783381,136.010326,-0.025279,-40.001019,-0.421046,418250.094810,0.983363,20.640637,1.586731,2.784352,0.054904,0.071305,167.836248,32.000000,183.786345,168.978437,170.455876,150.979195,32.000000,146.676029,67.536444,64.732398,89.053043,8.000000,35.624346,62.250614,79.080930,56.253165,25.099355,59.570444,36.527526
49.856783,60.746653,138.806257,144.381211,108.688949,98.550616,29.174859,14.224339,135.786561,1.761588,60.395772,50.697367,142.902189,138.827293,140.750891,135.695798,95.893074,133.643928,-0.000773,0.000849,32.000000,-235.783424,136.012585,-0.025292,-40.001003,-0.421040,418246.179380,0.982938,20.637020,1.588314,2.784335,0.055920,0.071087,167.825765,32.000000,183.805065,168.977276,170.369537,150.988611,32.000000,146.676229,67.533021,64.729339,89.060755,8.000000,35.622782,62.250614,79.072759,56.253165,25.102246,59.575873,36.436037
49.855934,60.745243,138.809037,144.382969,108.709936,98.550576,29.158118,14.224234,135.790149,1.761558,60.392040,50.697638,142.902213,138.828425,140.754606,135.698555,95.892310,133.648228,-0.000772,0.000884,32.000000,-235.783567,136.014603,-0.025314,-40.001004,-0.421008,418238.780777,0.983266,20.630197,1.588650,2.784171,0.058132,0.066583,167.824104,32.000000,183.814708,168.957290,170.339384,151.016390,32.000000,146.652720,67.529855,64.725949,89.067766,8.000000,35.623347,62.250614,79.068642,56.253165,25.105155,59.556007,36.540732
49.856767,60.744031,138.809761,144.384776,108.672089,98.542453,29.151775,14.224179,135.792697,1.761293,60.386869,50.695696,142.905381,138.831893,140.759927,135.701304,95.891788,133.653037,-0.000771,0.000932,32.000000,-235.783580,136.018279,-0.025321,-40.001003,-0.420998,418234.976725,0.982535,20.627170,1.591457,2.784100,0.056193,0.072325,167.844274,32.000000,183.800990,168.945219,170.418651,151.034782,32.000000,146.638241,67.526908,64.722248,89.074918,8.000000,35.622098,62.250614,79.063870,56.253165,25.108240,59.569362,36.548803
49.859911,60.742770,138.816265,144.386495,108.678638,98.538359,29.173227,14.224189,135.798484,1.761134,60.381079,50.698786,142.910170,138.832998,140.764111,135.706826,95.892066,133.654675,-0.000771,0.000918,32.000000,-235.783523,136.022673,-0.025347,-40.001038,-0.421010,418234.964715,0.983114,20.626638,1.594329,2.784203,0.048216,0.066872,167.868796,32.000000,183.785356,168.948915,170.505366,151.041005,32.000000,146.641864,67.524491,64.718621,89.082519,8.000000,35.624001,62.250614,79.055179,56.253165,25.111661,59.561603,36.486147
49.861961,60.741212,138.820729,144.387984,108.734522,98.550532,29.146733,14.224288,135.801284,1.760981,60.371607,50.704138,142.913897,138.836142,140.766693,135.712107,95.892286,133.661330,-0.000770,0.000953,32.000000,-235.783416,136.026617,-0.025380,-40.001026,-0.420967,418199.118594,0.983226,20.624564,1.597207,2.784171,0.058938,0.065634,167.889462,32.000000,183.776494,168.966718,170.552132,151.023359,32.000000,146.654622,67.522256,64.714570,89.088781,8.000000,35.625357,62.250614,79.048673,56.253165,25.114299,59.557167,36.697005
49.868767,60.737073,138.827210,144.388988,108.787154,98.556451,29.167448,14.224498,135.806448,1.760940,60.362855,50.704934,142.916638,138.841258,140.768275,135.718030,95.892726,133.664875,-0.000769,0.000938,32.000000,-235.783067,136.032105,-0.025373,-40.001000,-0.420936,418178.119122,0.982390,20.620052,1.597732,2.784126,0.068304,0.075274,167.884618,32.000000,183.791196,168.982923,170.485339,151.013025,32.000000,146.670534,67.520789,64.711360,89.095535,8.000000,35.627515,62.250614,79.034977,56.253165,25.113934,59.576679,36.597152
49.874473,60.731708,138.832972,144.389697,108.816028,98.556449,29.205676,14.224566,135.812722,1.761242,60.355313,50.705397,142.917500,138.846684,140.770015,135.722499,95.892071,133.666163,-0.000769,0.000879,32.000000,-235.782957,136.038062,-0.025379,-40.000950,-0.420980,418225.765452,0.983356,20.616373,1.600773,2.784101,0.061378,0.075617,167.870589,32.000000,183.812910,168.988333,170.397491,151.017740,32.000000,146.677237,67.519404,64.707386,89.101060,8.000000,35.630311,62.250614,79.025826,56.253165,25.110983,59.572372,36.536477
49.872782,60.725978,138.838257,144.390224,108.830451,98.556514,29.136240,14.224582,135.817873,1.761216,60.346801,50.708437,142.917282,138.853083,140.774489,135.727349,95.893309,133.670722,-0.000769,0.000861,32.000000,-235.782966,136.042822,-0.025369,-40.000939,-0.420957,418240.537719,0.982559,20.605197,1.602070,2.783851,0.059968,0.072658,167.863677,32.000000,183.829531,168.966180,170.339709,151.040454,32.000000,146.650733,67.518418,64.702238,89.106715,8.000000,35.632263,62.250614,79.018941,56.253165,25.105864,59.565901,36.547042
49.875025,60.720743,138.844352,144.390684,108.819149,98.556522,29.172000,14.224559,135.822786,1.761083,60.337184,50.709935,142.919621,138.861234,140.779171,135.732561,95.895031,133.673450,-0.000769,0.000874,32.000000,-235.783027,136.048745,-0.025364,-40.000943,-0.420915,418231.432177,0.981136,20.593932,1.603355,2.783648,0.060160,0.064580,167.878034,32.000000,183.823208,168.953840,170.403733,151.059511,32.000000,146.630477,67.518048,64.697941,89.111956,8.000000,35.635005,62.250614,79.010674,56.253165,25.101993,59.577840,36.490402
49.873357,60.717379,138.851771,144.391270,108.821691,98.556703,29.142059,14.224649,135.829998,1.760761,60.330477,50.709577,142.923161,138.867216,140.784784,135.738631,95.896862,133.674924,-0.000770,0.000867,32.000000,-235.783080,136.053888,-0.025359,-40.000950,-0.420943,418223.360329,0.983496,20.589950,1.604351,2.783848,0.067094,0.080804,167.902873,32.000000,183.804982,168.946300,170.493424,151.076839,32.000000,146.626504,67.520203,64.694417,89.118782,8.000000,35.638670,62.250614,79.006891,56.253165,25.100253,59.574526,36.534569
49.873402,60.714197,138.857058,144.391967,108.768472,98.556832,29.160394,14.224657,135.836803,1.760708,60.327123,50.711005,142.924645,138.872784,140.787143,135.744889,95.895713,133.680231,-0.000770,0.000879,32.000000,-235.783086,136.060705,-0.025354,-40.000948,-0.420932,418211.746257,0.982229,20.582394,1.603967,2.783845,0.061287,0.073114,167.922193,32.000000,183.794681,168.962100,170.559728,151.066441,32.000000,146.637281,67.521081,64.689727,89.124275,8.000000,35.641320,62.250614,78.998162,56.253165,25.099729,59.571103,36.566117
49.869873,60.711075,138.863358,144.392740,108.740507,98.560808,29.178099,14.224759,135.845733,1.760840,60.323490,50.714383,142.927775,138.878781,140.788728,135.753149,95.896363,133.685264,-0.000771,0.000842,32.000000,-235.782966,136.065691,-0.025350,-40.000926,-0.420963,418206.463090,0.983267,20.580757,1.602857,2.784087,0.061330,0.074636,167.927388,32.000000,183.802956,168.980290,170.520575,151.050436,32.000000,146.653664,67.522166,64.687192,89.129943,8.000000,35.644347,62.250614,78.996863,56.253165,25.099497,59.574899,36.456507
49.876383,60.707893,138.869673,144.393552,108.717710,98.572951,29.155395,14.224656,135.853475,1.760470,60.317606,50.715094,142.928379,138.884410,140.789060,135.760615,95.897244,133.689335,-0.000771,0.000822,32.000000,-235.783068,136.071687,-0.025349,-40.000947,-0.420979,418205.034576,0.982641,20.577527,1.606606,2.784191,0.059788,0.072420,167.909026,32.000000,183.824048,168.988481,170.428204,151.049330,32.000000,146.666411,67.522864,64.684468,89.133603,8.000000,35.647380,62.250614,78.987001,56.253165,25.099086,59.566658,36.632588
49.879667,60.703770,138.876978,144.393962,108.713569,98.585234,29.184249,14.224570,135.859079,1.760340,60.308336,50.717532,142.926751,138.889742,140.790958,135.769937,95.898816,133.688019,-0.000772,0.000822,32.000000,-235.783145,136.079523,-0.025621,-40.000952,-0.421046,418218.771628,0.982152,20.578054,1.608421,2.784514,0.062700,0.078054,167.900623,32.000000,183.836413,168.969784,170.355070,151.067060,32.000000,146.644224,67.523220,64.681848,89.136194,8.000000,35.651673,62.250614,78.973510,56.253165,25.097562,59.576650,36.687247
49.885629,60.699632,138.886022,144.394316,108.749016,98.589218,29.161932,14.224566,135.865264,1.760349,60.295809,50.721014,142.928946,138.897168,140.794614,135.776696,95.900794,133.694146,-0.000772,0.000798,32.000000,-235.783167,136.090821,-0.025596,-40.000931,-0.421051,418260.652465,0.982889,20.568141,1.609535,2.784277,0.064374,0.077057,167.906697,32.000000,183.838240,168.952175,170.382032,151.088430,32.000000,146.623155,67.524464,64.681083,89.138780,8.000000,35.655600,62.250614,78.963436,56.253165,25.095450,59.577427,36.584313
49.894158,60.694836,138.894809,144.394548,108.784020,98.589407,29.162117,14.224516,135.872649,1.760130,60.280087,50.723407,142.930834,138.906095,140.797113,135.787698,95.903848,133.707333,-0.000771,0.000757,32.000000,-235.783129,136.099285,-0.025590,-40.000894,-0.421089,418302.574413,0.981958,20.560623,1.607318,2.784240,0.063123,0.075822,167.931533,32.000000,183.820295,168.941658,170.468552,151.106923,32.000000,146.622666,67.526266,64.680520,89.141903,8.000000,35.661941,62.250614,78.946157,56.253165,25.093280,59.574467,36.531268
49.897910,60.688744,138.904725,144.394589,108.841343,98.597611,29.195423,14.224510,135.882859,1.760137,60.264513,50.726722,142.932783,138.915249,140.798357,135.798313,95.904499,133.714355,-0.000773,0.000750,32.000000,-235.783233,136.108191,-0.025572,-40.000904,-0.421069,418306.844078,0.982609,20.550321,1.608343,2.784089,0.065505,0.069704,167.952841,32.000000,183.808218,168.954842,170.545533,151.092347,32.000000,146.639173,67.527995,64.678884,89.144945,8.000000,35.666351,62.250614,78.932214,56.253165,25.087696,59.577801,36.504856
49.906243,60.680318,138.913915,144.394054,108.858360,98.609791,29.161572,14.224536,135.892673,1.760216,60.250983,50.725842,142.935648,138.924265,140.800312,135.809508,95.905921,133.721452,-0.000773,0.000748,32.000000,-235.783115,136.117893,-0.025637,-40.000928,-0.421009,418290.405898,0.982408,20.536707,1.611749,2.783789,0.059879,0.068521,167.962147,32.000000,183.806023,168.971465,170.541164,151.070401,32.000000,146.657545,67.528726,64.677630,89.146947,8.000000,35.673221,62.250614,78.913945,56.253165,25.079363,59.575509,36.684459
49.908557,60.671332,138.923520,144.393239,108.860002,98.614129,29.155459,14.224666,135.899980,1.760581,60.239550,50.724938,142.936274,138.934265,140.800598,135.818480,95.909144,133.735376,-0.000773,0.000761,32.000000,-235.782946,136.123788,-0.025668,-40.000934,-0.421033,418313.614898,0.981272,20.526737,1.614538,2.783778,0.071612,0.072704,167.946681,32.000000,183.825512,168.983712,170.453592,151.060481,32.000000,146.675038,67.529922,64.678275,89.147513,8.000000,35.678271,62.250614,78.903597,56.253165,25.069133,59.564789,36.657386
49.909320,60.662590,138.931849,144.392266,108.899617,98.622150,29.167156,14.224630,135.908440,1.760416,60.230849,50.727100,142.933607,138.943593,140.802752,135.827059,95.911590,133.744900,-0.000773,0.000739,32.000000,-235.782867,136.131499,-0.025690,-40.000964,-0.421022,418346.360568,0.982330,20.509699,1.616592,2.783498,0.051805,0.071679,167.934712,32.000000,183.841860,168.979625,170.368868,151.069457,32.000000,146.665904,67.531001,64.677784,89.147904,8.000000,35.685027,62.250614,78.891767,56.253165,25.057865,59.568438,36.629947
49.912595,60.654898,138.941826,144.391253,108.844197,98.622202,29.199366,14.224687,135.917875,1.760691,60.224911,50.726853,142.932247,138.951346,140.805302,135.833968,95.914284,133.755832,-0.000775,0.000691,32.000000,-235.782833,136.140197,-0.025691,-40.000970,-0.421040,418346.153462,0.982506,20.498320,1.620189,2.783561,0.059274,0.077407,167.933336,32.000000,183.856604,168.960746,170.346623,151.087575,32.000000,146.633914,67.532793,64.676926,89.148904,8.000000,35.689933,62.250614,78.881497,56.253165,25.049270,59.562586,36.700013
49.909634,60.650273,138.950056,144.390860,108.815273,98.622307,29.153891,14.224784,135.921912,1.760521,60.219457,50.725322,142.932928,138.957579,140.808629,135.840770,95.916681,133.762596,-0.000777,0.000720,32.000000,-235.782724,136.148551,-0.025643,-40.000958,-0.421079,418364.280594,0.982153,20.488790,1.622409,2.783685,0.064227,0.078191,167.954711,32.000000,183.840434,168.949589,170.434230,151.100405,32.000000,146.621221,67.533671,64.676241,89.148812,8.000000,35.697279,62.250614,78.870497,56.253165,25.044174,59.572087,36.619676
49.906931,60.647407,138.958419,144.390874,108.789895,98.622213,29.162238,14.224820,135.928088,1.760554,60.218968,50.723445,142.934218,138.964582,140.810778,135.846852,95.918097,133.766725,-0.000777,0.000749,32.000000,-235.782749,136.154586,-0.025611,-40.000936,-0.421070,418347.634184,0.980979,20.477714,1.625067,2.783703,0.063749,0.079172,167.975326,32.000000,183.827228,168.952826,170.525075,151.095163,32.000000,146.620507,67.535220,64.675135,89.149716,8.000000,35.701855,62.250614,78.866700,56.253165,25.042347,59.572814,36.613953
49.904833,60.645951,138.966459,144.391334,108.792061,98.626312,29.204084,14.224832,135.935755,1.760715,60.220613,50.721182,142.935972,138.971009,140.811474,135.853418,95.919746,133.779927,-0.000777,0.000822,32.000000,-235.782759,136.159065,-0.025602,-40.000933,-0.421118,418339.830304,0.982562,20.476149,1.625983,2.784033,0.063389,0.075786,167.988785,32.000000,183.825930,168.971222,170.571261,151.069690,32.000000,146.638857,67.535941,64.673804,89.150485,8.000000,35.709114,62.250614,78.859976,56.253165,25.043554,59.574496,36.641686
49.904598,60.645555,138.971931,144.392280,108.844281,98.622359,29.147800,14.224976,135.941610,1.760537,60.225247,50.724052,142.936698,138.976815,140.810386,135.859837,95.922641,133.787564,-0.000777,0.000820,32.000000,-235.782623,136.164717,-0.025575,-40.000916,-0.421167,418334.676185,0.982331,20.476077,1.626590,2.784351,0.068499,0.071285,167.978138,32.000000,183.843003,168.988415,170.500914,151.056492,32.000000,146.648033,67.537338,64.673139,89.151200,8.000000,35.712858,62.250614,78.851177,56.253165,25.047514,59.573139,36.482552
49.903701,60.645258,138.980270,144.393686,108.896010,98.626580,29.210089,14.224872,135.948743,1.760605,60.230570,50.724446,142.936487,138.985009,140.811936,135.867414,95.926078,133.794998,-0.000777,0.000774,32.000000,-235.782731,136.170366,-0.025585,-40.000942,-0.421222,418348.727257,0.981006,20.476789,1.631405,2.784629,0.060573,0.079880,167.959728,32.000000,183.865787,168.991190,170.412503,151.059640,32.000000,146.643429,67.537965,64.672420,89.151913,8.000000,35.719368,62.250614,78.843516,56.253165,25.051587,59.567268,36.548363
49.908035,60.644994,138.987377,144.395225,108.979895,98.638789,29.149638,14.224797,135.955095,1.760587,60.226429,50.726131,142.935188,138.993005,140.813834,135.873952,95.928838,133.799850,-0.000778,0.000780,32.000000,-235.782815,136.178714,-0.025593,-40.000963,-0.421225,418326.663903,0.982865,20.476636,1.632250,2.784752,0.058423,0.075079,167.953581,32.000000,183.881469,168.967115,170.365435,151.075868,32.000000,146.621745,67.538255,64.670105,89.150203,8.000000,35.724217,62.250614,78.832227,56.253165,25.055743,59.555997,36.637210
49.911769,60.643851,138.997344,144.396762,109.021217,98.650956,29.142819,14.224810,135.962846,1.760683,60.216182,50.729299,142.937321,139.004358,140.817005,135.881476,95.931463,133.805023,-0.000777,0.000768,32.000000,-235.782807,136.184123,-0.025609,-40.000960,-0.421280,418338.407121,0.980830,20.477265,1.632453,2.784969,0.054999,0.066231,167.967857,32.000000,183.879959,168.953652,170.431972,151.090157,32.000000,146.604458,67.538906,64.669004,89.148948,8.000000,35.731918,62.250614,78.817048,56.253165,25.059955,59.570661,36.621216
49.914367,60.640916,139.004918,144.398160,109.086832,98.654919,29.173624,14.224779,135.972861,1.761045,60.202679,50.732760,142.939261,139.013889,140.819432,135.888213,95.933535,133.812509,-0.000777,0.000722,32.000000,-235.782863,136.191112,-0.025637,-40.000963,-0.421308,418381.427325,0.982891,20.472523,1.632069,2.784870,0.065919,0.076022,167.988822,32.000000,183.865764,168.948876,170.529812,151.091633,32.000000,146.597969,67.538601,64.667073,89.147832,8.000000,35.737773,62.250614,78.805552,56.253165,25.059489,59.581872,36.606763
49.920823,60.635137,139.017761,144.398972,109.198830,98.659210,29.185309,14.224757,135.981311,1.761061,60.187878,50.734717,142.941437,139.025602,140.821419,135.898267,95.935968,133.826182,-0.000776,0.000703,32.000000,-235.782750,136.200671,-0.025585,-40.000961,-0.421357,418424.941203,0.983158,20.467520,1.631977,2.784861,0.055788,0.070291,168.003455,32.000000,183.861311,168.966038,170.598464,151.070981,32.000000,146.617025,67.537904,64.665556,89.147626,8.000000,35.746919,62.250614,78.788536,56.253165,25.055706,59.561308,36.472794
49.924254,60.627571,139.023286,144.399147,109.260445,98.671343,29.150937,14.224867,135.990653,1.761064,60.173366,50.736275,142.943045,139.038776,140.822471,135.907335,95.940402,133.837106,-0.000776,0.000716,32.000000,-235.782692,136.212059,-0.025571,-40.000938,-0.421365,418432.097554,0.982096,20.461901,1.633569,2.784868,0.058514,0.071892,167.997709,32.000000,183.869139,168.985680,170.556446,151.052134,32.000000,146.625275,67.537131,64.665269,89.147965,8.000000,35.753276,62.250614,78.774823,56.253165,25.048684,59.562537,36.668538
49.932026,60.618642,139.035597,144.398729,109.316182,98.683796,29.165082,14.224934,135.998119,1.761184,60.159433,50.740551,142.943147,139.050256,140.823521,135.917381,95.943961,133.844384,-0.000776,0.000732,32.000000,-235.782586,136.219502,-0.025609,-40.000943,-0.421356,418434.527744,0.981591,20.449450,1.637831,2.784765,0.067855,0.070339,167.974950,32.000000,183.892948,168.997978,170.468534,151.041195,32.000000,146.635298,67.537596,64.665530,89.149089,8.000000,35.761273,62.250614,78.755928,56.253165,25.038504,59.565222,36.693923
49.933744,60.608774,139.043759,144.397758,109.365225,98.696007,29.153866,14.224896,136.008049,1.761633,60.146848,50.743623,142.942328,139.060546,140.825731,135.925216,95.947568,133.854278,-0.000776,0.000734,32.000000,-235.782523,136.226093,-0.025631,-40.000960,-0.421379,418466.342081,0.982775,20.438340,1.638744,2.784684,0.064153,0.078142,167.963077,32.000000,183.911982,168.982174,170.400279,151.056092,32.000000,146.624580,67.538407,64.665288,89.150014,8.000000,35.769093,62.250614,78.741320,56.253165,25.025811,59.562989,36.547482
49.933016,60.599565,139.053165,144.396160,109.330237,98.696097,29.204396,14.225020,136.016445,1.761911,60.136038,50.745249,142.942828,139.072293,140.828661,135.933710,95.951108,133.866078,-0.000777,0.000754,32.000000,-235.782336,136.235470,-0.025474,-40.000948,-0.421388,418495.685503,0.982231,20.421381,1.638747,2.784497,0.056107,0.075711,167.963444,32.000000,183.917998,168.968682,170.436279,151.070322,32.000000,146.604229,67.538164,64.665433,89.150680,8.000000,35.776774,62.250614,78.730460,56.253165,25.013811,59.573090,36.623564
49.933890,60.592257,139.057851,144.394768,109.289584,98.696212,29.158996,14.225031,136.023953,1.762085,60.128716,50.746949,142.944096,139.080998,140.831871,135.939071,95.956148,133.871202,-0.000777,0.000718,32.000000,-235.782322,136.243520,-0.025264,-40.000945,-0.421435,418527.390839,0.982668,20.409738,1.639984,2.784565,0.061923,0.076513,167.980791,32.000000,183.900703,168.967790,170.532281,151.076731,32.000000,146.591083,67.538703,64.666299,89.151658,8.000000,35.783086,62.250614,78.718929,56.253165,25.003779,59.575008,36.630167
49.933688,60.586785,139.066998,144.393739,109.281380,98.696430,29.156922,14.225037,136.030485,1.762355,60.127933,50.746531,142.946476,139.089233,140.833723,135.947599,95.959994,133.870731,-0.000778,0.000643,32.000000,-235.782316,136.247720,-0.025243,-40.000923,-0.421462,418510.098799,0.980961,20.401281,1.642219,2.784794,0.070783,0.074991,167.996481,32.000000,183.892930,168.984325,170.618474,151.062576,32.000000,146.610850,67.539343,64.666858,89.152402,8.000000,35.790203,62.250614,78.706010,56.253165,24.996997,59.575676,36.462816
49.935441,60.583084,139.071739,144.393228,109.225084,98.696474,29.137103,14.224960,136.035361,1.762882,60.130206,50.744718,142.946946,139.096648,140.833416,135.954815,95.964057,133.877049,-0.000778,0.000681,32.000000,-235.782416,136.251110,-0.025267,-40.000904,-0.421457,418491.498419,0.982451,20.393070,1.639686,2.784839,0.060838,0.075320,167.997374,32.000000,183.894779,169.006848,170.618774,151.041215,32.000000,146.625361,67.539218,64.667906,89.152732,8.000000,35.796462,62.250614,78.695510,56.253165,24.994789,59.579502,36.419896
49.932002,60.580882,139.077624,144.393370,109.197487,98.696459,29.152525,14.224800,136.040530,1.762734,60.130962,50.743716,142.945708,139.101208,140.832501,135.959098,95.967355,133.882681,-0.000779,0.000672,32.000000,-235.782507,136.253922,-0.025276,-40.000882,-0.421482,418477.781063,0.982513,20.387807,1.635610,2.785034,0.061179,0.073871,167.971767,32.000000,183.917534,169.026394,170.536695,151.025522,32.000000,146.643259,67.538771,64.669653,89.153719,8.000000,35.801591,62.250614,78.687381,56.253165,24.994292,59.566884,36.628039
49.928281,60.578577,139.083662,144.393697,109.233409,98.690563,29.148543,14.224720,136.046003,1.762854,60.129291,50.742145,142.944548,139.108956,140.833648,135.964487,95.970717,133.885337,-0.000779,0.000674,32.000000,-235.782721,136.259564,-0.025305,-40.000921,-0.421476,418465.044318,0.983135,20.382294,1.634639,2.785031,0.060562,0.074126,167.950878,32.000000,183.938294,169.019921,170.458581,151.032350,32.000000,146.641058,67.538587,64.670200,89.154239,8.000000,35.808924,62.250614,78.676560,56.253165,24.994557,59.573218,36.715713
49.929905,60.575950,139.088559,144.394143,109.272378,98.694610,29.144373,14.224629,136.053116,1.762869,60.121225,50.745925,142.942719,139.114821,140.835697,135.971209,95.974240,133.894397,-0.000779,0.000699,32.000000,-235.782713,136.263535,-0.025288,-40.000928,-0.421522,418458.012268,0.982683,20.383645,1.634099,2.785340,0.062757,0.068237,167.943332,32.000000,183.950200,169.003171,170.454197,151.044976,32.000000,146.614196,67.537984,64.671365,89.154723,8.000000,35.813842,62.250614,78.667765,56.253165,24.994624,59.577397,36.597078
49.930110,60.572784,139.096362,144.394645,109.328003,98.698646,29.170137,14.224622,136.060042,1.762818,60.109600,50.745919,142.942032,139.122959,140.835948,135.975651,95.977259,133.905053,-0.000778,0.000740,32.000000,-235.782748,136.269676,-0.025295,-40.000955,-0.421549,418426.099922,0.982833,20.385186,1.632036,2.785669,0.057593,0.078182,167.957157,32.000000,183.934288,168.998157,170.539550,151.052656,32.000000,146.599675,67.537283,64.672486,89.154405,8.000000,35.821911,62.250614,78.654518,56.253165,24.993269,59.565251,36.598839
49.930728,60.567598,139.101145,144.394796,109.391666,98.710724,29.140435,14.224590,136.068259,1.763195,60.102587,50.744575,142.943238,139.128005,140.836823,135.983312,95.980157,133.911179,-0.000779,0.000703,32.000000,-235.782745,136.278271,-0.025278,-40.000965,-0.421562,418432.494937,0.982972,20.380879,1.632946,2.785676,0.056688,0.071761,167.970575,32.000000,183.923934,169.004137,170.625127,151.047939,32.000000,146.606621,67.536971,64.673088,89.155018,8.000000,35.827847,62.250614,78.645178,56.253165,24.989550,59.573404,36.674554
49.933027,60.562055,139.107588,144.394958,109.458177,98.714671,29.154299,14.224692,136.073579,1.763515,60.097920,50.745222,142.943447,139.133818,140.834796,135.992814,95.982451,133.921787,-0.000779,0.000723,32.000000,-235.782632,136.285621,-0.025302,-40.000954,-0.421596,418439.775696,0.982131,20.377502,1.635142,2.785821,0.060578,0.067785,167.977508,32.000000,183.922692,169.023192,170.660851,151.023895,32.000000,146.622651,67.535301,64.673045,89.154473,8.000000,35.835190,62.250614,78.629979,56.253165,24.984315,59.572539,36.652838
49.929113,60.556806,139.112535,144.395214,109.530855,98.725999,29.160533,14.224552,136.079212,1.763799,60.097690,50.745596,142.945065,139.140045,140.832889,135.997634,95.986939,133.927793,-0.000779,0.000697,32.000000,-235.782747,136.290475,-0.025314,-40.000946,-0.421651,418479.004965,0.983226,20.371678,1.635241,2.785883,0.062490,0.072306,167.956987,32.000000,183.940618,169.041899,170.588397,150.999664,32.000000,146.633565,67.534310,64.674297,89.154679,8.000000,35.841113,62.250614,78.620150,56.253165,24.978419,59.568507,36.537944
49.924406,60.552503,139.119379,144.395649,109.568229,98.738140,29.134751,14.224525,136.084082,1.763555,60.100693,50.741534,142.943392,139.144995,140.832389,136.000460,95.990785,133.929785,-0.000779,0.000632,32.000000,-235.782714,136.292786,-0.025302,-40.000949,-0.421656,418482.933305,0.982733,20.363759,1.638137,2.785883,0.047863,0.069849,167.934274,32.000000,183.960889,169.044608,170.505379,150.996127,32.000000,146.635798,67.532869,64.674539,89.154972,8.000000,35.848723,62.250614,78.615616,56.253165,24.974949,59.568438,36.493704
49.926149,60.550878,139.121506,144.396737,109.586175,98.730765,29.154366,14.224622,136.086068,1.763826,60.103084,50.740588,142.941819,139.149687,140.834138,136.003457,95.994244,133.934454,-0.000780,0.000665,32.000000,-235.782620,136.295408,-0.025320,-40.000956,-0.421867,418560.194056,0.983788,20.363115,1.633718,2.786601,0.066009,0.074223,167.924542,32.000000,183.976517,169.024939,170.464613,151.013906,32.000000,146.609947,67.531607,64.673711,89.155668,8.000000,35.853955,62.250614,78.600416,56.253165,24.974554,59.571634,36.613733
49.919524,60.550870,139.125280,144.398366,109.564259,98.718689,29.163095,14.224580,136.091420,1.763992,60.105761,50.739959,142.943652,139.154962,140.836873,136.006618,95.998636,133.937617,-0.000782,0.000660,32.000000,-235.782681,136.296804,-0.025301,-40.000911,-0.421867,418560.194056,0.983788,20.363115,1.633718,2.786601,0.067622,0.072697,167.935662,32.000000,183.969080,169.015406,170.531681,151.026603,32.000000,146.590636,67.531353,64.673464,89.157401,8.000000,35.859738,62.250614,78.599203,56.253165,24.977100,59.573188,36.456947
49.913541,60.552596,139.128195,144.401256,109.492761,98.702454,29.150038,14.224530,136.097120,1.764295,60.111773,50.736277,142.944884,139.158615,140.838968,136.008840,96.001393,133.941475,-0.000780,0.000654,32.000000,-235.782737,136.295948,-0.025310,-40.000902,-0.421820,418519.371108,0.983011,20.359689,1.632542,2.786546,0.056337,0.068092,167.962358,32.000000,183.946814,169.021515,170.651976,151.024856,32.000000,146.591884,67.530733,64.670979,89.160370,8.000000,35.866747,62.250614,78.590270,56.253165,24.984812,59.569067,36.537431
49.910547,60.553789,139.129823,144.402880,109.494665,98.694130,29.166443,14.224540,136.098731,1.764536,60.117272,50.732726,142.946094,139.160892,140.839015,136.010199,96.001685,133.938319,-0.000781,0.000689,32.000000,-235.782836,136.297867,-0.025309,-40.000934,-0.421845,418463.947161,0.982740,20.366526,1.629697,2.786991,0.071396,0.070821,167.967085,32.000000,183.945844,169.037690,170.680911,151.007740,32.000000,146.600655,67.530076,64.670320,89.162061,8.000000,35.869835,62.250614,78.588888,56.253165,24.989534,59.576758,36.597078
49.908500,60.556295,139.130649,144.406495,109.472424,98.685752,29.144513,14.224636,136.101661,1.764538,60.127399,50.729128,142.948736,139.163559,140.838767,136.008909,96.006256,133.937369,-0.000781,0.000685,32.000000,-235.782763,136.300459,-0.025309,-40.000943,-0.421824,418411.290327,0.983567,20.370496,1.628632,2.787196,0.055046,0.075209,167.954384,32.000000,183.963293,169.064105,170.596495,150.984677,32.000000,146.612538,67.528322,64.669989,89.165479,8.000000,35.876037,62.250614,78.582227,56.253165,24.999152,59.569441,36.524225
49.904111,60.557372,139.132785,144.408341,109.454746,98.677606,29.172695,14.224760,136.102092,1.764351,60.132007,50.726175,142.948314,139.167308,140.838275,136.009992,96.008024,133.941571,-0.000782,0.000634,32.000000,-235.782652,136.300651,-0.025264,-40.000918,-0.421838,418363.688065,0.982584,20.378721,1.626991,2.787584,0.057376,0.069126,167.940575,32.000000,183.975915,169.070756,170.547821,150.983173,32.000000,146.616831,67.527155,64.669811,89.167204,8.000000,35.878654,62.250614,78.576749,56.253165,25.003843,59.568792,36.698839
49.903548,60.559062,139.133248,144.411189,109.451819,98.677656,29.173947,14.224593,136.103637,1.764278,60.137286,50.726933,142.947036,139.168966,140.838582,136.012506,96.011336,133.941142,-0.000783,0.000663,32.000000,-235.782860,136.299921,-0.025238,-40.000903,-0.421830,418324.221763,0.983291,20.383343,1.621956,2.787714,0.067080,0.070711,167.929100,32.000000,183.989652,169.055517,170.481269,150.996343,32.000000,146.596015,67.526215,64.668442,89.170145,8.000000,35.883560,62.250614,78.571340,56.253165,25.010661,59.565507,36.495758
49.904485,60.560901,139.133881,144.414193,109.429578,98.677606,29.205082,14.224472,136.107168,1.764188,60.139985,50.724903,142.950098,139.167744,140.842067,136.013100,96.014790,133.944359,-0.000784,0.000683,32.000000,-235.783114,136.301923,-0.025222,-40.000882,-0.421845,418291.060506,0.982358,20.388956,1.622244,2.788002,0.058072,0.069044,167.934433,32.000000,183.993516,169.040878,170.511771,151.014473,32.000000,146.582483,67.525554,64.667057,89.172982,8.000000,35.886827,62.250614,78.561390,56.253165,25.017878,59.573306,36.627599
49.900310,60.563250,139.136010,144.417566,109.425363,98.677687,29.209667,14.224462,136.107671,1.764186,60.137478,50.723504,142.952911,139.168747,140.844603,136.015393,96.016336,133.945535,-0.000784,0.000667,32.000000,-235.783150,136.302673,-0.025170,-40.000877,-0.421853,418287.438749,0.982333,20.391227,1.618721,2.788043,0.059387,0.071489,167.953374,32.000000,183.973414,169.037867,170.599486,151.027114,32.000000,146.577658,67.524717,64.665244,89.175092,8.000000,35.892297,62.250614,78.555712,56.253165,25.025701,59.567858,36.693630
49.896962,60.563726,139.136162,144.420704,109.429515,98.677585,29.229145,14.224439,136.110806,1.764177,60.134988,50.723756,142.956588,139.171195,140.846559,136.019290,96.018297,133.945126,-0.000783,0.000658,32.000000,-235.783222,136.304031,-0.025173,-40.000859,-0.421847,418282.618758,0.981270,20.392097,1.616842,2.788004,0.055491,0.068476,167.970708,32.000000,183.960434,169.056360,170.677902,151.010275,32.000000,146.598506,67.524883,64.664137,89.178553,8.000000,35.895796,62.250614,78.550704,56.253165,25.032208,59.565960,36.684019
