OSU 80 Ton Compressor Load Stand
49.894538,60.561269,139.138684,144.424325,109.541986,98.677585,29.159949,14.224399,136.112914,1.764405,60.132513,50.724966,142.961558,139.174516,140.848442,136.023546,96.021544,133.956248,-0.000784,0.000633,32.000000,-235.783256,136.306157,-0.025195,-40.000867,-0.421898,418285.824803,0.981213,20.398763,1.615870,2.788279,0.065087,0.073089,167.968399,32.000000,183.968290,169.084735,170.634714,150.990980,32.000000,146.634565,67.523862,64.662866,89.182168,8.000000,35.902734,62.250614,78.543868,56.253165,25.034947,59.573041,36.421657
49.892950,60.559120,139.138275,144.425931,109.556123,98.669538,29.154324,14.224302,136.112928,1.764395,60.132940,50.726399,142.962553,139.175087,140.849408,136.023915,96.023776,133.956628,-0.000784,0.000625,32.000000,-235.783271,136.307822,-0.025235,-40.000873,-0.421932,418283.910916,0.980631,20.402698,1.613710,2.788470,0.056127,0.072509,167.954439,32.000000,183.979262,169.092847,170.569931,150.989801,32.000000,146.644910,67.523521,64.662732,89.183646,8.000000,35.904751,62.250614,78.539236,56.253165,25.033909,59.570346,36.569492
49.891435,60.555701,139.141793,144.428654,109.521024,98.661366,29.148132,14.224225,136.114201,1.764733,60.136700,50.720036,142.963353,139.178442,140.854029,136.021993,96.027317,133.953400,-0.000786,0.000663,32.000000,-235.783390,136.309051,-0.025265,-40.000850,-0.421955,418276.677313,0.983004,20.402747,1.615904,2.788656,0.067775,0.069639,167.939047,32.000000,183.996373,169.081798,170.477896,151.008175,32.000000,146.634649,67.521973,64.660574,89.186745,8.000000,35.911561,62.250614,78.529532,56.253165,25.032949,59.562272,36.519896
49.886059,60.555850,139.141348,144.430645,109.478370,98.648968,29.151975,14.224219,136.115253,1.764698,60.137308,50.717191,142.964827,139.177685,140.856734,136.021200,96.029672,133.953032,-0.000786,0.000666,32.000000,-235.783432,136.308193,-0.025232,-40.000829,-0.421935,418236.604735,0.983143,20.402240,1.613858,2.788736,0.057373,0.072990,167.944685,32.000000,183.994828,169.067315,170.509276,151.026367,32.000000,146.619916,67.521287,64.659218,89.188031,8.000000,35.914701,62.250614,78.528860,56.253165,25.035637,59.569185,36.486661
49.878982,60.557400,139.142270,144.433173,109.433554,98.636659,29.174821,14.224205,136.115132,1.764881,60.143670,50.712986,142.968087,139.177499,140.859937,136.021341,96.031141,133.951438,-0.000785,0.000658,32.000000,-235.783479,136.307605,-0.025245,-40.000822,-0.421920,418192.210369,0.983294,20.400387,1.608738,2.788891,0.063614,0.078982,167.963080,32.000000,183.970392,169.073780,170.612828,151.028393,32.000000,146.619631,67.520800,64.658198,89.191322,8.000000,35.919548,62.250614,78.526056,56.253165,25.041112,59.580230,36.649609
49.878834,60.560263,139.140679,144.436152,109.456472,98.624355,29.189838,14.224178,136.115151,1.765126,60.154215,50.709216,142.970861,139.174750,140.861187,136.019650,96.032190,133.946025,-0.000785,0.000681,32.000000,-235.783544,136.306555,-0.025247,-40.000842,-0.421915,418138.362888,0.983158,20.406094,1.606203,2.789183,0.064263,0.077491,167.977942,32.000000,183.954524,169.088268,170.672039,151.012228,32.000000,146.640115,67.520037,64.655867,89.194839,8.000000,35.922098,62.250614,78.522362,56.253165,25.049034,59.569903,36.694217
49.876180,60.564352,139.141176,144.439499,109.419454,98.620429,29.136090,14.224314,136.112998,1.765138,60.168659,50.704329,142.973947,139.173980,140.861695,136.019738,96.032717,133.948820,-0.000785,0.000647,32.000000,-235.783446,136.306754,-0.025256,-40.000876,-0.421938,418089.889541,0.982422,20.414961,1.603954,2.789597,0.061784,0.077335,167.978929,32.000000,183.954992,169.111800,170.656186,150.992322,32.000000,146.667494,67.518661,64.654799,89.197646,8.000000,35.926430,62.250614,78.518127,56.253165,25.060170,59.557128,36.532002
49.874261,60.567744,139.138561,144.441915,109.381450,98.620377,29.171030,14.224221,136.111763,1.765148,60.179543,50.701314,142.974799,139.171921,140.861867,136.018413,96.034099,133.945196,-0.000784,0.000638,32.000000,-235.783649,136.306140,-0.025148,-40.000872,-0.421884,418040.082572,0.981805,20.417978,1.600257,2.789574,0.057063,0.090658,167.965413,32.000000,183.966473,169.120125,170.583309,150.990510,32.000000,146.669163,67.518876,64.654326,89.199311,8.000000,35.927859,62.250614,78.515626,56.253165,25.068188,59.569589,36.523638
49.871736,60.573300,139.138444,144.445823,109.355211,98.608236,29.155948,14.224286,136.110070,1.765409,60.193550,50.697046,142.975488,139.166018,140.863256,136.015909,96.036145,133.945363,-0.000784,0.000632,32.000000,-235.783670,136.303318,-0.025133,-40.000888,-0.421901,418028.958688,0.983645,20.424810,1.601097,2.789732,0.060601,0.077078,167.950316,32.000000,183.985739,169.118603,170.500539,150.999425,32.000000,146.665807,67.520154,64.653341,89.201945,8.000000,35.930933,62.250614,78.511525,56.253165,25.081215,59.568930,36.508010
49.865558,60.579786,139.137162,144.450010,109.321679,98.595961,29.135594,14.224275,136.110305,1.765457,60.202625,50.694070,142.976006,139.163690,140.865790,136.013899,96.037184,133.946498,-0.000784,0.000593,32.000000,-235.783635,136.300783,-0.025143,-40.000926,-0.421910,418031.476601,0.982517,20.430187,1.597942,2.789787,0.060934,0.078896,167.950380,32.000000,183.991762,169.095557,170.492711,151.023600,32.000000,146.647049,67.520976,64.651418,89.202895,8.000000,35.934171,62.250614,78.511048,56.253165,25.096312,59.570720,36.622390
49.855379,60.586513,139.135837,144.454545,109.286911,98.583954,29.145708,14.223994,136.108695,1.765301,60.210154,50.690236,142.978960,139.162576,140.869228,136.013101,96.037548,133.946811,-0.000784,0.000639,32.000000,-235.783846,136.299156,-0.025030,-40.000930,-0.421888,417985.206426,0.982973,20.438353,1.595979,2.789926,0.066965,0.070970,167.968079,32.000000,183.976887,169.086196,170.580242,151.038204,32.000000,146.627173,67.522266,64.649655,89.203692,8.000000,35.937310,62.250614,78.515964,56.253165,25.112229,59.576689,36.531855
49.852749,60.593007,139.135554,144.459212,109.283903,98.579860,29.204109,14.224002,136.105228,1.765039,60.216930,50.687222,142.983406,139.160229,140.872243,136.010681,96.037732,133.947151,-0.000783,0.000587,32.000000,-235.783803,136.297306,-0.025079,-40.000961,-0.421898,417943.310906,0.983688,20.451227,1.595494,2.790246,0.067732,0.073381,167.991302,32.000000,183.957643,169.095570,170.675485,151.037254,32.000000,146.630274,67.524196,64.647550,89.205168,8.000000,35.940350,62.250614,78.518108,56.253165,25.128200,59.563766,36.433836
49.852659,60.598424,139.137108,144.463859,109.271169,98.579692,29.159652,14.223901,136.103497,1.765133,60.223756,50.685802,142.988042,139.159180,140.873365,136.008685,96.037204,133.952547,-0.000783,0.000612,32.000000,-235.783977,136.294516,-0.025256,-40.000936,-0.421949,417906.836202,0.983465,20.468483,1.595283,2.790789,0.056335,0.070205,168.002988,32.000000,183.954607,169.114639,170.709704,151.019334,32.000000,146.658378,67.525397,64.644938,89.206742,8.000000,35.944711,62.250614,78.513280,56.253165,25.142871,59.562606,36.554819
49.846697,60.602560,139.135220,144.468353,109.219490,98.579632,29.172607,14.223867,136.101400,1.765132,60.231226,50.683628,142.990741,139.159114,140.873140,136.007448,96.037161,133.953949,-0.000784,0.000634,32.000000,-235.784040,136.293109,-0.025275,-40.000951,-0.421964,417899.461400,0.981531,20.477697,1.595265,2.790930,0.060657,0.080017,167.993886,32.000000,183.970932,169.131569,170.635081,151.008341,32.000000,146.674726,67.526234,64.642809,89.207965,8.000000,35.947963,62.250614,78.514306,56.253165,25.154482,59.575903,36.716374
49.845960,60.605338,139.133971,144.472362,109.238843,98.579718,29.150962,14.223998,136.100379,1.765031,60.238755,50.683540,142.992572,139.159391,140.873751,136.004482,96.037920,133.952891,-0.000785,0.000670,32.000000,-235.783963,136.292748,-0.025275,-40.000980,-0.421972,417906.431068,0.983042,20.483207,1.598433,2.790967,0.061460,0.077004,167.976958,32.000000,183.993733,169.136285,170.533398,151.011828,32.000000,146.679487,67.527963,64.641395,89.209350,8.000000,35.950791,62.250614,78.511026,56.253165,25.164351,59.579895,36.516668
49.846589,60.608721,139.133315,144.476390,109.265646,98.571577,29.158659,14.224037,136.096912,1.765266,60.244475,50.680076,142.994483,139.160605,140.876922,136.003628,96.038678,133.953022,-0.000785,0.000621,32.000000,-235.783997,136.291660,-0.025140,-40.000988,-0.422031,417915.990973,0.982745,20.493510,1.599162,2.791263,0.065129,0.075744,167.973032,32.000000,184.003706,169.113499,170.490418,151.035419,32.000000,146.663090,67.530079,64.639250,89.210556,8.000000,35.953732,62.250614,78.507979,56.253165,25.174069,59.572313,36.434717
49.842950,60.612280,139.130760,144.480225,109.214596,98.563617,29.155263,14.224235,136.096264,1.765608,60.247619,50.676021,142.996911,139.158835,140.880415,136.000312,96.038996,133.947631,-0.000785,0.000678,32.000000,-235.783844,136.291663,-0.025145,-40.000965,-0.422035,417918.967444,0.983499,20.497051,1.597887,2.791279,0.064683,0.076898,167.989424,32.000000,183.996776,169.098265,170.552951,151.060201,32.000000,146.644936,67.531724,64.637795,89.211612,8.000000,35.955904,62.250614,78.507382,56.253165,25.180170,59.566481,36.700233
49.840595,60.616273,139.129820,144.483999,109.101894,98.563748,29.148257,14.224306,136.093166,1.765989,60.250922,50.670874,143.000986,139.157038,140.883181,135.997818,96.038442,133.948618,-0.000785,0.000658,32.000000,-235.783794,136.293105,-0.025258,-40.000943,-0.421999,417886.961544,0.983153,20.499783,1.597192,2.791230,0.071862,0.084157,168.015498,32.000000,183.975800,169.100613,170.651347,151.069473,32.000000,146.645878,67.533871,64.636095,89.213005,8.000000,35.958685,62.250614,78.505470,56.253165,25.191484,59.569323,36.656359
49.834365,60.620099,139.125976,144.487673,109.074659,98.555523,29.159859,14.224302,136.089833,1.765907,60.256886,50.666980,143.006669,139.153396,140.885994,135.997651,96.038262,133.944984,-0.000786,0.000669,32.000000,-235.783866,136.293515,-0.025246,-40.000957,-0.421992,417859.388430,0.983276,20.507105,1.594236,2.791383,0.062952,0.075151,168.032965,32.000000,183.964817,169.120655,170.710259,151.054981,32.000000,146.671047,67.536285,64.634183,89.214808,8.000000,35.960861,62.250614,78.510323,56.253165,25.200808,59.563412,36.554525
49.834428,60.623133,139.125685,144.491176,109.030145,98.547704,29.160488,14.224331,136.087537,1.765700,60.259313,50.665740,143.011158,139.152441,140.887479,135.998579,96.038660,133.946383,-0.000787,0.000705,32.000000,-235.783826,136.293715,-0.025284,-40.000931,-0.422018,417867.261112,0.983575,20.513535,1.595273,2.791496,0.059787,0.071552,168.034616,32.000000,183.972298,169.142972,170.669715,151.040147,32.000000,146.703391,67.537779,64.632533,89.216199,8.000000,35.963235,62.250614,78.507607,56.253165,25.209799,59.567159,36.526939
49.830002,60.625249,139.122562,144.494401,109.001575,98.539831,29.148635,14.224207,136.087187,1.765985,60.256863,50.665929,143.013747,139.151645,140.889611,135.997234,96.039443,133.948106,-0.000786,0.000738,32.000000,-235.783943,136.294098,-0.025433,-40.000932,-0.422038,417841.273848,0.983247,20.523807,1.593676,2.791768,0.063371,0.077230,168.015740,32.000000,183.991388,169.155208,170.564711,151.037975,32.000000,146.718163,67.539521,64.631450,89.218096,8.000000,35.965424,62.250614,78.507902,56.253165,25.218256,59.566235,36.709331
49.828416,60.625405,139.125595,144.497191,109.002952,98.536518,29.167040,14.224184,136.087578,1.765927,60.248036,50.665498,143.015510,139.149327,140.894475,135.997940,96.040049,133.946392,-0.000787,0.000748,32.000000,-235.783923,136.296361,-0.025570,-40.000946,-0.422006,417811.250261,0.983154,20.526776,1.593962,2.791758,0.064131,0.081520,168.006736,32.000000,184.005329,169.143552,170.497879,151.059023,32.000000,146.706519,67.541859,64.630526,89.220435,8.000000,35.969484,62.250614,78.510110,56.253165,25.224252,59.557669,36.677122
49.835731,60.622965,139.126124,144.499500,108.976543,98.528503,29.150072,14.224179,136.088363,1.766087,60.233674,50.666618,143.018101,139.148303,140.899352,136.000581,96.040305,133.952339,-0.000787,0.000754,32.000000,-235.783941,136.298289,-0.025520,-40.000925,-0.422008,417782.003544,0.983577,20.533471,1.594021,2.791944,0.064062,0.078493,168.016544,32.000000,184.004344,169.125509,170.531358,151.087259,32.000000,146.691463,67.543998,64.629182,89.221603,8.000000,35.974098,62.250614,78.499512,56.253165,25.224705,59.574713,36.629213
49.836545,60.618686,139.129925,144.501085,109.000277,98.523740,29.210205,14.224182,136.092945,1.766301,60.216510,50.666904,143.022245,139.153156,140.903640,136.002639,96.039369,133.954364,-0.000787,0.000740,32.000000,-235.783923,136.302047,-0.025457,-40.000901,-0.422015,417768.469581,0.982958,20.535269,1.592577,2.792093,0.066766,0.075113,168.040019,32.000000,183.982641,169.122227,170.635222,151.101935,32.000000,146.690533,67.546016,64.627427,89.222165,8.000000,35.979119,62.250614,78.491393,56.253165,25.223179,59.569657,36.701333
49.836697,60.612558,139.131324,144.502147,109.018301,98.535991,29.174353,14.224219,136.094586,1.766051,60.201209,50.664943,143.025691,139.154289,140.906301,136.005333,96.037510,133.958840,-0.000787,0.000732,32.000000,-235.783714,136.306743,-0.025472,-40.000900,-0.421912,417725.974242,0.983285,20.525260,1.595231,2.791694,0.061936,0.082068,168.061758,32.000000,183.967277,169.140795,170.719086,151.091365,32.000000,146.707552,67.548303,64.625529,89.223431,8.000000,35.984295,62.250614,78.490794,56.253165,25.218863,59.554738,36.683872
49.832603,60.605174,139.135273,144.502680,109.086651,98.548221,29.200736,14.224201,136.095559,1.765638,60.187779,50.666326,143.028172,139.158378,140.907027,136.010751,96.036720,133.965794,-0.000787,0.000748,32.000000,-235.783711,136.311637,-0.025386,-40.000912,-0.421891,417701.913190,0.981185,20.520139,1.597157,2.791725,0.059223,0.079924,168.068444,32.000000,183.968524,169.163642,170.714220,151.068708,32.000000,146.738547,67.550210,64.624244,89.224627,8.000000,35.989765,62.250614,78.489861,56.253165,25.211848,59.571034,36.448289
49.833923,60.597128,139.136299,144.502755,109.152787,98.560606,29.136484,14.224154,136.098712,1.765824,60.176620,50.665504,143.029578,139.162722,140.908595,136.013497,96.037776,133.960828,-0.000787,0.000798,32.000000,-235.783622,136.316290,-0.025505,-40.000931,-0.421939,417749.456480,0.982494,20.513854,1.601205,2.791744,0.059224,0.071713,168.049011,32.000000,183.988969,169.172581,170.617851,151.063641,32.000000,146.758760,67.552672,64.622948,89.225043,8.000000,35.994880,62.250614,78.487656,56.253165,25.203156,59.582679,36.689521
49.834585,60.588834,139.138652,144.502396,109.171285,98.560868,29.163283,14.224172,136.099658,1.766007,60.167004,50.662399,143.029396,139.166160,140.911267,136.017680,96.038116,133.967329,-0.000787,0.000814,32.000000,-235.783532,136.317756,-0.025440,-40.000927,-0.422030,417795.919073,0.981797,20.510705,1.605397,2.792053,0.056700,0.075161,168.031918,32.000000,184.007839,169.165047,170.534718,151.079279,32.000000,146.751082,67.555524,64.621379,89.225032,8.000000,35.999661,62.250614,78.486325,56.253165,25.194051,59.569333,36.670446
49.834993,60.581824,139.138619,144.502019,109.184872,98.560850,29.159960,14.224152,136.098410,1.765747,60.158870,50.660758,143.030226,139.166522,140.914347,136.019340,96.039104,133.969766,-0.000788,0.000839,32.000000,-235.783561,136.320286,-0.025448,-40.000919,-0.422068,417835.186385,0.984036,20.501293,1.601913,2.792000,0.057825,0.078703,168.034321,32.000000,184.014380,169.143016,170.536662,151.106180,32.000000,146.731677,67.559455,64.619783,89.225006,8.000000,36.004336,62.250614,78.481683,56.253165,25.185760,59.557275,36.522757
49.830867,60.576905,139.139659,144.501938,109.181533,98.552748,29.173956,14.224226,136.096656,1.765737,60.155887,50.658573,143.032958,139.164852,140.918885,136.019212,96.039099,133.974598,-0.000786,0.000831,32.000000,-235.783523,136.324714,-0.025345,-40.000921,-0.422059,417824.579178,0.983099,20.492315,1.604752,2.792010,0.057128,0.073603,168.055534,32.000000,184.002083,169.130333,170.633347,151.128445,32.000000,146.725092,67.563541,64.618467,89.225349,8.000000,36.007735,62.250614,78.481146,56.253165,25.180389,59.562960,36.542346
49.824566,60.575575,139.139348,144.502156,109.154098,98.544541,29.167737,14.224289,136.097086,1.765737,60.158927,50.655127,143.034471,139.163088,140.921212,136.020929,96.038946,133.972919,-0.000786,0.000803,32.000000,-235.783524,136.323957,-0.025358,-40.000964,-0.422047,417813.874636,0.983184,20.484882,1.604957,2.791986,0.059030,0.075074,168.070634,32.000000,183.992902,169.129452,170.703837,151.135238,32.000000,146.725812,67.566190,64.617242,89.225536,8.000000,36.010696,62.250614,78.483975,56.253165,25.180244,59.562085,36.508084
49.819940,60.576941,139.135976,144.503160,109.061910,98.532466,29.116243,14.224565,136.095477,1.765595,60.174321,50.650664,143.036708,139.162936,140.921229,136.020432,96.038575,133.968004,-0.000786,0.000802,32.000000,-235.783156,136.321413,-0.025566,-40.000963,-0.422049,417775.899880,0.982708,20.484233,1.607326,2.792238,0.060756,0.079156,168.077300,32.000000,183.985774,169.150822,170.727848,151.112006,32.000000,146.745081,67.569825,64.615648,89.227150,8.000000,36.012733,62.250614,78.490910,56.253165,25.184043,59.575725,36.427747
49.816363,60.581574,139.130585,144.505001,108.989070,98.520194,29.159391,14.224659,136.091399,1.765486,60.195348,50.647295,143.038150,139.158420,140.920599,136.016045,96.039504,133.961002,-0.000785,0.000797,32.000000,-235.783055,136.319566,-0.025567,-40.000963,-0.422066,417743.457686,0.982969,20.489422,1.606658,2.792585,0.057810,0.065366,168.063707,32.000000,184.007045,169.168187,170.652648,151.099511,32.000000,146.772586,67.573894,64.614499,89.228825,8.000000,36.013225,62.250614,78.491262,56.253165,25.193638,59.566333,36.693263
49.818321,60.589241,139.127088,144.507645,108.917145,98.508187,29.165071,14.224737,136.086188,1.765608,60.213462,50.643040,143.037512,139.152605,140.920156,136.012885,96.040472,133.956957,-0.000784,0.000785,32.000000,-235.782909,136.314756,-0.025613,-40.000962,-0.422050,417697.688476,0.984690,20.495574,1.604624,2.792777,0.065002,0.074095,168.041349,32.000000,184.037425,169.163423,170.528517,151.111202,32.000000,146.764859,67.577649,64.612985,89.229618,8.000000,36.014829,62.250614,78.490635,56.253165,25.207693,59.571536,36.581965
49.816841,60.598057,139.122446,144.510850,108.865953,98.495852,29.131598,14.224772,136.083547,1.765450,60.222163,50.640875,143.037339,139.150667,140.920888,136.007893,96.040631,133.954735,-0.000782,0.000785,32.000000,-235.782855,136.312249,-0.025255,-40.000960,-0.422024,417651.756980,0.983200,20.503910,1.600270,2.792869,0.063936,0.071170,168.034180,32.000000,184.052548,169.145559,170.494498,151.133771,32.000000,146.737755,67.581464,64.611589,89.230366,8.000000,36.014662,62.250614,78.488147,56.253165,25.224992,59.561809,36.575435
49.819667,60.605993,139.119979,144.514368,108.818386,98.495794,29.167327,14.225020,136.080355,1.765423,60.220965,50.640777,143.039271,139.148765,140.923434,136.005175,96.039590,133.948708,-0.000783,0.000762,32.000000,-235.782618,136.308679,-0.025265,-40.000969,-0.421951,417607.975302,0.982867,20.509552,1.597324,2.792689,0.062688,0.074093,168.052550,32.000000,184.046254,169.121879,170.568991,151.162715,32.000000,146.720534,67.585454,64.610160,89.231448,8.000000,36.017406,62.250614,78.485885,56.253165,25.242117,59.573650,36.643373
49.822861,60.610231,139.117945,144.517657,108.769025,98.495789,29.164531,14.225121,136.079870,1.765415,60.215619,50.642652,143.042291,139.144989,140.925718,136.003433,96.038680,133.946247,-0.000783,0.000758,32.000000,-235.782602,136.307096,-0.025361,-40.000975,-0.421907,417567.176318,0.983928,20.519898,1.596078,2.792679,0.060921,0.073246,168.080401,32.000000,184.027046,169.119906,170.692290,151.164631,32.000000,146.724321,67.589425,64.608879,89.232786,8.000000,36.018610,62.250614,78.482496,56.253165,25.254031,59.574162,36.504856
49.825656,60.609769,139.116934,144.520279,108.770342,98.495875,29.163047,14.225077,136.077291,1.765454,60.209315,50.646847,143.046619,139.142302,140.927491,136.002517,96.037867,133.948904,-0.000783,0.000775,32.000000,-235.782688,136.305714,-0.025396,-40.000989,-0.421882,417577.360984,0.982681,20.524909,1.594170,2.792471,0.056115,0.080044,168.098703,32.000000,184.012452,169.139746,170.750799,151.147497,32.000000,146.737905,67.593150,64.607138,89.234815,8.000000,36.022138,62.250614,78.474233,56.253165,25.259910,59.561957,36.506103
49.829748,60.606499,139.114579,144.522000,108.783770,98.496085,29.161946,14.225133,136.078659,1.765322,60.201859,50.649231,143.048460,139.141528,140.927744,136.000516,96.037479,133.946549,-0.000783,0.000816,32.000000,-235.782627,136.303146,-0.025288,-40.000964,-0.421852,417582.104026,0.982717,20.525842,1.593876,2.792251,0.061719,0.074977,168.092523,32.000000,184.027593,169.164110,170.698166,151.131095,32.000000,146.768004,67.596229,64.605839,89.236838,8.000000,36.023336,62.250614,78.470974,56.253165,25.260443,59.570051,36.636917
49.830552,60.601511,139.114991,144.522971,108.803751,98.496153,29.157949,14.225217,136.077945,1.765039,60.192210,50.650434,143.047839,139.141909,140.928595,136.000142,96.038357,133.942428,-0.000783,0.000833,32.000000,-235.782494,136.304611,-0.025071,-40.000948,-0.421825,417582.204400,0.982706,20.522488,1.595988,2.792074,0.057045,0.070557,168.071971,32.000000,184.057035,169.164214,170.575387,151.137309,32.000000,146.778658,67.599845,64.604870,89.238608,8.000000,36.027413,62.250614,78.465051,56.253165,25.257952,59.568792,36.671326
49.830712,60.595229,139.114351,144.523381,108.822614,98.496004,29.156005,14.225130,136.077476,1.765097,60.177685,50.650674,143.047428,139.141915,140.930750,135.998643,96.039665,133.940387,-0.000784,0.000881,32.000000,-235.782509,136.303106,-0.025187,-40.000903,-0.421778,417577.000888,0.982648,20.514984,1.595225,2.791798,0.066740,0.075398,168.059234,32.000000,184.079845,169.151225,170.502981,151.158561,32.000000,146.760693,67.604529,64.603427,89.241183,8.000000,36.029647,62.250614,78.461865,56.253165,25.251780,59.574978,36.501701
49.829171,60.587974,139.113946,144.523202,108.780196,98.495815,29.170413,14.225094,136.076234,1.765076,60.160694,50.650107,143.048410,139.143376,140.934325,135.997926,96.039000,133.945696,-0.000784,0.000927,32.000000,-235.782572,136.299003,-0.025286,-40.000883,-0.421762,417568.292541,0.982753,20.509165,1.592330,2.791761,0.061998,0.082967,168.073035,32.000000,184.073265,169.129985,170.561932,151.184035,32.000000,146.742785,67.607790,64.601626,89.243016,8.000000,36.033544,62.250614,78.460744,56.253165,25.244737,59.572047,36.612045
49.829555,60.580787,139.114511,144.522694,108.746202,98.495791,29.159893,14.224953,136.075522,1.764816,60.146009,50.650048,143.050583,139.144504,140.937397,135.996786,96.038038,133.948330,-0.000783,0.000982,32.000000,-235.782730,136.299095,-0.025275,-40.000868,-0.421752,417557.427463,0.982798,20.502717,1.590024,2.791739,0.048123,0.062100,168.098293,32.000000,184.054397,169.126127,170.677282,151.190933,32.000000,146.744527,67.610685,64.599871,89.245110,8.000000,36.036272,62.250614,78.458929,56.253165,25.237192,59.571221,36.572354
49.833353,60.573530,139.114584,144.522053,108.769054,98.495647,29.166757,14.224940,136.074485,1.764667,60.131296,50.651496,143.053355,139.144964,140.938546,135.997945,96.037756,133.945519,-0.000783,0.000987,32.000000,-235.782910,136.298744,-0.025017,-40.000860,-0.421759,417549.063890,0.982325,20.497057,1.593286,2.791817,0.064552,0.069921,168.119858,32.000000,184.045686,169.146872,170.738454,151.176719,32.000000,146.764873,67.613829,64.598189,89.248388,8.000000,36.040391,62.250614,78.452962,56.253165,25.229872,59.576384,36.637944
49.835978,60.564815,139.115031,144.521183,108.805894,98.495351,29.165548,14.225044,136.075614,1.764750,60.114587,50.652419,143.054383,139.146653,140.937761,135.997803,96.037473,133.938571,-0.000783,0.000958,32.000000,-235.782870,136.297816,-0.025010,-40.000876,-0.421744,417541.662305,0.982652,20.489472,1.595536,2.791807,0.057856,0.070289,168.115750,32.000000,184.053141,169.172111,170.701304,151.151084,32.000000,146.793145,67.616864,64.596901,89.251256,8.000000,36.043600,62.250614,78.445052,56.253165,25.220949,59.568300,36.513586
49.833542,60.554062,139.113812,144.520022,108.861413,98.495317,29.195589,14.225078,136.076048,1.764830,60.097335,50.653574,143.053059,139.147269,140.937282,135.997027,96.037202,133.933261,-0.000784,0.000952,32.000000,-235.782870,136.299229,-0.025224,-40.000844,-0.421702,417530.055369,0.982318,20.478285,1.594444,2.791596,0.049170,0.068312,168.095808,32.000000,184.076636,169.177902,170.587713,151.142843,32.000000,146.808060,67.619466,64.596276,89.252694,8.000000,36.046847,62.250614,78.444209,56.253165,25.208910,59.561780,36.535450
49.833425,60.542404,139.114444,144.518393,108.892178,98.495343,29.165156,14.225183,136.075628,1.764769,60.079711,50.653083,143.051496,139.145401,140.938201,135.997511,96.037915,133.928943,-0.000783,0.000946,32.000000,-235.782669,136.297380,-0.025198,-40.000857,-0.421664,417515.996026,0.982276,20.466855,1.591328,2.791458,0.055780,0.076800,168.080675,32.000000,184.100067,169.166163,170.508547,151.156399,32.000000,146.796922,67.622784,64.596131,89.253799,8.000000,36.049602,62.250614,78.444193,56.253165,25.194352,59.572706,36.660541
49.833323,60.530917,139.113917,144.516452,108.934547,98.495395,29.218661,14.225281,136.074767,1.764803,60.063044,50.651356,143.051026,139.143932,140.941164,135.997507,96.037716,133.931958,-0.000782,0.000947,32.000000,-235.782467,136.297242,-0.025225,-40.000837,-0.421675,417504.396597,0.981290,20.458621,1.589000,2.791570,0.057659,0.081446,168.085071,32.000000,184.094264,169.142209,170.534516,151.174798,32.000000,146.768068,67.625981,64.595368,89.254957,8.000000,36.053574,62.250614,78.438857,56.253165,25.179797,59.570425,36.444474
49.826309,60.521458,139.114937,144.514691,108.915634,98.483052,29.166373,14.225341,136.074144,1.764557,60.051593,50.649113,143.051795,139.140309,140.943918,135.996951,96.036157,133.936093,-0.000783,0.000956,32.000000,-235.782322,136.297798,-0.025215,-40.000802,-0.421665,417488.297768,0.982287,20.447084,1.586175,2.791589,0.062098,0.074828,168.106726,32.000000,184.078159,169.134795,170.645964,151.187484,32.000000,146.762601,67.628194,64.593947,89.255914,8.000000,36.057024,62.250614,78.443160,56.253165,25.167437,59.575716,36.403242
49.823731,60.514121,139.111942,144.513216,108.889876,98.478950,29.161965,14.225441,136.072962,1.764617,60.050427,50.646142,143.053347,139.136712,140.943847,135.996350,96.034725,133.937423,-0.000784,0.000984,32.000000,-235.782111,136.295088,-0.025238,-40.000806,-0.421650,417474.633067,0.980461,20.435703,1.587849,2.791584,0.063471,0.071561,168.129723,32.000000,184.064530,169.147632,170.734734,151.179628,32.000000,146.777160,67.630510,64.592146,89.256832,8.000000,36.059596,62.250614,78.444602,56.253165,25.157665,59.570316,36.517328
49.819943,60.510095,139.109912,144.512412,108.863393,98.478911,29.146150,14.225264,136.070222,1.764574,60.058569,50.643872,143.053984,139.133341,140.942518,135.992918,96.034864,133.936745,-0.000785,0.000962,32.000000,-235.782169,136.290138,-0.025405,-40.000837,-0.421655,417417.568166,0.982223,20.433502,1.591430,2.791998,0.063006,0.068623,168.131314,32.000000,184.065461,169.172024,170.727550,151.150542,32.000000,146.792154,67.632451,64.590524,89.257447,8.000000,36.060687,62.250614,78.446949,56.253165,25.152617,59.565665,36.539999
49.819658,60.509240,139.108337,144.512262,108.817875,98.478746,29.146851,14.225278,136.067726,1.764300,60.067884,50.641977,143.053380,139.130223,140.940228,135.989016,96.035297,133.932811,-0.000784,0.000981,32.000000,-235.782155,136.285335,-0.025414,-40.000861,-0.421641,417395.295446,0.982367,20.428832,1.593514,2.792082,0.063168,0.068299,168.116207,32.000000,184.084549,169.186213,170.634083,151.138219,32.000000,146.806996,67.633942,64.589610,89.257461,8.000000,36.063524,62.250614,78.446136,56.253165,25.153480,59.558102,36.545061
49.817504,60.511004,139.104760,144.513188,108.778270,98.478680,29.179683,14.225340,136.064424,1.764723,60.073821,50.641415,143.050595,139.127255,140.938717,135.984333,96.034714,133.921862,-0.000784,0.000976,32.000000,-235.782048,136.280079,-0.025398,-40.000852,-0.421667,417391.717170,0.982972,20.428726,1.593043,2.792254,0.067858,0.074740,168.095539,32.000000,184.107927,169.174053,170.535569,151.152363,32.000000,146.794542,67.636822,64.589677,89.257138,8.000000,36.064971,62.250614,78.447844,56.253165,25.158025,59.572962,36.455333
49.815252,60.512675,139.100427,144.514499,108.753438,98.470279,29.158218,14.225438,136.060107,1.764642,60.078394,50.639548,143.049965,139.121480,140.939931,135.980040,96.034419,133.910195,-0.000784,0.000932,32.000000,-235.781956,136.274054,-0.025163,-40.000846,-0.421662,417389.404993,0.982950,20.428165,1.590685,2.792238,0.068258,0.074500,168.095673,32.000000,184.113275,169.149711,170.525476,151.176765,32.000000,146.755015,67.640690,64.590961,89.257267,8.000000,36.065548,62.250614,78.446024,56.253165,25.164794,59.572667,36.454232
49.815738,60.515052,139.095127,144.516410,108.766785,98.462028,29.133470,14.225518,136.053621,1.764353,60.085397,50.635737,143.051145,139.118109,140.941167,135.974823,96.033585,133.901839,-0.000785,0.000934,32.000000,-235.781876,136.267702,-0.025243,-40.000849,-0.421677,417393.467635,0.981895,20.432160,1.585911,2.792287,0.064542,0.075814,168.117933,32.000000,184.099155,169.136130,170.617492,151.193382,32.000000,146.740646,67.644406,64.591948,89.257152,8.000000,36.066210,62.250614,78.445458,56.253165,25.171609,59.562606,36.689595
49.809100,60.518787,139.087845,144.518706,108.694005,98.453939,29.209377,14.225542,136.045348,1.764328,60.094536,50.633051,143.052939,139.114162,140.942383,135.967317,96.031795,133.892875,-0.000784,0.000952,32.000000,-235.781872,136.260094,-0.025325,-40.000857,-0.421648,417362.140802,0.982587,20.436162,1.580498,2.792326,0.068503,0.076402,168.145429,32.000000,184.078684,169.138544,170.726231,151.192707,32.000000,146.753096,67.648280,64.593133,89.257563,8.000000,36.064622,62.250614,78.448367,56.253165,25.179082,59.564897,36.507864
49.807913,60.522758,139.080444,144.521102,108.659508,98.453832,29.154234,14.225624,136.039305,1.764506,60.107136,50.626764,143.055552,139.107816,140.941911,135.960752,96.030238,133.887571,-0.000783,0.000985,32.000000,-235.781866,136.251051,-0.025305,-40.000896,-0.421594,417331.297156,0.983335,20.438036,1.577243,2.792192,0.068570,0.075816,168.156671,32.000000,184.077500,169.158453,170.749878,151.173243,32.000000,146.767938,67.652348,64.595634,89.258748,8.000000,36.063222,62.250614,78.448301,56.253165,25.188684,59.575853,36.471327
49.803496,60.526410,139.074014,144.523604,108.648516,98.445693,29.168816,14.225582,136.031345,1.764498,60.121606,50.623971,143.057498,139.098943,140.940624,135.951887,96.030067,133.887571,-0.000781,0.001008,32.000000,-235.781933,136.242894,-0.025354,-40.000901,-0.421610,417308.854119,0.980852,20.448640,1.574646,2.792418,0.064196,0.077756,168.147939,32.000000,184.092145,169.178117,170.675766,151.153894,32.000000,146.782870,67.655883,64.598843,89.259315,8.000000,36.061699,62.250614,78.455989,56.253165,25.198644,59.573877,36.559661
49.801915,60.531266,139.067026,144.526290,108.638066,98.433379,29.146064,14.225541,136.024340,1.764613,60.132813,50.622452,143.057674,139.091606,140.940789,135.944119,96.030497,133.881115,-0.000782,0.001020,32.000000,-235.782081,136.234777,-0.025131,-40.000879,-0.421601,417317.041705,0.982742,20.453840,1.573608,2.792336,0.060688,0.076834,168.125877,32.000000,184.117961,169.171921,170.559038,151.161789,32.000000,146.782120,67.659458,64.601391,89.259440,8.000000,36.060816,62.250614,78.457940,56.253165,25.209136,59.562439,36.517181
49.804079,60.536067,139.060291,144.529082,108.632821,98.421039,29.153793,14.225639,136.019543,1.764976,60.138241,50.619854,143.057995,139.083052,140.942772,135.936722,96.029799,133.873334,-0.000782,0.001058,32.000000,-235.782043,136.226306,-0.025315,-40.000881,-0.421590,417290.740939,0.982275,20.462064,1.573779,2.792455,0.070552,0.074308,168.122043,32.000000,184.132729,169.153896,170.513720,151.184365,32.000000,146.760158,67.661821,64.602560,89.259166,8.000000,36.058727,62.250614,78.456420,56.253165,25.219520,59.570877,36.402655
49.799788,60.540450,139.053672,144.531889,108.580134,98.412670,29.140040,14.225524,136.012359,1.764928,60.142022,50.619223,143.059211,139.075797,140.943956,135.928647,96.027896,133.870233,-0.000780,0.001052,32.000000,-235.782106,136.217915,-0.025279,-40.000883,-0.421539,417245.044628,0.982966,20.468556,1.570189,2.792403,0.061992,0.075653,168.138463,32.000000,184.122260,169.137813,170.575165,151.201811,32.000000,146.740625,67.663268,64.603557,89.258616,8.000000,36.057548,62.250614,78.460158,56.253165,25.229986,59.571742,36.690695
49.796410,60.545509,139.050166,144.534756,108.651506,98.412552,29.163886,14.225608,136.007332,1.764861,60.149202,50.616535,143.061546,139.070291,140.946390,135.921048,96.024984,133.862343,-0.000779,0.001064,32.000000,-235.781937,136.211065,-0.025340,-40.000911,-0.421452,417198.177646,0.982548,20.471118,1.567079,2.792147,0.054361,0.075261,168.163471,32.000000,184.097353,169.138464,170.688610,151.203005,32.000000,146.744742,67.664895,64.605416,89.258704,8.000000,36.056704,62.250614,78.461280,56.253165,25.241264,59.569313,36.540439
49.788236,60.550474,139.043123,144.537671,108.647039,98.412512,29.152615,14.225538,136.003301,1.765246,60.161592,50.615134,143.064891,139.064371,140.947173,135.915432,96.022929,133.855164,-0.000778,0.001047,32.000000,-235.781995,136.202380,-0.025219,-40.000901,-0.421439,417174.556998,0.983032,20.479942,1.567464,2.792254,0.065428,0.077153,168.180685,32.000000,184.089985,169.156861,170.743553,151.187797,32.000000,146.768522,67.666548,64.607609,89.259054,8.000000,36.056023,62.250614,78.471411,56.253165,25.251911,59.565045,36.554085
49.786817,60.555012,139.036650,144.540318,108.667043,98.412499,29.156476,14.225457,135.997774,1.765533,60.170870,50.613950,143.066727,139.059226,140.945354,135.906376,96.020466,133.844193,-0.000778,0.001059,32.000000,-235.782075,136.194076,-0.025136,-40.000864,-0.421468,417188.310004,0.982313,20.488498,1.566515,2.792373,0.054118,0.074411,168.171845,32.000000,184.097426,169.184424,170.692590,151.163116,32.000000,146.793779,67.667608,64.610247,89.258657,8.000000,36.053864,62.250614,78.475160,56.253165,25.264019,59.568871,36.691942
49.785106,60.559205,139.032881,144.543086,108.667429,98.412423,29.161263,14.225361,135.991423,1.765887,60.174431,50.613000,143.066576,139.055512,140.944995,135.900592,96.018619,133.843485,-0.000777,0.001067,32.000000,-235.782048,136.188871,-0.025039,-40.000843,-0.421533,417203.236166,0.982883,20.501927,1.565055,2.792690,0.054946,0.062911,168.157501,32.000000,184.113253,169.193086,170.602397,151.161489,32.000000,146.802212,67.669258,64.613269,89.256998,8.000000,36.053596,62.250614,78.477922,56.253165,25.274400,59.572362,36.451518
49.785960,60.561285,139.031059,144.545482,108.704040,98.412337,29.174569,14.225187,135.985593,1.765953,60.172262,50.612363,143.067026,139.052492,140.947222,135.897784,96.017011,133.846208,-0.000777,0.001104,32.000000,-235.782235,136.186818,-0.025040,-40.000820,-0.421534,417214.098219,0.982795,20.507933,1.562149,2.792640,0.062126,0.069565,168.157410,32.000000,184.125187,169.179206,170.569872,151.175925,32.000000,146.789330,67.671437,64.615956,89.254221,8.000000,36.053499,62.250614,78.479427,56.253165,25.282129,59.564888,36.509111
49.785450,60.562346,139.027619,144.547772,108.678683,98.412080,29.144956,14.225134,135.984786,1.766160,60.166494,50.610855,143.070012,139.050163,140.951179,135.894731,96.014758,133.841092,-0.000778,0.001114,32.000000,-235.782334,136.184820,-0.025045,-40.000864,-0.421538,417223.742167,0.982681,20.513898,1.563650,2.792660,0.062239,0.069553,168.170585,32.000000,184.113346,169.163708,170.624374,151.190435,32.000000,146.770428,67.673660,64.618688,89.251582,8.000000,36.054132,62.250614,78.478215,56.253165,25.288162,59.560019,36.703461
49.783136,60.562462,139.028306,144.550006,108.696744,98.412127,29.155128,14.225138,135.982642,1.766170,60.162610,50.610388,143.073689,139.045905,140.954620,135.893378,96.012913,133.841103,-0.000777,0.001141,32.000000,-235.782293,136.183180,-0.025102,-40.000866,-0.421528,417228.998920,0.982219,20.515095,1.566590,2.792576,0.055614,0.066944,168.192454,32.000000,184.092561,169.167831,170.722261,151.192475,32.000000,146.773900,67.676602,64.621169,89.249328,8.000000,36.055328,62.250614,78.484033,56.253165,25.291984,59.579089,36.573894
49.781729,60.561456,139.025520,144.551931,108.722164,98.412043,29.157030,14.225024,135.978842,1.766449,60.161646,50.609361,143.076460,139.043227,140.956873,135.891119,96.011237,133.839079,-0.000777,0.001172,32.000000,-235.782365,136.182862,-0.025114,-40.000855,-0.421523,417233.814445,0.983228,20.516683,1.566339,2.792535,0.059457,0.072417,168.208529,32.000000,184.082085,169.183654,170.768356,151.178106,32.000000,146.795924,67.679265,64.623947,89.246970,8.000000,36.056261,62.250614,78.484384,56.253165,25.294638,59.557138,36.714613
49.777966,60.560521,139.025901,144.553711,108.771593,98.411964,29.149604,14.224917,135.976455,1.766419,60.160290,50.607074,143.079333,139.040927,140.957310,135.889281,96.009534,133.837369,-0.000776,0.001169,32.000000,-235.782442,136.181735,-0.025102,-40.000862,-0.421547,417238.461293,0.982936,20.519194,1.568189,2.792679,0.056759,0.070539,168.204042,32.000000,184.093156,169.203154,170.725559,151.163855,32.000000,146.817639,67.681454,64.627425,89.243764,8.000000,36.058158,62.250614,78.492221,56.253165,25.296757,59.574831,36.639045
49.771408,60.559447,139.022598,144.555370,108.797391,98.411901,29.156861,14.224901,135.974053,1.766522,60.156142,50.602978,143.080033,139.039058,140.957946,135.888036,96.007688,133.834950,-0.000776,0.001178,32.000000,-235.782411,136.181809,-0.025089,-40.000851,-0.421550,417241.248325,0.982899,20.519646,1.568874,2.792702,0.056403,0.066927,168.188775,32.000000,184.113862,169.211603,170.632353,151.163158,32.000000,146.825615,67.683945,64.631061,89.239363,8.000000,36.059065,62.250614,78.500601,56.253165,25.298983,59.572077,36.473381
49.773357,60.558021,139.022911,144.556935,108.814837,98.411707,29.159433,14.225001,135.970453,1.766877,60.148363,50.600885,143.079815,139.036366,140.959619,135.887820,96.006000,133.835768,-0.000778,0.001149,32.000000,-235.782339,136.181075,-0.025069,-40.000862,-0.421585,417244.950480,0.983228,20.522607,1.569740,2.792920,0.063706,0.071477,168.178848,32.000000,184.131589,169.196715,170.569988,151.174194,32.000000,146.813005,67.687232,64.634648,89.233648,8.000000,36.059946,62.250614,78.503972,56.253165,25.300376,59.563816,36.716961
49.769394,60.554946,139.020163,144.558166,108.831859,98.411647,29.178773,14.224899,135.967124,1.766667,60.140198,50.598332,143.082396,139.034075,140.962721,135.886849,96.004840,133.843103,-0.000777,0.001136,32.000000,-235.782315,136.179693,-0.025099,-40.000869,-0.421637,417251.042886,0.983122,20.528326,1.570402,2.793222,0.057190,0.078990,168.186811,32.000000,184.131506,169.173664,170.604251,151.197455,32.000000,146.791920,67.690763,64.639081,89.227541,8.000000,36.061260,62.250614,78.509001,56.253165,25.300040,59.565743,36.523711
49.766014,60.552349,139.017936,144.559262,108.844506,98.411618,29.156875,14.224989,135.964638,1.766588,60.135845,50.597799,143.086422,139.032888,140.965357,135.885672,96.002808,133.845994,-0.000777,0.001101,32.000000,-235.782148,136.178044,-0.025155,-40.000879,-0.421620,417250.671505,0.982987,20.524880,1.572491,2.793119,0.059272,0.074680,168.207066,32.000000,184.114142,169.170286,170.695787,151.207418,32.000000,146.780691,67.693277,64.643363,89.220283,8.000000,36.061569,62.250614,78.513338,56.253165,25.299200,59.556233,36.491283
49.762094,60.550623,139.013086,144.560319,108.917698,98.411461,29.143406,14.224953,135.961224,1.766783,60.137180,50.597368,143.089987,139.030048,140.967147,135.884662,96.000120,133.841807,-0.000777,0.001048,32.000000,-235.782099,136.176282,-0.025121,-40.000902,-0.421641,417251.151355,0.982413,20.525909,1.577242,2.793286,0.059874,0.075006,168.225813,32.000000,184.100456,169.180190,170.769673,151.198934,32.000000,146.791508,67.695373,64.647742,89.211855,8.000000,36.060885,62.250614,78.521566,56.253165,25.299090,59.568133,36.593704
49.760677,60.550161,139.010245,144.561432,109.010928,98.411303,29.156062,14.225006,135.958117,1.766989,60.143385,50.596130,143.092492,139.026944,140.967185,135.881471,95.997158,133.836971,-0.000777,0.001036,32.000000,-235.781977,136.176530,-0.025147,-40.000905,-0.421666,417253.405832,0.983217,20.526813,1.580689,2.793431,0.060072,0.077900,168.229866,32.000000,184.107800,169.197747,170.754248,151.184249,32.000000,146.813931,67.697261,64.652497,89.202596,8.000000,36.060523,62.250614,78.526934,56.253165,25.301934,59.568949,36.545428
49.757071,60.550994,139.005006,144.562804,109.074672,98.411214,29.168540,14.225000,135.956235,1.767242,60.152402,50.592770,143.093948,139.022022,140.967148,135.877080,95.995165,133.832992,-0.000777,0.000987,32.000000,-235.781940,136.173968,-0.025291,-40.000931,-0.421685,417257.981767,0.983751,20.529148,1.581327,2.793554,0.055410,0.066672,168.216012,32.000000,184.123900,169.210964,170.664424,151.178703,32.000000,146.818932,67.698689,64.657480,89.192443,8.000000,36.059703,62.250614,78.533531,56.253165,25.306126,59.564563,36.548436
49.752335,60.553624,139.001234,144.564484,109.044662,98.411335,29.154029,14.225083,135.952830,1.766873,60.162286,50.590105,143.094659,139.017201,140.969633,135.873833,95.994097,133.828376,-0.000777,0.000987,32.000000,-235.781795,136.172434,-0.025441,-40.000929,-0.421688,417263.267933,0.983352,20.530153,1.581922,2.793576,0.068073,0.073971,168.199092,32.000000,184.139980,169.199976,170.582529,151.194355,32.000000,146.804303,67.699645,64.663234,89.181912,8.000000,36.058625,62.250614,78.541247,56.253165,25.312401,59.577112,36.584386
49.754931,60.558029,138.997586,144.566579,109.012287,98.411466,29.153467,14.224990,135.948150,1.766956,60.169901,50.586931,143.095815,139.012769,140.972466,135.871714,95.992480,133.832004,-0.000777,0.001058,32.000000,-235.781883,136.167924,-0.025422,-40.000925,-0.421708,417269.786834,0.983011,20.534721,1.581967,2.793673,0.058952,0.074743,168.202565,32.000000,184.145435,169.181459,170.586719,151.221941,32.000000,146.784627,67.700058,64.668647,89.171654,8.000000,36.058360,62.250614,78.545027,56.253165,25.321504,59.575785,36.454012
49.757795,60.564188,138.992579,144.569198,108.977026,98.411497,29.163767,14.224959,135.942985,1.766759,60.175499,50.583510,143.098622,139.008066,140.975740,135.869530,95.989998,133.829042,-0.000777,0.001072,32.000000,-235.781860,136.165477,-0.025397,-40.000937,-0.421743,417278.801068,0.983611,20.542258,1.580776,2.793863,0.055507,0.072707,168.219443,32.000000,184.129515,169.172666,170.660993,151.240114,32.000000,146.769217,67.700880,64.673602,89.162192,8.000000,36.056868,62.250614,78.546483,56.253165,25.334747,59.566343,36.434863
49.753268,60.569546,138.988491,144.572110,108.949565,98.403107,29.152811,14.224911,135.939486,1.766751,60.180335,50.580219,143.101730,139.004060,140.978798,135.865974,95.986994,133.821777,-0.000778,0.001041,32.000000,-235.781960,136.164195,-0.025359,-40.000942,-0.421717,417286.122235,0.983586,20.543974,1.584168,2.793644,0.063282,0.077540,168.240239,32.000000,184.109904,169.183605,170.747860,151.235189,32.000000,146.779855,67.700548,64.678288,89.153126,8.000000,36.055618,62.250614,78.551219,56.253165,25.347196,59.572116,36.423198
49.752270,60.573729,138.983002,144.574810,108.934715,98.411093,29.157645,14.224863,135.936081,1.766653,60.182707,50.579019,143.105226,139.002620,140.980159,135.862452,95.984768,133.812440,-0.000776,0.001046,32.000000,-235.782097,136.161292,-0.025396,-40.000956,-0.421678,417297.201129,0.983193,20.547166,1.585201,2.793383,0.066890,0.078642,168.249509,32.000000,184.109362,169.204620,170.763665,151.220468,32.000000,146.804483,67.700697,64.683490,89.144181,8.000000,36.054122,62.250614,78.559610,56.253165,25.358344,59.574044,36.497886
49.753886,60.576186,138.979713,144.577151,108.937545,98.419096,29.133767,14.224819,135.933568,1.766161,60.180049,50.578226,143.106895,139.001230,140.980701,135.858252,95.983026,133.804506,-0.000775,0.001035,32.000000,-235.782077,136.158923,-0.025430,-40.000996,-0.421681,417276.988853,0.983591,20.557213,1.584648,2.793555,0.064877,0.080777,168.237260,32.000000,184.120835,169.222168,170.695487,151.205397,32.000000,146.820391,67.701014,64.689317,89.135296,8.000000,36.052458,62.250614,78.561519,56.253165,25.367680,59.570956,36.500747
49.754221,60.576367,138.977327,144.578983,108.996434,98.418925,29.150113,14.224957,135.930624,1.765666,60.169570,50.578398,143.106551,139.001898,140.983264,135.858306,95.981364,133.798962,-0.000775,0.001046,32.000000,-235.781940,136.158554,-0.025453,-40.001001,-0.421711,417320.344481,0.983540,20.562429,1.582302,2.793501,0.067806,0.074726,168.218053,32.000000,184.138101,169.220407,170.602415,151.212723,32.000000,146.822454,67.701380,64.695426,89.126973,8.000000,36.052534,62.250614,78.564718,56.253165,25.371695,59.560895,36.559074
49.756751,60.572558,138.975143,144.580063,109.117516,98.419004,29.182982,14.224979,135.928121,1.765385,60.148059,50.579503,143.107280,139.003316,140.986930,135.858893,95.979383,133.797495,-0.000775,0.001035,32.000000,-235.782007,136.159948,-0.025431,-40.001024,-0.421723,417359.897229,0.984397,20.563214,1.580160,2.793344,0.061849,0.066532,168.212900,32.000000,184.147648,169.204536,170.576612,151.231574,32.000000,146.808593,67.702697,64.701524,89.118669,8.000000,36.051877,62.250614,78.565932,56.253165,25.371549,59.569667,36.625031
49.762247,60.564264,138.975471,144.580172,109.237941,98.419025,29.145747,14.224913,135.929001,1.765046,60.114729,50.581083,143.109408,139.006441,140.991665,135.859024,95.977155,133.803276,-0.000773,0.000999,32.000000,-235.782050,136.160970,-0.025388,-40.000990,-0.421714,417362.005340,0.983837,20.563046,1.579107,2.793277,0.065433,0.068913,168.223837,32.000000,184.140021,169.189376,170.633427,151.246199,32.000000,146.790456,67.703452,64.706612,89.110174,8.000000,36.053061,62.250614,78.566455,56.253165,25.365796,59.563255,36.689081
49.762363,60.551541,138.979216,144.579240,109.344225,98.427313,29.162734,14.224893,135.932399,1.764935,60.077213,50.583893,143.112479,139.013243,140.995749,135.864081,95.974803,133.808302,-0.000773,0.000994,32.000000,-235.782155,136.164760,-0.025406,-40.000994,-0.421678,417359.383644,0.982665,20.556616,1.580370,2.793091,0.059315,0.079768,168.243577,32.000000,184.125017,169.195532,170.728281,151.243510,32.000000,146.796965,67.703441,64.710802,89.102145,8.000000,36.055635,62.250614,78.567784,56.253165,25.352976,59.570729,36.681011
49.768598,60.534443,138.985040,144.577198,109.413264,98.451815,29.176568,14.224772,135.935816,1.764846,60.038925,50.585958,143.113574,139.018756,140.998515,135.867922,95.972466,133.808228,-0.000773,0.000979,32.000000,-235.782300,136.169460,-0.025460,-40.000995,-0.421616,417349.601948,0.983780,20.542631,1.585429,2.792789,0.063311,0.073131,168.257877,32.000000,184.116246,169.211861,170.776462,151.226893,32.000000,146.816354,67.702813,64.714548,89.094290,8.000000,36.060148,62.250614,78.565888,56.253165,25.329814,59.574535,36.464724
49.774625,60.512967,138.991987,144.573315,109.550242,98.463951,29.133421,14.224813,135.943534,1.764516,60.003951,50.589660,143.113767,139.024949,140.999307,135.874401,95.971295,133.818965,-0.000773,0.000957,32.000000,-235.782232,136.175597,-0.025457,-40.001025,-0.421649,417373.381832,0.983254,20.529787,1.590242,2.792858,0.061704,0.074520,168.250328,32.000000,184.125739,169.228148,170.733850,151.209659,32.000000,146.832320,67.701026,64.718537,89.086216,8.000000,36.065723,62.250614,78.560500,56.253165,25.301975,59.565566,36.686807
