OSU 80 Ton Compressor Load Stand
49.733042,60.139512,138.982498,144.484332,109.957887,98.364644,29.170266,14.225502,135.933729,1.756434,59.473072,50.605008,143.096099,138.987684,141.031570,135.854428,95.894614,133.798498,-0.000763,0.003193,32.000000,-235.781995,136.124901,-0.025208,-40.000913,-0.421090,416706.797979,0.982672,20.220166,1.644855,2.794292,0.061663,0.072933,168.280683,32.000000,184.181527,169.233463,170.597863,151.197578,32.000000,146.695111,67.603517,64.716183,88.751503,8.000000,36.218708,62.250614,78.877726,56.253165,24.941528,59.575814,36.621363
49.740952,60.109908,139.001433,144.474195,110.087860,98.385023,29.145942,14.225519,135.954411,1.756571,59.431154,50.611438,143.091798,139.005593,141.030983,135.876116,95.896632,133.816560,-0.000762,0.003195,32.000000,-235.781942,136.141016,-0.025185,-40.000895,-0.421178,416747.965860,0.981823,20.186066,1.656733,2.794573,0.062204,0.074686,168.286997,32.000000,184.179026,169.218497,170.640212,151.211655,32.000000,146.662414,67.600579,64.716011,88.739500,8.000000,36.231094,62.250614,78.871670,56.253165,24.894687,59.570798,36.696565
49.743708,60.082167,139.021718,144.464003,110.199357,98.397345,29.189019,14.225509,135.973151,1.756727,59.396717,50.619040,143.087405,139.023292,141.030200,135.895649,95.897861,133.835737,-0.000762,0.003176,32.000000,-235.781817,136.160124,-0.025239,-40.000902,-0.421184,416750.693199,0.981940,20.148135,1.665630,2.794571,0.061845,0.074148,168.306540,32.000000,184.156372,169.211305,170.732728,151.217653,32.000000,146.644550,67.598877,64.715940,88.728032,8.000000,36.244900,62.250614,78.875090,56.253165,24.852024,59.558662,36.728700
49.747741,60.057790,139.042387,144.454295,110.231214,98.417818,29.158643,14.225351,135.989352,1.756742,59.369723,50.621113,143.083958,139.039343,141.027347,135.914298,95.900061,133.849454,-0.000763,0.003174,32.000000,-235.782091,136.176618,-0.025241,-40.000889,-0.421217,416790.709062,0.982715,20.110336,1.672456,2.794507,0.059376,0.080079,168.321301,32.000000,184.143508,169.222749,170.812846,151.200709,32.000000,146.647030,67.597575,64.715494,88.716358,8.000000,36.260572,62.250614,78.874867,56.253165,24.812690,59.575440,36.666484
49.754877,60.035546,139.057486,144.444990,110.240593,98.430067,29.157553,14.225295,136.007690,1.756856,59.348103,50.624618,143.080308,139.058440,141.023131,135.930580,95.902750,133.863571,-0.000765,0.003156,32.000000,-235.782235,136.193629,-0.025247,-40.000896,-0.421271,416803.667863,0.981255,20.079738,1.680615,2.794760,0.063164,0.092312,168.322946,32.000000,184.146883,169.243082,170.792628,151.180578,32.000000,146.651457,67.595620,64.715579,88.704166,8.000000,36.271731,62.250614,78.874005,56.253165,24.776616,59.568212,36.651590
49.759220,60.015101,139.075730,144.436075,110.269973,98.442179,29.187853,14.225330,136.025645,1.756903,59.329045,50.630703,143.074252,139.075518,141.018414,135.949519,95.907765,133.874282,-0.000767,0.003195,32.000000,-235.782179,136.209987,-0.025154,-40.000908,-0.421352,416853.200632,0.982331,20.051183,1.685129,2.794949,0.063253,0.071190,168.298751,32.000000,184.164444,169.257827,170.699555,151.168329,32.000000,146.649170,67.593325,64.715877,88.691364,8.000000,36.284953,62.250614,78.873336,56.253165,24.743732,59.574368,36.495245
49.761771,59.996124,139.093921,144.427539,110.286429,98.462668,29.158778,14.225488,136.044921,1.756901,59.306970,50.636945,143.068789,139.092978,141.015836,135.965754,95.912106,133.891381,-0.000770,0.003165,32.000000,-235.782127,136.227696,-0.025149,-40.000930,-0.421358,416867.198323,0.982277,20.021546,1.689350,2.794851,0.060741,0.072600,168.283701,32.000000,184.179564,169.247763,170.620060,151.178432,32.000000,146.625982,67.591773,64.715727,88.678271,8.000000,36.298334,62.250614,78.869992,56.253165,24.714157,59.563265,36.724958
49.770831,59.978061,139.109110,144.419530,110.320397,98.482835,29.164226,14.225435,136.062451,1.757234,59.282120,50.642604,143.062999,139.112059,141.013657,135.978700,95.917586,133.907261,-0.000770,0.003153,32.000000,-235.782049,136.248833,-0.025179,-40.000911,-0.421397,416880.474543,0.981231,19.996603,1.689577,2.794974,0.055218,0.071018,168.284426,32.000000,184.189070,169.233806,170.619829,151.188840,32.000000,146.597283,67.588977,64.715606,88.664781,8.000000,36.310805,62.250614,78.868752,56.253165,24.685414,59.579551,36.634349
49.781471,59.959933,139.125011,144.411667,110.389861,98.495096,29.164205,14.225455,136.077513,1.757384,59.256576,50.646421,143.059810,139.130441,141.011431,135.994559,95.923183,133.919958,-0.000770,0.003133,32.000000,-235.782045,136.266913,-0.025177,-40.000935,-0.421494,416933.644944,0.982309,19.974983,1.693605,2.795196,0.054085,0.073239,168.296663,32.000000,184.166360,169.225006,170.705398,151.194402,32.000000,146.578701,67.584797,64.714285,88.653005,8.000000,36.324214,62.250614,78.857778,56.253165,24.656979,59.565861,36.688127
49.785324,59.942003,139.147842,144.403812,110.447631,98.511171,29.154992,14.225400,136.093275,1.757484,59.237912,50.650940,143.055153,139.147398,141.010041,136.009992,95.927670,133.930911,-0.000771,0.003115,32.000000,-235.781991,136.282940,-0.025206,-40.000940,-0.421519,416980.300162,0.982083,19.947538,1.695895,2.794993,0.055727,0.074885,168.308738,32.000000,184.148071,169.232174,170.788783,151.180667,32.000000,146.574748,67.580381,64.712263,88.641622,8.000000,36.340359,62.250614,78.852451,56.253165,24.628324,59.569520,36.509918
49.785746,59.924535,139.163069,144.395828,110.503234,98.535639,29.176437,14.225281,136.110076,1.757659,59.225078,50.656377,143.052637,139.163349,141.006207,136.026465,95.932961,133.943179,-0.000772,0.003136,32.000000,-235.782000,136.299292,-0.025210,-40.000923,-0.421494,416991.667063,0.981928,19.918390,1.696510,2.794715,0.065820,0.074700,168.315415,32.000000,184.141780,169.250389,170.800664,151.148034,32.000000,146.583707,67.576209,64.712399,88.631852,8.000000,36.355230,62.250614,78.852637,56.253165,24.600635,59.556538,36.702141
49.793284,59.909524,139.175333,144.388146,110.658742,98.560147,29.181970,14.225168,136.123556,1.757659,59.218906,50.658966,143.047695,139.176684,141.000305,136.038659,95.939781,133.959743,-0.000772,0.003135,32.000000,-235.782170,136.314228,-0.025209,-40.000910,-0.421574,417025.901298,0.982269,19.896471,1.697384,2.794957,0.059166,0.070656,168.291797,32.000000,184.153492,169.263690,170.716214,151.125024,32.000000,146.590743,67.570934,64.712760,88.622720,8.000000,36.366494,62.250614,78.847204,56.253165,24.575396,59.565920,36.672353
49.798851,59.896721,139.190768,144.380966,110.798561,98.584617,29.159549,14.225191,136.137254,1.757968,59.211074,50.661855,143.040527,139.192527,140.994614,136.052214,95.946362,133.976792,-0.000772,0.003112,32.000000,-235.782172,136.328176,-0.025241,-40.000900,-0.421701,417097.744111,0.981736,19.878566,1.698093,2.795239,0.062364,0.073151,168.271069,32.000000,184.168464,169.262361,170.633459,151.122315,32.000000,146.579641,67.565398,64.711815,88.613954,8.000000,36.379638,62.250614,78.842184,56.253165,24.553066,59.570277,36.552618
49.798504,59.885579,139.206935,144.374205,110.805461,98.596871,29.146447,14.225228,136.149426,1.758039,59.201693,50.665341,143.035016,139.205807,140.991525,136.068185,95.953470,133.986047,-0.000773,0.003098,32.000000,-235.782174,136.339917,-0.025234,-40.000877,-0.421752,417164.763513,0.981592,19.855750,1.699377,2.795062,0.062306,0.071143,168.261370,32.000000,184.179251,169.237265,170.602261,151.131775,32.000000,146.542649,67.560158,64.711426,88.606604,8.000000,36.394233,62.250614,78.842123,56.253165,24.534107,59.575529,36.576242
49.801797,59.875546,139.217873,144.367778,110.768871,98.609015,29.166324,14.225452,136.161606,1.758072,59.193948,50.663747,143.030677,139.220324,140.989297,136.081153,95.960204,134.003293,-0.000775,0.003085,32.000000,-235.781947,136.351417,-0.025272,-40.000867,-0.421834,417236.406780,0.982436,19.837184,1.701136,2.795060,0.056470,0.071997,168.271399,32.000000,184.162318,169.219253,170.682662,151.139266,32.000000,146.517880,67.553974,64.710893,88.600338,8.000000,36.406917,62.250614,78.838011,56.253165,24.517679,59.562163,36.680937
49.804512,59.866693,139.229313,144.361811,110.759290,98.617043,29.159826,14.225582,136.169973,1.758072,59.191268,50.665248,143.026271,139.232286,140.985117,136.091384,95.966406,134.006506,-0.000777,0.003088,32.000000,-235.781820,136.362243,-0.025226,-40.000894,-0.421929,417260.848709,0.982978,19.826401,1.698555,2.795404,0.062844,0.073008,168.287387,32.000000,184.141074,169.221467,170.765943,151.133378,32.000000,146.508715,67.548392,64.709333,88.595732,8.000000,36.418180,62.250614,78.835286,56.253165,24.502416,59.561986,36.660174
49.806295,59.859175,139.238172,144.356191,110.763546,98.617082,29.147114,14.225487,136.177703,1.758356,59.196300,50.666027,143.021351,139.242534,140.979636,136.100858,95.971808,134.018371,-0.000779,0.003085,32.000000,-235.781939,136.373269,-0.025220,-40.000895,-0.421966,417285.305673,0.982332,19.812959,1.700256,2.795439,0.059920,0.074581,168.296529,32.000000,184.133770,169.233566,170.813378,151.101766,32.000000,146.512628,67.542480,64.708023,88.592418,8.000000,36.429550,62.250614,78.831997,56.253165,24.488753,59.572834,36.711972
49.808171,59.853077,139.247124,144.350938,110.740067,98.617195,29.172326,14.225438,136.185172,1.758296,59.204209,50.665440,143.015702,139.250558,140.971724,136.111465,95.979643,134.027818,-0.000778,0.003057,32.000000,-235.781968,136.381337,-0.025288,-40.000905,-0.421998,417294.218854,0.982549,19.801294,1.695625,2.795516,0.056741,0.070948,168.282651,32.000000,184.146658,169.242405,170.743793,151.077786,32.000000,146.514674,67.536485,64.707074,88.590202,8.000000,36.439639,62.250614,78.831506,56.253165,24.477130,59.567976,36.659808
49.810966,59.848485,139.253665,144.346076,110.743272,98.625203,29.175150,14.225511,136.193492,1.758522,59.209925,50.662113,143.009788,139.256675,140.965503,136.120861,95.987404,134.035026,-0.000779,0.003029,32.000000,-235.781891,136.389269,-0.025439,-40.000921,-0.421998,417273.750173,0.982920,19.791931,1.696024,2.795594,0.063551,0.073598,168.261648,32.000000,184.161465,169.245408,170.656106,151.069059,32.000000,146.510246,67.531634,64.706220,88.589734,8.000000,36.450282,62.250614,78.825521,56.253165,24.468999,59.578538,36.682331
49.811096,59.845023,139.261402,144.341633,110.784975,98.625260,29.160727,14.225375,136.198774,1.758301,59.213869,50.662498,143.005433,139.263559,140.961770,136.126946,95.994803,134.035180,-0.000780,0.002979,32.000000,-235.782040,136.397262,-0.025458,-40.000912,-0.422003,417251.111297,0.982015,19.783891,1.692810,2.795668,0.064458,0.076392,168.248069,32.000000,184.172064,169.218245,170.597173,151.080222,32.000000,146.481109,67.527523,64.704988,88.590733,8.000000,36.459589,62.250614,78.826150,56.253165,24.462017,59.569067,36.697592
49.813238,59.841797,139.265165,144.337624,110.826750,98.625092,29.182201,14.225437,136.203067,1.758030,59.218789,50.661581,143.001148,139.268640,140.958790,136.131634,96.001477,134.032918,-0.000779,0.002868,32.000000,-235.781969,136.403410,-0.025408,-40.000899,-0.422023,417262.500642,0.981927,19.776409,1.688574,2.795643,0.058272,0.071550,168.257114,32.000000,184.165997,169.200641,170.649545,151.096434,32.000000,146.455322,67.522880,64.703690,88.591305,8.000000,36.469030,62.250614,78.821178,56.253165,24.455784,59.570798,36.523931
49.814182,59.839651,139.271222,144.334085,110.875694,98.633302,29.179820,14.225528,136.209904,1.757717,59.228950,50.660272,142.998545,139.272483,140.956161,136.138709,96.007513,134.038525,-0.000779,0.002842,32.000000,-235.781868,136.408316,-0.025380,-40.000904,-0.422043,417244.827958,0.982401,19.772812,1.681250,2.795791,0.058433,0.071708,168.273923,32.000000,184.142897,169.193201,170.732290,151.098052,32.000000,146.430993,67.518002,64.701953,88.593166,8.000000,36.477520,62.250614,78.820706,56.253165,24.449900,59.553391,36.703094
49.812617,59.839429,139.275892,144.331047,110.886980,98.633627,29.157332,14.225310,136.211367,1.757984,59.249239,50.656402,142.995510,139.273002,140.950993,136.144311,96.012220,134.040013,-0.000779,0.002835,32.000000,-235.782184,136.410465,-0.025392,-40.000936,-0.422030,417225.908695,0.981622,19.767368,1.673469,2.795746,0.055962,0.072222,168.286093,32.000000,184.130500,169.201629,170.803998,151.068513,32.000000,146.436355,67.512237,64.699004,88.594877,8.000000,36.486394,62.250614,78.817587,56.253165,24.448514,59.573041,36.593190
49.812131,59.843781,139.278284,144.328963,110.764399,98.625544,29.166950,14.225394,136.212185,1.757960,59.275967,50.654769,142.992219,139.274962,140.943838,136.145904,96.018313,134.043654,-0.000780,0.002808,32.000000,-235.782099,136.410686,-0.025406,-40.000967,-0.422069,417245.993930,0.981758,19.764245,1.670174,2.795815,0.059003,0.080606,168.285166,32.000000,184.134971,169.210106,170.767963,151.043049,32.000000,146.452309,67.505653,64.696732,88.597007,8.000000,36.493454,62.250614,78.818973,56.253165,24.451898,59.571811,36.703021
49.806681,59.850986,139.279110,144.327767,110.659726,98.625528,29.150271,14.225348,136.211461,1.757956,59.306003,50.649326,142.988625,139.275970,140.936705,136.144294,96.024479,134.044518,-0.000779,0.002718,32.000000,-235.782116,136.413186,-0.025418,-40.000974,-0.422100,417239.623254,0.982551,19.765642,1.666196,2.795996,0.060389,0.082377,168.258466,32.000000,184.149554,169.218178,170.670841,151.028121,32.000000,146.452501,67.499726,64.694501,88.599186,8.000000,36.501301,62.250614,78.820585,56.253165,24.459922,59.569992,36.421584
49.805610,59.860548,139.276843,144.327474,110.528683,98.613508,29.160711,14.225331,136.209612,1.757823,59.334491,50.645118,142.985467,139.274457,140.933239,136.141941,96.029872,134.048636,-0.000778,0.002633,32.000000,-235.782238,136.413374,-0.025325,-40.000964,-0.422084,417199.304714,0.982169,19.770497,1.661883,2.796072,0.065357,0.077906,168.243904,32.000000,184.161430,169.200359,170.588513,151.032680,32.000000,146.431708,67.495271,64.691781,88.600610,8.000000,36.506075,62.250614,78.825012,56.253165,24.472451,59.554423,36.540072
49.803236,59.871973,139.273539,144.328101,110.358970,98.601335,29.165080,14.225295,136.204295,1.757729,59.362448,50.640342,142.981551,139.271340,140.928726,136.137500,96.034699,134.046858,-0.000779,0.002533,32.000000,-235.782307,136.408163,-0.025252,-40.000948,-0.422142,417200.669359,0.982868,19.783343,1.656138,2.796394,0.062430,0.081338,168.241959,32.000000,184.164798,169.178692,170.595364,151.047324,32.000000,146.412678,67.490085,64.688264,88.602899,8.000000,36.510136,62.250614,78.824638,56.253165,24.489413,59.569372,36.617254
49.801642,59.885171,139.268896,144.329633,110.195442,98.601519,29.164079,14.225284,136.198444,1.757857,59.391862,50.637560,142.980000,139.268567,140.924805,136.131089,96.037263,134.046778,-0.000779,0.002472,32.000000,-235.782448,136.404777,-0.025251,-40.000951,-0.422106,417152.851703,0.982444,19.794014,1.652759,2.796409,0.058614,0.074928,168.256065,32.000000,184.139969,169.166908,170.677811,151.047585,32.000000,146.392954,67.484828,64.684196,88.604069,8.000000,36.513269,62.250614,78.825798,56.253165,24.508297,59.576542,36.513880
49.798107,59.899611,139.260336,144.331705,110.061897,98.601309,29.169587,14.225120,136.191408,1.758033,59.431484,50.632318,142.979891,139.260176,140.921485,136.124824,96.040244,134.048253,-0.000778,0.002438,32.000000,-235.782604,136.399190,-0.025274,-40.000962,-0.422082,417108.313871,0.982257,19.807898,1.647064,2.796476,0.065886,0.074600,168.268596,32.000000,184.124002,169.176285,170.757290,151.029591,32.000000,146.411821,67.480206,64.680390,88.606328,8.000000,36.515095,62.250614,78.830623,56.253165,24.529160,59.573955,36.443300
49.796569,59.916164,139.251188,144.334425,109.954158,98.582467,29.159022,14.225071,136.181564,1.758269,59.476717,50.624029,142.980518,139.253197,140.916447,136.116855,96.043771,134.036285,-0.000778,0.002347,32.000000,-235.782587,136.391804,-0.025268,-40.000955,-0.422098,417122.039469,0.982361,19.822744,1.644460,2.796472,0.060198,0.075521,168.273719,32.000000,184.118490,169.187472,170.766151,151.002401,32.000000,146.435629,67.474770,64.675679,88.607803,8.000000,36.514481,62.250614,78.830929,56.253165,24.552059,59.574565,36.538825
49.790678,59.935701,139.242329,144.337898,109.804312,98.562408,29.175662,14.225097,136.173129,1.758329,59.521164,50.615746,142.979696,139.244448,140.912683,136.107161,96.048066,134.024162,-0.000778,0.002281,32.000000,-235.782581,136.382939,-0.025285,-40.000969,-0.422125,417136.233066,0.982288,19.840844,1.642200,2.796499,0.056462,0.077051,168.247311,32.000000,184.131197,169.194739,170.673076,150.985212,32.000000,146.446157,67.469672,64.672034,88.610567,8.000000,36.515100,62.250614,78.838054,56.253165,24.582064,59.571005,36.674041
49.788171,59.957316,139.230686,144.342517,109.719641,98.548604,29.172287,14.225024,136.163639,1.758322,59.562176,50.606614,142.978457,139.232736,140.911974,136.098685,96.050345,134.014724,-0.000778,0.002243,32.000000,-235.782788,136.371697,-0.025325,-40.001002,-0.422051,417072.305470,0.982533,19.858990,1.632821,2.796401,0.069054,0.066889,168.230288,32.000000,184.143939,169.190578,170.585416,150.985299,32.000000,146.443563,67.465024,64.669441,88.613535,8.000000,36.513749,62.250614,78.841032,56.253165,24.614362,59.568074,36.489375
49.785563,59.978441,139.219785,144.347644,109.640120,98.536536,29.153747,14.225006,136.154291,1.758332,59.594349,50.600964,142.978192,139.222758,140.910355,136.089549,96.052160,134.001272,-0.000780,0.002174,32.000000,-235.782905,136.358090,-0.025342,-40.000990,-0.422017,417007.722204,0.981951,19.884625,1.622598,2.796554,0.056111,0.067738,168.220312,32.000000,184.148718,169.162703,170.557509,150.996713,32.000000,146.423029,67.460491,64.665782,88.616738,8.000000,36.512116,62.250614,78.847232,56.253165,24.647499,59.567956,36.551958
49.778533,59.998443,139.204594,144.353025,109.560621,98.536518,29.175406,14.225080,136.141642,1.758267,59.620417,50.595751,142.979873,139.213386,140.909273,136.078888,96.053288,133.985468,-0.000780,0.002076,32.000000,-235.782714,136.344645,-0.025340,-40.000980,-0.421973,416974.299573,0.982038,19.908835,1.615703,2.796461,0.063336,0.071308,168.234020,32.000000,184.130018,169.146118,170.632910,151.006935,32.000000,146.411721,67.456009,64.661406,88.620692,8.000000,36.508401,62.250614,78.852620,56.253165,24.680009,59.563363,36.519969
49.769422,60.016686,139.194489,144.358405,109.535088,98.528453,29.165857,14.225087,136.130602,1.757931,59.645892,50.591055,142.982702,139.202289,140.908653,136.065767,96.053285,133.976410,-0.000781,0.002006,32.000000,-235.782682,136.334765,-0.025327,-40.000955,-0.421938,416948.364199,0.982653,19.932661,1.607311,2.796389,0.062327,0.078197,168.248152,32.000000,184.112131,169.146620,170.715730,151.003954,32.000000,146.420060,67.451550,64.656831,88.626204,8.000000,36.506066,62.250614,78.865117,56.253165,24.708523,59.572932,36.441907
49.764511,60.032703,139.180721,144.363477,109.461288,98.528385,29.152210,14.225017,136.118951,1.757630,59.669957,50.585631,142.984288,139.193949,140.906622,136.053435,96.053161,133.966634,-0.000782,0.001984,32.000000,-235.782816,136.323713,-0.025281,-40.000916,-0.421981,416975.528673,0.982128,19.959942,1.598454,2.796478,0.060777,0.073048,168.254781,32.000000,184.102459,169.159902,170.759343,150.975673,32.000000,146.435082,67.446008,64.652131,88.632498,8.000000,36.502941,62.250614,78.874622,56.253165,24.734834,59.570395,36.535230
49.757698,60.046720,139.168398,144.367967,109.384786,98.520091,29.164544,14.225026,136.106856,1.757929,59.691346,50.581806,142.986412,139.183892,140.904895,136.038505,96.053657,133.954416,-0.000782,0.001933,32.000000,-235.782839,136.312847,-0.025248,-40.000873,-0.422027,416970.552019,0.982614,19.987620,1.594025,2.796787,0.062545,0.077722,168.235424,32.000000,184.115994,169.169396,170.680958,150.957575,32.000000,146.454506,67.440813,64.648364,88.639737,8.000000,36.500059,62.250614,78.883632,56.253165,24.758526,59.564386,36.634349
49.755130,60.059338,139.156924,144.372034,109.405060,98.520099,29.204847,14.224954,136.094257,1.757895,59.710484,50.578639,142.986971,139.173161,140.903679,136.026529,96.054388,133.943071,-0.000780,0.001872,32.000000,-235.782827,136.299622,-0.025306,-40.000890,-0.422051,416993.874230,0.983222,20.008724,1.589368,2.796787,0.058400,0.072408,168.213709,32.000000,184.132390,169.170724,170.586129,150.955927,32.000000,146.460560,67.435521,64.644331,88.647673,8.000000,36.497781,62.250614,78.890648,56.253165,24.779181,59.574958,36.465164
49.752688,60.071160,139.144596,144.375834,109.431283,98.520165,29.140271,14.224983,136.081846,1.757846,59.725906,50.573327,142.986543,139.161207,140.904673,136.014817,96.053699,133.935460,-0.000780,0.001810,32.000000,-235.782846,136.286966,-0.025367,-40.000878,-0.422058,416980.344950,0.982908,20.029799,1.582895,2.796922,0.053812,0.066725,168.200393,32.000000,184.140349,169.143930,170.529082,150.971259,32.000000,146.434996,67.430572,64.640168,88.655899,8.000000,36.493463,62.250614,78.899266,56.253165,24.798049,59.569028,36.550490
49.746646,60.081959,139.129999,144.379415,109.419929,98.515966,29.172780,14.224986,136.068078,1.757849,59.736780,50.567581,142.986994,139.149051,140.906844,136.003628,96.053669,133.920040,-0.000779,0.001742,32.000000,-235.782848,136.276842,-0.025320,-40.000882,-0.422067,416996.726919,0.981640,20.045078,1.576615,2.796836,0.059981,0.072132,168.212397,32.000000,184.132243,169.125037,170.586134,150.982696,32.000000,146.423076,67.425348,64.635982,88.664468,8.000000,36.488923,62.250614,78.908246,56.253165,24.815928,59.571605,36.530828
49.742292,60.092659,139.117558,144.382735,109.367481,98.503731,29.162184,14.225037,136.056182,1.757581,59.751854,50.562264,142.988077,139.136783,140.908014,135.995571,96.051204,133.901554,-0.000780,0.001717,32.000000,-235.782893,136.262830,-0.025301,-40.000857,-0.422064,417014.368890,0.983900,20.059428,1.573579,2.796725,0.062402,0.077526,168.226833,32.000000,184.108563,169.114797,170.675628,150.994543,32.000000,146.417965,67.421803,64.631986,88.674536,8.000000,36.484664,62.250614,78.918021,56.253165,24.833266,59.579502,36.432882
49.734547,60.103675,139.103284,144.385842,109.249872,98.499723,29.179321,14.225086,136.043477,1.757495,59.773766,50.556531,142.991130,139.122119,140.907842,135.984583,96.049301,133.891227,-0.000780,0.001685,32.000000,-235.782833,136.248598,-0.025336,-40.000877,-0.422077,417014.268544,0.982921,20.076486,1.566066,2.796771,0.055760,0.069247,168.239754,32.000000,184.094985,169.129982,170.739664,150.972300,32.000000,146.431472,67.419542,64.628545,88.684700,8.000000,36.479982,62.250614,78.929768,56.253165,24.850520,59.576394,36.688861
49.728528,60.115422,139.084304,144.388788,109.126488,98.487569,29.177524,14.225066,136.030482,1.757420,59.797526,50.550177,142.993742,139.107367,140.905465,135.969592,96.046854,133.882238,-0.000781,0.001644,32.000000,-235.782976,136.233791,-0.025382,-40.000851,-0.422038,416983.161935,0.983278,20.091699,1.559484,2.796766,0.064055,0.068918,168.238733,32.000000,184.099909,169.145300,170.698969,150.955815,32.000000,146.452639,67.416402,64.625552,88.693276,8.000000,36.472933,62.250614,78.943229,56.253165,24.869559,59.575519,36.521217
49.724704,60.128530,139.066167,144.392386,109.037135,98.471289,29.163594,14.225150,136.014491,1.757126,59.820760,50.545874,142.994258,139.092949,140.902560,135.954253,96.044304,133.871253,-0.000782,0.001591,32.000000,-235.782961,136.219233,-0.025423,-40.000834,-0.422063,416988.759955,0.982858,20.110739,1.556334,2.796915,0.063179,0.083368,168.214789,32.000000,184.117933,169.152586,170.609036,150.954427,32.000000,146.469681,67.413047,64.621998,88.701118,8.000000,36.463663,62.250614,78.952521,56.253165,24.890093,59.568192,36.456507
49.717744,60.141411,139.051313,144.396280,108.897072,98.447262,29.161273,14.225263,136.002133,1.757365,59.838545,50.540700,142.994032,139.078332,140.903435,135.941978,96.040766,133.857962,-0.000782,0.001571,32.000000,-235.782854,136.203630,-0.025363,-40.000870,-0.422027,416960.395341,0.982958,20.128723,1.554381,2.796872,0.060707,0.078197,168.201899,32.000000,184.129051,169.135283,170.534626,150.972381,32.000000,146.450865,67.410553,64.616799,88.707809,8.000000,36.457005,62.250614,78.966923,56.253165,24.911243,59.580840,36.674628
49.713503,60.153889,139.035440,144.400319,108.721817,98.430906,29.173816,14.225390,135.985772,1.757126,59.853748,50.533088,142.995587,139.063751,140.906286,135.927390,96.037273,133.845144,-0.000782,0.001515,32.000000,-235.782727,136.189713,-0.025351,-40.000826,-0.421956,416915.585500,0.983382,20.145794,1.551555,2.796722,0.063518,0.073340,168.203973,32.000000,184.128611,169.118837,170.559954,150.990732,32.000000,146.433632,67.408890,64.612290,88.713844,8.000000,36.450598,62.250614,78.980573,56.253165,24.932124,59.568231,36.521143
49.709790,60.165785,139.015546,144.404353,108.574836,98.422749,29.173081,14.225472,135.972414,1.756943,59.870285,50.528372,142.997777,139.050569,140.908424,135.913458,96.032998,133.838766,-0.000782,0.001447,32.000000,-235.782609,136.176132,-0.025521,-40.000847,-0.421891,416841.099210,0.983405,20.165890,1.548588,2.796815,0.061518,0.074262,168.220065,32.000000,184.107892,169.108137,170.641209,151.010338,32.000000,146.435704,67.407060,64.608053,88.719212,8.000000,36.441048,62.250614,78.990487,56.253165,24.951721,59.572696,36.554085
49.703105,60.178010,139.002223,144.408637,108.486136,98.418642,29.139406,14.225398,135.958363,1.756859,59.885815,50.527062,143.000953,139.036258,140.908881,135.897942,96.027764,133.830192,-0.000783,0.001392,32.000000,-235.782622,136.165260,-0.025537,-40.000864,-0.421826,416796.821699,0.982944,20.182764,1.545808,2.796734,0.060570,0.071614,168.233991,32.000000,184.092018,169.125605,170.714350,150.999347,32.000000,146.453719,67.405365,64.603037,88.724615,8.000000,36.433226,62.250614,79.006179,56.253165,24.971738,59.564150,36.523564
49.700007,60.189345,138.991152,144.412821,108.391891,98.406351,29.162203,14.225395,135.945821,1.756808,59.897520,50.523114,143.003779,139.022518,140.908653,135.884104,96.023044,133.823057,-0.000781,0.001360,32.000000,-235.782594,136.154349,-0.025522,-40.000880,-0.421804,416799.928249,0.984271,20.217663,1.547997,2.796651,0.058150,0.072031,168.239572,32.000000,184.089737,169.145035,170.711533,150.974563,32.000000,146.477659,67.403745,64.599168,88.729303,8.000000,36.427608,62.250614,79.017819,56.253165,24.991310,59.562193,36.459295
49.693798,60.195742,138.981796,144.415519,108.369151,98.406328,29.148572,14.225395,135.937455,1.756783,59.903009,50.520609,143.004944,139.015809,140.908056,135.874775,96.020346,133.808233,-0.000781,0.001326,32.000000,-235.782587,136.146499,-0.025586,-40.000891,-0.421804,416799.928249,0.984271,20.217663,1.547997,2.796651,0.058518,0.070656,168.224440,32.000000,184.100341,169.153943,170.655862,150.969731,32.000000,146.494636,67.402856,64.596898,88.732087,8.000000,36.423194,62.250614,79.028818,56.253165,25.003471,59.565517,36.463550
49.690672,60.202032,138.968637,144.419150,108.323457,98.406233,29.179075,14.225338,135.927372,1.756457,59.903128,50.519130,143.006337,139.002066,140.909026,135.860768,96.016411,133.793003,-0.000780,0.001276,32.000000,-235.782531,136.134148,-0.025590,-40.000927,-0.421761,416772.766588,0.983475,20.232211,1.549224,2.796602,0.060314,0.072121,168.204201,32.000000,184.117421,169.148909,170.553043,150.981377,32.000000,146.488861,67.402568,64.594104,88.736678,8.000000,36.416377,62.250614,79.041792,56.253165,25.016756,59.568585,36.711091
49.683133,60.206256,138.956525,144.422487,108.289959,98.398192,29.157184,14.225420,135.915644,1.756428,59.900605,50.515727,143.008362,138.991544,140.912124,135.846232,96.010692,133.780879,-0.000779,0.001238,32.000000,-235.782543,136.123420,-0.025447,-40.000931,-0.421799,416789.739588,0.984087,20.245045,1.544665,2.796763,0.055391,0.070969,168.199711,32.000000,184.118872,169.130824,170.549214,151.000570,32.000000,146.471428,67.401795,64.590664,88.739765,8.000000,36.410403,62.250614,79.058187,56.253165,25.024582,59.567002,36.531048
49.675931,60.208830,138.945335,144.425410,108.254916,98.390164,29.135574,14.225364,135.905014,1.756350,59.900210,50.512888,143.010732,138.983601,140.915869,135.833335,96.004115,133.772571,-0.000778,0.001238,32.000000,-235.782548,136.110731,-0.025439,-40.000908,-0.421794,416806.407563,0.983141,20.254577,1.541143,2.796675,0.058809,0.071284,168.212302,32.000000,184.102641,169.113377,170.632299,151.016758,32.000000,146.463149,67.400389,64.587019,88.742738,8.000000,36.404016,62.250614,79.075666,56.253165,25.030449,59.564848,36.553718
49.667473,60.212482,138.933356,144.428082,108.213725,98.390103,29.151007,14.225417,135.894136,1.756238,59.904528,50.510530,143.013223,138.973245,140.917334,135.819364,95.997601,133.769459,-0.000779,0.001286,32.000000,-235.782484,136.098363,-0.025438,-40.000887,-0.421800,416793.134486,0.983974,20.266618,1.540925,2.796855,0.064788,0.073051,168.231631,32.000000,184.083303,169.121103,170.732718,151.009411,32.000000,146.473085,67.398832,64.582872,88.745847,8.000000,36.397996,62.250614,79.096031,56.253165,25.037241,59.565419,36.539485
49.662296,60.217890,138.920204,144.430740,108.154169,98.377194,29.149457,14.225441,135.880673,1.756260,59.913066,50.506396,143.015735,138.960857,140.916650,135.809326,95.991708,133.764917,-0.000779,0.001303,32.000000,-235.782406,136.086533,-0.025431,-40.000908,-0.421807,416779.005654,0.984787,20.276662,1.543434,2.797035,0.058638,0.067830,168.236948,32.000000,184.075838,169.138189,170.754753,150.982871,32.000000,146.498628,67.397145,64.578916,88.748909,8.000000,36.391029,62.250614,79.115595,56.253165,25.045810,59.564829,36.501628
49.655429,60.223616,138.907383,144.433410,108.013784,98.372441,29.154760,14.225548,135.868902,1.756245,59.920961,50.502711,143.017707,138.952714,140.915664,135.795752,95.985901,133.759397,-0.000779,0.001255,32.000000,-235.782264,136.076768,-0.025459,-40.000900,-0.421851,416800.806156,0.984459,20.289087,1.548423,2.797270,0.059159,0.066941,168.218867,32.000000,184.088932,169.152572,170.681459,150.967431,32.000000,146.530588,67.395755,64.575768,88.751651,8.000000,36.382742,62.250614,79.131617,56.253165,25.056583,59.577240,36.534276
49.655666,60.228934,138.895373,144.436079,107.962857,98.372378,29.169240,14.225696,135.860265,1.755950,59.921869,50.502572,143.018715,138.944868,140.916030,135.784903,95.980352,133.746279,-0.000778,0.001220,32.000000,-235.782094,136.066923,-0.025307,-40.000888,-0.421811,416767.599392,0.984509,20.299865,1.552093,2.797297,0.055953,0.083697,168.195076,32.000000,184.109030,169.149274,170.570125,150.976851,32.000000,146.533484,67.395620,64.573272,88.754398,8.000000,36.375132,62.250614,79.146888,56.253165,25.066886,59.561986,36.555919
49.654345,60.232256,138.884053,144.438637,107.982992,98.372399,29.165385,14.225684,135.852648,1.755959,59.911548,50.503662,143.019096,138.937164,140.919064,135.774834,95.975007,133.739728,-0.000778,0.001197,32.000000,-235.782237,136.059804,-0.025331,-40.000885,-0.421829,416769.728308,0.984447,20.312715,1.555197,2.797426,0.065361,0.075462,168.181547,32.000000,184.118908,169.130923,170.530934,150.997759,32.000000,146.510033,67.396859,64.570920,88.756503,8.000000,36.368837,62.250614,79.160197,56.253165,25.074427,59.564199,36.550050
49.657751,60.232418,138.875577,144.440545,108.081515,98.372418,29.143581,14.225749,135.847364,1.756084,59.890922,50.507670,143.019385,138.934218,140.922987,135.768052,95.969391,133.735058,-0.000779,0.001196,32.000000,-235.782128,136.051209,-0.025266,-40.000895,-0.421793,416786.640272,0.983966,20.317788,1.554322,2.797171,0.057241,0.067253,168.193245,32.000000,184.108675,169.111687,170.597900,151.018930,32.000000,146.493228,67.397677,64.568759,88.758630,8.000000,36.363120,62.250614,79.168967,56.253165,25.078508,59.575657,36.586000
49.654148,60.228755,138.870660,144.441644,108.138131,98.372515,29.173215,14.225702,135.845491,1.755894,59.866581,50.511098,143.021755,138.932703,140.925800,135.763291,95.963507,133.725865,-0.000780,0.001184,32.000000,-235.782215,136.046617,-0.025424,-40.000927,-0.421779,416801.661287,0.984134,20.322480,1.556457,2.797017,0.066224,0.078586,168.214209,32.000000,184.088886,169.108682,170.708803,151.022987,32.000000,146.500337,67.398701,64.566755,88.761209,8.000000,36.358032,62.250614,79.183625,56.253165,25.075828,59.578676,36.578663
49.654879,60.220107,138.866943,144.441491,108.257148,98.372499,29.157960,14.225913,135.843586,1.755778,59.842194,50.515161,143.025395,138.931978,140.928345,135.762978,95.957824,133.723388,-0.000780,0.001185,32.000000,-235.782051,136.045531,-0.025355,-40.000926,-0.421720,416810.311923,0.984796,20.319108,1.559787,2.796655,0.065586,0.063414,168.229291,32.000000,184.073404,169.123185,170.768939,151.003629,32.000000,146.519357,67.400031,64.565466,88.764195,8.000000,36.355045,62.250614,79.197190,56.253165,25.066842,59.561622,36.534276
49.656559,60.209091,138.865948,144.440434,108.356809,98.372415,29.144592,14.225792,135.840374,1.755615,59.818298,50.515018,143.026904,138.932623,140.929765,135.761253,95.953915,133.714006,-0.000780,0.001175,32.000000,-235.782266,136.044122,-0.025333,-40.000928,-0.421734,416818.928295,0.983866,20.319182,1.561167,2.796758,0.058534,0.067725,168.220266,32.000000,184.080874,169.142935,170.721508,150.984810,32.000000,146.539087,67.401484,64.564289,88.767508,8.000000,36.353942,62.250614,79.208352,56.253165,25.051438,59.566628,36.690695
49.655188,60.195877,138.864596,144.438177,108.471629,98.375670,29.168849,14.225899,135.838587,1.755374,59.792895,50.514903,143.026111,138.932109,140.930252,135.762078,95.950301,133.710809,-0.000781,0.001138,32.000000,-235.782244,136.042642,-0.025285,-40.000908,-0.421709,416817.933588,0.984342,20.309777,1.565637,2.796642,0.062156,0.073735,168.197424,32.000000,184.099460,169.145103,170.613901,150.981216,32.000000,146.544978,67.402973,64.563282,88.770049,8.000000,36.352156,62.250614,79.219670,56.253165,25.032842,59.563904,36.501701
49.650944,60.181931,138.863196,144.435184,108.542056,98.379051,29.162844,14.226006,135.838764,1.755280,59.767369,50.516415,143.024105,138.931532,140.931924,135.762203,95.946368,133.706688,-0.000781,0.001144,32.000000,-235.782163,136.042238,-0.025237,-40.000886,-0.421675,416809.502097,0.984727,20.297019,1.564951,2.796528,0.059139,0.071964,168.181428,32.000000,184.114260,169.128859,170.537619,151.000583,32.000000,146.529609,67.405698,64.563306,88.772481,8.000000,36.351570,62.250614,79.236558,56.253165,25.013328,59.573463,36.621657
49.648378,60.169170,138.858651,144.431884,108.588136,98.387651,29.156818,14.225933,135.835218,1.755258,59.741780,50.515963,143.023471,138.930680,140.934239,135.758260,95.941769,133.707216,-0.000782,0.001131,32.000000,-235.782213,136.042028,-0.025375,-40.000880,-0.421683,416814.377788,0.983937,20.285226,1.566999,2.796578,0.063525,0.071883,168.188288,32.000000,184.109978,169.111355,170.575839,151.023488,32.000000,146.508956,67.409000,64.563274,88.774822,8.000000,36.348164,62.250614,79.250078,56.253165,24.993958,59.572873,36.515054
49.649737,60.157178,138.858143,144.428556,108.565840,98.388377,29.190341,14.225932,135.832777,1.754952,59.719010,50.516441,143.023493,138.931366,140.935608,135.755137,95.937307,133.709731,-0.000782,0.001122,32.000000,-235.782290,136.045094,-0.025203,-40.000872,-0.421715,416820.699162,0.984229,20.275683,1.568913,2.796789,0.060701,0.078960,168.205565,32.000000,184.088395,169.103841,170.680294,151.030214,32.000000,146.508931,67.412346,64.562977,88.777406,8.000000,36.346665,62.250614,79.267404,56.253165,24.982419,59.572834,36.528260
49.647725,60.145994,138.856405,144.425334,108.602213,98.388291,29.169235,14.225938,135.830347,1.755042,59.701883,50.515726,143.024093,138.932581,140.936669,135.751589,95.932848,133.710371,-0.000780,0.001123,32.000000,-235.782232,136.044511,-0.025259,-40.000849,-0.421753,416850.977043,0.984541,20.265586,1.573771,2.796842,0.062180,0.072735,168.225111,32.000000,184.070222,169.118470,170.767399,151.014313,32.000000,146.524634,67.415354,64.563435,88.780685,8.000000,36.344632,62.250614,79.278873,56.253165,24.967299,59.562272,36.564797
49.650126,60.136239,138.857526,144.422380,108.668900,98.380163,29.164861,14.226013,135.829759,1.755200,59.686433,50.517445,143.023803,138.934032,140.935650,135.748351,95.928831,133.709251,-0.000779,0.001133,32.000000,-235.782235,136.044213,-0.025269,-40.000844,-0.421725,416846.348228,0.983357,20.252183,1.579466,2.796755,0.066371,0.073155,168.223818,32.000000,184.071707,169.140215,170.749967,150.986153,32.000000,146.538533,67.418002,64.565102,88.784509,8.000000,36.344904,62.250614,79.292146,56.253165,24.954256,59.573188,36.681451
49.653727,60.126608,138.857124,144.419641,108.667476,98.380076,29.156207,14.226093,135.829300,1.755179,59.667389,50.520686,143.021368,138.936048,140.933804,135.749270,95.925894,133.705619,-0.000779,0.001126,32.000000,-235.782188,136.046549,-0.025282,-40.000901,-0.421728,416841.469978,0.984082,20.243087,1.584236,2.796833,0.067379,0.072121,168.204162,32.000000,184.088686,169.151922,170.652446,150.968438,32.000000,146.556047,67.420827,64.567177,88.789330,8.000000,36.342857,62.250614,79.301345,56.253165,24.941639,59.564189,36.657607
49.660864,60.114426,138.859025,144.416590,108.740465,98.380179,29.144973,14.226010,135.830642,1.755231,59.640670,50.523833,143.018515,138.939905,140.933145,135.751014,95.923008,133.708315,-0.000779,0.001072,32.000000,-235.782231,136.049898,-0.025385,-40.000932,-0.421662,416800.101083,0.984071,20.230841,1.587706,2.796721,0.060273,0.068166,168.183897,32.000000,184.108153,169.139996,170.554597,150.981637,32.000000,146.552817,67.423143,64.568820,88.794059,8.000000,36.344636,62.250614,79.306564,56.253165,24.927309,59.574476,36.669419
49.661435,60.100522,138.857401,144.413259,108.826066,98.384157,29.164112,14.226160,135.834891,1.754905,59.606982,50.526497,143.015944,138.941046,140.933905,135.754883,95.921067,133.714289,-0.000780,0.001116,32.000000,-235.782075,136.053471,-0.025239,-40.000944,-0.421609,416790.777975,0.984259,20.217472,1.588862,2.796510,0.065022,0.076068,168.183242,32.000000,184.108259,169.122366,170.559385,150.998610,32.000000,146.525750,67.425124,64.570449,88.798665,8.000000,36.342725,62.250614,79.314308,56.253165,24.910358,59.565920,36.682478
49.664461,60.083744,138.861992,144.409181,108.891082,98.396083,29.172294,14.226237,135.838992,1.755163,59.570200,50.531554,143.014804,138.943019,140.935394,135.759214,95.918262,133.722273,-0.000780,0.001094,32.000000,-235.782004,136.059131,-0.025260,-40.000946,-0.421532,416776.734472,0.984452,20.197886,1.593070,2.796146,0.063747,0.071917,168.200365,32.000000,184.086323,169.111936,170.650978,151.007268,32.000000,146.510089,67.427639,64.572011,88.803456,8.000000,36.343796,62.250614,79.325506,56.253165,24.887304,59.576080,36.588348
49.666720,60.064289,138.865007,144.403889,108.955388,98.396117,29.145630,14.226241,135.842767,1.755175,59.538289,50.533771,143.014870,138.947749,140.935963,135.762137,95.914551,133.732363,-0.000781,0.001123,32.000000,-235.781926,136.062803,-0.025209,-40.000957,-0.421525,416779.026461,0.983797,20.183391,1.597938,2.796081,0.060738,0.076191,168.221122,32.000000,184.065234,169.120007,170.752723,151.000230,32.000000,146.522270,67.430074,64.572714,88.808855,8.000000,36.344883,62.250614,79.333984,56.253165,24.861960,59.566864,36.598472
49.669335,60.045087,138.871214,144.398274,109.089381,98.396078,29.155430,14.226039,135.843929,1.754886,59.515025,50.536012,143.013850,138.952745,140.934350,135.764202,95.911388,133.737945,-0.000781,0.001123,32.000000,-235.782091,136.064108,-0.025346,-40.000967,-0.421544,416811.852094,0.983531,20.163474,1.604654,2.796003,0.060466,0.079467,168.226914,32.000000,184.058091,169.137787,170.764901,150.973455,32.000000,146.537229,67.432324,64.573982,88.814471,8.000000,36.348328,62.250614,79.341798,56.253165,24.835662,59.551384,36.567732
49.670503,60.027034,138.873068,144.392704,109.162308,98.396054,29.177900,14.226040,135.847985,1.754866,59.495947,50.537303,143.011691,138.957076,140.933217,135.766856,95.910450,133.747635,-0.000781,0.001111,32.000000,-235.782082,136.067317,-0.025268,-40.000973,-0.421506,416792.792377,0.984331,20.141676,1.613306,2.795937,0.054408,0.069030,168.211152,32.000000,184.070444,169.155615,170.681104,150.948599,32.000000,146.553562,67.433963,64.576307,88.820129,8.000000,36.349648,62.250614,79.351208,56.253165,24.809696,59.567523,36.552398
49.672230,60.010773,138.877275,144.387373,109.265150,98.404182,29.137051,14.226093,135.852358,1.754875,59.476710,50.540513,143.007747,138.963132,140.933407,135.771499,95.909670,133.749446,-0.000780,0.001073,32.000000,-235.782027,136.072859,-0.025208,-40.000956,-0.421475,416772.105297,0.983893,20.119761,1.619203,2.795914,0.056256,0.075433,168.189031,32.000000,184.089633,169.149036,170.574518,150.953607,32.000000,146.550564,67.436458,64.578651,88.825849,8.000000,36.351294,62.250614,79.360799,56.253165,24.786899,59.574762,36.654012
49.669309,59.996803,138.882431,144.382361,109.299498,98.416491,29.155662,14.226080,135.854787,1.754955,59.454546,50.543540,143.003736,138.969075,140.934369,135.778706,95.908909,133.756560,-0.000780,0.001051,32.000000,-235.782012,136.079116,-0.025187,-40.000963,-0.421447,416750.361346,0.983063,20.100497,1.624888,2.795886,0.059010,0.067343,168.178841,32.000000,184.098406,169.124827,170.538308,150.969797,32.000000,146.522390,67.440141,64.580839,88.832141,8.000000,36.353896,62.250614,79.372761,56.253165,24.766477,59.573788,36.516668
49.670591,59.983426,138.888745,144.377253,109.358611,98.428779,29.162903,14.226203,135.859626,1.754973,59.430191,50.546877,143.000931,138.973072,140.935255,135.785517,95.908120,133.763333,-0.000780,0.001008,32.000000,-235.781858,136.083466,-0.025147,-40.000991,-0.421465,416764.361395,0.984442,20.082442,1.626555,2.795874,0.066160,0.072301,168.193202,32.000000,184.083826,169.107319,170.602864,150.982427,32.000000,146.491757,67.443928,64.583207,88.838765,8.000000,36.357363,62.250614,79.385101,56.253165,24.747642,59.567150,36.526206
49.674132,59.970319,138.896607,144.372004,109.436702,98.436542,29.142750,14.226164,135.864273,1.754714,59.407225,50.552620,142.999038,138.979713,140.934739,135.790846,95.907523,133.769501,-0.000779,0.001002,32.000000,-235.781951,136.089768,-0.025345,-40.000976,-0.421539,416801.971611,0.983964,20.071503,1.630799,2.796142,0.060810,0.071565,168.215980,32.000000,184.062249,169.108063,170.711638,150.980503,32.000000,146.490605,67.447651,64.585748,88.846432,8.000000,36.361897,62.250614,79.393336,56.253165,24.729211,59.570444,36.483066
49.673967,59.956651,138.902522,144.366475,109.589128,98.444568,29.175475,14.226047,135.868208,1.754783,59.383453,50.556828,142.997305,138.985989,140.933002,135.794208,95.907420,133.774259,-0.000779,0.000983,32.000000,-235.781952,136.096810,-0.025363,-40.001002,-0.421582,416838.248720,0.983780,20.056797,1.634906,2.796197,0.062349,0.072613,168.230425,32.000000,184.049478,169.121554,170.759376,150.957518,32.000000,146.503182,67.451364,64.588496,88.855347,8.000000,36.365606,62.250614,79.400607,56.253165,24.710537,59.570464,36.447923
49.677693,59.941302,138.909324,144.360470,109.715203,98.448681,29.152243,14.225950,135.874722,1.754760,59.359639,50.559251,142.995188,138.991716,140.930235,135.797587,95.907535,133.775325,-0.000779,0.001021,32.000000,-235.782153,136.102682,-0.025222,-40.000966,-0.421591,416852.840457,0.984427,20.040016,1.638523,2.796156,0.062409,0.073075,168.220585,32.000000,184.057784,169.140566,170.705060,150.933372,32.000000,146.509867,67.454947,64.591903,88.864864,8.000000,36.369961,62.250614,79.411234,56.253165,24.690195,59.568979,36.476389
49.680727,59.924001,138.914235,144.354107,109.824576,98.460761,29.158809,14.225903,135.880403,1.754758,59.337391,50.563019,142.990492,138.998217,140.926835,135.803507,95.908151,133.781411,-0.000778,0.001039,32.000000,-235.782256,136.104889,-0.025218,-40.000939,-0.421631,416870.212128,0.983371,20.026521,1.640955,2.796284,0.059810,0.062816,168.198564,32.000000,184.074947,169.141260,170.596984,150.930371,32.000000,146.502363,67.458246,64.595974,88.874524,8.000000,36.373101,62.250614,79.415652,56.253165,24.666228,59.569844,36.600160
49.686308,59.906970,138.923208,144.347591,109.953756,98.468540,29.171840,14.226097,135.888249,1.754757,59.314318,50.569323,142.985573,139.006399,140.925076,135.810121,95.909221,133.792170,-0.000778,0.000991,32.000000,-235.781980,136.110127,-0.025195,-40.000924,-0.421612,416864.951313,0.984074,20.007305,1.641362,2.796211,0.059188,0.076271,168.182929,32.000000,184.086355,169.119721,170.529618,150.948205,32.000000,146.476265,67.462207,64.600073,88.884468,8.000000,36.377492,62.250614,79.421626,56.253165,24.642147,59.573139,36.679177
49.684800,59.891901,138.929823,144.341122,110.062584,98.468559,29.147090,14.226056,135.892077,1.754757,59.297384,50.570823,142.982106,139.011640,140.925713,135.816193,95.910051,133.799947,-0.000779,0.000983,32.000000,-235.782028,136.116742,-0.025108,-40.000892,-0.421632,416891.385713,0.983862,19.986858,1.643727,2.796139,0.057988,0.075172,168.191243,32.000000,184.076712,169.100832,170.582950,150.963852,32.000000,146.452738,67.466298,64.604191,88.894462,8.000000,36.382771,62.250614,79.429673,56.253165,24.619471,59.581597,36.535156
49.690582,59.879948,138.935599,144.334922,110.088996,98.472543,29.188352,14.226043,135.896952,1.754744,59.288037,50.572657,142.978785,139.016490,140.925683,135.819787,95.910476,133.807206,-0.000779,0.000991,32.000000,-235.781957,136.119860,-0.025140,-40.000851,-0.421620,416896.894586,0.983335,19.964040,1.647926,2.796006,0.063581,0.070438,168.210920,32.000000,184.050207,169.100330,170.676355,150.963344,32.000000,146.449458,67.470186,64.609048,88.906426,8.000000,36.387102,62.250614,79.434553,56.253165,24.600794,59.566412,36.530388
49.695628,59.870359,138.941226,144.328944,110.086960,98.476506,29.168161,14.226092,135.899614,1.754718,59.284054,50.576346,142.976120,139.018889,140.922220,135.825026,95.911634,133.815167,-0.000778,0.000988,32.000000,-235.781871,136.127253,-0.025187,-40.000834,-0.421638,416877.317479,0.984164,19.950535,1.650903,2.796224,0.060239,0.073014,168.218176,32.000000,184.042570,169.119614,170.717181,150.940063,32.000000,146.458416,67.474367,64.613643,88.918589,8.000000,36.390808,62.250614,79.440500,56.253165,24.585132,59.570484,36.524958
49.698589,59.862167,138.945002,144.323304,110.101763,98.476648,29.156641,14.226140,135.903459,1.754867,59.280505,50.578462,142.972354,139.025351,140.917693,135.829499,95.912872,133.822790,-0.000779,0.000984,32.000000,-235.781869,136.133059,-0.025149,-40.000837,-0.421602,416874.508332,0.982655,19.932587,1.654032,2.796015,0.062494,0.073586,168.211120,32.000000,184.045674,169.136216,170.671085,150.920274,32.000000,146.467760,67.477871,64.619172,88.930687,8.000000,36.393679,62.250614,79.442178,56.253165,24.572700,59.569205,36.548289
49.696846,59.854410,138.949924,144.318116,110.096313,98.484972,29.141662,14.226095,135.906740,1.754958,59.275111,50.579919,142.968176,139.032689,140.915173,135.832646,95.914286,133.821996,-0.000779,0.001047,32.000000,-235.781908,136.137933,-0.025145,-40.000785,-0.421578,416873.692697,0.983240,19.917764,1.656772,2.795844,0.061322,0.082165,168.182699,32.000000,184.058949,169.142003,170.568341,150.913591,32.000000,146.462048,67.482583,64.625028,88.943583,8.000000,36.397832,62.250614,79.453765,56.253165,24.561125,59.566323,36.522831
49.701937,59.846958,138.956436,144.312952,110.142325,98.486331,29.145638,14.226206,135.911458,1.754961,59.267004,50.582939,142.962335,139.035334,140.913876,135.836866,95.916001,133.823064,-0.000780,0.001042,32.000000,-235.781773,136.141438,-0.025138,-40.000825,-0.421548,416859.821509,0.983544,19.906502,1.659265,2.795753,0.069513,0.081165,168.175840,32.000000,184.064869,169.126919,170.517622,150.921966,32.000000,146.438761,67.487223,64.629938,88.956124,8.000000,36.402470,62.250614,79.460055,56.253165,24.549789,59.568566,36.423345
