OSU 80 Ton Compressor Load Stand
49.703320,59.839990,138.960202,144.307957,110.163934,98.486331,29.187649,14.226153,135.914002,1.754980,59.258321,50.586176,142.957515,139.037635,140.913324,135.842190,95.917881,133.817373,-0.000781,0.001076,32.000000,-235.781757,136.146358,-0.025173,-40.000829,-0.421606,416883.470073,0.984151,19.900554,1.657464,2.795951,0.067224,0.075892,168.178752,32.000000,184.059353,169.109263,170.546787,150.934673,32.000000,146.417379,67.490862,64.635113,88.967749,8.000000,36.405788,62.250614,79.463535,56.253165,24.538887,59.570965,36.574555
49.708455,59.833675,138.965005,144.303036,110.103201,98.486404,29.160052,14.225983,135.917185,1.754945,59.253483,50.586999,142.954343,139.041134,140.910919,135.844521,95.918959,133.818250,-0.000781,0.001093,32.000000,-235.781886,136.148634,-0.025181,-40.000831,-0.421576,416873.616657,0.983900,19.887823,1.656271,2.795795,0.059620,0.074836,168.196575,32.000000,184.030392,169.107514,170.641686,150.927917,32.000000,146.410075,67.493230,64.639778,88.980025,8.000000,36.409713,62.250614,79.466190,56.253165,24.528616,59.554768,36.530608
49.707869,59.828185,138.966830,144.298099,110.040138,98.486562,29.149614,14.225903,135.916737,1.754914,59.256773,50.586043,142.952472,139.042912,140.907571,135.846823,95.919314,133.817617,-0.000782,0.001069,32.000000,-235.781984,136.152886,-0.025165,-40.000812,-0.421566,416860.312215,0.982436,19.879420,1.651604,2.795793,0.069687,0.100650,168.207567,32.000000,184.014546,169.116500,170.690241,150.907596,32.000000,146.423448,67.496740,64.644661,88.992621,8.000000,36.412358,62.250614,79.474759,56.253165,24.520028,59.567022,36.522684
49.714049,59.825110,138.971154,144.293647,110.059945,98.486512,29.139930,14.226003,135.918151,1.754631,59.262207,50.586690,142.949682,139.043129,140.903503,135.848962,95.920307,133.821851,-0.000781,0.001080,32.000000,-235.781884,136.153482,-0.025152,-40.000794,-0.421522,416847.145983,0.983238,19.867783,1.650957,2.795601,0.064427,0.078098,168.205784,32.000000,184.011098,169.135533,170.671058,150.876874,32.000000,146.438849,67.499706,64.650573,89.005575,8.000000,36.416146,62.250614,79.478401,56.253165,24.513648,59.576453,36.586073
49.720174,59.822635,138.974071,144.289407,110.095091,98.486504,29.161666,14.226114,135.921528,1.754649,59.264575,50.588948,142.944537,139.045739,140.899626,135.850278,95.922716,133.821373,-0.000780,0.001061,32.000000,-235.781665,136.157838,-0.025167,-40.000749,-0.421530,416840.480752,0.983590,19.862901,1.650290,2.795671,0.063612,0.070886,168.178656,32.000000,184.025231,169.143320,170.565310,150.866886,32.000000,146.435264,67.502580,64.655933,89.016929,8.000000,36.418231,62.250614,79.478685,56.253165,24.508784,59.567179,36.442567
49.718886,59.819923,138.977237,144.285329,110.092305,98.486389,29.155288,14.226012,135.925014,1.754419,59.260393,50.592378,142.938495,139.044806,140.895963,135.852520,95.924436,133.828530,-0.000781,0.001092,32.000000,-235.781702,136.159777,-0.025172,-40.000755,-0.421481,416830.958486,0.983774,19.853418,1.651371,2.795410,0.057716,0.073869,168.163220,32.000000,184.039085,169.132967,170.499420,150.869823,32.000000,146.430119,67.505032,64.661250,89.027572,8.000000,36.421449,62.250614,79.485465,56.253165,24.504739,59.564838,36.705882
49.721313,59.816139,138.982531,144.281363,110.093155,98.486284,29.155230,14.226126,135.929780,1.754189,59.250822,50.597792,142.933783,139.047953,140.894831,135.854709,95.925915,133.836432,-0.000781,0.001126,32.000000,-235.781545,136.162771,-0.025235,-40.000784,-0.421429,416818.887448,0.982901,19.844594,1.648728,2.795124,0.059651,0.072890,168.162963,32.000000,184.037289,169.106214,170.496176,150.885080,32.000000,146.399496,67.508228,64.666829,89.037716,8.000000,36.425274,62.250614,79.490165,56.253165,24.498443,59.579089,36.695904
49.731354,59.809948,138.992144,144.277430,110.142521,98.498595,29.160531,14.225918,135.933902,1.753848,59.234067,50.602826,142.931377,139.053087,140.894878,135.857456,95.927342,133.838491,-0.000781,0.001118,32.000000,-235.781795,136.167617,-0.025203,-40.000786,-0.421448,416812.948805,0.983136,19.843217,1.650510,2.795260,0.057976,0.074494,168.175728,32.000000,184.017126,169.099617,170.588769,150.884714,32.000000,146.377050,67.511080,64.672337,89.048424,8.000000,36.431148,62.250614,79.489008,56.253165,24.489895,59.574398,36.532882
49.737391,59.801219,139.003716,144.272911,110.184192,98.510649,29.148712,14.225822,135.938390,1.753805,59.216386,50.609866,142.927509,139.061463,140.892281,135.864960,95.927057,133.843108,-0.000781,0.001131,32.000000,-235.781879,136.174338,-0.025205,-40.000780,-0.421433,416803.297551,0.983074,19.836917,1.652901,2.795231,0.062685,0.074258,168.191505,32.000000,183.994771,169.099265,170.655587,150.868044,32.000000,146.377667,67.513191,64.677087,89.057732,8.000000,36.439902,62.250614,79.485080,56.253165,24.478432,59.576984,36.681157
49.741696,59.790473,139.015918,144.267751,110.280467,98.510786,29.220828,14.225885,135.944439,1.753852,59.201577,50.618285,142.924070,139.067816,140.889955,135.871069,95.927590,133.849272,-0.000781,0.001138,32.000000,-235.781696,136.179519,-0.025193,-40.000787,-0.421415,416838.209989,0.982784,19.820321,1.652483,2.794859,0.060870,0.074184,168.195864,32.000000,183.990081,169.112506,170.660669,150.841215,32.000000,146.387547,67.515253,64.682522,89.067530,8.000000,36.448648,62.250614,79.485624,56.253165,24.463391,59.572932,36.538458
49.746619,59.778231,139.028241,144.261893,110.379790,98.519063,29.172221,14.225922,135.952362,1.753906,59.188772,50.629309,142.920253,139.072345,140.887083,135.880960,95.928696,133.855233,-0.000781,0.001129,32.000000,-235.781648,136.186313,-0.025191,-40.000800,-0.421432,416874.899677,0.983149,19.805336,1.655026,2.794753,0.066579,0.078717,168.179856,32.000000,184.000536,169.118968,170.569682,150.829589,32.000000,146.386152,67.518143,64.688716,89.076888,8.000000,36.457923,62.250614,79.486281,56.253165,24.445171,59.559655,36.699646
49.752021,59.765990,139.037685,144.255592,110.438593,98.535317,29.139018,14.225792,135.959352,1.753626,59.179234,50.632137,142.914761,139.078722,140.883672,135.889310,95.931255,133.861815,-0.000782,0.001090,32.000000,-235.781715,136.194439,-0.025172,-40.000788,-0.421413,416858.281626,0.980603,19.790130,1.657511,2.794756,0.062292,0.077441,168.158268,32.000000,184.016134,169.116514,170.481365,150.830619,32.000000,146.387898,67.521898,64.694283,89.086176,8.000000,36.466452,62.250614,79.482330,56.253165,24.426881,59.566648,36.698839
49.753037,59.755178,139.049220,144.249157,110.449902,98.543319,29.178565,14.225742,135.966558,1.753623,59.171139,50.633967,142.908932,139.083327,140.882011,135.896237,95.932496,133.864322,-0.000783,0.001094,32.000000,-235.781732,136.200918,-0.025170,-40.000772,-0.421427,416872.397094,0.982181,19.772787,1.659322,2.794727,0.061497,0.077952,168.153441,32.000000,184.014170,169.087909,170.453228,150.852023,32.000000,146.349601,67.525210,64.698943,89.092999,8.000000,36.474620,62.250614,79.486434,56.253165,24.409513,59.575716,36.729800
49.750041,59.747041,139.053198,144.242892,110.438417,98.543253,29.183182,14.225652,135.970244,1.753337,59.171871,50.633061,142.905735,139.086460,140.881970,135.899602,95.936313,133.864697,-0.000783,0.001106,32.000000,-235.781944,136.204005,-0.025147,-40.000739,-0.421456,416917.130055,0.983313,19.754950,1.659985,2.794614,0.063796,0.072913,168.164119,32.000000,184.001151,169.074985,170.521659,150.861815,32.000000,146.325457,67.529086,64.704657,89.100033,8.000000,36.480059,62.250614,79.491316,56.253165,24.394069,59.574388,36.603168
49.751917,59.742829,139.062447,144.237101,110.391986,98.551492,29.148304,14.225616,135.971359,1.753064,59.182364,50.634712,142.902210,139.090620,140.880175,135.901076,95.937110,133.866779,-0.000783,0.001079,32.000000,-235.781989,136.205081,-0.025160,-40.000736,-0.421502,416934.414769,0.982009,19.743084,1.659972,2.794789,0.069833,0.073909,168.185506,32.000000,183.974147,169.072623,170.607440,150.858903,32.000000,146.323874,67.532927,64.709877,89.106903,8.000000,36.488150,62.250614,79.497064,56.253165,24.386758,59.567720,36.668758
49.752450,59.744404,139.069224,144.232834,110.326864,98.543356,29.195504,14.225699,135.974208,1.752906,59.199587,50.634124,142.899073,139.094340,140.877337,135.901603,95.938250,133.866345,-0.000783,0.001093,32.000000,-235.781934,136.209322,-0.025144,-40.000771,-0.421532,416918.630655,0.981897,19.738051,1.656338,2.795037,0.060426,0.070226,168.190437,32.000000,183.966509,169.083123,170.638623,150.838560,32.000000,146.337816,67.536362,64.714726,89.114010,8.000000,36.495704,62.250614,79.498031,56.253165,24.384789,59.573877,36.441173
49.751764,59.747846,139.072806,144.229442,110.270503,98.543450,29.163360,14.225668,135.975352,1.752628,59.218024,50.636011,142.895556,139.096205,140.871612,135.904703,95.941090,133.859269,-0.000783,0.001067,32.000000,-235.782010,136.213874,-0.025140,-40.000773,-0.421574,416945.488372,0.983103,19.731897,1.656561,2.795117,0.061677,0.073621,168.182735,32.000000,183.970037,169.094003,170.586763,150.813235,32.000000,146.353842,67.539958,64.720597,89.120104,8.000000,36.500834,62.250614,79.503466,56.253165,24.386804,59.553499,36.525545
49.751865,59.752504,139.073613,144.226661,110.163354,98.543623,29.188892,14.225759,135.980494,1.752809,59.233310,50.635686,142.892188,139.098094,140.866924,135.907364,95.944030,133.861490,-0.000782,0.001041,32.000000,-235.781891,136.218607,-0.025147,-40.000759,-0.421558,416910.617918,0.981425,19.732919,1.655208,2.795224,0.059486,0.069146,168.154157,32.000000,183.984376,169.096350,170.483634,150.807626,32.000000,146.356577,67.543396,64.726715,89.125367,8.000000,36.503982,62.250614,79.510631,56.253165,24.391436,59.571634,36.423638
49.756204,59.757722,139.076395,144.224226,110.097971,98.545108,29.141515,14.225745,135.982061,1.752999,59.242706,50.636045,142.888377,139.101159,140.863977,135.905360,95.946241,133.867922,-0.000781,0.001037,32.000000,-235.781887,136.223072,-0.025151,-40.000766,-0.421577,416910.212205,0.982531,19.737072,1.648904,2.795334,0.055660,0.074384,168.145902,32.000000,183.987778,169.077175,170.438124,150.817681,32.000000,146.328256,67.547362,64.730916,89.129480,8.000000,36.508481,62.250614,79.507735,56.253165,24.397263,59.572637,36.535963
49.756467,59.761959,139.076865,144.221991,110.048636,98.557215,29.156362,14.225654,135.982513,1.752955,59.248027,50.637601,142.884012,139.100786,140.860891,135.907464,95.946712,133.868237,-0.000781,0.001063,32.000000,-235.781937,136.223829,-0.025306,-40.000732,-0.421585,416911.185862,0.981683,19.741625,1.647052,2.795345,0.050775,0.072404,168.148302,32.000000,183.981198,169.053334,170.470304,150.830247,32.000000,146.307355,67.550398,64.734213,89.133015,8.000000,36.511561,62.250614,79.510886,56.253165,24.402211,59.559970,36.715420
49.756044,59.765382,139.079201,144.219707,109.999296,98.569258,29.165430,14.225628,135.984795,1.752870,59.254737,50.640288,142.881820,139.102422,140.858383,135.906348,95.947612,133.867835,-0.000780,0.001095,32.000000,-235.781942,136.221999,-0.025348,-40.000700,-0.421564,416917.804206,0.983214,19.742347,1.647989,2.795157,0.060782,0.081306,168.165069,32.000000,183.954478,169.049208,170.565223,150.829644,32.000000,146.306998,67.553117,64.738139,89.136937,8.000000,36.515764,62.250614,79.513986,56.253165,24.406164,59.574378,36.469713
49.760255,59.768586,139.078775,144.217540,109.938974,98.573295,29.153640,14.225699,135.985116,1.752794,59.266770,50.640891,142.879688,139.105657,140.856406,135.905507,95.948708,133.868575,-0.000779,0.001146,32.000000,-235.781893,136.224769,-0.025294,-40.000735,-0.421621,416973.559409,0.982839,19.746312,1.647671,2.795152,0.057947,0.063495,168.172947,32.000000,183.940769,169.057401,170.622630,150.812166,32.000000,146.321098,67.555663,64.741129,89.141454,8.000000,36.518302,62.250614,79.512507,56.253165,24.409007,59.570120,36.647995
49.760723,59.772164,139.078537,144.215657,109.925978,98.577190,29.209734,14.225689,135.984242,1.752526,59.278921,50.643381,142.877020,139.108333,140.852389,135.905832,95.949660,133.868507,-0.000780,0.001166,32.000000,-235.781903,136.226080,-0.025061,-40.000735,-0.421689,417027.042279,0.982672,19.750175,1.646575,2.795222,0.059086,0.074885,168.168608,32.000000,183.938863,169.069767,170.597642,150.780803,32.000000,146.340024,67.557074,64.744757,89.145909,8.000000,36.521701,62.250614,79.517160,56.253165,24.412647,59.575676,36.700013
49.762950,59.776088,139.078432,144.214326,109.860891,98.577247,29.150516,14.225669,135.986008,1.752623,59.292497,50.643767,142.874550,139.108925,140.847718,135.909238,95.950092,133.865888,-0.000781,0.001143,32.000000,-235.781900,136.226610,-0.025059,-40.000712,-0.421669,417043.380457,0.983026,19.749016,1.645841,2.794977,0.057038,0.077831,168.140340,32.000000,183.952053,169.068946,170.492391,150.776285,32.000000,146.338874,67.557959,64.747863,89.149838,8.000000,36.523616,62.250614,79.518670,56.253165,24.416629,59.570916,36.626059
49.768328,59.780594,139.079174,144.213202,109.844032,98.577247,29.157917,14.225574,135.986166,1.752688,59.307072,50.644847,142.869534,139.111725,140.844278,135.909312,95.951648,133.862260,-0.000779,0.001094,32.000000,-235.781930,136.225938,-0.025090,-40.000718,-0.421683,417062.714699,0.981176,19.752109,1.644856,2.794946,0.056143,0.077790,168.124962,32.000000,183.960711,169.057651,170.426022,150.777967,32.000000,146.324660,67.559267,64.750916,89.154110,8.000000,36.527370,62.250614,79.516838,56.253165,24.421198,59.570552,36.571180
49.768528,59.785746,139.079742,144.212223,109.814190,98.573056,29.204581,14.225726,135.986139,1.752673,59.315841,50.645659,142.866341,139.111251,140.843609,135.909732,95.954407,133.866213,-0.000780,0.001061,32.000000,-235.781794,136.226923,-0.025119,-40.000707,-0.421666,417065.827471,0.983132,19.753725,1.643141,2.794819,0.064878,0.073099,168.122759,32.000000,183.956668,169.029991,170.427697,150.790091,32.000000,146.304936,67.561022,64.753746,89.157827,8.000000,36.529915,62.250614,79.517749,56.253165,24.426603,59.575204,36.642786
49.768227,59.791607,139.078113,144.211328,109.811142,98.561301,29.146649,14.225801,135.983140,1.752581,59.327226,50.644662,142.865521,139.109221,140.844286,135.909650,95.955689,133.863522,-0.000780,0.001050,32.000000,-235.781733,136.228035,-0.025084,-40.000708,-0.421624,417064.587524,0.982777,19.752661,1.639810,2.794532,0.063341,0.078707,168.135782,32.000000,183.935505,169.017644,170.518517,150.794013,32.000000,146.304949,67.560983,64.755552,89.161246,8.000000,36.533102,62.250614,79.519581,56.253165,24.433515,59.576866,36.697665
49.773827,59.797921,139.077395,144.210658,109.777180,98.561146,29.160914,14.225625,135.980680,1.752576,59.338509,50.646257,142.864096,139.111062,140.842574,135.907507,95.956064,133.862956,-0.000779,0.001098,32.000000,-235.781992,136.228243,-0.025031,-40.000718,-0.421615,417048.369425,0.981174,19.757607,1.638986,2.794532,0.056965,0.075696,168.149854,32.000000,183.912419,169.020374,170.587984,150.780350,32.000000,146.305006,67.559812,64.755827,89.165021,8.000000,36.533825,62.250614,79.517487,56.253165,24.440882,59.574457,36.731194
49.770837,59.803829,139.077415,144.209967,109.741958,98.561133,29.211028,14.225681,135.978176,1.752552,59.349292,50.649025,142.863388,139.110625,140.839957,135.909031,95.956589,133.863931,-0.000778,0.001114,32.000000,-235.781971,136.229074,-0.025031,-40.000763,-0.421564,417004.195276,0.983029,19.763780,1.636387,2.794516,0.062100,0.074295,168.148921,32.000000,183.905587,169.031166,170.597368,150.749521,32.000000,146.318652,67.558551,64.756503,89.169154,8.000000,36.537819,62.250614,79.520024,56.253165,24.448212,59.572510,36.498840
49.771192,59.808802,139.077894,144.209225,109.766371,98.573363,29.136350,14.225722,135.979319,1.752570,59.355161,50.650718,142.861578,139.109839,140.836390,135.910504,95.957960,133.862898,-0.000778,0.001146,32.000000,-235.782079,136.229136,-0.025049,-40.000750,-0.421519,417007.285201,0.982442,19.764295,1.635734,2.794187,0.058897,0.073827,168.126364,32.000000,183.917531,169.031289,170.500428,150.743648,32.000000,146.323365,67.556459,64.756847,89.173237,8.000000,36.539601,62.250614,79.524966,56.253165,24.455011,59.579345,36.681964
49.771667,59.811144,139.080695,144.208678,109.785950,98.581533,29.153180,14.225664,135.980254,1.752591,59.357826,50.652268,142.859216,139.109776,140.835388,135.911169,95.959311,133.862648,-0.000778,0.001200,32.000000,-235.782131,136.228867,-0.025049,-40.000757,-0.421551,417015.290594,0.980836,19.773298,1.635686,2.794356,0.058559,0.063497,168.109154,32.000000,183.927277,169.024917,170.433478,150.743604,32.000000,146.315034,67.555638,64.757480,89.175943,8.000000,36.543159,62.250614,79.525040,56.253165,24.457528,59.566884,36.708597
49.777732,59.814303,139.081091,144.207345,109.862777,98.597506,29.144099,14.225665,135.983528,1.752305,59.355212,50.655902,142.855679,139.109914,140.835675,135.913528,95.961721,133.865436,-0.000778,0.001141,32.000000,-235.782173,136.231686,-0.024980,-40.000787,-0.421608,417071.045810,0.983477,19.777904,1.633810,2.794345,0.058338,0.070813,168.098330,32.000000,183.932372,168.988148,170.395877,150.768122,32.000000,146.281387,67.553012,64.757743,89.180745,8.000000,36.547558,62.250614,79.525796,56.253165,24.461138,59.578184,36.609844
49.782725,59.814636,139.083662,144.206062,109.920599,98.609600,29.154030,14.225709,135.985692,1.752212,59.347877,50.660190,142.853682,139.112922,140.833925,135.916444,95.961815,133.870427,-0.000778,0.001158,32.000000,-235.782355,136.233483,-0.025080,-40.000799,-0.421649,417105.473920,0.982987,19.779752,1.632338,2.794375,0.058730,0.066343,168.111386,32.000000,183.915664,168.968490,170.485718,150.783252,32.000000,146.268883,67.550498,64.757676,89.183266,8.000000,36.552464,62.250614,79.520595,56.253165,24.461581,59.576709,36.600160
49.785661,59.813380,139.087495,144.204433,109.992679,98.621643,29.171137,14.225601,135.986688,1.752173,59.341287,50.661781,142.854508,139.115672,140.834147,135.918834,95.962995,133.883340,-0.000777,0.001150,32.000000,-235.782534,136.235489,-0.024982,-40.000830,-0.421682,417217.319489,0.983007,19.771795,1.633641,2.793814,0.054233,0.071278,168.129766,32.000000,183.886209,168.968506,170.582839,150.775028,32.000000,146.261391,67.549037,64.757300,89.187612,8.000000,36.556098,62.250614,79.517721,56.253165,24.459746,59.558967,36.724958
49.782049,59.810555,139.089661,144.202346,110.108606,98.633685,29.159033,14.225679,135.988819,1.752161,59.339088,50.665904,142.854064,139.116145,140.833000,135.920896,95.962617,133.893446,-0.000777,0.001141,32.000000,-235.782461,136.235967,-0.024998,-40.000829,-0.421682,417217.319489,0.983007,19.771795,1.633641,2.793814,0.066519,0.078021,168.132786,32.000000,183.881753,168.987161,170.596983,150.752598,32.000000,146.273357,67.547077,64.756632,89.191561,8.000000,36.561834,62.250614,79.520150,56.253165,24.455476,59.567631,36.680204
49.784074,59.807102,139.094770,144.200003,110.179655,98.645702,29.167368,14.225571,135.991167,1.752092,59.336959,50.668690,142.852133,139.118291,140.830562,135.923482,95.963470,133.892153,-0.000776,0.001157,32.000000,-235.782531,136.238172,-0.025025,-40.000833,-0.421700,417247.926379,0.982636,19.769335,1.637145,2.793735,0.059713,0.065497,168.118243,32.000000,183.892709,169.000439,170.522777,150.736414,32.000000,146.292401,67.544220,64.756488,89.195147,8.000000,36.566216,62.250614,79.521584,56.253165,24.449390,59.564101,36.507864
49.781381,59.803123,139.097815,144.197370,110.179579,98.657841,29.142221,14.225581,135.993287,1.752064,59.335748,50.670883,142.848983,139.119154,140.829357,135.925418,95.965358,133.900078,-0.000776,0.001228,32.000000,-235.782498,136.239281,-0.025111,-40.000830,-0.421802,417313.035579,0.983083,19.768415,1.644103,2.793972,0.067858,0.077238,168.088888,32.000000,183.912579,168.989940,170.405111,150.742268,32.000000,146.286528,67.541049,64.756434,89.198466,8.000000,36.572889,62.250614,79.523609,56.253165,24.442936,59.577968,36.674041
49.780406,59.800312,139.097836,144.194776,110.135846,98.669961,29.136312,14.225601,135.992528,1.752041,59.336417,50.670528,142.846635,139.117838,140.829086,135.926315,95.965931,133.909594,-0.000776,0.001257,32.000000,-235.782533,136.238539,-0.025114,-40.000868,-0.421847,417356.749360,0.982869,19.762864,1.642618,2.793961,0.063357,0.074537,168.082295,32.000000,183.917086,168.967991,170.378489,150.763979,32.000000,146.258199,67.537663,64.756110,89.201851,8.000000,36.575738,62.250614,79.527210,56.253165,24.436667,59.553843,36.682258
49.779815,59.799573,139.102335,144.192439,110.102007,98.682209,29.175944,14.225656,135.989442,1.751891,59.342384,50.666538,142.847082,139.118254,140.830375,135.926394,95.966774,133.908331,-0.000775,0.001319,32.000000,-235.782480,136.236023,-0.025088,-40.000884,-0.421925,417401.226137,0.983886,19.761673,1.644608,2.794173,0.066442,0.071645,168.089546,32.000000,183.897111,168.943533,170.439589,150.779339,32.000000,146.230978,67.534687,64.756130,89.205469,8.000000,36.582678,62.250614,79.530451,56.253165,24.433844,59.569746,36.722317
49.775943,59.802128,139.096706,144.190581,110.100777,98.694672,29.141667,14.225581,135.989077,1.752168,59.353736,50.663900,142.847727,139.116474,140.830111,135.925894,95.966797,133.900757,-0.000775,0.001279,32.000000,-235.782438,136.233301,-0.025108,-40.000892,-0.421981,417448.128663,0.984220,19.759872,1.648692,2.794229,0.068212,0.081583,168.108659,32.000000,183.867775,168.940727,170.552067,150.780060,32.000000,146.236214,67.531721,64.755810,89.209931,8.000000,36.582386,62.250614,79.534397,56.253165,24.435148,59.569530,36.453058
49.773626,59.808291,139.097214,144.189457,110.072860,98.686521,29.137246,14.225547,135.985096,1.752203,59.373088,50.661168,142.847777,139.111427,140.826521,135.924134,95.965368,133.899367,-0.000775,0.001303,32.000000,-235.782407,136.229217,-0.025094,-40.000901,-0.422052,417497.972428,0.983016,19.759745,1.647231,2.794352,0.059835,0.073956,168.119964,32.000000,183.855794,168.955608,170.585822,150.759067,32.000000,146.256765,67.528155,64.754867,89.214406,8.000000,36.584929,62.250614,79.539461,56.253165,24.440666,59.581607,36.503975
49.767608,59.816235,139.091271,144.188804,110.042493,98.674225,29.177670,14.225675,135.979877,1.752254,59.396945,50.658519,142.847661,139.105423,140.821938,135.918910,95.966046,133.901305,-0.000775,0.001310,32.000000,-235.782237,136.226139,-0.025158,-40.000891,-0.422131,417556.469232,0.984387,19.766311,1.643502,2.794456,0.054889,0.074234,168.104556,32.000000,183.856282,168.977831,170.535654,150.727702,32.000000,146.281981,67.524391,64.754390,89.218859,8.000000,36.585379,62.250614,79.548438,56.253165,24.449347,59.574683,36.507937
49.769087,59.825877,139.082428,144.188787,110.019423,98.670262,29.146281,14.225731,135.975528,1.752569,59.419556,50.658493,142.846808,139.101261,140.817983,135.914856,95.969060,133.891374,-0.000775,0.001303,32.000000,-235.782272,136.222122,-0.025118,-40.000895,-0.422124,417534.180892,0.984522,19.774871,1.644250,2.794597,0.064214,0.068369,168.076096,32.000000,183.875884,168.976015,170.420276,150.726823,32.000000,146.291442,67.521541,64.753902,89.223681,8.000000,36.583934,62.250614,79.550974,56.253165,24.461338,59.581813,36.696345
49.767196,59.836074,139.070763,144.189440,110.025485,98.665974,29.141469,14.225756,135.970276,1.752583,59.434162,50.655338,142.844765,139.097613,140.815762,135.911376,95.971872,133.879780,-0.000774,0.001287,32.000000,-235.782171,136.218343,-0.025129,-40.000925,-0.422125,417494.786892,0.983187,19.789049,1.644521,2.794815,0.066852,0.073559,168.058632,32.000000,183.888321,168.959898,170.360730,150.744866,32.000000,146.273895,67.518309,64.752834,89.228127,8.000000,36.579890,62.250614,79.556310,56.253165,24.474485,59.577722,36.471987
49.765008,59.845449,139.061607,144.190280,109.993966,98.653621,29.152007,14.225819,135.963239,1.752615,59.438745,50.656392,142.843983,139.093002,140.814851,135.905848,95.971716,133.875757,-0.000773,0.001308,32.000000,-235.782134,136.211565,-0.025111,-40.000965,-0.422074,417483.741464,0.984199,19.797159,1.636647,2.794555,0.062052,0.080569,168.059674,32.000000,183.873266,168.931624,170.390454,150.759332,32.000000,146.235170,67.513659,64.751083,89.230838,8.000000,36.576874,62.250614,79.559845,56.253165,24.487175,59.557364,36.691062
49.768583,59.852651,139.054976,144.191052,110.006278,98.645532,29.168374,14.225835,135.958278,1.752504,59.441699,50.657684,142.844812,139.088179,140.814930,135.900510,95.971856,133.867994,-0.000772,0.001337,32.000000,-235.782066,136.206714,-0.025073,-40.000964,-0.422053,417474.203438,0.984387,19.809314,1.628161,2.794426,0.069801,0.074110,168.076465,32.000000,183.851884,168.925077,170.507365,150.762704,32.000000,146.245581,67.508692,64.749912,89.234825,8.000000,36.574964,62.250614,79.561138,56.253165,24.497925,59.576296,36.528480
49.770386,59.857693,139.050037,144.191655,110.024115,98.653967,29.169549,14.225913,135.954073,1.752731,59.447140,50.659556,142.845848,139.083374,140.812742,135.897789,95.970471,133.868060,-0.000774,0.001337,32.000000,-235.781910,136.200501,-0.025168,-40.000990,-0.422005,417435.327235,0.983980,19.820955,1.626349,2.794365,0.061725,0.075185,168.092765,32.000000,183.829871,168.932139,170.574625,150.746685,32.000000,146.264763,67.503530,64.748140,89.238457,8.000000,36.573819,62.250614,79.561971,56.253165,24.504547,59.570415,36.532515
49.771014,59.860223,139.040228,144.191747,110.079032,98.649841,29.148319,14.226000,135.952725,1.752820,59.452490,50.658014,142.846073,139.078851,140.809303,135.896630,95.969363,133.863119,-0.000773,0.001377,32.000000,-235.781771,136.197917,-0.025244,-40.001002,-0.421924,417407.999527,0.983288,19.824454,1.622409,2.794031,0.059629,0.072195,168.084526,32.000000,183.825006,168.954263,170.552316,150.713705,32.000000,146.277009,67.497990,64.746654,89.241690,8.000000,36.570667,62.250614,79.560670,56.253165,24.508099,59.577122,36.459221
49.768467,59.863062,139.031970,144.191669,110.162505,98.645744,29.153163,14.225853,135.950942,1.752985,59.457218,50.658954,142.844410,139.074257,140.805441,135.894384,95.968904,133.865349,-0.000773,0.001421,32.000000,-235.781862,136.193449,-0.025307,-40.001004,-0.421934,417451.794983,0.983306,19.827628,1.623826,2.793831,0.059416,0.065035,168.061048,32.000000,183.841796,168.959767,170.445312,150.703693,32.000000,146.292174,67.492628,64.745123,89.244339,8.000000,36.568242,62.250614,79.568510,56.253165,24.511221,59.573149,36.606763
49.768206,59.865829,139.027772,144.191501,110.243284,98.637590,29.181928,14.225856,135.949108,1.753031,59.459057,50.658354,142.841878,139.072206,140.804111,135.891845,95.968005,133.868076,-0.000773,0.001461,32.000000,-235.781820,136.187454,-0.025263,-40.001035,-0.421883,417438.578683,0.983974,19.829509,1.622517,2.793598,0.060285,0.070761,168.033773,32.000000,183.859413,168.943612,170.346458,150.715606,32.000000,146.278751,67.487807,64.743610,89.246598,8.000000,36.565971,62.250614,79.570091,56.253165,24.514087,59.583505,36.656213
49.767541,59.868730,139.026204,144.191326,110.280344,98.637527,29.171247,14.225933,135.944538,1.753086,59.456241,50.657302,142.840266,139.071215,140.805281,135.888260,95.968340,133.870827,-0.000773,0.001519,32.000000,-235.781828,136.182764,-0.025340,-40.001022,-0.421867,417427.925047,0.983833,19.834986,1.624067,2.793576,0.064489,0.081496,168.033657,32.000000,183.858917,168.916479,170.346415,150.738210,32.000000,146.242681,67.484002,64.742390,89.250121,8.000000,36.567762,62.250614,79.573612,56.253165,24.517462,59.561760,36.689815
49.764706,59.870668,139.021226,144.191234,110.335897,98.644889,29.135182,14.225982,135.941527,1.752969,59.452765,50.656301,142.839666,139.068386,140.804714,135.887303,95.967019,133.864852,-0.000772,0.001565,32.000000,-235.781740,136.177880,-0.025334,-40.001049,-0.421829,417398.534951,0.982795,19.838023,1.626299,2.793506,0.059206,0.076073,168.048195,32.000000,183.839880,168.902493,170.445531,150.750979,32.000000,146.235998,67.479604,64.740695,89.254008,8.000000,36.566209,62.250614,79.579904,56.253165,24.519769,59.573444,36.431782
49.763594,59.871585,139.024228,144.190994,110.404759,98.648081,29.154390,14.226106,135.942936,1.752674,59.451519,50.657925,142.841328,139.066748,140.803755,135.884565,95.964469,133.861300,-0.000773,0.001529,32.000000,-235.781701,136.174619,-0.025289,-40.001049,-0.421832,417401.698317,0.983176,19.841612,1.627310,2.793512,0.055897,0.070361,168.065808,32.000000,183.811279,168.903499,170.549038,150.743086,32.000000,146.241658,67.475876,64.739844,89.258717,8.000000,36.569886,62.250614,79.584229,56.253165,24.520918,59.573759,36.484460
49.766097,59.871882,139.022289,144.190553,110.504073,98.640074,29.195932,14.226183,135.943240,1.752505,59.450458,50.658383,142.841301,139.064135,140.801648,135.884609,95.963119,133.858857,-0.000773,0.001526,32.000000,-235.781603,136.172209,-0.025325,-40.001071,-0.421876,417439.982152,0.984533,19.846487,1.625708,2.793571,0.058945,0.070263,168.066416,32.000000,183.807889,168.924421,170.556587,150.716327,32.000000,146.256005,67.471410,64.738182,89.263333,8.000000,36.570448,62.250614,79.586114,56.253165,24.520962,59.561799,36.688494
49.770178,59.871176,139.022028,144.189847,110.594151,98.640053,29.158276,14.226023,135.943628,1.751826,59.445377,50.659845,142.840586,139.062220,140.798465,135.883573,95.962207,133.859963,-0.000774,0.001510,32.000000,-235.781727,136.170594,-0.025283,-40.001072,-0.421911,417459.614989,0.983943,19.848557,1.626519,2.793693,0.059198,0.069279,168.049604,32.000000,183.816087,168.941653,170.466145,150.698728,32.000000,146.272763,67.467033,64.737866,89.267819,8.000000,36.572642,62.250614,79.585106,56.253165,24.519950,59.566717,36.543300
49.775733,59.868406,139.020219,144.188550,110.696699,98.644134,29.185979,14.225869,135.944093,1.749717,59.434922,50.662093,142.838616,139.059821,140.797353,135.881947,95.962041,133.858907,-0.000774,0.001494,32.000000,-235.781851,136.168823,-0.025257,-40.001071,-0.421851,417427.315790,0.982409,19.846260,1.626674,2.793514,0.066183,0.080242,168.017798,32.000000,183.833953,168.932590,170.352450,150.708216,32.000000,146.268265,67.463838,64.737529,89.272175,8.000000,36.572574,62.250614,79.579512,56.253165,24.515843,59.578155,36.528260
49.775707,59.863658,139.020313,144.186698,110.757228,98.656304,29.160270,14.225950,135.944770,1.747252,59.421055,50.663030,142.837135,139.059640,140.797879,135.878597,95.961515,133.858706,-0.000774,0.001480,32.000000,-235.781793,136.168112,-0.025369,-40.001071,-0.421809,417425.104015,0.983587,19.841327,1.628128,2.793280,0.061618,0.081792,168.014271,32.000000,183.841682,168.912290,170.325611,150.729386,32.000000,146.246662,67.461324,64.737308,89.276726,8.000000,36.574948,62.250614,79.582279,56.253165,24.509489,59.559882,36.718868
49.777547,59.857794,139.018644,144.184375,110.802259,98.668413,29.156266,14.225980,135.945072,1.744683,59.403793,50.665200,142.836121,139.056810,140.799299,135.877392,95.960769,133.858758,-0.000774,0.001492,32.000000,-235.781860,136.167482,-0.025325,-40.001072,-0.421766,417435.956756,0.982567,19.832805,1.627776,2.792932,0.065492,0.067590,168.022098,32.000000,183.824456,168.891908,170.389589,150.742370,32.000000,146.223549,67.457675,64.735734,89.279771,8.000000,36.575597,62.250614,79.582080,56.253165,24.501250,59.572037,36.696711
49.776873,59.851411,139.018632,144.181767,110.853325,98.672573,29.190015,14.225966,135.944051,1.742183,59.390646,50.667019,142.836545,139.056266,140.799102,135.877521,95.957379,133.857552,-0.000774,0.001546,32.000000,-235.781817,136.167238,-0.025284,-40.001090,-0.421809,417482.110767,0.983543,19.828084,1.628204,2.792935,0.058298,0.071741,168.039042,32.000000,183.794363,168.892011,170.507507,150.741338,32.000000,146.226465,67.454423,64.733394,89.282631,8.000000,36.577787,62.250614,79.583616,56.253165,24.491483,59.571978,36.414834
49.778593,59.844973,139.016781,144.178963,110.915236,98.676837,29.165018,14.225912,135.945623,1.739655,59.385609,50.667969,142.835920,139.053882,140.797720,135.876981,95.955442,133.854823,-0.000773,0.001584,32.000000,-235.781967,136.167982,-0.025257,-40.001083,-0.421831,417526.082970,0.983743,19.820316,1.628976,2.792798,0.063112,0.073500,168.049216,32.000000,183.789053,168.910209,170.543769,150.721926,32.000000,146.251187,67.452624,64.732178,89.286388,8.000000,36.578103,62.250614,79.585259,56.253165,24.481756,59.567651,36.700013
49.774240,59.839486,139.015400,144.175945,110.928423,98.676966,29.152139,14.225939,135.945523,1.737109,59.384815,50.667296,142.834062,139.049598,140.792807,135.875868,95.954423,133.854154,-0.000773,0.001575,32.000000,-235.781919,136.165878,-0.025377,-40.001088,-0.421852,417542.317089,0.982645,19.814631,1.631775,2.792836,0.068100,0.074811,168.036041,32.000000,183.793533,168.932360,170.484280,150.696196,32.000000,146.268597,67.450329,64.731934,89.289183,8.000000,36.579994,62.250614,79.588317,56.253165,24.472722,59.576011,36.537871
49.774162,59.835821,139.011586,144.173028,110.914433,98.685162,29.173170,14.225958,135.946177,1.734653,59.387516,50.666920,142.830632,139.047710,140.788439,135.875205,95.954122,133.854573,-0.000775,0.001530,32.000000,-235.781915,136.163498,-0.025392,-40.001091,-0.421839,417554.551643,0.983476,19.806411,1.632376,2.792702,0.058678,0.072300,168.005963,32.000000,183.813645,168.936131,170.358712,150.695389,32.000000,146.275267,67.447544,64.730718,89.290625,8.000000,36.578813,62.250614,79.593130,56.253165,24.465375,59.572018,36.431415
49.772772,59.834106,139.011091,144.170411,110.873672,98.681120,29.166061,14.225932,135.943117,1.731995,59.391083,50.665703,142.825646,139.045103,140.785854,135.873215,95.953586,133.843804,-0.000775,0.001530,32.000000,-235.781903,136.160000,-0.025336,-40.001117,-0.421868,417553.009842,0.983992,19.805431,1.633068,2.792919,0.060137,0.075767,167.996384,32.000000,183.826284,168.919368,170.300268,150.705334,32.000000,146.267228,67.444923,64.729321,89.291062,8.000000,36.580511,62.250614,79.595953,56.253165,24.461015,59.568812,36.571327
49.769898,59.834592,139.004066,144.168361,110.844355,98.672895,29.166161,14.225995,135.939131,1.729374,59.394103,50.663328,142.822781,139.041137,140.784905,135.868839,95.952193,133.834097,-0.000775,0.001459,32.000000,-235.781817,136.153744,-0.025386,-40.001117,-0.421889,417583.762352,0.983356,19.801846,1.633574,2.792846,0.055825,0.075223,168.002421,32.000000,183.811333,168.899140,170.344260,150.718697,32.000000,146.245810,67.443061,64.726985,89.291070,8.000000,36.578904,62.250614,79.602632,56.253165,24.460405,59.578086,36.466044
49.768943,59.837379,139.000091,144.166897,110.759767,98.660770,29.170817,14.225885,135.934657,1.726733,59.402263,50.660903,142.821937,139.035459,140.783379,135.862961,95.950545,133.831276,-0.000775,0.001451,32.000000,-235.781885,136.148793,-0.025398,-40.001100,-0.421882,417566.069795,0.983581,19.801572,1.628838,2.792914,0.058429,0.077725,168.019477,32.000000,183.785934,168.898923,170.436360,150.719210,32.000000,146.242780,67.441489,64.724986,89.291734,8.000000,36.578089,62.250614,79.604163,56.253165,24.462261,59.558318,36.727379
49.763771,59.841792,138.994282,144.165957,110.713330,98.648619,29.159462,14.225933,135.929587,1.724096,59.415134,50.657075,142.821430,139.028978,140.780760,135.857082,95.948561,133.823964,-0.000775,0.001433,32.000000,-235.781623,136.143472,-0.025384,-40.001088,-0.421855,417535.861446,0.983560,19.805034,1.625481,2.792935,0.058543,0.076530,168.032658,32.000000,183.770038,168.909817,170.488304,150.702491,32.000000,146.262391,67.439890,64.723549,89.293058,8.000000,36.575900,62.250614,79.612199,56.253165,24.466328,59.566156,36.543080
49.757427,59.847260,138.988379,144.165460,110.675392,98.648684,29.176637,14.225829,135.923946,1.721593,59.428006,50.653921,142.820543,139.023593,140.776556,135.851047,95.946933,133.814018,-0.000776,0.001371,32.000000,-235.781762,136.139243,-0.025417,-40.001073,-0.421805,417492.258968,0.983310,19.808810,1.625747,2.792908,0.065387,0.074125,168.024150,32.000000,183.774389,168.924599,170.451475,150.680036,32.000000,146.283257,67.437027,64.722155,89.293811,8.000000,36.574973,62.250614,79.623761,56.253165,24.472681,59.558613,36.499647
49.756703,59.853211,138.980332,144.165326,110.628394,98.648519,29.151104,14.225763,135.920971,1.719002,59.438862,50.651726,142.818392,139.020645,140.771871,135.846700,95.946231,133.809269,-0.000776,0.001332,32.000000,-235.781760,136.136355,-0.025445,-40.001074,-0.421788,417453.346795,0.983695,19.818580,1.624152,2.793082,0.057087,0.073444,168.004290,32.000000,183.789387,168.930108,170.350104,150.671900,32.000000,146.288487,67.434572,64.721520,89.294073,8.000000,36.570484,62.250614,79.628522,56.253165,24.480073,59.557039,36.696418
49.756316,59.859089,138.975448,144.165569,110.627421,98.636384,29.157159,14.225836,135.917912,1.716453,59.443224,50.652059,142.815396,139.017403,140.769281,135.845630,95.946126,133.808669,-0.000777,0.001318,32.000000,-235.781633,136.132647,-0.025431,-40.001093,-0.421839,417467.530382,0.983269,19.830619,1.620911,2.793319,0.065810,0.073321,167.986183,32.000000,183.800753,168.912735,170.280166,150.682097,32.000000,146.271705,67.433341,64.720243,89.294093,8.000000,36.569166,62.250614,79.631836,56.253165,24.487431,59.566304,36.547776
49.757473,59.863307,138.970042,144.165728,110.661808,98.624143,29.177593,14.225912,135.915075,1.713792,59.440587,50.652749,142.813667,139.015893,140.768587,135.844596,95.944948,133.804964,-0.000778,0.001304,32.000000,-235.781543,136.130137,-0.025362,-40.001080,-0.421829,417476.312898,0.984160,19.837320,1.619288,2.793198,0.063029,0.072196,167.988450,32.000000,183.794714,168.889104,170.300470,150.704425,32.000000,146.244762,67.432143,64.718749,89.292658,8.000000,36.566207,62.250614,79.636258,56.253165,24.493636,59.569530,36.510798
49.758663,59.865620,138.968467,144.165711,110.702330,98.616078,29.213038,14.225743,135.917159,1.711200,59.433711,50.653352,142.812368,139.015272,140.767481,135.843611,95.943341,133.798403,-0.000778,0.001335,32.000000,-235.781636,136.129438,-0.025400,-40.001114,-0.421773,417432.714691,0.983858,19.843599,1.619099,2.793122,0.054629,0.067437,168.004369,32.000000,183.774011,168.881496,170.384904,150.710225,32.000000,146.231686,67.431497,64.717362,89.290203,8.000000,36.565887,62.250614,79.636601,56.253165,24.497557,59.568684,36.531782
49.760137,59.865785,138.961365,144.165427,110.724047,98.616023,29.156347,14.225581,135.919013,1.708615,59.425487,50.655263,142.811967,139.015481,140.766634,135.842299,95.941851,133.791966,-0.000779,0.001299,32.000000,-235.781808,136.129450,-0.025392,-40.001129,-0.421699,417387.674080,0.983033,19.846618,1.618463,2.792948,0.071009,0.073947,168.020578,32.000000,183.755834,168.888209,170.454357,150.697190,32.000000,146.243768,67.431618,64.715659,89.288531,8.000000,36.564297,62.250614,79.640611,56.253165,24.497013,59.568487,36.633689
49.763760,59.862578,138.964020,144.164465,110.743170,98.615844,29.163718,14.225654,135.919285,1.705961,59.416386,50.659147,142.811274,139.015286,140.763921,135.839812,95.940316,133.793793,-0.000780,0.001311,32.000000,-235.781708,136.130641,-0.025419,-40.001140,-0.421647,417358.551819,0.981740,19.847698,1.616857,2.792850,0.068583,0.073034,168.020666,32.000000,183.758805,168.903348,170.443578,150.678843,32.000000,146.265463,67.430365,64.713943,89.285835,8.000000,36.564323,62.250614,79.641056,56.253165,24.493343,59.569589,36.700600
49.767810,59.857262,138.960240,144.162838,110.722557,98.623823,29.173187,14.225719,135.918723,1.703356,59.405864,50.662312,142.808785,139.018200,140.760512,135.840277,95.939088,133.794458,-0.000779,0.001335,32.000000,-235.781611,136.130793,-0.025376,-40.001140,-0.421611,417360.403054,0.983617,19.846337,1.615195,2.792624,0.062661,0.071185,168.002113,32.000000,183.771819,168.914456,170.358916,150.669339,32.000000,146.275199,67.429028,64.713261,89.282147,8.000000,36.565056,62.250614,79.638504,56.253165,24.486629,59.560442,36.524885
49.768207,59.850662,138.957913,144.160718,110.757170,98.636037,29.141235,14.225802,135.922861,1.700779,59.393726,50.662567,142.805354,139.020299,140.759425,135.842591,95.938144,133.793008,-0.000778,0.001368,32.000000,-235.781566,136.128451,-0.025368,-40.001130,-0.421580,417356.038791,0.983279,19.839377,1.617625,2.792474,0.061868,0.069484,167.981915,32.000000,183.787715,168.904755,170.270347,150.683597,32.000000,146.263947,67.428135,64.711956,89.277434,8.000000,36.563095,62.250614,79.641812,56.253165,24.476951,59.578351,36.588274
49.768373,59.843605,138.958947,144.158275,110.771514,98.640121,29.164244,14.225766,135.927197,1.698071,59.378868,50.662521,142.803214,139.021402,140.760361,135.846364,95.937542,133.795387,-0.000779,0.001368,32.000000,-235.781531,136.129068,-0.025372,-40.001145,-0.421562,417382.514401,0.982938,19.829866,1.619178,2.792171,0.063637,0.075324,167.979890,32.000000,183.790335,168.884008,170.260851,150.707304,32.000000,146.240741,67.427253,64.710503,89.272385,8.000000,36.564316,62.250614,79.641509,56.253165,24.466285,59.571792,36.600600
49.769951,59.836945,138.963722,144.155539,110.759051,98.644136,29.169304,14.225581,135.928777,1.695558,59.362454,50.663268,142.801692,139.022825,140.761118,135.847756,95.935989,133.802224,-0.000780,0.001407,32.000000,-235.781787,136.130795,-0.025503,-40.001121,-0.421591,417427.634245,0.984112,19.822854,1.619413,2.792102,0.063110,0.077581,167.989317,32.000000,183.771834,168.870339,170.332002,150.721188,32.000000,146.222278,67.425710,64.709276,89.267143,8.000000,36.567838,62.250614,79.641801,56.253165,24.455944,59.574978,36.423711
49.768499,59.830213,138.966759,144.152652,110.708431,98.656435,29.193517,14.225432,135.930871,1.692930,59.349118,50.662698,142.800192,139.023097,140.760478,135.849345,95.933895,133.805187,-0.000781,0.001429,32.000000,-235.781937,136.131579,-0.025554,-40.001069,-0.421606,417436.498211,0.983354,19.815627,1.621179,2.792114,0.061637,0.071376,168.006281,32.000000,183.749717,168.874106,170.419787,150.714828,32.000000,146.228018,67.423866,64.708020,89.263166,8.000000,36.570715,62.250614,79.647299,56.253165,24.445699,59.558583,36.521437
49.771782,59.823396,138.974230,144.149586,110.773521,98.668702,29.173897,14.225522,135.932544,1.690402,59.339071,50.662073,142.798725,139.024954,140.758224,135.850724,95.932712,133.812089,-0.000782,0.001511,32.000000,-235.781711,136.134578,-0.025526,-40.001079,-0.421614,417447.490912,0.983172,19.807332,1.626079,2.792121,0.064092,0.075230,168.014422,32.000000,183.740871,168.889712,170.438188,150.694758,32.000000,146.244452,67.421068,64.706591,89.259669,8.000000,36.574932,62.250614,79.645801,56.253165,24.435315,59.568113,36.630387
49.774206,59.816480,138.976521,144.146315,110.803943,98.672665,29.156549,14.225437,135.937351,1.687806,59.328998,50.661068,142.797227,139.029509,140.754957,135.851993,95.932602,133.818573,-0.000782,0.001544,32.000000,-235.781861,136.138231,-0.025552,-40.001036,-0.421680,417495.398087,0.982493,19.802103,1.629624,2.792263,0.069860,0.082827,167.997958,32.000000,183.748044,168.905517,170.369494,150.677933,32.000000,146.260163,67.417850,64.706109,89.256220,8.000000,36.579654,62.250614,79.647904,56.253165,24.424686,59.578401,36.609478
49.773886,59.809217,138.982033,144.142892,110.814943,98.684829,29.146287,14.225342,135.940932,1.685164,59.316111,50.659408,142.792934,139.033010,140.753124,135.856276,95.931907,133.824849,-0.000783,0.001550,32.000000,-235.781924,136.140672,-0.025534,-40.001011,-0.421713,417538.593225,0.983187,19.791886,1.634187,2.792229,0.064966,0.077330,167.973713,32.000000,183.764300,168.904612,170.270564,150.680498,32.000000,146.259231,67.415362,64.705580,89.253271,8.000000,36.583467,62.250614,79.650238,56.253165,24.413696,59.566441,36.515421
49.781966,59.801208,138.983003,144.139364,110.818814,98.696978,29.180587,14.225321,135.944282,1.682500,59.301078,50.660546,142.789506,139.034610,140.753280,135.860261,95.931796,133.824057,-0.000782,0.001543,32.000000,-235.781852,136.144309,-0.025546,-40.000994,-0.421707,417545.665981,0.983741,19.782460,1.637472,2.792139,0.067182,0.071827,167.961840,32.000000,183.773246,168.887049,170.234994,150.694168,32.000000,146.236730,67.413487,64.705457,89.250758,8.000000,36.585784,62.250614,79.645885,56.253165,24.401985,59.565753,36.536477
49.783141,59.792520,138.987674,144.135735,110.814374,98.709203,29.164999,14.225228,135.948810,1.679900,59.283182,50.660783,142.787614,139.038048,140.753382,135.863603,95.931992,133.824162,-0.000783,0.001489,32.000000,-235.782102,136.146929,-0.025540,-40.000971,-0.421770,417589.475083,0.984196,19.775529,1.641238,2.792268,0.067435,0.076918,167.965957,32.000000,183.761163,168.868495,170.288300,150.708117,32.000000,146.212684,67.410446,64.705969,89.248646,8.000000,36.589588,62.250614,79.643774,56.253165,24.389189,59.569205,36.551224
49.787736,59.783221,138.987793,144.132011,110.891560,98.721192,29.213882,14.225120,135.953309,1.677556,59.265907,50.664448,142.786160,139.040321,140.752907,135.868528,95.931553,133.820196,-0.000784,0.001412,32.000000,-235.782135,136.150526,-0.025547,-40.000990,-0.421743,417625.426098,0.982964,19.759152,1.640962,2.791834,0.066003,0.072897,167.980734,32.000000,183.738444,168.870582,170.382594,150.708926,32.000000,146.209377,67.407188,64.706196,89.247384,8.000000,36.591632,62.250614,79.640670,56.253165,24.375072,59.573001,36.524738
49.789384,59.773272,138.993183,144.127995,110.919178,98.725262,29.159386,14.224977,135.959604,1.674904,59.252717,50.667461,142.785129,139.042144,140.750941,135.872210,95.930444,133.820468,-0.000785,0.001384,32.000000,-235.782294,136.154635,-0.025304,-40.000966,-0.421785,417665.285112,0.983563,19.749247,1.640816,2.791862,0.063312,0.073819,167.988478,32.000000,183.720974,168.885982,170.432964,150.687460,32.000000,146.218384,67.403607,64.706657,89.245941,8.000000,36.595032,62.250614,79.637922,56.253165,24.360297,59.576188,36.703901
49.792731,59.763410,138.997775,144.123839,110.887358,98.721218,29.151783,14.224853,135.961230,1.672516,59.238440,50.668612,142.783202,139.044775,140.747670,135.875966,95.931494,133.824056,-0.000785,0.001391,32.000000,-235.782376,136.157686,-0.025316,-40.000961,-0.421786,417701.859926,0.981913,19.735191,1.639315,2.791607,0.057751,0.072237,167.979638,32.000000,183.726414,168.901790,170.387471,150.665898,32.000000,146.239799,67.399968,64.708531,89.244330,8.000000,36.599400,62.250614,79.637384,56.253165,24.345225,59.569441,36.592603
49.794522,59.753340,139.001965,144.119473,110.903795,98.725128,29.186636,14.224819,135.964649,1.670095,59.227167,50.670859,142.779770,139.046677,140.744785,135.881449,95.933408,133.826868,-0.000785,0.001423,32.000000,-235.782418,136.160431,-0.025316,-40.000998,-0.421791,417707.413096,0.983727,19.723535,1.640557,2.791623,0.052721,0.070916,167.958394,32.000000,183.742995,168.907049,170.285851,150.663938,32.000000,146.244282,67.396290,64.710641,89.242352,8.000000,36.604049,62.250614,79.634135,56.253165,24.330218,59.575391,36.637284
49.796968,59.742764,139.002696,144.114829,110.929317,98.729170,29.161494,14.224804,135.967781,1.667598,59.219242,50.668912,142.775344,139.048162,140.743165,135.883184,95.934512,133.827807,-0.000785,0.001423,32.000000,-235.782411,136.163094,-0.025302,-40.001002,-0.421744,417673.407928,0.983845,19.710209,1.641264,2.791527,0.062131,0.077379,167.940536,32.000000,183.753104,168.890344,170.221121,150.672777,32.000000,146.220378,67.392513,64.713316,89.240089,8.000000,36.606384,62.250614,79.633090,56.253165,24.314099,59.580122,36.417989
49.794015,59.735057,139.006034,144.110486,110.983313,98.729188,29.151955,14.224804,135.969323,1.667073,59.215095,50.668380,142.772188,139.048121,140.741927,135.887584,95.935441,133.825011,-0.000784,0.001428,32.000000,-235.782504,136.163047,-0.025297,-40.000976,-0.421740,417672.381915,0.982644,19.698284,1.640727,2.791511,0.060473,0.079395,167.944026,32.000000,183.746866,168.866634,170.250854,150.688949,32.000000,146.194628,67.388182,64.715593,89.236586,8.000000,36.610026,62.250614,79.634845,56.253165,24.300579,59.568674,36.612412
