OSU 80 Ton Compressor Load Stand
49.907319,59.926719,139.086362,143.785359,111.151505,98.862308,29.159520,14.224339,135.946690,3.151340,58.902671,50.827109,142.512760,139.117988,140.559764,135.947623,95.897067,133.842174,-0.000796,0.001012,32.000000,-235.783856,136.159033,-0.024951,-40.001088,-0.421654,418414.121499,0.983476,19.787386,1.677433,2.786938,0.064448,0.076239,167.721885,32.000000,183.565111,168.507229,170.081361,150.528946,32.000000,145.883937,67.506562,64.804391,88.865458,8.000000,36.748094,62.250614,79.539224,56.253165,24.502294,59.573463,36.514760
49.906640,59.919288,139.099132,143.776297,111.099413,98.874412,29.145209,14.224401,135.955651,3.141558,58.902456,50.828850,142.505849,139.128287,140.551681,135.959215,95.899316,133.854348,-0.000795,0.001015,32.000000,-235.783774,136.170713,-0.024957,-40.001063,-0.421632,418437.808326,0.982329,19.765631,1.683082,2.786580,0.062201,0.076780,167.724281,32.000000,183.562617,168.520817,170.084385,150.497845,32.000000,145.901189,67.506733,64.801581,88.854350,8.000000,36.761296,62.250614,79.532293,56.253165,24.490701,59.576198,36.546308
49.910240,59.913073,139.110684,143.767887,111.094968,98.886511,29.169332,14.224478,135.964003,3.131622,58.905056,50.830853,142.498503,139.138455,140.544800,135.967827,95.904245,133.861089,-0.000795,0.001046,32.000000,-235.783672,136.180845,-0.024942,-40.001053,-0.421718,418470.613966,0.982929,19.754987,1.684559,2.786893,0.064714,0.069962,167.695985,32.000000,183.579519,168.528076,169.987157,150.476861,32.000000,145.907311,67.506518,64.799770,88.842306,8.000000,36.771813,62.250614,79.519272,56.253165,24.481597,59.555731,36.711898
49.911589,59.908200,139.119580,143.760549,111.098915,98.886546,29.157061,14.224516,135.971718,3.121645,58.912262,50.830016,142.490341,139.147297,140.539465,135.976717,95.909667,133.872033,-0.000796,0.001043,32.000000,-235.783550,136.187841,-0.024960,-40.001067,-0.421803,418508.520511,0.983527,19.748259,1.688270,2.787187,0.063944,0.068227,167.677575,32.000000,183.596117,168.522659,169.891770,150.469784,32.000000,145.888373,67.506976,64.797625,88.831151,8.000000,36.780856,62.250614,79.508270,56.253165,24.473704,59.574437,36.571767
49.913510,59.904906,139.135656,143.753947,111.108087,98.886312,29.135705,14.224615,135.979869,3.111339,58.916932,50.829619,142.482259,139.154298,140.534706,135.985188,95.914357,133.882721,-0.000796,0.001012,32.000000,-235.783506,136.195255,-0.025132,-40.001063,-0.421850,418540.238480,0.982740,19.738322,1.686639,2.787217,0.060635,0.076031,167.664557,32.000000,183.608705,168.495469,169.863317,150.481075,32.000000,145.852603,67.507293,64.795012,88.819496,8.000000,36.791955,62.250614,79.495944,56.253165,24.467500,59.563058,36.669859
49.919680,59.902787,139.143233,143.748120,111.090538,98.898584,29.167184,14.224590,135.986031,3.100810,58.919346,50.830979,142.475814,139.162058,140.528686,135.993625,95.918972,133.885191,-0.000796,0.001013,32.000000,-235.783418,136.202260,-0.025138,-40.001033,-0.421853,418523.359045,0.983112,19.732057,1.686573,2.787320,0.061383,0.072110,167.673851,32.000000,183.594751,168.476527,169.938199,150.487323,32.000000,145.824690,67.507312,64.792154,88.807336,8.000000,36.802654,62.250614,79.480662,56.253165,24.463469,59.568163,36.609037
49.922180,59.901443,139.150135,143.743108,111.113354,98.910746,29.149130,14.224411,135.991060,3.090048,58.926759,50.831608,142.469878,139.167774,140.522785,136.000339,95.922524,133.889791,-0.000796,0.000995,32.000000,-235.783542,136.207702,-0.025113,-40.001052,-0.421882,418508.416188,0.983780,19.726777,1.687115,2.787535,0.056980,0.067634,167.685455,32.000000,183.578352,168.474346,170.021663,150.472697,32.000000,145.818566,67.507468,64.789813,88.797403,8.000000,36.810778,62.250614,79.466655,56.253165,24.461042,59.572205,36.635156
49.924551,59.901196,139.164021,143.739092,111.098978,98.910833,29.129635,14.224469,135.999037,3.078997,58.940696,50.828850,142.464999,139.175055,140.515952,136.004735,95.926326,133.899443,-0.000795,0.000969,32.000000,-235.783548,136.212896,-0.025100,-40.001055,-0.421893,418544.452529,0.982701,19.718281,1.683709,2.787342,0.064749,0.066190,167.691164,32.000000,183.570185,168.482609,170.061689,150.440716,32.000000,145.828267,67.507255,64.789094,88.789094,8.000000,36.823025,62.250614,79.453585,56.253165,24.459624,59.562921,36.711018
49.930428,59.902009,139.170880,143.735717,111.099652,98.910751,29.165466,14.224518,136.003804,3.067801,58.960877,50.826163,142.460700,139.180680,140.508034,136.009665,95.931096,133.904462,-0.000795,0.000969,32.000000,-235.783652,136.217367,-0.025088,-40.001041,-0.421943,418586.213963,0.983373,19.714354,1.682409,2.787341,0.058114,0.068519,167.670964,32.000000,183.584536,168.489494,169.987935,150.418259,32.000000,145.832163,67.506140,64.788477,88.780016,8.000000,36.831290,62.250614,79.439226,56.253165,24.459448,59.577535,36.487248
49.928667,59.904568,139.175780,143.732981,111.040107,98.914717,29.164261,14.224655,136.006410,3.056526,58.984775,50.825119,142.454025,139.181565,140.499964,136.014396,95.938409,133.912908,-0.000795,0.000940,32.000000,-235.783472,136.219084,-0.025106,-40.001063,-0.421964,418577.651994,0.983980,19.711657,1.683331,2.787487,0.058525,0.070659,167.647671,32.000000,183.603829,168.484907,169.887611,150.407605,32.000000,145.819120,67.504890,64.786617,88.771367,8.000000,36.838624,62.250614,79.427358,56.253165,24.460752,59.575883,36.671620
49.927142,59.909555,139.180110,143.730881,110.957596,98.918798,29.141233,14.224726,136.008131,3.045029,59.008175,50.822648,142.447859,139.185436,140.495241,136.018918,95.943702,133.916574,-0.000796,0.000956,32.000000,-235.783378,136.222705,-0.025085,-40.001064,-0.421928,418566.059650,0.982645,19.706399,1.681015,2.787296,0.057586,0.074860,167.631459,32.000000,183.619265,168.450455,169.828725,150.422577,32.000000,145.784883,67.504630,64.784778,88.762503,8.000000,36.846128,62.250614,79.416893,56.253165,24.467134,59.570415,36.474555
49.928949,59.917428,139.180827,143.729977,110.845351,98.918562,29.155930,14.224764,136.009740,3.033563,59.032119,50.821011,142.444245,139.188101,140.491883,136.019672,95.948784,133.924044,-0.000796,0.000941,32.000000,-235.783328,136.223729,-0.025076,-40.001041,-0.421979,418573.805677,0.982770,19.710777,1.677835,2.787492,0.058635,0.068896,167.637133,32.000000,183.615154,168.424595,169.889103,150.436114,32.000000,145.757829,67.504534,64.783054,88.752627,8.000000,36.851229,62.250614,79.404248,56.253165,24.476221,59.566176,36.538605
49.925328,59.926971,139.181597,143.729704,110.751492,98.918509,29.206847,14.224822,136.009920,3.022248,59.058293,50.818712,142.441372,139.188849,140.487037,136.019066,95.953100,133.925834,-0.000796,0.000939,32.000000,-235.783351,136.224524,-0.025065,-40.001027,-0.422030,418588.540995,0.983633,19.717339,1.674336,2.787664,0.061432,0.076839,167.649092,32.000000,183.593788,168.410824,169.977863,150.435524,32.000000,145.742629,67.504761,64.780476,88.743046,8.000000,36.856446,62.250614,79.396337,56.253165,24.487848,59.555623,36.742713
49.924701,59.937303,139.182621,143.729991,110.737229,98.918462,29.159661,14.224729,136.007730,3.010918,59.082961,50.819312,142.438984,139.187452,140.481063,136.016232,95.956140,133.926203,-0.000796,0.000993,32.000000,-235.783513,136.224071,-0.025113,-40.000991,-0.422024,418586.555388,0.983117,19.723345,1.672909,2.787578,0.064962,0.081738,167.655552,32.000000,183.582270,168.416642,170.038825,150.407933,32.000000,145.755193,67.503989,64.778599,88.734671,8.000000,36.861263,62.250614,79.385710,56.253165,24.501853,59.569451,36.550050
49.917484,59.947542,139.191332,143.730769,110.705100,98.918252,29.175251,14.224730,136.006481,2.999504,59.102284,50.817182,142.436534,139.186680,140.474388,136.013085,95.960476,133.927744,-0.000797,0.000973,32.000000,-235.783501,136.225010,-0.025114,-40.000971,-0.422071,418593.120638,0.981505,19.736629,1.669469,2.787795,0.065879,0.075853,167.644763,32.000000,183.589488,168.427805,169.993532,150.382662,32.000000,145.766261,67.502674,64.776465,88.725594,8.000000,36.868644,62.250614,79.382415,56.253165,24.515721,59.562783,36.718501
49.918245,59.953889,139.192391,143.731564,110.735388,98.918231,29.155050,14.224749,136.007804,2.988444,59.112052,50.817722,142.432759,139.187211,140.468988,136.015285,95.965443,133.929381,-0.000797,0.000944,32.000000,-235.783416,136.225164,-0.025080,-40.000966,-0.422091,418600.906424,0.983134,19.747609,1.666609,2.787851,0.063348,0.066091,167.613087,32.000000,183.609935,168.428378,169.890284,150.371907,32.000000,145.770618,67.502287,64.774925,88.716329,8.000000,36.876256,62.250614,79.374389,56.253165,24.526042,59.577761,36.631561
49.920675,59.957555,139.193399,143.732063,110.740644,98.918289,29.135060,14.224735,136.010323,2.977219,59.119332,50.816494,142.429637,139.188377,140.465974,136.017408,95.970064,133.926312,-0.000796,0.000967,32.000000,-235.783422,136.225925,-0.025098,-40.000986,-0.422199,418609.306924,0.982789,19.765305,1.663027,2.788428,0.051859,0.074437,167.593077,32.000000,183.624337,168.405656,169.802731,150.385165,32.000000,145.745861,67.503597,64.772740,88.707161,8.000000,36.881266,62.250614,79.362905,56.253165,24.532734,59.565792,36.551958
49.920636,59.959456,139.194372,143.732270,110.718505,98.918216,29.179229,14.224827,136.011829,2.965958,59.123425,50.816735,142.427394,139.189583,140.463471,136.019396,95.973886,133.921697,-0.000795,0.000969,32.000000,-235.783242,136.228049,-0.025201,-40.000975,-0.422199,418607.660285,0.983470,19.770866,1.658862,2.788407,0.061936,0.071790,167.589603,32.000000,183.628566,168.382528,169.821888,150.398255,32.000000,145.714829,67.504583,64.770644,88.697878,8.000000,36.886291,62.250614,79.349085,56.253165,24.535721,59.571369,36.589962
49.919928,59.960511,139.204000,143.732186,110.696985,98.918242,29.146949,14.224924,136.012206,2.954940,59.131300,50.815271,142.426762,139.190613,140.461341,136.021581,95.978548,133.924631,-0.000796,0.001028,32.000000,-235.783081,136.228412,-0.025200,-40.000959,-0.422187,418602.539974,0.984102,19.772020,1.652739,2.788292,0.064283,0.073246,167.601187,32.000000,183.607538,168.364916,169.905375,150.408643,32.000000,145.702891,67.506731,64.768406,88.689548,8.000000,36.894401,62.250614,79.342676,56.253165,24.536954,59.567504,36.559148
49.920815,59.962646,139.205768,143.732194,110.658548,98.918271,29.136182,14.225023,136.012584,2.943757,59.149398,50.815748,142.426917,139.190276,140.460161,136.022215,95.981628,133.927018,-0.000797,0.001031,32.000000,-235.782919,136.226929,-0.025155,-40.000962,-0.422190,418597.609208,0.982618,19.773963,1.646659,2.788313,0.069060,0.075791,167.611846,32.000000,183.593491,168.372583,169.978349,150.394273,32.000000,145.717049,67.507807,64.766601,88.681523,8.000000,36.902631,62.250614,79.332542,56.253165,24.539195,59.573818,36.604855
49.926205,59.966892,139.206291,143.732582,110.640343,98.918357,29.165126,14.225068,136.011794,2.932240,59.171789,50.814629,142.426216,139.189472,140.453977,136.021243,95.984216,133.925268,-0.000796,0.001030,32.000000,-235.782845,136.226429,-0.025168,-40.000975,-0.422226,418590.326173,0.983724,19.775749,1.643433,2.788546,0.056328,0.072802,167.610785,32.000000,183.589981,168.385454,169.965297,150.367281,32.000000,145.735127,67.506874,64.764425,88.672538,8.000000,36.907991,62.250614,79.316645,56.253165,24.543413,59.566796,36.606543
49.921622,59.973176,139.201818,143.733410,110.594096,98.918155,29.159376,14.225003,136.010191,2.920432,59.198524,50.811272,142.424592,139.186791,140.448065,136.017008,95.986360,133.924646,-0.000797,0.001070,32.000000,-235.782945,136.223829,-0.025186,-40.000980,-0.422226,418586.950120,0.984074,19.776968,1.641521,2.788532,0.061082,0.075034,167.578247,32.000000,183.606577,168.392040,169.871472,150.351413,32.000000,145.757154,67.507131,64.762604,88.664335,8.000000,36.911213,62.250614,79.307394,56.253165,24.550590,59.561396,36.546015
49.919220,59.981428,139.198538,143.734741,110.539838,98.918058,29.154261,14.225011,136.008276,2.908857,59.230373,50.807512,142.423238,139.179558,140.444696,136.014862,95.990025,133.920853,-0.000796,0.001039,32.000000,-235.783024,136.221624,-0.025183,-40.000969,-0.422186,418584.320520,0.982993,19.775644,1.638076,2.788241,0.049617,0.068749,167.554340,32.000000,183.623104,168.383296,169.781402,150.353245,32.000000,145.754159,67.508963,64.761736,88.659031,8.000000,36.913183,62.250614,79.300763,56.253165,24.561904,59.562527,36.553645
49.912785,59.993562,139.183903,143.737243,110.456724,98.905907,29.144298,14.225047,136.002851,2.897025,59.260879,50.804822,142.420785,139.173855,140.441934,136.008380,95.991725,133.921997,-0.000794,0.001018,32.000000,-235.783019,136.217815,-0.025179,-40.000946,-0.422220,418590.944082,0.983300,19.786664,1.635628,2.788407,0.066412,0.072804,167.538515,32.000000,183.627591,168.359020,169.759471,150.367155,32.000000,145.727110,67.510405,64.760151,88.653165,8.000000,36.910243,62.250614,79.296650,56.253165,24.576865,59.572185,36.640439
49.906521,60.007696,139.176524,143.740681,110.379528,98.901666,29.180310,14.225023,135.997543,2.885089,59.292878,50.797579,142.421260,139.165515,140.439861,136.001333,95.992467,133.914906,-0.000794,0.001006,32.000000,-235.783107,136.212678,-0.025157,-40.000941,-0.422240,418595.581749,0.983545,19.797396,1.630107,2.788476,0.066959,0.076091,167.547612,32.000000,183.608435,168.344941,169.841417,150.377962,32.000000,145.718217,67.512295,64.759484,88.649167,8.000000,36.909865,62.250614,79.292874,56.253165,24.595083,59.567995,36.425105
49.901720,60.023163,139.168393,143.744913,110.301722,98.889360,29.155632,14.225120,135.987773,2.872974,59.326923,50.795056,142.421695,139.154596,140.437016,135.991629,95.993161,133.911318,-0.000794,0.000993,32.000000,-235.782936,136.204664,-0.025166,-40.000934,-0.422224,418560.328126,0.983932,19.816181,1.628967,2.788542,0.052032,0.069298,167.557597,32.000000,183.588481,168.344529,169.926510,150.370890,32.000000,145.729727,67.513454,64.757691,88.645474,8.000000,36.909810,62.250614,79.290566,56.253165,24.616162,59.571241,36.715053
49.898791,60.039295,139.159445,143.749791,110.212435,98.877048,29.162155,14.225127,135.979888,2.860925,59.359916,50.792076,142.423072,139.145969,140.432784,135.983278,95.993413,133.905193,-0.000794,0.000981,32.000000,-235.782810,136.197027,-0.025158,-40.000946,-0.422257,418563.126069,0.982848,19.836789,1.624754,2.788744,0.057975,0.071715,167.557939,32.000000,183.580273,168.360393,169.952785,150.341373,32.000000,145.751448,67.514393,64.757948,88.642411,8.000000,36.908311,62.250614,79.285320,56.253165,24.638716,59.575362,36.649096
49.892921,60.054347,139.151311,143.754962,110.106592,98.864837,29.159900,14.225136,135.974045,2.848896,59.387789,50.793340,142.423905,139.136682,140.428322,135.975853,95.993788,133.901900,-0.000795,0.001015,32.000000,-235.782842,136.188254,-0.025196,-40.000926,-0.422245,418532.550294,0.983702,19.857218,1.622306,2.788850,0.063143,0.073777,167.534574,32.000000,183.590932,168.373812,169.879043,150.322707,32.000000,145.769565,67.514624,64.757211,88.639732,8.000000,36.907873,62.250614,79.285427,56.253165,24.660362,59.568399,36.692016
49.891874,60.066932,139.134951,143.760038,110.066534,98.860808,29.145287,14.225247,135.969838,2.837061,59.405750,50.794545,142.424193,139.129616,140.426124,135.967912,95.994025,133.897963,-0.000794,0.001018,32.000000,-235.782762,136.178469,-0.025192,-40.000957,-0.422212,418502.298671,0.983465,19.876378,1.619057,2.788834,0.063904,0.068750,167.505670,32.000000,183.604263,168.374562,169.785442,150.321069,32.000000,145.774922,67.515150,64.756427,88.637535,8.000000,36.903656,62.250614,79.276462,56.253165,24.679880,59.570385,36.451811
49.893980,60.076436,139.134350,143.764815,110.104814,98.860881,29.163232,14.225261,135.964211,2.825310,59.407970,50.796281,142.423609,139.123510,140.425469,135.962251,95.994088,133.889914,-0.000794,0.000949,32.000000,-235.782707,136.172681,-0.025208,-40.000972,-0.422207,418472.975676,0.983586,19.897498,1.617071,2.788999,0.058067,0.078749,167.488205,32.000000,183.612526,168.349486,169.736211,150.334918,32.000000,145.748841,67.517049,64.755669,88.635598,8.000000,36.902236,62.250614,79.268000,56.253165,24.696042,59.565566,36.720482
49.894125,60.082247,139.142787,143.769091,110.184261,98.852583,29.138790,14.225384,135.960094,2.815432,59.393500,50.800464,142.426279,139.121414,140.426043,135.961771,95.994340,133.889922,-0.000794,0.000922,32.000000,-235.782559,136.169084,-0.025192,-40.000961,-0.422171,418472.721087,0.984094,19.911164,1.614906,2.788730,0.063881,0.075181,167.492418,32.000000,183.600396,168.333052,169.793882,150.348499,32.000000,145.739582,67.518586,64.755917,88.634045,8.000000,36.909726,62.250614,79.259033,56.253165,24.704559,59.571428,36.443961
49.902632,60.079189,139.149859,143.771886,110.291055,98.844476,29.167523,14.225551,135.959418,2.813264,59.369803,50.810443,142.428585,139.119756,140.426377,135.960647,95.993869,133.882283,-0.000793,0.000992,32.000000,-235.782442,136.168673,-0.025190,-40.000975,-0.422159,418483.143146,0.983469,19.918492,1.610904,2.788600,0.065319,0.070822,167.504778,32.000000,183.576079,168.327262,169.874759,150.354932,32.000000,145.737058,67.519511,64.755141,88.632993,8.000000,36.920212,62.250614,79.246202,56.253165,24.704885,59.566264,36.695464
49.909058,60.070141,139.150145,143.773118,110.407229,98.852688,29.163439,14.225481,135.959639,2.812598,59.342159,50.817702,142.431367,139.120069,140.426740,135.960385,95.992439,133.877110,-0.000793,0.001020,32.000000,-235.782466,136.168662,-0.025217,-40.000974,-0.422156,418455.365999,0.984223,19.924152,1.610656,2.788761,0.063398,0.079557,167.514254,32.000000,183.564162,168.343092,169.937887,150.333058,32.000000,145.761246,67.520220,64.754563,88.632456,8.000000,36.923645,62.250614,79.227683,56.253165,24.696928,59.573513,36.595171
49.910832,60.056704,139.151629,143.772898,110.518512,98.865046,29.156893,14.225531,135.959991,2.812028,59.312997,50.825146,142.432309,139.123466,140.424606,135.963598,95.991724,133.881016,-0.000795,0.000986,32.000000,-235.782324,136.169885,-0.025213,-40.000955,-0.422057,418412.349765,0.982981,19.912301,1.607388,2.788427,0.063843,0.078347,167.505049,32.000000,183.568115,168.362262,169.893460,150.315309,32.000000,145.777766,67.519846,64.754304,88.631098,8.000000,36.929157,62.250614,79.215199,56.253165,24.680593,59.558308,36.696785
49.920947,60.040481,139.152768,143.771333,110.637925,98.877232,29.151055,14.225625,135.961783,2.811968,59.281894,50.830513,142.430605,139.127854,140.424022,135.966240,95.991656,133.882543,-0.000795,0.001016,32.000000,-235.782223,136.172242,-0.025230,-40.000956,-0.422022,418433.497493,0.983037,19.896611,1.606288,2.788074,0.059535,0.073920,167.475336,32.000000,183.581508,168.368768,169.791718,150.307905,32.000000,145.782012,67.520437,64.755056,88.630615,8.000000,36.932814,62.250614,79.199948,56.253165,24.658372,59.563422,36.667731
49.924612,60.022561,139.155495,143.768070,110.782276,98.889528,29.173764,14.225521,135.964556,2.811700,59.248213,50.834284,142.428754,139.130352,140.425583,135.968553,95.991864,133.881876,-0.000795,0.001042,32.000000,-235.782308,136.175075,-0.025213,-40.000957,-0.422047,418468.866610,0.983307,19.881342,1.608914,2.788005,0.073266,0.079959,167.457872,32.000000,183.593747,168.351012,169.712433,150.324665,32.000000,145.764893,67.522407,64.755483,88.632193,8.000000,36.938981,62.250614,79.183193,56.253165,24.634484,59.576601,36.601554
49.929956,60.004002,139.159384,143.763887,110.855297,98.909823,29.170852,14.225504,135.967134,2.811489,59.210702,50.839030,142.427003,139.133282,140.427367,135.972331,95.990765,133.887877,-0.000794,0.001044,32.000000,-235.782302,136.179740,-0.025221,-40.000935,-0.421988,418493.834500,0.983364,19.854666,1.609729,2.787463,0.058387,0.071985,167.453650,32.000000,183.592696,168.331242,169.737044,150.345365,32.000000,145.742936,67.524533,64.756656,88.632863,8.000000,36.944076,62.250614,79.165456,56.253165,24.609263,59.567661,36.538091
49.933228,59.985139,139.160523,143.758956,110.921787,98.922139,29.166855,14.225498,135.969727,2.810912,59.174557,50.842318,142.426138,139.141126,140.427894,135.976402,95.989813,133.887610,-0.000792,0.001050,32.000000,-235.782194,136.184778,-0.025238,-40.000924,-0.421991,418519.832997,0.982595,19.832958,1.609195,2.787313,0.050753,0.069571,167.466595,32.000000,183.562001,168.320213,169.829848,150.355089,32.000000,145.733677,67.526053,64.757233,88.633779,8.000000,36.951535,62.250614,79.150822,56.253165,24.583050,59.560059,36.695684
49.931679,59.966303,139.162334,143.753450,111.002325,98.934509,29.163672,14.225454,135.974223,2.810576,59.143095,50.846472,142.425918,139.145999,140.426767,135.979840,95.987133,133.897906,-0.000791,0.001037,32.000000,-235.782211,136.187760,-0.025226,-40.000918,-0.422013,418580.611538,0.982731,19.808879,1.613230,2.787092,0.062111,0.072473,167.477814,32.000000,183.541814,168.329904,169.911672,150.342480,32.000000,145.753876,67.527932,64.758400,88.636459,8.000000,36.953910,62.250614,79.138001,56.253165,24.556785,59.563107,36.724151
49.932699,59.948044,139.167390,143.747459,111.034266,98.946851,29.152362,14.225448,135.978138,2.810511,59.112043,50.850577,142.423245,139.153294,140.424870,135.984453,95.985525,133.907386,-0.000791,0.001038,32.000000,-235.782210,136.191456,-0.025243,-40.000889,-0.422019,418608.563059,0.982868,19.786636,1.614052,2.786932,0.057203,0.070535,167.481278,32.000000,183.531413,168.347482,169.903402,150.324728,32.000000,145.770003,67.529404,64.759577,88.638581,8.000000,36.961614,62.250614,79.128013,56.253165,24.530948,59.556449,36.668171
49.934138,59.928807,139.166610,143.740994,111.064858,98.959147,29.164426,14.225604,135.983908,2.810169,59.078435,50.857076,142.419012,139.159081,140.421778,135.990124,95.985778,133.912196,-0.000791,0.001037,32.000000,-235.781917,136.197478,-0.025261,-40.000870,-0.422067,418642.710470,0.983082,19.769400,1.621771,2.787055,0.067783,0.073078,167.452849,32.000000,183.542385,168.363053,169.809406,150.309448,32.000000,145.783174,67.530472,64.760402,88.640566,8.000000,36.966714,62.250614,79.114745,56.253165,24.504592,59.566805,36.703975
49.936630,59.908243,139.172068,143.733932,111.170693,98.971477,29.167044,14.225629,135.991461,2.809801,59.037751,50.864523,142.413838,139.163131,140.420050,135.998114,95.986719,133.920955,-0.000791,0.001018,32.000000,-235.781843,136.204845,-0.025288,-40.000878,-0.422103,418673.697174,0.983517,19.750088,1.628017,2.787099,0.060377,0.069794,167.433648,32.000000,183.554031,168.356434,169.718256,150.315925,32.000000,145.780416,67.531861,64.761841,88.643224,8.000000,36.972966,62.250614,79.099044,56.253165,24.476766,59.558721,36.706689
49.942416,59.877837,139.190120,143.723228,111.352033,98.987943,29.160693,14.225531,136.003173,2.809161,58.977877,50.871481,142.407827,139.173520,140.420217,136.008370,95.985653,133.923700,-0.000790,0.001019,32.000000,-235.781908,136.215969,-0.025295,-40.000876,-0.422120,418700.119650,0.983151,19.729365,1.630117,2.787003,0.065263,0.071709,167.424876,32.000000,183.548889,168.330140,169.724927,150.337280,32.000000,145.746111,67.535280,64.763726,88.647033,8.000000,36.988942,62.250614,79.080125,56.253165,24.434819,59.564445,36.626939
49.944609,59.853338,139.195970,143.714459,111.494928,99.000209,29.159898,14.225532,136.013461,2.808776,58.935434,50.876741,142.404659,139.181802,140.419344,136.015438,95.984911,133.929268,-0.000789,0.001029,32.000000,-235.781808,136.223038,-0.025307,-40.000887,-0.422141,418722.884075,0.983077,19.706225,1.633462,2.786974,0.058077,0.072652,167.441453,32.000000,183.516502,168.331879,169.828656,150.336676,32.000000,145.739817,67.537472,64.765412,88.651080,8.000000,36.997097,62.250614,79.064203,56.253165,24.400066,59.572746,36.643740
49.948999,59.836807,139.205463,143.708100,111.564474,99.008471,29.175148,14.225448,136.019483,2.808537,58.909758,50.879373,142.402409,139.188866,140.418109,136.021247,95.983785,133.933846,-0.000789,0.001028,32.000000,-235.781908,136.228440,-0.025278,-40.000915,-0.422173,418751.213385,0.983250,19.669842,1.635872,2.787012,0.057302,0.071600,167.446346,32.000000,183.498921,168.338275,169.868258,150.328803,32.000000,145.738935,67.538813,64.766240,88.654289,8.000000,37.004212,62.250614,79.053254,56.253165,24.376682,59.577112,36.689375
49.955875,59.803598,139.216279,143.695080,111.645319,99.024806,29.172230,14.225378,136.032092,2.808328,58.861907,50.883461,142.394888,139.201546,140.412159,136.033824,95.982007,133.945735,-0.000787,0.001022,32.000000,-235.781909,136.239380,-0.025364,-40.000915,-0.422194,418772.377460,0.983288,19.643079,1.639338,2.787007,0.062331,0.074301,167.443375,32.000000,183.483528,168.366268,169.881518,150.288098,32.000000,145.753210,67.539783,64.767676,88.661083,8.000000,37.018839,62.250614,79.028592,56.253165,24.329344,59.560098,36.723711
49.959129,59.779157,139.226541,143.684989,111.671303,99.037175,29.177665,14.225441,136.041084,2.808616,58.832930,50.885861,142.387610,139.210458,140.406356,136.043769,95.983511,133.954347,-0.000787,0.000974,32.000000,-235.781845,136.246512,-0.025324,-40.000926,-0.422196,418785.395744,0.982718,19.622014,1.642703,2.786952,0.065035,0.072202,167.422417,32.000000,183.493180,168.377686,169.778305,150.274088,32.000000,145.759882,67.541187,64.769014,88.666018,8.000000,37.029611,62.250614,79.010900,56.253165,24.293442,59.570739,36.664723
49.965599,59.755870,139.233337,143.674698,111.706047,99.049607,29.151638,14.225408,136.047211,2.808734,58.807663,50.887260,142.379958,139.218988,140.402281,136.053451,95.984883,133.962187,-0.000785,0.000964,32.000000,-235.781919,136.251558,-0.025317,-40.000947,-0.422193,418810.962128,0.982743,19.581702,1.650298,2.786785,0.057140,0.074219,167.401692,32.000000,183.501181,168.370163,169.701308,150.275255,32.000000,145.747552,67.542875,64.770932,88.671515,8.000000,37.039108,62.250614,78.991908,56.253165,24.259805,59.570228,36.687174
49.967310,59.736325,139.242048,143.664992,111.715702,99.061814,29.169319,14.225448,136.054153,2.808788,58.790253,50.893357,142.372887,139.225899,140.398610,136.058428,95.986210,133.968330,-0.000786,0.000957,32.000000,-235.781900,136.255761,-0.025326,-40.000953,-0.422218,418826.957715,0.982548,19.553900,1.653007,2.786809,0.063079,0.071686,167.397127,32.000000,183.493895,168.345882,169.696098,150.286729,32.000000,145.709704,67.543681,64.771900,88.676442,8.000000,37.049500,62.250614,78.973989,56.253165,24.229504,59.565733,36.709110
49.966281,59.720276,139.253749,143.655972,111.713947,99.074083,29.177695,14.225469,136.058801,2.808845,58.773939,50.898630,142.366586,139.230856,140.394516,136.063529,95.986564,133.973946,-0.000786,0.000948,32.000000,-235.781831,136.259203,-0.025300,-40.000947,-0.422202,418842.610443,0.983348,19.523933,1.655470,2.786584,0.056859,0.070966,167.409938,32.000000,183.471942,168.336373,169.793907,150.286458,32.000000,145.693514,67.543887,64.773167,88.681700,8.000000,37.060429,62.250614,78.959045,56.253165,24.203251,59.575106,36.664136
49.970073,59.706790,139.260789,143.647621,111.739569,99.086250,29.164151,14.225442,136.063772,2.808696,58.760391,50.901333,142.360363,139.234555,140.389886,136.069456,95.986446,133.990269,-0.000787,0.000925,32.000000,-235.781914,136.265350,-0.025277,-40.000977,-0.422238,418865.894804,0.982785,19.502623,1.657148,2.786663,0.059483,0.067372,167.424350,32.000000,183.441677,168.335984,169.873457,150.276871,32.000000,145.688846,67.544548,64.774006,88.687110,8.000000,37.071967,62.250614,78.945348,56.253165,24.181764,59.573218,36.594584
49.973138,59.694936,139.256140,143.639924,111.761729,99.098391,29.154968,14.225424,136.068817,2.808690,58.745250,50.907918,142.354419,139.239848,140.383278,136.075452,95.985584,134.002422,-0.000787,0.000888,32.000000,-235.782074,136.269978,-0.025262,-40.001007,-0.422315,418897.119798,0.982605,19.487636,1.659542,2.786954,0.062186,0.075367,167.428162,32.000000,183.430810,168.355569,169.896857,150.240225,32.000000,145.698836,67.543972,64.775215,88.692541,8.000000,37.077843,62.250614,78.923749,56.253165,24.163601,59.566461,36.674408
49.975509,59.680840,139.270435,143.632577,111.799272,99.110540,29.171021,14.225391,136.076008,2.808564,58.723091,50.916233,142.347949,139.245068,140.374255,136.082219,95.986891,134.011579,-0.000785,0.000905,32.000000,-235.782149,136.277428,-0.025273,-40.001002,-0.422338,418929.495791,0.983065,19.470235,1.667644,2.786884,0.056785,0.069345,167.411074,32.000000,183.436384,168.364953,169.822646,150.218880,32.000000,145.701458,67.544120,64.775564,88.697709,8.000000,37.089379,62.250614,78.907176,56.253165,24.143291,59.571929,36.648362
49.976505,59.664178,139.274238,143.624891,111.861374,99.122699,29.152707,14.225352,136.082229,2.808623,58.700339,50.920903,142.340291,139.252693,140.369269,136.089567,95.989659,134.017153,-0.000785,0.000938,32.000000,-235.782102,136.282924,-0.024988,-40.000958,-0.422332,418965.030840,0.983397,19.455215,1.674449,2.786620,0.060354,0.071413,167.382879,32.000000,183.449845,168.363167,169.734510,150.213447,32.000000,145.687562,67.546202,64.777018,88.704284,8.000000,37.097488,62.250614,78.890732,56.253165,24.120079,59.582039,36.641466
49.975597,59.646222,139.285099,143.616906,111.965077,99.135005,29.159963,14.225535,136.087288,2.808979,58.678115,50.925499,142.332229,139.258430,140.365144,136.097468,95.992683,134.022435,-0.000784,0.000899,32.000000,-235.781869,136.290568,-0.024989,-40.000986,-0.422384,418994.620025,0.982889,19.438673,1.677620,2.786774,0.061451,0.077954,167.377648,32.000000,183.453146,168.341710,169.698136,150.222550,32.000000,145.643843,67.547640,64.778762,88.710992,8.000000,37.109164,62.250614,78.875930,56.253165,24.093204,59.570425,36.732295
49.976184,59.628243,139.289446,143.608664,112.072462,99.147311,29.144360,14.225504,136.091716,2.809186,58.658045,50.926967,142.324349,139.265297,140.360128,136.099891,95.993823,134.026736,-0.000784,0.000918,32.000000,-235.781820,136.293703,-0.025035,-40.000993,-0.422419,419019.000387,0.983562,19.420981,1.677577,2.786794,0.055193,0.069655,167.380577,32.000000,183.437565,168.324911,169.762650,150.230806,32.000000,145.610142,67.547691,64.779072,88.715762,8.000000,37.118701,62.250614,78.861679,56.253165,24.066180,59.576532,36.668465
49.979632,59.613414,139.302112,143.600297,112.141536,99.159623,29.156689,14.225434,136.096423,2.809638,58.645081,50.927389,142.318865,139.270142,140.355272,136.103687,95.995762,134.031526,-0.000785,0.000950,32.000000,-235.781924,136.296252,-0.025055,-40.000991,-0.422494,419042.857880,0.983412,19.403962,1.677136,2.787062,0.057300,0.074066,167.398923,32.000000,183.407486,168.323664,169.862448,150.224635,32.000000,145.596521,67.548661,64.779857,88.722760,8.000000,37.129846,62.250614,78.842906,56.253165,24.041972,59.571880,36.580791
49.982387,59.600733,139.315924,143.592197,112.128778,99.171787,29.180788,14.225568,136.099468,2.810183,58.636005,50.928610,142.313402,139.273798,140.349918,136.109389,95.997554,134.037304,-0.000786,0.000936,32.000000,-235.781726,136.297729,-0.025036,-40.000994,-0.422529,419069.258838,0.984001,19.385377,1.678101,2.787116,0.059586,0.073374,167.404798,32.000000,183.393776,168.338421,169.907441,150.194208,32.000000,145.601393,67.549911,64.780272,88.729439,8.000000,37.145150,62.250614,78.825062,56.253165,24.020629,59.573641,36.688347
49.982444,59.589352,139.329528,143.584363,112.106485,99.184185,29.156685,14.225559,136.105932,2.810236,58.626830,50.927258,142.306340,139.278286,140.342393,136.112356,95.998702,134.041193,-0.000786,0.000945,32.000000,-235.781771,136.300690,-0.025055,-40.000999,-0.422569,419096.450041,0.983593,19.366989,1.678503,2.787178,0.069409,0.078438,167.393869,32.000000,183.393454,168.354518,169.862222,150.167107,32.000000,145.606982,67.550793,64.781482,88.735886,8.000000,37.161587,62.250614,78.807998,56.253165,24.002200,59.581312,36.671546
49.984808,59.578421,139.332559,143.576791,112.139721,99.188175,29.163570,14.225442,136.109214,2.810199,58.618216,50.930340,142.298507,139.280609,140.334686,136.115029,96.001595,134.047123,-0.000787,0.000973,32.000000,-235.781852,136.301647,-0.025051,-40.000991,-0.422626,419126.224926,0.982809,19.351464,1.679538,2.787300,0.058095,0.069746,167.366225,32.000000,183.403917,168.357763,169.760913,150.159561,32.000000,145.598638,67.551914,64.781618,88.742981,8.000000,37.170499,62.250614,78.791791,56.253165,23.984644,59.574309,36.541980
49.989092,59.567647,139.347631,143.569578,112.184749,99.191996,29.177323,14.225459,136.111142,2.810365,58.608048,50.929423,142.290929,139.286540,140.328597,136.116797,96.004744,134.046222,-0.000786,0.000971,32.000000,-235.781810,136.306162,-0.025031,-40.001026,-0.422705,419161.817916,0.983713,19.340024,1.680291,2.787569,0.053374,0.066304,167.352120,32.000000,183.407641,168.342708,169.702963,150.164775,32.000000,145.573046,67.553708,64.783284,88.750635,8.000000,37.185803,62.250614,78.769466,56.253165,23.967170,59.579522,36.575949
49.989128,59.557148,139.350874,143.562483,112.261953,99.204174,29.154413,14.225311,136.111626,2.810546,58.595159,50.930777,142.283900,139.289678,140.322979,136.121127,96.007539,134.048588,-0.000786,0.000959,32.000000,-235.781934,136.308508,-0.025043,-40.001018,-0.422695,419158.119150,0.983441,19.326652,1.680297,2.787498,0.054694,0.066612,167.348664,32.000000,183.397859,168.319157,169.732236,150.177012,32.000000,145.535688,67.556095,64.784497,88.758646,8.000000,37.195369,62.250614,78.754057,56.253165,23.949898,59.573041,36.640292
49.988168,59.546918,139.349683,143.555407,112.355721,99.216336,29.135878,14.225267,136.115555,2.810765,58.586790,50.929308,142.279594,139.293029,140.317499,136.122726,96.009688,134.055938,-0.000786,0.000989,32.000000,-235.781842,136.311310,-0.025029,-40.001022,-0.422700,419151.952946,0.982894,19.311457,1.676707,2.787561,0.059634,0.071745,167.361755,32.000000,183.368428,168.313940,169.833359,150.175070,32.000000,145.523938,67.557366,64.785343,88.767195,8.000000,37.203778,62.250614,78.738713,56.253165,23.932947,59.576198,36.583065
49.988519,59.536952,139.335673,143.548253,112.402677,99.220445,29.156741,14.225165,136.117387,2.811081,58.590697,50.924095,142.273771,139.294381,140.311420,136.121767,96.011131,134.057055,-0.000786,0.001039,32.000000,-235.782037,136.312311,-0.025046,-40.001013,-0.422751,419184.205618,0.983759,19.300921,1.675070,2.787624,0.062213,0.070636,167.369182,32.000000,183.349834,168.321790,169.896182,150.155330,32.000000,145.523750,67.558213,64.785394,88.776242,8.000000,37.204062,62.250614,78.722675,56.253165,23.916488,59.566127,36.700013
49.987481,59.531133,139.334607,143.541534,112.423082,99.220398,29.151629,14.225171,136.116134,2.811414,58.602926,50.918267,142.268375,139.296042,140.304299,136.122878,96.013679,134.064881,-0.000785,0.001024,32.000000,-235.782026,136.310850,-0.025042,-40.001014,-0.422796,419219.509603,0.984500,19.291683,1.676513,2.787653,0.058539,0.072953,167.364549,32.000000,183.342132,168.339420,169.887714,150.120559,32.000000,145.536485,67.558642,64.786543,88.785128,8.000000,37.204713,62.250614,78.704416,56.253165,23.903815,59.549791,36.671913
49.977874,59.529149,139.336073,143.535652,112.398716,99.214612,29.182959,14.225224,136.115592,2.811620,58.619623,50.915915,142.261310,139.294560,140.296340,136.122911,96.016400,134.067133,-0.000784,0.001021,32.000000,-235.781991,136.307446,-0.025056,-40.001024,-0.422757,419220.985807,0.983802,19.281353,1.675617,2.787354,0.065278,0.078987,167.337334,32.000000,183.348921,168.343983,169.780566,150.105006,32.000000,145.534455,67.558612,64.787232,88.793628,8.000000,37.215203,62.250614,78.698176,56.253165,23.895693,59.570720,36.621950
49.973790,59.530207,139.331466,143.530607,112.375664,99.206377,29.146507,14.225301,136.111915,2.811957,58.637154,50.909606,142.253888,139.290135,140.291000,136.119272,96.018388,134.060424,-0.000784,0.001026,32.000000,-235.782047,136.304100,-0.025249,-40.001045,-0.422756,419209.001597,0.983982,19.276606,1.676894,2.787390,0.061097,0.074045,167.312294,32.000000,183.356035,168.331967,169.705601,150.104039,32.000000,145.524134,67.559628,64.787140,88.803240,8.000000,37.221436,62.250614,78.689573,56.253165,23.892891,59.574850,36.566411
49.966424,59.533512,139.322778,143.526398,112.332328,99.198188,29.142294,14.225203,136.107562,2.812048,58.653996,50.904828,142.247846,139.286010,140.286221,136.115559,96.020183,134.056981,-0.000783,0.000994,32.000000,-235.782134,136.297935,-0.025212,-40.001038,-0.422823,419183.269760,0.983071,19.284539,1.675275,2.787955,0.061379,0.072490,167.304348,32.000000,183.349024,168.307168,169.705171,150.115435,32.000000,145.493641,67.560727,64.786903,88.811737,8.000000,37.221132,62.250614,78.681529,56.253165,23.894781,59.573100,36.535963
49.960879,59.538763,139.326208,143.523553,112.289834,99.185864,29.176053,14.225208,136.101913,2.812311,58.672476,50.901385,142.241243,139.281003,140.281054,136.110623,96.020275,134.052780,-0.000783,0.000998,32.000000,-235.782133,136.292899,-0.025214,-40.001031,-0.422812,419148.934626,0.984310,19.289812,1.670008,2.788091,0.065424,0.075847,167.310749,32.000000,183.322111,168.297873,169.800333,150.111976,32.000000,145.474054,67.560931,64.787049,88.818686,8.000000,37.229723,62.250614,78.673071,56.253165,23.898493,59.568507,36.711972
49.958884,59.545893,139.317902,143.521684,112.247350,99.181633,29.159251,14.225165,136.096232,2.812300,58.697802,50.894236,142.236547,139.276006,140.275583,136.105720,96.020245,134.041890,-0.000783,0.001008,32.000000,-235.782253,136.283497,-0.025216,-40.001024,-0.422825,419119.820591,0.984539,19.300724,1.666530,2.788328,0.063652,0.067872,167.319599,32.000000,183.291879,168.298604,169.881234,150.097353,32.000000,145.472773,67.560647,64.786184,88.826608,8.000000,37.232312,62.250614,78.665599,56.253165,23.904442,59.578076,36.648582
49.952054,59.554867,139.310775,143.520739,112.194005,99.169471,29.132257,14.225078,136.088043,2.812696,58.728825,50.889613,142.232768,139.265900,140.269287,136.099225,96.019764,134.040309,-0.000783,0.001022,32.000000,-235.782466,136.274680,-0.025227,-40.001068,-0.422844,419077.389426,0.983411,19.311699,1.664381,2.788706,0.058777,0.072181,167.316023,32.000000,183.283160,168.315323,169.894813,150.066512,32.000000,145.483506,67.561118,64.786205,88.834474,8.000000,37.234685,62.250614,78.657314,56.253165,23.913043,59.575244,36.459588
49.948849,59.565649,139.299771,143.520664,112.115670,99.148943,29.181205,14.225098,136.077193,2.812810,58.760271,50.884104,142.228045,139.256781,140.262425,136.092149,96.020752,134.031343,-0.000784,0.001039,32.000000,-235.782537,136.267907,-0.025230,-40.001097,-0.422832,419069.975563,0.983998,19.320890,1.659088,2.788651,0.068640,0.084250,167.293969,32.000000,183.286726,168.324922,169.807904,150.043602,32.000000,145.481392,67.561150,64.785878,88.841141,8.000000,37.234497,62.250614,78.648740,56.253165,23.925466,59.562036,36.691429
49.944539,59.577651,139.292873,143.521341,112.034245,99.136684,29.163574,14.225207,136.069734,2.812843,58.785685,50.879409,142.223250,139.246484,140.255556,136.084124,96.021409,134.017440,-0.000785,0.001052,32.000000,-235.782489,136.259184,-0.025196,-40.001084,-0.422829,419035.975052,0.984961,19.336918,1.658796,2.788890,0.061487,0.075426,167.258826,32.000000,183.301517,168.318805,169.717509,150.034624,32.000000,145.475565,67.561474,64.785769,88.847605,8.000000,37.236018,62.250614,78.638476,56.253165,23.939082,59.565684,36.530534
49.941879,59.588889,139.283871,143.522287,112.008418,99.124430,29.194813,14.225137,136.058854,2.813085,58.800340,50.871852,142.218899,139.237914,140.251326,136.074445,96.021762,134.008443,-0.000787,0.001081,32.000000,-235.782649,136.250367,-0.025175,-40.001086,-0.422755,418963.040368,0.983203,19.351011,1.653423,2.788848,0.065121,0.075494,167.248338,32.000000,183.302158,168.289662,169.686037,150.049516,32.000000,145.438710,67.562681,64.785669,88.853429,8.000000,37.236788,62.250614,78.632585,56.253165,23.952801,59.576532,36.413000
49.941626,59.598412,139.277794,143.523394,111.928725,99.112059,29.179630,14.225113,136.050534,2.813245,58.809515,50.868833,142.216236,139.232914,140.248218,136.067043,96.021082,134.001565,-0.000787,0.001112,32.000000,-235.782552,136.239563,-0.025199,-40.001061,-0.422733,418928.040165,0.983800,19.367464,1.645968,2.788951,0.062184,0.073932,167.247269,32.000000,183.286024,168.271489,169.755025,150.059918,32.000000,145.407509,67.564539,64.785500,88.858792,8.000000,37.238804,62.250614,78.621622,56.253165,23.965522,59.573473,36.477343
49.938011,59.605270,139.261976,143.524557,111.873874,99.099734,29.163902,14.225053,136.042554,2.813581,58.815104,50.864426,142.216018,139.226146,140.245366,136.058800,96.019997,134.000676,-0.000788,0.001113,32.000000,-235.782664,136.232913,-0.025222,-40.001041,-0.422698,418891.714055,0.982713,19.381449,1.641216,2.788919,0.064780,0.079862,167.260698,32.000000,183.252861,168.268575,169.855405,150.058118,32.000000,145.408039,67.566666,64.786039,88.864356,8.000000,37.237573,62.250614,78.610054,56.253165,23.972742,59.568595,36.523638
49.936605,59.607735,139.256744,143.525218,111.896701,99.095863,29.144691,14.225053,136.031836,2.813838,58.820834,50.861894,142.215467,139.216323,140.242035,136.051305,96.019737,133.996572,-0.000788,0.001122,32.000000,-235.782743,136.224005,-0.025253,-40.001017,-0.422640,418852.540161,0.983132,19.391235,1.638531,2.788812,0.057566,0.072350,167.262231,32.000000,183.240250,168.281746,169.893900,150.037386,32.000000,145.425942,67.568065,64.786236,88.869152,8.000000,37.237761,62.250614,78.603625,56.253165,23.975928,59.561180,36.699206
49.936024,59.609238,139.254402,143.525623,111.924872,99.083798,29.178227,14.225171,136.023109,2.814184,58.826385,50.859298,142.212402,139.205968,140.235991,136.042761,96.019229,133.990318,-0.000788,0.001098,32.000000,-235.782674,136.214099,-0.025263,-40.001027,-0.422580,418813.736209,0.983636,19.401826,1.639182,2.788697,0.057187,0.076923,167.247064,32.000000,183.242698,168.292615,169.840940,150.013884,32.000000,145.444609,67.568430,64.785818,88.872402,8.000000,37.240081,62.250614,78.590319,56.253165,23.976426,59.560678,36.702214
49.932304,59.610364,139.245923,143.525742,111.945157,99.071688,29.151546,14.225130,136.014521,2.814397,58.832341,50.855603,142.209728,139.197957,140.231560,136.034962,96.019923,133.978553,-0.000789,0.001146,32.000000,-235.782681,136.205827,-0.025252,-40.001002,-0.422564,418802.162275,0.984283,19.405743,1.637435,2.788671,0.064644,0.079034,167.214477,32.000000,183.257103,168.292720,169.728323,150.008788,32.000000,145.451217,67.569973,64.787094,88.875834,8.000000,37.242225,62.250614,78.582498,56.253165,23.975597,59.560069,36.716154
49.924239,59.611700,139.237438,143.525550,111.971437,99.059469,29.152511,14.225110,136.008423,2.814161,58.833511,50.850972,142.207584,139.187565,140.231352,136.028442,96.018745,133.969727,-0.000790,0.001132,32.000000,-235.782748,136.197956,-0.025291,-40.001003,-0.422513,418754.189614,0.983048,19.407846,1.634884,2.788656,0.061254,0.074892,167.193106,32.000000,183.264631,168.273837,169.673219,150.023537,32.000000,145.432455,67.571176,64.788568,88.878941,8.000000,37.242624,62.250614,78.577594,56.253165,23.975210,59.566294,36.687467
49.920645,59.613027,139.225370,143.524998,111.952367,99.047165,29.157124,14.225224,136.003407,2.814177,58.831670,50.849221,142.204274,139.179817,140.230346,136.023269,96.016592,133.962793,-0.000791,0.001146,32.000000,-235.782614,136.189594,-0.025325,-40.000972,-0.422475,418705.453215,0.983911,19.412815,1.628435,2.788694,0.062178,0.067018,167.185442,32.000000,183.257686,168.250187,169.694634,150.036209,32.000000,145.403194,67.571200,64.788643,88.879506,8.000000,37.243381,62.250614,78.571783,56.253165,23.974823,59.571723,36.669345
49.914537,59.613370,139.212989,143.524094,111.944863,99.034914,29.170259,14.225144,135.995186,2.814167,58.825157,50.842874,142.203962,139.169903,140.228981,136.016279,96.012937,133.948560,-0.000790,0.001229,32.000000,-235.782707,136.184083,-0.025338,-40.000957,-0.422476,418662.879037,0.983936,19.422483,1.625297,2.788975,0.059297,0.077502,167.197385,32.000000,183.229140,168.245925,169.795098,150.034782,32.000000,145.397226,67.572106,64.789555,88.881451,8.000000,37.237800,62.250614,78.569257,56.253165,23.973756,59.569195,36.688494
49.910314,59.612266,139.216129,143.522769,111.975969,99.022472,29.168149,14.225107,135.992121,2.814166,58.819895,50.836535,142.202862,139.164689,140.226865,136.012146,96.010060,133.942449,-0.000789,0.001246,32.000000,-235.782820,136.180378,-0.025053,-40.000989,-0.422419,418618.456953,0.983739,19.427523,1.624058,2.788934,0.063073,0.077727,167.200912,32.000000,183.212332,168.253576,169.853177,150.016626,32.000000,145.408353,67.573391,64.790895,88.884197,8.000000,37.244314,62.250614,78.563350,56.253165,23.971324,59.567150,36.666704
49.906396,59.609249,139.219485,143.520954,111.985904,99.010292,29.203784,14.225021,135.987042,2.814304,58.814678,50.832989,142.202005,139.159758,140.223111,136.008128,96.008181,133.926641,-0.000789,0.001314,32.000000,-235.782902,136.173201,-0.025071,-40.000976,-0.422393,418578.165384,0.983308,19.434179,1.620751,2.789027,0.064532,0.074302,167.192114,32.000000,183.209597,168.269629,169.835818,149.982036,32.000000,145.433496,67.573417,64.792996,88.886486,8.000000,37.248509,62.250614,78.560137,56.253165,23.964899,59.559341,36.578370
49.897544,59.604385,139.213209,143.518452,111.999454,98.998187,29.151441,14.224931,135.983732,2.814315,58.809951,50.829009,142.199949,139.152835,140.219794,136.002048,96.007107,133.915621,-0.000789,0.001295,32.000000,-235.783041,136.166646,-0.025113,-40.000976,-0.422383,418531.854920,0.983344,19.437438,1.620638,2.789326,0.070004,0.073965,167.159937,32.000000,183.226386,168.275938,169.728476,149.967666,32.000000,145.443092,67.573837,64.795330,88.888465,8.000000,37.252625,62.250614,78.560642,56.253165,23.956745,59.557551,36.665457
49.893521,59.599890,139.197688,143.515716,111.969029,98.985999,29.165039,14.224792,135.977228,2.814337,58.803201,50.821808,142.195247,139.147327,140.216804,135.996125,96.005482,133.899875,-0.000789,0.001305,32.000000,-235.783024,136.161528,-0.025102,-40.000997,-0.422376,418482.583508,0.982100,19.438471,1.614783,2.789612,0.057446,0.072366,167.135322,32.000000,183.238396,168.265700,169.648497,149.967889,32.000000,145.431978,67.574313,64.797849,88.890232,8.000000,37.250790,62.250614,78.556066,56.253165,23.947964,59.571556,36.575655
49.883113,59.595497,139.191806,143.512869,112.011500,98.973929,29.167798,14.224809,135.970881,2.814580,58.792189,50.816885,142.190511,139.137753,140.215789,135.991438,96.002296,133.892204,-0.000790,0.001309,32.000000,-235.783161,136.156286,-0.025072,-40.001050,-0.422385,418432.336762,0.983923,19.442757,1.610464,2.789981,0.062023,0.083817,167.125867,32.000000,183.242204,168.233316,169.638673,149.980593,32.000000,145.409926,67.574286,64.800010,88.890786,8.000000,37.249296,62.250614,78.559647,56.253165,23.939669,59.569392,36.420190
49.880019,59.590939,139.185685,143.510032,111.977139,98.961649,29.145042,14.224736,135.965716,2.814530,58.778053,50.813110,142.189298,139.131252,140.215317,135.984279,95.998793,133.886950,-0.000790,0.001324,32.000000,-235.783197,136.149225,-0.025044,-40.001046,-0.422323,418380.495064,0.983418,19.442420,1.604384,2.789895,0.068117,0.075742,167.133318,32.000000,183.223317,168.222039,169.735839,149.985329,32.000000,145.401931,67.573992,64.801710,88.891410,8.000000,37.249804,62.250614,78.556798,56.253165,23.931005,59.558633,36.692603
49.879488,59.585194,139.180642,143.507037,111.868978,98.949592,29.158119,14.224900,135.963087,2.814538,58.764132,50.810562,142.187954,139.126995,140.213724,135.980426,95.995307,133.883233,-0.000791,0.001333,32.000000,-235.783064,136.143637,-0.025045,-40.001054,-0.422341,418336.961216,0.983419,19.448787,1.603816,2.790359,0.050041,0.076158,167.145973,32.000000,183.203741,168.221616,169.809504,149.975071,32.000000,145.405720,67.573967,64.803881,88.892629,8.000000,37.250717,62.250614,78.550873,56.253165,23.921215,59.560167,36.706909
