OSU 80 Ton Compressor Load Stand
49.876080,59.577712,139.175273,143.503952,111.831658,98.937320,29.176968,14.224927,135.959268,2.814555,58.750791,50.807269,142.187497,139.121359,140.211204,135.977348,95.992266,133.879746,-0.000790,0.001305,32.000000,-235.782957,136.139461,-0.025047,-40.001077,-0.422298,418287.590140,0.984120,19.447427,1.604749,2.790410,0.063413,0.076085,167.145196,32.000000,183.203233,168.233953,169.818487,149.941499,32.000000,145.429194,67.573753,64.807249,88.894360,8.000000,37.252445,62.250614,78.546890,56.253165,23.909635,59.574201,36.519529
49.875791,59.568777,139.159327,143.500670,111.897432,98.929155,29.149051,14.224926,135.955968,2.814444,58.734119,50.804413,142.184047,139.117857,140.206637,135.972809,95.988975,133.871907,-0.000789,0.001313,32.000000,-235.783006,136.138572,-0.025040,-40.001045,-0.422229,418235.977756,0.983556,19.442231,1.606416,2.790338,0.065811,0.076617,167.122897,32.000000,183.217300,168.239093,169.723761,149.927252,32.000000,145.437403,67.571708,64.810449,88.894269,8.000000,37.248759,62.250614,78.540213,56.253165,23.895599,59.568654,36.596271
49.872428,59.558671,139.143158,143.497080,111.938044,98.921159,29.167866,14.224939,135.951013,2.814651,58.718261,50.802742,142.180342,139.116734,140.203544,135.967913,95.987128,133.866584,-0.000789,0.001336,32.000000,-235.783103,136.136059,-0.025000,-40.001026,-0.422094,418142.976677,0.983696,19.429638,1.607204,2.790118,0.059716,0.078788,167.095180,32.000000,183.237249,168.233764,169.622614,149.921635,32.000000,145.428314,67.571193,64.813594,88.894327,8.000000,37.243436,62.250614,78.538604,56.253165,23.879071,59.578873,36.637724
49.871150,59.548327,139.140817,143.493282,111.977123,98.913030,29.165019,14.225013,135.949582,2.815181,58.698352,50.800537,142.176680,139.114019,140.203294,135.965368,95.985177,133.861686,-0.000789,0.001359,32.000000,-235.783150,136.132671,-0.025009,-40.001035,-0.422094,418142.976677,0.983696,19.429638,1.607204,2.790118,0.058635,0.075979,167.087242,32.000000,183.248739,168.201228,169.590121,149.935009,32.000000,145.404449,67.570865,64.817177,88.893058,8.000000,37.243408,62.250614,78.533167,56.253165,23.862264,59.559636,36.702214
49.867377,59.537894,139.126233,143.489109,112.006881,98.913012,29.132440,14.225091,135.948073,2.815056,58.677951,50.797235,142.174720,139.109047,140.202815,135.965664,95.982814,133.860027,-0.000789,0.001350,32.000000,-235.783065,136.131222,-0.025030,-40.001032,-0.422029,418101.231282,0.983028,19.423008,1.606447,2.789982,0.051172,0.068077,167.091289,32.000000,183.242167,168.176041,169.658601,149.952648,32.000000,145.386307,67.570383,64.820313,88.890297,8.000000,37.241278,62.250614,78.531411,56.253165,23.845225,59.561377,36.704562
49.865663,59.527750,139.122174,143.484714,112.009743,98.900968,29.165740,14.225141,135.943944,2.815182,58.662019,50.795033,142.172322,139.103417,140.200653,135.962011,95.978625,133.859844,-0.000790,0.001351,32.000000,-235.783058,136.125464,-0.025156,-40.001011,-0.421990,418057.981930,0.983044,19.413986,1.606000,2.790006,0.059641,0.074718,167.107671,32.000000,183.219629,168.171033,169.749768,149.945672,32.000000,145.382893,67.568248,64.821649,88.886036,8.000000,37.239473,62.250614,78.527673,56.253165,23.828004,59.574821,36.497079
49.861837,59.518271,139.119355,143.480246,111.929504,98.888977,29.156730,14.225218,135.941110,2.815183,58.650903,50.789926,142.169919,139.099611,140.198728,135.958708,95.973981,133.850314,-0.000790,0.001353,32.000000,-235.783076,136.120894,-0.025272,-40.001004,-0.421966,418051.930787,0.984198,19.407456,1.607551,2.789925,0.061000,0.073201,167.112372,32.000000,183.217315,168.183448,169.779287,149.922206,32.000000,145.402804,67.566070,64.823780,88.881487,8.000000,37.240548,62.250614,78.525938,56.253165,23.812110,59.568064,36.727892
49.856796,59.509245,139.124192,143.475929,111.833969,98.880796,29.156883,14.225381,135.942144,2.815303,58.636495,50.789131,142.167038,139.096237,140.193513,135.955487,95.971369,133.849225,-0.000791,0.001369,32.000000,-235.782972,136.116903,-0.025258,-40.000987,-0.421908,417996.923623,0.982965,19.399083,1.611651,2.789939,0.060875,0.074925,167.103286,32.000000,183.225037,168.192660,169.716220,149.902951,32.000000,145.417244,67.563568,64.826218,88.875480,8.000000,37.247174,62.250614,78.524893,56.253165,23.796583,59.566697,36.690182
49.849190,59.499285,139.120894,143.471511,111.808320,98.880762,29.174400,14.225425,135.939944,2.815431,58.620000,50.787826,142.162628,139.091799,140.189675,135.954032,95.968174,133.839225,-0.000793,0.001332,32.000000,-235.782974,136.113654,-0.025279,-40.000971,-0.421877,417945.065306,0.983208,19.393560,1.611631,2.790097,0.071268,0.076704,167.073440,32.000000,183.250381,168.192474,169.600097,149.896353,32.000000,145.416577,67.561781,64.828103,88.869534,8.000000,37.248736,62.250614,78.528528,56.253165,23.780564,59.561209,36.627012
49.852601,59.488372,139.115819,143.466951,111.800100,98.887765,29.145690,14.225400,135.938185,2.810484,58.599339,50.784896,142.156728,139.089948,140.187685,135.952383,95.965520,133.834364,-0.000794,0.001304,32.000000,-235.782957,136.112702,-0.025268,-40.000952,-0.421890,417907.142230,0.983207,19.389749,1.613708,2.790476,0.064694,0.071902,167.061244,32.000000,183.266925,168.171938,169.544119,149.909807,32.000000,145.399072,67.560530,64.829629,88.863534,8.000000,37.246478,62.250614,78.523714,56.253165,23.763190,59.564917,36.705369
49.853025,59.476486,139.125184,143.462207,111.844872,98.886664,29.171245,14.225397,135.938517,2.794010,58.575014,50.782547,142.152774,139.089911,140.185322,135.952654,95.963214,133.837339,-0.000794,0.001289,32.000000,-235.782956,136.116559,-0.025282,-40.000955,-0.421944,417904.821538,0.982755,19.387657,1.612009,2.790836,0.058995,0.075798,167.060021,32.000000,183.269004,168.145595,169.571454,149.925397,32.000000,145.375575,67.559418,64.831674,88.856561,8.000000,37.255661,62.250614,78.518110,56.253165,23.743725,59.570710,36.484826
49.852185,59.463182,139.125963,143.457137,111.817660,98.878719,29.160258,14.225362,135.939198,2.773888,58.548251,50.781212,142.150113,139.089785,140.183269,135.951340,95.960970,133.835450,-0.000794,0.001272,32.000000,-235.782940,136.116509,-0.025284,-40.000948,-0.421914,417923.177519,0.983690,19.373214,1.612283,2.790543,0.062120,0.075978,167.076977,32.000000,183.252153,168.138003,169.664449,149.923307,32.000000,145.367966,67.559145,64.834076,88.850624,8.000000,37.261349,62.250614,78.513588,56.253165,23.722876,59.570710,36.625618
49.850696,59.448295,139.120058,143.451720,111.857576,98.878764,29.140313,14.225347,135.943690,2.753629,58.519917,50.779444,142.150082,139.090716,140.180443,135.951685,95.958297,133.841197,-0.000795,0.001253,32.000000,-235.783019,136.116767,-0.025294,-40.000944,-0.421917,417907.263739,0.982778,19.360890,1.616045,2.790707,0.060052,0.074027,167.087789,32.000000,183.246315,168.145442,169.713191,149.911047,32.000000,145.377615,67.559186,64.834914,88.845449,8.000000,37.263263,62.250614,78.511486,56.253165,23.700196,59.561042,36.694070
49.852117,59.437844,139.122053,143.447994,111.880064,98.878779,29.162182,14.225428,135.945318,2.740150,58.497965,50.779915,142.148496,139.091228,140.177563,135.950544,95.956328,133.844060,-0.000795,0.001208,32.000000,-235.782810,136.118725,-0.025281,-40.000953,-0.421880,417861.430570,0.983052,19.348454,1.617364,2.790770,0.067081,0.076895,167.090481,32.000000,183.248290,168.153066,169.712568,149.897724,32.000000,145.389524,67.558794,64.835457,88.841547,8.000000,37.264260,62.250614,78.508245,56.253165,23.683562,59.576817,36.572794
49.850260,59.417088,139.126358,143.441041,111.948097,98.870924,29.128782,14.225345,135.949260,2.720080,58.456877,50.782473,142.143692,139.095812,140.172114,135.953874,95.954581,133.850160,-0.000795,0.001201,32.000000,-235.782745,136.124966,-0.025288,-40.000960,-0.421858,417848.460336,0.983719,19.335109,1.622851,2.790735,0.068877,0.076919,167.067370,32.000000,183.270965,168.157576,169.609829,149.881979,32.000000,145.403124,67.558444,64.836504,88.836786,8.000000,37.270135,62.250614,78.506128,56.253165,23.653828,59.569166,36.702287
49.853571,59.390901,139.131768,143.432725,112.014474,98.874892,29.144662,14.225434,135.956212,2.699432,58.408234,50.781938,142.136324,139.101995,140.169585,135.958230,95.953666,133.853018,-0.000796,0.001179,32.000000,-235.782608,136.132423,-0.025173,-40.000913,-0.421839,417838.459683,0.982923,19.323186,1.626222,2.790695,0.056672,0.064556,167.044729,32.000000,183.296626,168.143869,169.512953,149.888158,32.000000,145.398550,67.558908,64.838606,88.831910,8.000000,37.276712,62.250614,78.496296,56.253165,23.616881,59.564150,36.722757
49.854131,59.361665,139.137837,143.423401,112.151466,98.895355,29.184814,14.225457,135.962360,2.678548,58.360304,50.781616,142.129745,139.108370,140.168442,135.963201,95.952868,133.857492,-0.000794,0.001187,32.000000,-235.782510,136.138013,-0.025190,-40.000913,-0.421782,417765.897389,0.983321,19.274741,1.633269,2.790808,0.067224,0.073160,167.038958,32.000000,183.306059,168.114902,169.490223,149.905682,32.000000,145.365596,67.559666,64.840741,88.827419,8.000000,37.283865,62.250614,78.491903,56.253165,23.574572,59.556862,36.508377
49.857955,59.331115,139.141402,143.413417,112.206479,98.907415,29.133812,14.225397,135.966344,2.657750,58.321779,50.780882,142.124858,139.112967,140.166357,135.966668,95.950564,133.864766,-0.000794,0.001179,32.000000,-235.782510,136.143588,-0.025367,-40.000926,-0.421782,417765.897389,0.983321,19.274741,1.633269,2.790808,0.062518,0.072897,167.050583,32.000000,183.293858,168.096172,169.569694,149.917523,32.000000,145.351052,67.559654,64.842741,88.823878,8.000000,37.290194,62.250614,78.483719,56.253165,23.528132,59.573523,36.570666
49.854929,59.303255,139.143365,143.403192,112.255029,98.911496,29.135560,14.225300,135.971151,2.637098,58.298235,50.776884,142.120320,139.116514,140.162949,135.971200,95.947453,133.868174,-0.000793,0.001158,32.000000,-235.782693,136.149740,-0.025408,-40.000950,-0.421832,417829.497035,0.983759,19.210420,1.642122,2.790756,0.054882,0.073544,167.068152,32.000000,183.280449,168.092921,169.656075,149.911371,32.000000,145.360796,67.558961,64.843836,88.820944,8.000000,37.295658,62.250614,78.482017,56.253165,23.484519,59.565625,36.636623
49.844796,59.274691,139.143334,143.390586,112.233187,98.911402,29.143437,14.225302,135.972313,2.609622,58.288733,50.769278,142.113273,139.116571,140.155912,135.972875,95.946043,133.869538,-0.000794,0.001082,32.000000,-235.782626,136.152045,-0.025386,-40.000961,-0.421853,417819.355774,0.983734,19.185690,1.646900,2.790965,0.060508,0.071431,167.071208,32.000000,183.279672,168.112440,169.669388,149.867030,32.000000,145.374824,67.557725,64.846196,88.818438,8.000000,37.301389,62.250614,78.484389,56.253165,23.446201,59.562478,36.697152
49.838995,59.260190,139.140686,143.382334,112.174475,98.903282,29.140715,14.225198,135.973771,2.588806,58.292544,50.761369,142.105791,139.117555,140.148898,135.970476,95.944659,133.862067,-0.000796,0.001083,32.000000,-235.782720,136.153781,-0.025278,-40.000984,-0.421853,417819.355774,0.983734,19.185690,1.646900,2.790965,0.062365,0.072175,167.047914,32.000000,183.304887,168.112416,169.558275,149.851727,32.000000,145.383037,67.556716,64.847955,88.816243,8.000000,37.304008,62.250614,78.486522,56.253165,23.415098,59.569972,36.430681
49.829787,59.250249,139.135573,143.375155,112.088915,98.902956,29.238912,14.225133,135.972684,2.568027,58.299507,50.752725,142.098079,139.116961,140.142403,135.971756,95.944808,133.857578,-0.000796,0.001157,32.000000,-235.782778,136.154974,-0.025129,-40.000987,-0.421913,417791.037487,0.983612,19.167607,1.648977,2.791532,0.059700,0.073231,167.018604,32.000000,183.332934,168.094588,169.453021,149.856561,32.000000,145.365587,67.556847,64.849803,88.814644,8.000000,37.306607,62.250614,78.493362,56.253165,23.392096,59.563403,36.704562
49.821488,59.243576,139.129141,143.369084,112.013685,98.902904,29.144704,14.225067,135.969479,2.546975,58.306671,50.743678,142.092134,139.113982,140.137956,135.968824,95.942912,133.855117,-0.000796,0.001151,32.000000,-235.782824,136.153988,-0.025127,-40.001009,-0.421910,417744.744427,0.983711,19.159108,1.646706,2.791804,0.063808,0.074843,167.016985,32.000000,183.341561,168.063147,169.440752,149.869223,32.000000,145.324413,67.557271,64.850692,88.812339,8.000000,37.304517,62.250614,78.499942,56.253165,23.381085,59.565015,36.486074
49.821118,59.239372,139.126143,143.364423,111.929721,98.894723,29.146493,14.225037,135.964013,2.525881,58.318115,50.735943,142.087160,139.112609,140.132862,135.962940,95.941535,133.856553,-0.000795,0.001143,32.000000,-235.782798,136.150102,-0.025095,-40.001009,-0.421971,417735.893737,0.980578,19.158693,1.644359,2.792217,0.075022,0.082935,167.033456,32.000000,183.331343,168.037524,169.529781,149.876979,32.000000,145.309872,67.557660,64.851441,88.810029,8.000000,37.306391,62.250614,78.503156,56.253165,23.370297,59.570720,36.465017
49.817946,59.238300,139.120370,143.361453,111.877357,98.886664,29.160656,14.225054,135.958962,2.504495,58.333501,50.728964,142.083822,139.109520,140.127112,135.955986,95.940230,133.855557,-0.000795,0.001187,32.000000,-235.782805,136.148609,-0.024991,-40.001033,-0.422019,417736.041824,0.983910,19.160607,1.645050,2.792553,0.070633,0.077032,167.054302,32.000000,183.308281,168.029798,169.637918,149.870099,32.000000,145.311430,67.558220,64.852182,88.809297,8.000000,37.306867,62.250614,78.501592,56.253165,23.362710,59.565635,36.705002
49.813986,59.238144,139.117314,143.359409,111.826989,98.886656,29.156588,14.225116,135.956513,2.483013,58.351620,50.724710,142.079584,139.108087,140.119835,135.951421,95.938663,133.855342,-0.000795,0.001134,32.000000,-235.782844,136.144348,-0.024981,-40.001026,-0.421977,417699.172801,0.983765,19.156787,1.647129,2.792513,0.063948,0.082355,167.063005,32.000000,183.307885,168.044189,169.655054,149.842513,32.000000,145.325987,67.558044,64.851671,88.808719,8.000000,37.308012,62.250614,78.503676,56.253165,23.357306,59.575332,36.437211
49.810046,59.238429,139.104675,143.358151,111.736275,98.886776,29.167177,14.225157,135.954075,2.461556,58.364662,50.721260,142.075521,139.105550,140.111633,135.947926,95.938132,133.851627,-0.000797,0.001106,32.000000,-235.782842,136.138243,-0.025093,-40.001035,-0.421950,417667.936927,0.983273,19.158999,1.647947,2.792575,0.064030,0.076742,167.050962,32.000000,183.321262,168.053714,169.570830,149.820865,32.000000,145.349148,67.557207,64.851563,88.806516,8.000000,37.306431,62.250614,78.508377,56.253165,23.354349,59.574565,36.601114
49.812029,59.237638,139.089454,143.357557,111.737185,98.886787,29.159129,14.225300,135.949638,2.439973,58.370613,50.721042,142.070267,139.102973,140.106217,135.940524,95.938264,133.855556,-0.000797,0.001078,32.000000,-235.782678,136.135229,-0.025068,-40.001058,-0.421978,417673.809378,0.983496,19.162940,1.649410,2.792736,0.067234,0.077051,167.022583,32.000000,183.345785,168.042342,169.443264,149.825792,32.000000,145.343023,67.557734,64.850697,88.805135,8.000000,37.300176,62.250614,78.505813,56.253165,23.348890,59.575155,36.715787
49.812071,59.233393,139.082067,143.357080,111.697536,98.886674,29.155510,14.225230,135.947092,2.418137,58.368764,50.718560,142.065725,139.099990,140.103057,135.936411,95.937456,133.854828,-0.000798,0.001073,32.000000,-235.782709,136.133943,-0.025059,-40.001065,-0.421981,417677.948535,0.983226,19.167303,1.648122,2.792703,0.066968,0.076577,167.016772,32.000000,183.356968,168.016658,169.400285,149.852149,32.000000,145.317241,67.559024,64.849198,88.804418,8.000000,37.295503,62.250614,78.504276,56.253165,23.339885,59.574270,36.513440
49.810767,59.227274,139.079673,143.356517,111.689977,98.886637,29.150700,14.225254,135.944402,2.396312,58.366133,50.717563,142.062796,139.099456,140.101211,135.931180,95.936641,133.850761,-0.000797,0.001058,32.000000,-235.782638,136.134545,-0.024957,-40.001030,-0.421912,417675.691234,0.983452,19.164460,1.649913,2.792286,0.055747,0.074349,167.022988,32.000000,183.344468,167.988771,169.462427,149.871367,32.000000,145.294499,67.560603,64.847175,88.803137,8.000000,37.297268,62.250614,78.505037,56.253165,23.327391,59.569628,36.556947
49.811777,59.219658,139.078531,143.355711,111.610994,98.886627,29.165176,14.225318,135.944235,2.374677,58.363564,50.715712,142.062169,139.097548,140.099308,135.925700,95.935256,133.851544,-0.000796,0.001067,32.000000,-235.782564,136.131725,-0.024978,-40.000985,-0.421887,417671.164753,0.983561,19.160172,1.650364,2.792136,0.060925,0.075630,167.045875,32.000000,183.316237,167.985864,169.576553,149.874606,32.000000,145.292448,67.561736,64.845222,88.802695,8.000000,37.299099,62.250614,78.503725,56.253165,23.312261,59.561770,36.703901
49.808676,59.213246,139.077072,143.354773,111.560057,98.886716,29.171494,14.225318,135.943382,2.353294,58.365838,50.711469,142.060620,139.094569,140.094814,135.924844,95.933876,133.853712,-0.000795,0.001078,32.000000,-235.782671,136.129765,-0.025114,-40.001005,-0.421885,417665.430230,0.983736,19.155401,1.649189,2.792161,0.065156,0.073550,167.061454,32.000000,183.299320,167.996928,169.621671,149.854578,32.000000,145.307467,67.561971,64.842247,88.801596,8.000000,37.301318,62.250614,78.504850,56.253165,23.296561,59.560206,36.691356
49.809750,59.205424,139.076934,143.353393,111.588541,98.886737,29.150511,14.225194,135.943440,2.331986,58.368470,50.706462,142.058700,139.093276,140.088880,135.922236,95.933316,133.850865,-0.000795,0.001068,32.000000,-235.782849,136.128866,-0.025083,-40.001017,-0.421866,417657.800544,0.983205,19.146741,1.650957,2.792081,0.060303,0.066282,167.052166,32.000000,183.299446,168.014568,169.566808,149.824154,32.000000,145.329834,67.562948,64.839858,88.801140,8.000000,37.303270,62.250614,78.504365,56.253165,23.280381,59.580967,36.410212
49.808201,59.197561,139.076443,143.352010,111.544056,98.894726,29.159105,14.225178,135.941955,2.310699,58.365466,50.702086,142.055605,139.091281,140.084065,135.918425,95.932479,133.847230,-0.000795,0.001078,32.000000,-235.783019,136.127871,-0.025121,-40.000992,-0.421882,417654.096473,0.983044,19.143538,1.653399,2.792226,0.069214,0.078357,167.023150,32.000000,183.314090,168.014398,169.447908,149.824790,32.000000,145.340853,67.564542,64.836535,88.799497,8.000000,37.305605,62.250614,78.503310,56.253165,23.264030,59.567966,36.697885
49.804465,59.188994,139.076987,143.350534,111.519577,98.894902,29.163105,14.225140,135.942663,2.289378,58.356273,50.700934,142.051238,139.090603,140.081507,135.915274,95.932582,133.853207,-0.000794,0.001080,32.000000,-235.783116,136.128069,-0.025229,-40.000994,-0.421861,417644.879235,0.983708,19.134605,1.652564,2.792163,0.073588,0.078563,167.008422,32.000000,183.326754,167.995604,169.378374,149.838340,32.000000,145.326244,67.567376,64.833345,88.797924,8.000000,37.308638,62.250614,78.505382,56.253165,23.247214,59.561947,36.536844
49.801476,59.178065,139.077047,143.348886,111.532261,98.886750,29.161193,14.225210,135.943542,2.267878,58.339059,50.700414,142.048115,139.088497,140.079851,135.913044,95.932232,133.850067,-0.000794,0.001069,32.000000,-235.783025,136.130445,-0.025251,-40.000990,-0.421897,417670.963261,0.983511,19.128344,1.651622,2.792240,0.063387,0.071977,167.008541,32.000000,183.317208,167.963593,169.405353,149.858691,32.000000,145.294903,67.570170,64.830270,88.796930,8.000000,37.311514,62.250614,78.510224,56.253165,23.226162,59.567405,36.684973
49.802489,59.164020,139.076620,143.346616,111.533570,98.886834,29.144486,14.225118,135.945144,2.246115,58.323529,50.697162,142.046755,139.087300,140.077862,135.911709,95.931082,133.850239,-0.000794,0.001055,32.000000,-235.782935,136.130543,-0.025378,-40.000992,-0.421925,417663.150772,0.983436,19.123646,1.654445,2.792460,0.065206,0.073931,167.027090,32.000000,183.286536,167.957783,169.525124,149.868299,32.000000,145.287680,67.572139,64.825490,88.795442,8.000000,37.314511,62.250614,78.508662,56.253165,23.201471,59.564976,36.527233
49.800913,59.149233,139.077553,143.344030,111.542025,98.886973,29.150163,14.225093,135.945697,2.224977,58.311170,50.692508,142.043486,139.085157,140.074742,135.907386,95.927991,133.845855,-0.000793,0.001021,32.000000,-235.782862,136.131871,-0.025376,-40.000974,-0.421905,417617.368786,0.983456,19.115809,1.653259,2.792629,0.068165,0.079785,167.045131,32.000000,183.259096,167.963462,169.600384,149.850357,32.000000,145.304243,67.574059,64.820520,88.794984,8.000000,37.317193,62.250614,78.510113,56.253165,23.173868,59.574840,36.506396
49.797736,59.134518,139.078036,143.341373,111.533874,98.886952,29.172948,14.225007,135.946425,2.203434,58.304315,50.686891,142.041730,139.086893,140.071407,135.907065,95.926722,133.840441,-0.000792,0.001043,32.000000,-235.782943,136.132766,-0.025381,-40.000985,-0.421882,417601.188817,0.983962,19.100717,1.654492,2.792564,0.071319,0.076027,167.041127,32.000000,183.257633,167.980370,169.587794,149.822034,32.000000,145.330942,67.576987,64.817248,88.796039,8.000000,37.320673,62.250614,78.513079,56.253165,23.146075,59.564160,36.644914
49.798792,59.120325,139.076957,143.338687,111.464359,98.886858,29.149949,14.224960,135.945910,2.181949,58.301763,50.686737,142.038226,139.086773,140.066450,135.903881,95.926953,133.835583,-0.000792,0.001036,32.000000,-235.782927,136.136013,-0.025264,-40.000988,-0.421880,417589.510747,0.983767,19.087561,1.655437,2.792671,0.064973,0.073996,167.018564,32.000000,183.269545,167.989227,169.483295,149.809237,32.000000,145.341047,67.579880,64.813663,88.797599,8.000000,37.323250,62.250614,78.513602,56.253165,23.126844,59.562468,36.747261
49.794861,59.108723,139.066797,143.336185,111.459872,98.886847,29.180243,14.224847,135.943722,2.160122,58.299128,50.681451,142.033277,139.084601,140.063321,135.901530,95.927515,133.832385,-0.000792,0.001035,32.000000,-235.783081,136.135736,-0.025393,-40.001011,-0.421894,417574.753466,0.983029,19.076134,1.654056,2.792859,0.061959,0.075500,166.993522,32.000000,183.283045,167.975298,169.387541,149.813695,32.000000,145.331739,67.583405,64.810561,88.799700,8.000000,37.322191,62.250614,78.516342,56.253165,23.099509,59.578814,36.631781
49.794776,59.098409,139.063887,143.334027,111.447065,98.886666,29.162209,14.224827,135.942893,2.138283,58.294665,50.675991,142.030313,139.083240,140.062428,135.901553,95.927451,133.829859,-0.000791,0.001062,32.000000,-235.783037,136.134464,-0.025388,-40.001044,-0.421863,417554.771900,0.983743,19.060849,1.651448,2.792778,0.068845,0.082332,166.992887,32.000000,183.280207,167.941404,169.382709,149.837431,32.000000,145.300914,67.586806,64.807030,88.801657,8.000000,37.321035,62.250614,78.517239,56.253165,23.075155,59.572234,36.697152
49.791081,59.088785,139.061605,143.332166,111.413110,98.878370,29.169951,14.224774,135.942196,2.117488,58.288574,50.673100,142.029372,139.081367,140.060267,135.896438,95.926527,133.829069,-0.000789,0.001101,32.000000,-235.783057,136.133462,-0.025364,-40.001062,-0.421857,417541.705502,0.982777,19.053316,1.649320,2.792794,0.060542,0.079854,167.007617,32.000000,183.252943,167.926870,169.479712,149.850043,32.000000,145.280470,67.590032,64.804372,88.804404,8.000000,37.321740,62.250614,78.521985,56.253165,23.052996,59.571644,36.487834
49.785972,59.079150,139.046496,143.330619,111.383294,98.878244,29.155762,14.224843,135.942446,2.108808,58.281438,50.669647,142.029060,139.081330,140.057312,135.893726,95.924359,133.827612,-0.000788,0.001095,32.000000,-235.782997,136.130135,-0.025358,-40.001078,-0.421834,417527.779098,0.983358,19.043090,1.648147,2.792740,0.054984,0.076000,167.030148,32.000000,183.214783,167.927199,169.587567,149.836307,32.000000,145.281832,67.592914,64.801522,88.807170,8.000000,37.317677,62.250614,78.526635,56.253165,23.030557,59.571359,36.694217
49.784159,59.068613,139.041663,143.328906,111.371570,98.878040,29.153686,14.224924,135.942328,2.105714,58.276672,50.668916,142.027839,139.079938,140.053945,135.890721,95.921089,133.825428,-0.000788,0.001101,32.000000,-235.783017,136.129115,-0.025219,-40.001074,-0.421817,417484.236467,0.983070,19.037291,1.648684,2.792902,0.059309,0.075965,167.035519,32.000000,183.207401,167.943300,169.606983,149.815876,32.000000,145.305552,67.594009,64.797544,88.809836,8.000000,37.313844,62.250614,78.532992,56.253165,23.007118,59.562055,36.536844
49.782221,59.057558,139.045863,143.327146,111.374329,98.878237,29.160115,14.224954,135.941539,2.102982,58.274596,50.665262,142.024271,139.078885,140.048014,135.890948,95.920003,133.823440,-0.000788,0.001098,32.000000,-235.783009,136.127479,-0.025361,-40.001076,-0.421809,417478.921133,0.983632,19.032946,1.650139,2.792885,0.061817,0.073605,167.017875,32.000000,183.209406,167.959294,169.527974,149.792726,32.000000,145.314530,67.594065,64.794653,88.811429,8.000000,37.317795,62.250614,78.534663,56.253165,22.988646,59.578479,36.551371
49.780960,59.046420,139.044145,143.325278,111.418731,98.878189,29.172802,14.225033,135.941574,2.100052,58.274067,50.664119,142.020912,139.076590,140.044194,135.890379,95.919844,133.821493,-0.000788,0.001101,32.000000,-235.782881,136.125006,-0.025341,-40.001059,-0.421796,417472.101231,0.983712,19.024287,1.652341,2.792890,0.052296,0.071210,166.989879,32.000000,183.218989,167.956806,169.411107,149.792061,32.000000,145.306348,67.595997,64.793297,88.813635,8.000000,37.320260,62.250614,78.536970,56.253165,22.958969,59.570267,36.641466
49.775051,59.037865,139.039814,143.323964,111.424160,98.878056,29.164955,14.225097,135.941996,2.096820,58.276531,50.660813,142.018322,139.072760,140.042872,135.887117,95.919419,133.819386,-0.000789,0.001066,32.000000,-235.782876,136.122130,-0.025371,-40.001036,-0.421817,417461.439972,0.983511,19.015239,1.652453,2.793083,0.061848,0.079069,166.983735,32.000000,183.216873,167.938271,169.393455,149.810266,32.000000,145.286384,67.597752,64.790991,88.815090,8.000000,37.320600,62.250614,78.544307,56.253165,22.931932,59.569421,36.624004
49.768907,59.032788,139.037467,143.323287,111.422130,98.874016,29.195145,14.225038,135.941442,2.094001,58.282953,50.655995,142.017720,139.067736,140.040591,135.884568,95.918138,133.812565,-0.000790,0.001119,32.000000,-235.782974,136.118582,-0.025386,-40.001084,-0.421809,417448.497494,0.983081,19.005406,1.651659,2.793119,0.065689,0.080300,166.992506,32.000000,183.192478,167.923207,169.460029,149.822916,32.000000,145.263586,67.598438,64.787479,88.816373,8.000000,37.320285,62.250614,78.553542,56.253165,22.911808,59.569549,36.512486
49.765367,59.030606,139.032412,143.323367,111.300474,98.861784,29.163329,14.224934,135.937021,2.091296,58.292739,50.654331,142.017683,139.062999,140.038070,135.881644,95.916217,133.812733,-0.000790,0.001153,32.000000,-235.783078,136.116684,-0.025364,-40.001101,-0.421840,417441.515324,0.983450,19.002969,1.651053,2.793364,0.060297,0.069471,167.007911,32.000000,183.160927,167.926561,169.552370,149.816095,32.000000,145.270883,67.598582,64.783590,88.817877,8.000000,37.320817,62.250614,78.561161,56.253165,22.897078,59.572647,36.682258
49.763436,59.030010,139.030247,143.324028,111.242440,98.849504,29.165596,14.224852,135.934474,2.088446,58.302807,50.649333,142.017561,139.058466,140.035393,135.880934,95.914906,133.808502,-0.000790,0.001190,32.000000,-235.783115,136.111491,-0.025325,-40.001110,-0.421868,417424.068101,0.982513,19.004255,1.648993,2.793661,0.065936,0.078255,167.017802,32.000000,183.142328,167.942250,169.587397,149.793781,32.000000,145.292427,67.599139,64.779928,88.819572,8.000000,37.320545,62.250614,78.566620,56.253165,22.888369,59.563717,36.689154
49.758739,59.029689,139.026346,143.325091,111.181887,98.845507,29.160832,14.224809,135.933114,2.085497,58.306950,50.650265,142.016789,139.055699,140.031555,135.877246,95.914375,133.803740,-0.000792,0.001178,32.000000,-235.783043,136.104292,-0.025277,-40.001103,-0.421834,417375.466900,0.983534,19.005740,1.650997,2.793758,0.069229,0.075070,167.003371,32.000000,183.136469,167.958624,169.532940,149.770587,32.000000,145.307732,67.600020,64.776954,88.820783,8.000000,37.320693,62.250614,78.573066,56.253165,22.880514,59.569943,36.539118
49.758526,59.026169,139.027020,143.325794,111.213888,98.845567,29.166262,14.224987,135.932289,2.082241,58.305119,50.651413,142.014519,139.054276,140.028458,135.873294,95.913517,133.800517,-0.000791,0.001207,32.000000,-235.782838,136.100973,-0.025296,-40.001109,-0.421793,417326.943352,0.983376,19.007144,1.650236,2.793823,0.051069,0.066573,166.981375,32.000000,183.143382,167.963494,169.431527,149.769513,32.000000,145.308756,67.601133,64.773753,88.822117,8.000000,37.322290,62.250614,78.579956,56.253165,22.868210,59.576365,36.452471
49.756841,59.020551,139.030962,143.326262,111.217657,98.845517,29.147510,14.225080,135.931927,2.078899,58.295256,50.651485,142.011747,139.053001,140.026128,135.872305,95.912436,133.801958,-0.000790,0.001208,32.000000,-235.782686,136.097571,-0.025285,-40.001087,-0.421808,417313.413321,0.983598,19.011688,1.648436,2.794009,0.070752,0.079628,166.968527,32.000000,183.145534,167.948106,169.378578,149.784154,32.000000,145.289166,67.601429,64.770673,88.823629,8.000000,37.325252,62.250614,78.583050,56.253165,22.851472,59.573218,36.464357
49.757680,59.012688,139.032251,143.326340,111.247431,98.845449,29.134452,14.225174,135.932002,2.076119,58.278543,50.652293,142.011274,139.052981,140.026261,135.871010,95.912018,133.801861,-0.000789,0.001153,32.000000,-235.782610,136.092941,-0.025264,-40.001103,-0.421806,417310.712566,0.983411,19.008390,1.647716,2.794034,0.070484,0.080035,166.976122,32.000000,183.124493,167.929622,169.423466,149.797722,32.000000,145.269108,67.601274,64.767791,88.825363,8.000000,37.329378,62.250614,78.586014,56.253165,22.830318,59.574555,36.601481
49.759334,59.002435,139.031147,143.325872,111.237480,98.845391,29.191390,14.225188,135.932951,2.072997,58.257467,50.655336,142.011184,139.051253,140.027400,135.867625,95.911234,133.800643,-0.000789,0.001112,32.000000,-235.782545,136.092220,-0.025252,-40.001120,-0.421829,417306.522531,0.984065,19.004517,1.649502,2.794208,0.061872,0.070612,166.994054,32.000000,183.090502,167.928961,169.519903,149.798919,32.000000,145.267157,67.600869,64.764979,88.827264,8.000000,37.331007,62.250614,78.590410,56.253165,22.801631,59.574634,36.532222
49.759127,58.988291,139.034203,143.324198,111.267165,98.849462,29.137700,14.225235,135.936306,2.069918,58.233560,50.657095,142.011149,139.052126,140.027195,135.870112,95.910754,133.803679,-0.000789,0.001107,32.000000,-235.782514,136.094391,-0.025248,-40.001095,-0.421818,417296.326289,0.984467,18.995785,1.649874,2.794187,0.061963,0.074531,167.005158,32.000000,183.062427,167.944139,169.583065,149.785970,32.000000,145.276695,67.600122,64.762101,88.829853,8.000000,37.334301,62.250614,78.590143,56.253165,22.767458,59.569569,36.526132
49.758096,58.971400,139.035568,143.321555,111.300159,98.861684,29.167887,14.225211,135.940273,2.066949,58.207165,50.661628,142.011035,139.054562,140.025353,135.869603,95.910995,133.798534,-0.000789,0.001068,32.000000,-235.782404,136.096534,-0.025266,-40.001068,-0.421782,417283.290257,0.982483,18.983818,1.650060,2.794072,0.058533,0.074287,167.001253,32.000000,183.057712,167.964450,169.552532,149.766478,32.000000,145.293119,67.599591,64.760704,88.832784,8.000000,37.337305,62.250614,78.597855,56.253165,22.727617,59.570179,36.534349
49.758858,58.952429,139.040337,143.318032,111.359267,98.861613,29.203113,14.225214,135.944545,2.063979,58.180679,50.660756,142.008312,139.053087,140.023580,135.871534,95.911319,133.797510,-0.000789,0.001047,32.000000,-235.782354,136.099876,-0.025258,-40.001070,-0.421796,417283.199795,0.984302,18.969889,1.652027,2.794145,0.061669,0.077264,166.982785,32.000000,183.064696,167.975159,169.459157,149.762200,32.000000,145.300326,67.598963,64.759953,88.835269,8.000000,37.342214,62.250614,78.602245,56.253165,22.681924,59.570346,36.638971
49.762295,58.932046,139.041499,143.313723,111.452428,98.861626,29.137152,14.225287,135.948684,2.061090,58.155464,50.663306,142.004321,139.054986,140.023335,135.874513,95.911390,133.798586,-0.000789,0.001003,32.000000,-235.782243,136.100887,-0.025320,-40.001049,-0.421844,417313.828026,0.983383,18.954065,1.649267,2.794230,0.067286,0.078059,166.962908,32.000000,183.068987,167.964344,169.387237,149.773959,32.000000,145.279914,67.598049,64.759357,88.837582,8.000000,37.345272,62.250614,78.600446,56.253165,22.631674,59.575529,36.548142
49.758398,58.912545,139.044190,143.308762,111.438842,98.861532,29.172036,14.225270,135.950255,2.057811,58.133104,50.658346,142.001955,139.056150,140.024430,135.877641,95.911243,133.798946,-0.000789,0.001021,32.000000,-235.782221,136.104381,-0.025314,-40.001055,-0.421826,417288.024124,0.982130,18.934305,1.648442,2.794283,0.062431,0.074050,166.963100,32.000000,183.057655,167.946093,169.407831,149.788663,32.000000,145.252588,67.597559,64.759541,88.839516,8.000000,37.349320,62.250614,78.605497,56.253165,22.582500,59.576581,36.512853
49.755017,58.895648,139.044503,143.303784,111.436230,98.861406,29.150649,14.225264,135.953156,2.054825,58.116291,50.655060,141.999943,139.058314,140.024963,135.879282,95.910467,133.801055,-0.000789,0.001008,32.000000,-235.782286,136.108177,-0.025342,-40.001038,-0.421771,417259.735798,0.984225,18.910362,1.648898,2.794113,0.061211,0.074389,166.975734,32.000000,183.029919,167.936877,169.494740,149.795591,32.000000,145.236888,67.596105,64.760167,88.840443,8.000000,37.351577,62.250614,78.613569,56.253165,22.536509,59.581380,36.603975
49.757344,58.881156,139.045225,143.298936,111.499518,98.853320,29.140509,14.225381,135.954126,2.051750,58.105424,50.651121,141.998472,139.058454,140.023711,135.881376,95.908819,133.807236,-0.000789,0.001027,32.000000,-235.782128,136.108942,-0.025466,-40.001015,-0.421792,417236.887622,0.983081,18.894898,1.649221,2.794386,0.065280,0.068363,166.991344,32.000000,183.001220,167.945776,169.572995,149.780485,32.000000,145.235745,67.593946,64.760488,88.841099,8.000000,37.354368,62.250614,78.616994,56.253165,22.495822,59.575401,36.475142
49.755558,58.868867,139.048975,143.294368,111.551622,98.845370,29.184813,14.225374,135.955387,2.048237,58.101358,50.647763,141.996789,139.059997,140.019473,135.882361,95.907334,133.810352,-0.000789,0.000975,32.000000,-235.782333,136.109077,-0.025600,-40.001031,-0.421807,417218.322693,0.983830,18.881505,1.651030,2.794583,0.058549,0.068666,166.995608,32.000000,182.992019,167.962850,169.571102,149.752737,32.000000,145.255446,67.591622,64.761305,88.841299,8.000000,37.357795,62.250614,78.619767,56.253165,22.461917,59.575922,36.679250
49.755397,58.858572,139.049248,143.290402,111.578325,98.837400,29.205439,14.225385,135.956188,2.044895,58.100100,50.641374,141.993155,139.063380,140.014133,135.883314,95.907342,133.808408,-0.000790,0.000939,32.000000,-235.782245,136.108767,-0.025613,-40.001038,-0.421737,417167.658571,0.984003,18.864600,1.655704,2.794466,0.061663,0.072818,166.977781,32.000000,182.997972,167.973856,169.491031,149.736716,32.000000,145.271786,67.589372,64.762722,88.840848,8.000000,37.362097,62.250614,78.624934,56.253165,22.430695,59.573680,36.490329
49.752199,58.849921,139.046850,143.286933,111.597684,98.837318,29.133815,14.225385,135.953290,2.041224,58.097539,50.637430,141.988540,139.061395,140.012452,135.881841,95.907746,133.808858,-0.000790,0.000970,32.000000,-235.782276,136.106429,-0.025617,-40.001010,-0.421714,417122.359975,0.982437,18.854162,1.658713,2.794642,0.059403,0.077276,166.955223,32.000000,183.006046,167.967599,169.400236,149.739305,32.000000,145.262610,67.587522,64.764510,88.840500,8.000000,37.362737,62.250614,78.630837,56.253165,22.402493,59.571064,36.409625
49.750830,58.842498,139.045993,143.283835,111.592430,98.821120,29.210454,14.225478,135.952409,2.037238,58.094232,50.634690,141.984496,139.060429,140.012035,135.881554,95.908095,133.804948,-0.000789,0.000945,32.000000,-235.781977,136.107235,-0.025617,-40.001026,-0.421668,417075.644891,0.981641,18.844035,1.657755,2.794657,0.061187,0.076524,166.950952,32.000000,183.003574,167.949796,169.391972,149.756150,32.000000,145.237409,67.586299,64.766849,88.839752,8.000000,37.365141,62.250614,78.636926,56.253165,22.377653,59.571103,36.687614
49.744242,58.835888,139.041956,143.280981,111.612141,98.813084,29.153002,14.225539,135.952094,2.033388,58.090316,50.631958,141.982285,139.061288,140.010348,135.883570,95.907830,133.803188,-0.000789,0.000944,32.000000,-235.781794,136.105712,-0.025642,-40.001062,-0.421684,417065.592973,0.984100,18.838695,1.657571,2.794788,0.064426,0.080495,166.960405,32.000000,182.982088,167.933646,169.457675,149.771246,32.000000,145.220000,67.584597,64.768481,88.838445,8.000000,37.364645,62.250614,78.646307,56.253165,22.355300,59.572559,36.535963
49.747286,58.830300,139.041047,143.278547,111.586141,98.812932,29.164904,14.225505,135.951378,2.029462,58.089107,50.629441,141.980985,139.061077,140.008641,135.880841,95.906810,133.806134,-0.000789,0.000985,32.000000,-235.781738,136.103721,-0.025630,-40.001049,-0.421617,416987.917816,0.981368,18.832690,1.655309,2.794848,0.060259,0.070972,166.977923,32.000000,182.952938,167.939197,169.548914,149.765801,32.000000,145.221739,67.582077,64.769924,88.837698,8.000000,37.366313,62.250614,78.650903,56.253165,22.334319,59.564602,36.668245
49.744752,58.824920,139.038276,143.276173,111.585818,98.813078,29.147785,14.225588,135.951374,2.025721,58.088748,50.627848,141.979535,139.060690,140.005368,135.879247,95.905511,133.810553,-0.000789,0.000965,32.000000,-235.781719,136.104876,-0.025634,-40.001028,-0.421624,416949.823273,0.983348,18.832906,1.654712,2.795137,0.073976,0.074948,166.986204,32.000000,182.937474,167.957649,169.571637,149.742176,32.000000,145.235707,67.579262,64.772177,88.838048,8.000000,37.366567,62.250614,78.656503,56.253165,22.316623,59.561544,36.576169
49.744489,58.819264,139.039930,143.273853,111.618073,98.812806,29.161899,14.225507,135.954279,2.021851,58.086421,50.627849,141.978092,139.063152,140.000631,135.879327,95.905283,133.810555,-0.000789,0.000994,32.000000,-235.782002,136.104336,-0.025587,-40.001031,-0.421586,416942.172178,0.982864,18.824164,1.657173,2.794947,0.059596,0.077671,166.971303,32.000000,182.939388,167.974025,169.508651,149.719754,32.000000,145.249349,67.576014,64.774462,88.839109,8.000000,37.369334,62.250614,78.663101,56.253165,22.283790,59.576719,36.681818
49.743818,58.812844,139.038693,143.271577,111.650066,98.812727,29.171295,14.225552,135.956794,2.018163,58.079581,50.628982,141.975170,139.063946,139.998066,135.877657,95.906097,133.817847,-0.000789,0.000974,32.000000,-235.781978,136.105816,-0.025557,-40.001029,-0.421597,416940.377412,0.983484,18.821411,1.660636,2.795034,0.064685,0.073085,166.947842,32.000000,182.948067,167.977102,169.406032,149.718043,32.000000,145.243089,67.572893,64.777147,88.840818,8.000000,37.371058,62.250614,78.667886,56.253165,22.246908,59.571782,36.573014
49.742311,58.804552,139.042104,143.268917,111.768286,98.812735,29.158054,14.225729,135.956623,2.014378,58.065783,50.627968,141.971418,139.069195,139.996897,135.877724,95.906401,133.816463,-0.000787,0.001015,32.000000,-235.781799,136.107590,-0.025570,-40.001026,-0.421592,416932.156139,0.982996,18.816026,1.660865,2.795082,0.060492,0.077753,166.936017,32.000000,182.949737,167.961070,169.356477,149.728519,32.000000,145.217616,67.570166,64.779547,88.842655,8.000000,37.374032,62.250614,78.671852,56.253165,22.205610,59.561121,36.531782
49.740678,58.794415,139.043236,143.265866,111.826077,98.812585,29.161997,14.225738,135.960284,2.011006,58.048132,50.626578,141.969658,139.070651,139.996926,135.880812,95.906031,133.816073,-0.000787,0.001014,32.000000,-235.781750,136.109623,-0.025596,-40.001030,-0.421592,416922.624577,0.982676,18.810301,1.663621,2.795095,0.062500,0.074922,166.941021,32.000000,182.934035,167.942780,169.401189,149.746330,32.000000,145.196246,67.567651,64.782108,88.844393,8.000000,37.377894,62.250614,78.682130,56.253165,22.158840,59.568045,36.466705
49.743007,58.783102,139.047425,143.262402,111.878239,98.812664,29.160727,14.225675,135.961225,2.007310,58.033113,50.627703,141.968291,139.073790,139.996754,135.879522,95.904930,133.826371,-0.000787,0.001004,32.000000,-235.781801,136.112842,-0.025602,-40.001019,-0.421603,416912.314635,0.983134,18.803572,1.662640,2.795248,0.062006,0.080006,166.953828,32.000000,182.906309,167.941683,169.493847,149.749114,32.000000,145.191828,67.564951,64.784368,88.847184,8.000000,37.381871,62.250614,78.683605,56.253165,22.105529,59.574909,36.619969
49.742062,58.771283,139.048911,143.258503,111.900296,98.812853,29.158539,14.225609,135.962055,2.003640,58.024223,50.627652,141.967174,139.077537,139.996340,135.881316,95.904175,133.827901,-0.000787,0.000962,32.000000,-235.781875,136.118198,-0.025636,-40.000980,-0.421611,416900.472233,0.983008,18.795127,1.662820,2.795363,0.063527,0.074938,166.963070,32.000000,182.886800,167.954647,169.548467,149.729428,32.000000,145.203243,67.562984,64.786737,88.850933,8.000000,37.385725,62.250614,78.689502,56.253165,22.049445,59.575244,36.526646
49.735906,58.761245,139.051896,143.254562,111.910832,98.812869,29.175104,14.225592,135.962903,2.000530,58.020922,50.628460,141.965721,139.078209,139.993613,135.881033,95.904518,133.831564,-0.000787,0.000965,32.000000,-235.781930,136.119351,-0.025664,-40.000977,-0.421585,416886.928465,0.982971,18.781400,1.668960,2.795316,0.057910,0.072721,166.953696,32.000000,182.885327,167.972779,169.511487,149.704569,32.000000,145.222264,67.561415,64.789404,88.854343,8.000000,37.389215,62.250614,78.702634,55.253165,21.997341,59.575725,36.601334
49.737087,58.752437,139.051599,143.250828,111.881559,98.812869,29.156322,14.225465,135.961784,1.997798,58.018580,50.626932,141.962366,139.079611,139.989700,135.881168,95.906035,133.830972,-0.000788,0.000968,32.000000,-235.782019,136.119277,-0.025686,-40.000989,-0.421590,416874.618587,0.983037,18.770560,1.670464,2.795399,0.058513,0.072427,166.930872,32.000000,182.892930,167.978797,169.412617,149.697136,32.000000,145.225523,67.560059,64.792816,88.858065,8.000000,37.392561,62.250614,78.705933,55.253165,21.949309,59.571015,36.688127
49.735442,58.744874,139.052261,143.247297,111.860873,98.812546,29.154067,14.225290,135.959894,1.995146,58.017298,50.623520,141.958242,139.077868,139.987433,135.877332,95.906938,133.828936,-0.000789,0.001030,32.000000,-235.782042,136.117371,-0.025680,-40.000969,-0.421644,416865.836881,0.982586,18.766899,1.671915,2.795805,0.060077,0.084264,166.912993,32.000000,182.898164,167.964698,169.336499,149.703797,32.000000,145.212076,67.559312,64.796184,88.861962,8.000000,37.396743,62.250614,78.711136,55.253165,21.905445,59.571123,36.478810
49.726466,58.738569,139.045490,143.243968,111.775981,98.812376,29.156262,14.225245,135.956657,1.992787,58.018555,50.618087,141.955328,139.076540,139.987004,135.872268,95.907493,133.826831,-0.000789,0.001034,32.000000,-235.782114,136.117217,-0.025667,-40.000967,-0.421620,416850.960159,0.983170,18.756869,1.670108,2.795733,0.068654,0.081260,166.913287,32.000000,182.889952,167.940832,169.354170,149.718807,32.000000,145.193557,67.558161,64.799354,88.866114,8.000000,37.394399,62.250614,78.724050,55.253165,21.868045,59.561731,36.567365
49.724500,58.734951,139.043051,143.241441,111.737956,98.812187,29.208693,14.225255,135.950878,1.990838,58.025246,50.612808,141.953641,139.075876,139.984549,135.869097,95.907705,133.821197,-0.000789,0.001058,32.000000,-235.782183,136.112683,-0.025666,-40.000985,-0.421626,416838.863877,0.983259,18.751009,1.668209,2.795838,0.068792,0.078536,166.924663,32.000000,182.866627,167.928400,169.440081,149.724563,32.000000,145.179890,67.555750,64.802091,88.869929,8.000000,37.394609,62.250614,78.735757,55.253165,21.836794,59.561819,36.718061
49.719119,58.733855,139.037260,143.239595,111.684650,98.804025,29.153172,14.225327,135.946426,1.988625,58.037359,50.610092,141.953006,139.072576,139.980932,135.863294,95.906607,133.817278,-0.000788,0.001076,32.000000,-235.782233,136.106504,-0.025639,-40.000951,-0.421685,416835.202994,0.983362,18.754006,1.666624,2.796207,0.063349,0.080133,166.937953,32.000000,182.843224,167.935669,169.515345,149.710362,32.000000,145.186598,67.553270,64.806046,88.874748,8.000000,37.394182,62.250614,78.746217,55.253165,21.812987,59.573247,36.548803
49.714317,58.734506,139.038670,143.238248,111.678230,98.791923,29.149936,14.225418,135.943771,1.986671,58.050973,50.604547,141.951051,139.067174,139.976391,135.854772,95.906019,133.811398,-0.000787,0.001031,32.000000,-235.782056,136.101435,-0.025654,-40.000926,-0.421693,416830.346570,0.981628,18.752428,1.663653,2.796268,0.058005,0.078442,166.936058,32.000000,182.838297,167.952185,169.510149,149.685606,32.000000,145.208132,67.550939,64.810003,88.879789,8.000000,37.396444,62.250614,78.758167,55.253165,21.797929,59.570336,36.602948
49.704405,58.736129,139.032215,143.237218,111.663768,98.779732,29.169512,14.225489,135.942571,1.984788,58.060755,50.602867,141.947398,139.062618,139.970932,135.846123,95.906424,133.806249,-0.000786,0.001036,32.000000,-235.781936,136.096192,-0.025384,-40.000913,-0.421689,416800.130170,0.983531,18.756908,1.662832,2.796455,0.054319,0.085322,166.915983,32.000000,182.845743,167.961586,169.426660,149.670649,32.000000,145.213679,67.547657,64.813842,88.883842,8.000000,37.395538,62.250614,78.775079,55.253165,21.787948,59.573808,36.420777
49.700433,58.737003,139.027561,143.236449,111.640168,98.771607,29.179802,14.225586,135.938326,1.982812,58.067006,50.597328,141.943436,139.057250,139.967048,135.839422,95.907221,133.800195,-0.000786,0.001038,32.000000,-235.781888,136.094587,-0.025395,-40.000907,-0.421688,416753.742752,0.983626,18.762536,1.660542,2.796753,0.058163,0.069080,166.891938,32.000000,182.856854,167.951258,169.333572,149.675099,32.000000,145.203096,67.544190,64.817653,88.886833,8.000000,37.394082,62.250614,78.789031,55.253165,21.776248,59.574654,36.424518
49.696315,58.737371,139.020042,143.235802,111.646861,98.771633,29.165949,14.225576,135.933100,1.980884,58.067919,50.594842,141.940011,139.051355,139.965484,135.833250,95.907207,133.794733,-0.000784,0.001026,32.000000,-235.782016,136.091945,-0.025420,-40.000904,-0.421711,416710.132612,0.983064,18.774436,1.657615,2.797181,0.073173,0.078794,166.886833,32.000000,182.857700,167.929634,169.318589,149.692061,32.000000,145.181826,67.540698,64.821021,88.888736,8.000000,37.392506,62.250614,78.803385,55.253165,21.762813,59.563983,36.560028
49.697661,58.736929,139.013807,143.235157,111.635350,98.763516,29.158856,14.225391,135.928293,1.978777,58.065020,50.591382,141.938682,139.045522,139.964332,135.828726,95.906706,133.786164,-0.000784,0.000998,32.000000,-235.782274,136.089613,-0.025436,-40.000918,-0.421702,416678.141118,0.982725,18.779426,1.653855,2.797311,0.063214,0.070559,166.895177,32.000000,182.837990,167.910640,169.389687,149.702168,32.000000,145.168529,67.537439,64.823911,88.889431,8.000000,37.391058,62.250614,78.811998,55.253165,21.747626,59.571349,36.471694
49.695747,58.735371,139.006064,143.234396,111.617586,98.755477,29.160246,14.225398,135.922318,1.976625,58.066121,50.590057,141.938304,139.039248,139.962648,135.822807,95.905861,133.775534,-0.000786,0.001011,32.000000,-235.782280,136.087300,-0.025451,-40.000904,-0.421718,416681.401023,0.983283,18.784066,1.651194,2.797391,0.060672,0.065504,166.908917,32.000000,182.813001,167.913091,169.480164,149.692480,32.000000,145.176061,67.534856,64.826584,88.889721,8.000000,37.387110,62.250614,78.821188,55.253165,21.726621,59.576601,36.426573
49.691617,58.732981,139.006471,143.233509,111.661006,98.743176,29.163880,14.225472,135.916605,1.974581,58.072720,50.583323,141.936999,139.036651,139.958705,135.816784,95.904682,133.763936,-0.000786,0.001030,32.000000,-235.782248,136.084400,-0.025413,-40.000900,-0.421655,416646.420371,0.983411,18.782227,1.647500,2.797190,0.063523,0.075542,166.911461,32.000000,182.804424,167.928174,169.500581,149.673700,32.000000,145.193701,67.532161,64.829817,88.889449,8.000000,37.386955,62.250614,78.833763,55.253165,21.703668,59.576070,36.626646
