OSU 80 Ton Compressor Load Stand
49.688365,58.732085,139.001319,143.232728,111.682253,98.731022,29.152544,14.225564,135.909860,1.972893,58.085374,50.578618,141.934866,139.030295,139.954267,135.811923,95.903346,133.756489,-0.000786,0.000999,32.000000,-235.782094,136.077053,-0.025386,-40.000881,-0.421613,416613.171785,0.983322,18.782652,1.643138,2.797142,0.063344,0.078206,166.896305,32.000000,182.809595,167.943329,169.432446,149.651450,32.000000,145.212435,67.529103,64.833075,88.888646,8.000000,37.388256,62.250614,78.847924,55.253165,21.682319,59.565674,36.525692
49.685359,58.733195,138.993983,143.232254,111.663907,98.718687,29.155201,14.225651,135.901169,1.971083,58.103183,50.571066,141.932257,139.023170,139.950867,135.803316,95.902002,133.754286,-0.000785,0.001012,32.000000,-235.782009,136.069771,-0.025403,-40.000888,-0.421595,416563.024772,0.983160,18.784546,1.638639,2.797383,0.060179,0.078774,166.872619,32.000000,182.821185,167.939875,169.331013,149.647835,32.000000,145.212660,67.525703,64.835826,88.887194,8.000000,37.384801,62.250614,78.858720,55.253165,21.666150,59.568802,36.536624
49.678420,58.736822,138.983400,143.232288,111.652957,98.706409,29.160753,14.225612,135.892143,1.969624,58.121958,50.563816,141.929563,139.014615,139.948758,135.795755,95.901745,133.749003,-0.000785,0.001051,32.000000,-235.781974,136.063993,-0.025400,-40.000878,-0.421563,416514.838076,0.983490,18.787022,1.636328,2.797462,0.057309,0.073386,166.858192,32.000000,182.826662,167.919693,169.290166,149.661966,32.000000,145.194224,67.521969,64.838021,88.884991,8.000000,37.380967,62.250614,78.876374,55.253165,21.663111,59.571369,36.664797
49.668525,58.744289,138.977541,143.233501,111.597453,98.694271,29.171668,14.225655,135.880256,1.968006,58.138106,50.557412,141.929839,139.006741,139.947345,135.784365,95.901486,133.748667,-0.000785,0.001089,32.000000,-235.781926,136.055804,-0.025369,-40.000885,-0.421517,416468.999097,0.983346,18.791250,1.636592,2.797484,0.065681,0.077504,166.862201,32.000000,182.812341,167.897811,169.331934,149.676178,32.000000,145.173459,67.518389,64.840555,88.882192,8.000000,37.378171,62.250614,78.898038,55.253165,21.669017,59.570946,36.507717
49.665634,58.752652,138.964794,143.235244,111.529103,98.681934,29.142107,14.225557,135.868297,1.966659,58.154617,50.553248,141.930149,138.996208,139.945532,135.770066,95.899606,133.741444,-0.000785,0.001088,32.000000,-235.782042,136.046447,-0.025321,-40.000872,-0.421505,416426.350732,0.983197,18.802072,1.634262,2.797661,0.065833,0.078018,166.878559,32.000000,182.789367,167.894097,169.420501,149.680722,32.000000,145.174457,67.514381,64.841532,88.878388,8.000000,37.372600,62.250614,78.913760,55.253165,21.681014,59.567838,36.530534
49.659724,58.761089,138.955297,143.237333,111.475810,98.669698,29.162276,14.225545,135.858632,1.965087,58.170612,50.545305,141.930263,138.985500,139.942701,135.760507,95.896859,133.731663,-0.000784,0.001101,32.000000,-235.781949,136.033727,-0.025303,-40.000855,-0.421535,416391.824105,0.982943,18.819803,1.634358,2.798101,0.067463,0.073200,166.889790,32.000000,182.773905,167.904829,169.466046,149.667331,32.000000,145.193593,67.509774,64.842004,88.875217,8.000000,37.366967,62.250614,78.929085,55.253165,21.696226,59.573601,36.448510
49.654332,58.768779,138.943343,143.239583,111.411486,98.665583,29.154183,14.225511,135.847485,1.963797,58.186450,50.536630,141.930633,138.976593,139.938413,135.746365,95.894565,133.721108,-0.000784,0.001104,32.000000,-235.782023,136.021242,-0.025322,-40.000836,-0.421484,416355.869880,0.983902,18.831163,1.632699,2.798007,0.061414,0.065336,166.881488,32.000000,182.774978,167.919933,169.426273,149.646229,32.000000,145.214562,67.505015,64.843534,88.871999,8.000000,37.361187,62.250614,78.948787,55.253165,21.707648,59.563088,36.544034
49.647018,58.775479,138.931828,143.241725,111.322802,98.657350,29.142056,14.225457,135.835977,1.962725,58.201592,50.529799,141.929208,138.963081,139.935878,135.735949,95.893002,133.704349,-0.000785,0.001110,32.000000,-235.781908,136.010791,-0.025306,-40.000864,-0.421470,416323.812223,0.983250,18.845733,1.630656,2.798149,0.068329,0.079696,166.860322,32.000000,182.788811,167.923695,169.328473,149.644600,32.000000,145.228137,67.500403,64.846335,88.869339,8.000000,37.355678,62.250614,78.969734,55.253165,21.716872,59.576827,36.456287
49.640072,58.783804,138.918432,143.244548,111.263957,98.652983,29.166654,14.225494,135.820288,1.961217,58.216153,50.525450,141.928284,138.948244,139.935920,135.719977,95.890794,133.690080,-0.000785,0.001173,32.000000,-235.781848,135.994287,-0.025282,-40.000847,-0.421474,416324.014384,0.983620,18.859017,1.627780,2.798212,0.064677,0.074074,166.840123,32.000000,182.800691,167.902609,169.246512,149.669028,32.000000,145.204278,67.494704,64.849791,88.866873,8.000000,37.347246,62.250614,78.992876,55.253165,21.726361,59.568133,36.544474
49.635809,58.789438,138.906329,143.246712,111.218517,98.640918,29.144027,14.225497,135.811861,1.959970,58.223334,50.522549,141.929203,138.937406,139.934841,135.710851,95.888207,133.679663,-0.000786,0.001187,32.000000,-235.781834,135.984993,-0.025230,-40.000830,-0.421482,416304.708178,0.984124,18.873305,1.621134,2.798392,0.056038,0.081556,166.848147,32.000000,182.791756,167.883165,169.302094,149.691129,32.000000,145.190456,67.490522,64.852509,88.864959,8.000000,37.340149,62.250614,79.012909,55.253165,21.731716,59.563216,36.518942
49.628361,58.793043,138.902417,143.248173,111.194004,98.640693,29.163403,14.225529,135.805484,1.959484,58.226858,50.521750,141.929713,138.931096,139.934607,135.703752,95.885667,133.679745,-0.000786,0.001190,32.000000,-235.781811,135.976532,-0.025225,-40.000849,-0.421500,416305.664913,0.983424,18.888838,1.616351,2.798514,0.065529,0.078236,166.861408,32.000000,182.775624,167.879969,169.361944,149.697139,32.000000,145.190450,67.487051,64.853465,88.863786,8.000000,37.336642,62.250614,79.027193,55.253165,21.734269,59.567386,36.512706
49.628827,58.798801,138.888089,143.251196,111.175860,98.632536,29.150519,14.225492,135.787214,1.958008,58.238903,50.513910,141.931256,138.916264,139.934843,135.687427,95.881246,133.664788,-0.000788,0.001191,32.000000,-235.781854,135.963273,-0.025220,-40.000875,-0.421462,416269.659238,0.984175,18.898897,1.613834,2.798510,0.065181,0.080093,166.879551,32.000000,182.752922,167.892043,169.449902,149.675420,32.000000,145.208189,67.480041,64.856686,88.862353,8.000000,37.329100,62.250614,79.051600,55.253165,21.735678,59.568320,36.433909
49.619676,58.803136,138.879545,143.253263,111.109212,98.620356,29.137162,14.225529,135.776230,1.957173,58.251208,50.507368,141.932365,138.905918,139.932569,135.678344,95.878290,133.651010,-0.000787,0.001180,32.000000,-235.781911,135.951721,-0.025232,-40.000891,-0.421525,416282.380981,0.983690,18.910231,1.616414,2.798852,0.070380,0.072592,166.878105,32.000000,182.757208,167.904981,169.410870,149.659318,32.000000,145.236096,67.475083,64.859461,88.860911,8.000000,37.322025,62.250614,79.074086,55.253165,21.735892,59.579177,36.410945
49.616228,58.806290,138.874419,143.254613,111.067310,98.608065,29.170605,14.225461,135.766826,1.956590,58.259256,50.503636,141.932666,138.898750,139.930962,135.671057,95.876705,133.639736,-0.000787,0.001169,32.000000,-235.781989,135.943333,-0.025235,-40.000899,-0.421449,416263.478117,0.984049,18.915505,1.613507,2.798537,0.066764,0.068933,166.863218,32.000000,182.767280,167.908304,169.344735,149.655893,32.000000,145.249011,67.471443,64.861426,88.859999,8.000000,37.320541,62.250614,79.086041,55.253165,21.735949,59.570700,36.661642
49.606563,58.813263,138.859361,143.257223,110.941550,98.587802,29.139969,14.225599,135.747027,1.954829,58.273572,50.495968,141.930661,138.883209,139.931206,135.655613,95.872717,133.623201,-0.000787,0.001139,32.000000,-235.781857,135.929270,-0.025264,-40.000899,-0.421460,416228.491924,0.984589,18.929341,1.609712,2.798881,0.056162,0.069051,166.840799,32.000000,182.785534,167.889184,169.233882,149.672830,32.000000,145.237562,67.465757,64.866313,88.857947,8.000000,37.310498,62.250614,79.118587,55.253165,21.738417,59.574496,36.562302
49.602561,58.818801,138.848104,143.259106,110.923941,98.575616,29.171008,14.225662,135.733822,1.953491,58.281111,50.488093,141.930048,138.870875,139.931256,135.643426,95.870351,133.611153,-0.000787,0.001094,32.000000,-235.781848,135.916887,-0.025315,-40.000891,-0.421431,416185.709104,0.983421,18.936073,1.605772,2.798972,0.063871,0.076134,166.844568,32.000000,182.787594,167.869806,169.252040,149.694918,32.000000,145.228497,67.461569,64.869640,88.855265,8.000000,37.303242,62.250614,79.140127,55.253165,21.741172,59.574467,36.470740
49.596260,58.824125,138.836606,143.260946,110.796675,98.563475,29.173314,14.225665,135.719001,1.952335,58.286967,50.481356,141.930797,138.854813,139.930827,135.631354,95.865594,133.608414,-0.000788,0.001106,32.000000,-235.781724,135.905330,-0.025308,-40.000909,-0.421398,416122.411441,0.984482,18.953081,1.601656,2.799213,0.059986,0.076327,166.862721,32.000000,182.763025,167.853769,169.339344,149.715491,32.000000,145.225558,67.456186,64.872731,88.851642,8.000000,37.294827,62.250614,79.165768,55.253165,21.743669,59.574516,36.536257
49.589975,58.829395,138.824429,143.262988,110.752746,98.551334,29.166708,14.225544,135.702238,1.950906,58.303045,50.473533,141.932212,138.840321,139.930625,135.617140,95.860180,133.592367,-0.000787,0.001101,32.000000,-235.781764,135.894585,-0.025299,-40.000908,-0.421357,416084.876879,0.983415,18.962773,1.598117,2.799212,0.056619,0.065865,166.878813,32.000000,182.744627,167.859791,169.421340,149.705220,32.000000,145.233934,67.450560,64.876068,88.849651,8.000000,37.287607,62.250614,79.185483,55.253165,21.746001,59.565301,36.505002
49.580782,58.835579,138.811204,143.265333,110.703437,98.539214,29.161652,14.225598,135.687972,1.950167,58.322445,50.464358,141.932884,138.824787,139.927754,135.602934,95.854772,133.570178,-0.000788,0.001130,32.000000,-235.781726,135.880758,-0.025259,-40.000914,-0.421335,416053.680227,0.983367,18.974640,1.601531,2.799336,0.065151,0.073248,166.889535,32.000000,182.738507,167.877101,169.421666,149.683865,32.000000,145.259091,67.444606,64.879226,88.846752,8.000000,37.278487,62.250614,79.214042,55.253165,21.748257,59.568064,36.534129
49.576248,58.843647,138.795877,143.268086,110.655346,98.526979,29.151033,14.225688,135.673555,1.949141,58.341345,50.454494,141.932576,138.806042,139.924186,135.586745,95.851103,133.557754,-0.000790,0.001153,32.000000,-235.781665,135.864313,-0.025243,-40.000949,-0.421317,416023.103527,0.983620,18.986436,1.599079,2.799445,0.062814,0.076095,166.868992,32.000000,182.751582,167.887681,169.330993,149.679464,32.000000,145.281755,67.439523,64.882628,88.842891,8.000000,37.268028,62.250614,79.239967,55.253165,21.753713,59.576906,36.475289
49.572210,58.852820,138.779769,143.271299,110.584074,98.514883,29.139908,14.225694,135.657190,1.948010,58.360239,50.442741,141.931714,138.788877,139.922595,135.572860,95.846780,133.540237,-0.000790,0.001178,32.000000,-235.781615,135.850044,-0.025244,-40.000960,-0.421321,415995.663266,0.983886,19.002169,1.593610,2.799698,0.057407,0.069761,166.854214,32.000000,182.767041,167.880379,169.243618,149.693285,32.000000,145.280616,67.434433,64.885850,88.839433,8.000000,37.256483,62.250614,79.261168,55.253165,21.765135,59.571880,36.524005
49.564261,58.862884,138.768831,143.274980,110.486375,98.502618,29.166635,14.225721,135.642336,1.946792,58.380123,50.432149,141.930518,138.772252,139.922936,135.558035,95.842313,133.525945,-0.000788,0.001194,32.000000,-235.781514,135.834889,-0.025250,-40.000965,-0.421272,415963.592979,0.984242,19.014949,1.591187,2.799645,0.086730,0.080308,166.847046,32.000000,182.772629,167.859996,169.226769,149.714189,32.000000,145.262300,67.429621,64.889623,88.835583,8.000000,37.246850,62.250614,79.289408,55.253165,21.778612,59.570700,36.526499
49.553404,58.874060,138.748807,143.279158,110.389607,98.486483,29.161241,14.225809,135.627159,1.945917,58.396133,50.421861,141.931690,138.757230,139.924107,135.543689,95.837804,133.504477,-0.000788,0.001187,32.000000,-235.781475,135.821609,-0.025097,-40.000956,-0.421219,415934.595745,0.984609,19.028316,1.586923,2.799548,0.058350,0.072366,166.860022,32.000000,182.753427,167.846942,169.311259,149.733393,32.000000,145.256325,67.423964,64.892540,88.831152,8.000000,37.232590,62.250614,79.321513,55.253165,21.794342,59.575401,36.426279
49.550114,58.886571,138.737436,143.283860,110.291585,98.462102,29.200133,14.225863,135.611301,1.944765,58.412260,50.414583,141.933457,138.742689,139.924223,135.529591,95.830507,133.494513,-0.000787,0.001225,32.000000,-235.781408,135.808307,-0.024965,-40.000969,-0.421227,415909.261497,0.983784,19.046637,1.584383,2.799776,0.062610,0.077366,166.878142,32.000000,182.734214,167.847043,169.395298,149.735241,32.000000,145.262748,67.418851,64.894333,88.826856,8.000000,37.223998,62.250614,79.348533,55.253165,21.815039,59.561367,36.553278
49.545438,58.898101,138.722126,143.288671,110.204595,98.437891,29.162027,14.225918,135.597257,1.943655,58.422389,50.407147,141.935646,138.728840,139.923034,135.518180,95.823421,133.488005,-0.000786,0.001209,32.000000,-235.781300,135.797743,-0.024968,-40.000946,-0.421215,415870.176010,0.984071,19.069094,1.578363,2.799985,0.065921,0.074929,166.890394,32.000000,182.719993,167.864495,169.429524,149.713489,32.000000,145.288338,67.413467,64.897319,88.823228,8.000000,37.212084,62.250614,79.374342,55.253165,21.834254,59.569333,36.407644
49.544213,58.906176,138.712261,143.292963,110.153768,98.429495,29.159166,14.225890,135.583018,1.942522,58.425520,50.400871,141.938279,138.715249,139.923754,135.506567,95.818801,133.479349,-0.000786,0.001196,32.000000,-235.781171,135.788118,-0.025023,-40.000971,-0.421119,415799.390437,0.982622,19.085023,1.580773,2.799942,0.057601,0.076745,166.878902,32.000000,182.728755,167.877964,169.355289,149.704719,32.000000,145.308665,67.408304,64.901208,88.819877,8.000000,37.202676,62.250614,79.398127,55.253165,21.848571,59.576778,36.512486
49.541892,58.910500,138.699512,143.296686,110.171624,98.429550,29.175691,14.225870,135.570934,1.941375,58.420430,50.396561,141.939674,138.703044,139.924326,135.497973,95.814511,133.470728,-0.000785,0.001216,32.000000,-235.781288,135.778242,-0.025017,-40.001002,-0.421029,415727.550585,0.983796,19.101414,1.584668,2.799897,0.056560,0.074981,166.861220,32.000000,182.746172,167.882613,169.264188,149.708189,32.000000,145.317625,67.403138,64.905115,88.816657,8.000000,37.191853,62.250614,79.423468,55.253165,21.854553,59.570484,36.531488
49.545195,58.910780,138.695690,143.299790,110.183935,98.429647,29.167263,14.225908,135.560140,1.940329,58.407408,50.393127,141.939901,138.691505,139.925899,135.489429,95.809095,133.457313,-0.000786,0.001210,32.000000,-235.781311,135.770779,-0.025043,-40.000989,-0.420987,415711.626929,0.983857,19.110761,1.585042,2.799767,0.060503,0.072094,166.851845,32.000000,182.759776,167.859734,169.207024,149.730480,32.000000,145.298866,67.399294,64.909199,88.813621,8.000000,37.185208,62.250614,79.442215,55.253165,21.845819,59.563137,36.480498
49.545108,58.907302,138.686282,143.301672,110.223498,98.425611,29.153838,14.226002,135.550069,1.939303,58.392179,50.389425,141.942754,138.683476,139.929381,135.480536,95.803851,133.445541,-0.000785,0.001187,32.000000,-235.781186,135.762196,-0.025034,-40.000987,-0.420973,415726.620210,0.983362,19.117499,1.585103,2.799641,0.058432,0.075438,166.863708,32.000000,182.752812,167.847427,169.267162,149.749732,32.000000,145.276696,67.395297,64.913639,88.811175,8.000000,37.177269,62.250614,79.463352,55.253165,21.830991,59.569530,36.457534
49.544877,58.902560,138.680611,143.302735,110.218750,98.413381,29.143478,14.226045,135.541701,1.938526,58.379980,50.383394,141.945105,138.674491,139.932264,135.473972,95.798583,133.441465,-0.000786,0.001205,32.000000,-235.781132,135.752586,-0.025005,-40.000970,-0.420934,415735.805808,0.983576,19.114345,1.583938,2.799377,0.063746,0.079032,166.886659,32.000000,182.729479,167.841487,169.355072,149.761568,32.000000,145.276498,67.392116,64.917992,88.810573,8.000000,37.170179,62.250614,79.484171,55.253165,21.811553,59.572569,36.503388
49.538184,58.897621,138.669573,143.303145,110.200191,98.409307,29.166562,14.226179,135.532547,1.937656,58.376288,50.378706,141.948061,138.665401,139.933902,135.464127,95.792192,133.438377,-0.000786,0.001229,32.000000,-235.780927,135.744414,-0.025029,-40.000973,-0.420885,415723.531565,0.983981,19.110957,1.583407,2.799192,0.058802,0.073988,166.902584,32.000000,182.717282,167.856625,169.424939,149.750502,32.000000,145.301266,67.388522,64.922131,88.810982,8.000000,37.161245,62.250614,79.512522,55.253165,21.789001,59.567700,36.517915
49.536153,58.893549,138.663373,143.303070,110.222244,98.405350,29.160951,14.226219,135.525329,1.936779,58.375207,50.373790,141.948552,138.657103,139.933837,135.455756,95.786918,133.439847,-0.000785,0.001260,32.000000,-235.780895,135.735812,-0.025037,-40.000964,-0.420811,415675.837201,0.984201,19.106456,1.586675,2.799091,0.058881,0.077498,166.906552,32.000000,182.718958,167.875341,169.381037,149.741508,32.000000,145.314057,67.384972,64.926336,88.811755,8.000000,37.152430,62.250614,79.537668,55.253165,21.769573,59.561740,36.518942
49.534966,58.892115,138.650971,143.302969,110.216859,98.405315,29.150933,14.226179,135.518792,1.936201,58.374107,50.371479,141.947116,138.650290,139.933654,135.447348,95.781394,133.438697,-0.000785,0.001237,32.000000,-235.780909,135.728415,-0.025082,-40.000971,-0.420816,415668.637073,0.983515,19.108474,1.591551,2.799246,0.061786,0.074078,166.888969,32.000000,182.733620,167.886207,169.291613,149.738949,32.000000,145.323962,67.380782,64.929648,88.812274,8.000000,37.142314,62.250614,79.560758,55.253165,21.754388,59.576827,36.429874
49.534263,58.891319,138.645691,143.302980,110.176161,98.397083,29.164400,14.226127,135.512865,1.935421,58.369076,50.370050,141.946269,138.643753,139.935528,135.440106,95.776509,133.430284,-0.000786,0.001262,32.000000,-235.780973,135.723359,-0.025037,-40.000992,-0.420795,415657.900777,0.983698,19.106512,1.597545,2.799236,0.063962,0.079149,166.881909,32.000000,182.749121,167.864276,169.219809,149.762870,32.000000,145.318402,67.376874,64.933271,88.813868,8.000000,37.134018,62.250614,79.585388,55.253165,21.742101,59.565694,36.535450
49.533826,58.890522,138.639847,143.303084,110.128172,98.385026,29.152320,14.226049,135.504654,1.934588,58.358289,50.370910,141.945670,138.638270,139.937746,135.434575,95.771705,133.422138,-0.000786,0.001248,32.000000,-235.781098,135.715820,-0.025046,-40.000990,-0.420767,415667.253198,0.984058,19.106312,1.602507,2.799052,0.054374,0.072414,166.884967,32.000000,182.747911,167.848495,169.247457,149.785433,32.000000,145.302955,67.373354,64.936950,88.815111,8.000000,37.126301,62.250614,79.608171,55.253165,21.731358,59.581184,36.430681
49.534523,58.889088,138.637233,143.303259,110.109202,98.372795,29.166170,14.226060,135.498262,1.933812,58.341318,50.373131,141.945708,138.635510,139.939635,135.429188,95.764841,133.411373,-0.000786,0.001200,32.000000,-235.781099,135.710148,-0.025318,-40.001004,-0.420721,415640.362102,0.983535,19.106247,1.603264,2.798986,0.064775,0.078380,166.906354,32.000000,182.720785,167.842688,169.337783,149.792008,32.000000,145.290754,67.371156,64.940240,88.817113,8.000000,37.120733,62.250614,79.630624,55.253165,21.718282,59.574722,36.433249
49.535833,58.884077,138.628949,143.302665,110.149362,98.372664,29.158151,14.225986,135.494986,1.932777,58.322668,50.376008,141.946671,138.630441,139.940531,135.425084,95.757041,133.405716,-0.000785,0.001190,32.000000,-235.781169,135.706848,-0.025338,-40.001019,-0.420659,415597.846245,0.983829,19.105903,1.604072,2.798892,0.062839,0.073202,166.924802,32.000000,182.703889,167.851814,169.421571,149.783551,32.000000,145.322032,67.368506,64.942521,88.819545,8.000000,37.112109,62.250614,79.650862,55.253165,21.699391,59.567700,36.563623
49.536061,58.876197,138.628527,143.301318,110.238358,98.372659,29.163423,14.226154,135.493381,1.931728,58.302799,50.377471,141.947645,138.626296,139.940498,135.425814,95.750862,133.404500,-0.000785,0.001233,32.000000,-235.780992,135.703788,-0.025363,-40.001034,-0.420590,415556.569784,0.983221,19.103746,1.605653,2.798800,0.054101,0.070576,166.936455,32.000000,182.698468,167.868665,169.417867,149.765507,32.000000,145.346909,67.365660,64.945682,88.822790,8.000000,37.106207,62.250614,79.673754,55.253165,21.674073,59.578489,36.447262
49.538983,58.866068,138.629766,143.299260,110.276748,98.372793,29.169263,14.226284,135.491164,1.931321,58.281789,50.381514,141.947327,138.625987,139.938947,135.422999,95.745812,133.401365,-0.000785,0.001220,32.000000,-235.780889,135.702697,-0.025338,-40.001055,-0.420549,415562.856862,0.983448,19.097372,1.610677,2.798559,0.061474,0.073407,166.918787,32.000000,182.711006,167.881590,169.332933,149.749369,32.000000,145.359990,67.363417,64.949089,88.825984,8.000000,37.103263,62.250614,79.693300,55.253165,21.641711,59.572736,36.538751
49.535889,58.854307,138.630680,143.296532,110.337542,98.381036,29.151270,14.226323,135.490111,1.930692,58.259236,50.387191,141.944025,138.623042,139.939565,135.422335,95.741179,133.398733,-0.000785,0.001232,32.000000,-235.780945,135.700895,-0.025298,-40.001082,-0.420531,415564.609624,0.983245,19.089255,1.616258,2.798538,0.069870,0.072582,166.907139,32.000000,182.724708,167.874546,169.249179,149.759989,32.000000,145.361361,67.361889,64.951293,88.829648,8.000000,37.099092,62.250614,79.716226,55.253165,21.603309,59.557895,36.544547
49.535709,58.841705,138.629329,143.292784,110.342001,98.385151,29.172413,14.226343,135.489404,1.930214,58.235614,50.386655,141.943105,138.620922,139.942714,135.421729,95.737666,133.397324,-0.000784,0.001240,32.000000,-235.780946,135.697954,-0.025325,-40.001072,-0.420500,415559.527897,0.982959,19.076089,1.619771,2.798398,0.054751,0.071339,166.903183,32.000000,182.734337,167.851703,169.230973,149.782010,32.000000,145.335696,67.361394,64.952649,88.833231,8.000000,37.093969,62.250614,79.740456,55.253165,21.563442,59.575411,36.459074
49.533661,58.829883,138.625490,143.288718,110.322193,98.389539,29.149753,14.226369,135.489993,1.929412,58.216464,50.385274,141.941636,138.618687,139.944252,135.420399,95.733112,133.395291,-0.000785,0.001229,32.000000,-235.780909,135.699841,-0.025337,-40.001073,-0.420553,415589.811822,0.983685,19.067545,1.623112,2.798591,0.061795,0.074825,166.920712,32.000000,182.713340,167.836326,169.310988,149.792399,32.000000,145.320734,67.360284,64.953357,88.837590,8.000000,37.089282,62.250614,79.764568,55.253165,21.523733,59.569490,36.491870
49.535027,58.818729,138.625059,143.284498,110.312048,98.389364,29.139997,14.226384,135.488245,1.929108,58.206626,50.385482,141.941902,138.617919,139.945540,135.416753,95.727390,133.390332,-0.000785,0.001244,32.000000,-235.780798,135.699067,-0.025338,-40.001065,-0.420552,415598.291825,0.982984,19.055130,1.625933,2.798574,0.065019,0.077062,166.938298,32.000000,182.692058,167.836782,169.400241,149.791719,32.000000,145.322686,67.358596,64.953217,88.841909,8.000000,37.083815,62.250614,79.785881,55.253165,21.485820,59.567917,36.508524
49.536872,58.811312,138.619173,143.280357,110.322136,98.389272,29.175439,14.226349,135.487142,1.928580,58.202563,50.385066,141.940963,138.616112,139.944880,135.414095,95.722850,133.383871,-0.000785,0.001218,32.000000,-235.780837,135.697423,-0.025332,-40.001038,-0.420566,415611.537147,0.983806,19.045436,1.629491,2.798612,0.061532,0.073746,166.950406,32.000000,182.682483,167.847573,169.440194,149.773405,32.000000,145.340540,67.357064,64.953876,88.846381,8.000000,37.077004,62.250614,79.808573,55.253165,21.454996,59.561563,36.510065
49.533801,58.806943,138.620734,143.276584,110.264780,98.389193,29.161166,14.226346,135.487282,1.928217,58.199039,50.385191,141.939242,138.614124,139.942259,135.412262,95.719531,133.383494,-0.000784,0.001221,32.000000,-235.780907,135.697032,-0.025341,-40.000997,-0.420534,415606.255353,0.984074,19.032864,1.632779,2.798526,0.065320,0.073344,166.938152,32.000000,182.691648,167.860370,169.362164,149.761506,32.000000,145.353636,67.356222,64.954251,88.851324,8.000000,37.072041,62.250614,79.829905,55.253165,21.431632,59.573582,36.467438
49.532402,58.802674,138.619756,143.272978,110.277664,98.389078,29.128136,14.226376,135.485467,1.927744,58.194773,50.387497,141.936204,138.610978,139.940350,135.409066,95.715940,133.379686,-0.000784,0.001227,32.000000,-235.780797,135.695691,-0.025335,-40.000983,-0.420495,415603.663781,0.982818,19.023527,1.634148,2.798303,0.061466,0.072946,166.915524,32.000000,182.702858,167.867883,169.268998,149.760661,32.000000,145.343395,67.354332,64.954409,88.855766,8.000000,37.067412,62.250614,79.857842,54.253165,21.410818,59.563825,36.548069
49.531808,58.798647,138.617885,143.269592,110.311560,98.393151,29.189243,14.226327,135.485418,1.926909,58.189670,50.388227,141.931870,138.607939,139.940553,135.407585,95.711708,133.383639,-0.000785,0.001207,32.000000,-235.780949,135.695240,-0.025335,-40.000998,-0.420519,415605.383061,0.983354,19.022350,1.637281,2.798508,0.058095,0.077803,166.903802,32.000000,182.712156,167.846181,169.212749,149.780446,32.000000,145.315546,67.352633,64.954099,88.859472,8.000000,37.061588,62.250614,79.881341,54.253165,21.390209,59.566255,36.523271
49.532154,58.795004,138.616919,143.266479,110.369335,98.397219,29.152488,14.226293,135.486783,1.926558,58.186891,50.388087,141.930660,138.604709,139.940565,135.406017,95.708297,133.388964,-0.000785,0.001217,32.000000,-235.780896,135.691670,-0.025306,-40.000994,-0.420527,415607.398644,0.984487,19.019535,1.639004,2.798567,0.061554,0.072535,166.914676,32.000000,182.703270,167.828851,169.275884,149.800036,32.000000,145.299978,67.351659,64.953515,88.863085,8.000000,37.056967,62.250614,79.902639,54.253165,21.370968,59.568123,36.439705
49.533385,58.793446,138.613014,143.263844,110.350436,98.409549,29.219940,14.226247,135.486794,1.926203,58.187093,50.388689,141.930485,138.602032,139.939338,135.404233,95.703442,133.384476,-0.000785,0.001215,32.000000,-235.780881,135.690117,-0.025288,-40.001019,-0.420538,415627.599494,0.982470,19.016127,1.645176,2.798563,0.065051,0.078877,166.932528,32.000000,182.678085,167.826866,169.369429,149.807809,32.000000,145.286560,67.350720,64.951918,88.867162,8.000000,37.050228,62.250614,79.924350,54.253165,21.355078,59.567454,36.508010
49.536037,58.793202,138.615535,143.261655,110.386892,98.421810,29.165480,14.226150,135.488359,1.925825,58.193329,50.391797,141.930529,138.601102,139.938717,135.402592,95.699918,133.383212,-0.000785,0.001209,32.000000,-235.781032,135.687915,-0.025303,-40.001001,-0.420546,415646.249084,0.983732,19.012122,1.651201,2.798524,0.061001,0.072057,166.946785,32.000000,182.663187,167.845922,169.440169,149.779444,32.000000,145.300742,67.350801,64.950609,88.872593,8.000000,37.045934,62.250614,79.945523,54.253165,21.342460,59.570670,36.536770
49.538753,58.793710,138.610390,143.259778,110.469093,98.425899,29.135909,14.226193,135.490355,1.925487,58.193557,50.395175,141.930340,138.599996,139.936323,135.400681,95.697202,133.385145,-0.000786,0.001191,32.000000,-235.780991,135.686213,-0.025318,-40.001015,-0.420575,415704.701285,0.981553,19.009287,1.653852,2.798376,0.063557,0.078433,166.941026,32.000000,182.671408,167.859983,169.395774,149.764250,32.000000,145.325467,67.350683,64.949100,88.876626,8.000000,37.038918,62.250614,79.965934,54.253165,21.333033,59.571516,36.540292
49.546273,58.794410,138.614852,143.258079,110.566428,98.429988,29.208518,14.226363,135.492759,1.925060,58.187278,50.399602,141.928336,138.600584,139.933631,135.399705,95.696210,133.391091,-0.000786,0.001210,32.000000,-235.780807,135.683510,-0.025070,-40.001018,-0.420609,415760.802005,0.983450,19.006285,1.656757,2.798277,0.061787,0.079633,166.917442,32.000000,182.690259,167.871588,169.298917,149.760753,32.000000,145.332101,67.352036,64.948107,88.880006,8.000000,37.036382,62.250614,79.980424,54.253165,21.324312,59.567071,36.488275
49.550040,58.792097,138.614556,143.256612,110.624381,98.437846,29.195470,14.226378,135.494321,1.924497,58.181483,50.404358,141.926396,138.603271,139.933280,135.402853,95.695755,133.390146,-0.000786,0.001199,32.000000,-235.780762,135.683601,-0.025070,-40.001024,-0.420547,415797.298586,0.981862,18.996855,1.664332,2.797685,0.056430,0.071035,166.904582,32.000000,182.699207,167.862190,169.243619,149.764733,32.000000,145.313180,67.352954,64.947442,88.882917,8.000000,37.034436,62.250614,79.989941,54.253165,21.315121,59.571693,36.457901
49.557318,58.786136,138.618131,143.253188,110.719415,98.446071,29.137878,14.226327,135.497019,1.923806,58.163776,50.411645,141.922583,138.605040,139.932987,135.404422,95.692807,133.392289,-0.000785,0.001150,32.000000,-235.780764,135.686842,-0.025070,-40.001021,-0.420547,415797.298586,0.981862,18.996855,1.664332,2.797685,0.064244,0.080238,166.902558,32.000000,182.704359,167.833536,169.257658,149.786090,32.000000,145.285106,67.354714,64.945579,88.887385,8.000000,37.029622,62.250614,80.011990,54.253165,21.288322,59.575303,36.503975
49.564099,58.780190,138.619926,143.249950,110.820133,98.446813,29.228103,14.226346,135.500439,1.923714,58.145599,50.417849,141.921711,138.608300,139.933349,135.407582,95.691631,133.396077,-0.000786,0.001140,32.000000,-235.780788,135.689951,-0.025086,-40.001004,-0.420540,415826.511627,0.982292,18.990627,1.664322,2.797466,0.059495,0.078654,166.918795,32.000000,182.685106,167.822096,169.343962,149.801657,32.000000,145.268756,67.355855,64.943455,88.890998,8.000000,37.028028,62.250614,80.025383,54.253165,21.264523,59.573523,36.520483
49.571381,58.773300,138.621814,143.246110,110.959700,98.447529,29.136825,14.226311,135.503639,1.923216,58.131511,50.425576,141.921226,138.612760,139.932291,135.411544,95.688394,133.403253,-0.000785,0.001094,32.000000,-235.780953,135.693558,-0.025140,-40.001002,-0.420507,415853.872348,0.984141,18.977104,1.668322,2.797127,0.055366,0.073372,166.931626,32.000000,182.667983,167.833388,169.421928,149.785348,32.000000,145.264216,67.356844,64.940873,88.894798,8.000000,37.023094,62.250614,80.035678,54.253165,21.237225,59.567818,36.476683
49.577270,58.767119,138.619006,143.242902,111.071478,98.455880,29.163449,14.226400,135.506931,1.923132,58.122963,50.430431,141.919735,138.613328,139.930435,135.416369,95.687219,133.401712,-0.000785,0.001073,32.000000,-235.780930,135.694381,-0.025195,-40.001002,-0.420447,415847.849864,0.980947,18.964112,1.671357,2.796781,0.057977,0.072740,166.934620,32.000000,182.665113,167.845186,169.424887,149.772226,32.000000,145.280075,67.357750,64.939260,88.897717,8.000000,37.020308,62.250614,80.043374,54.253165,21.217062,59.578184,36.541613
49.585455,58.754951,138.625617,143.236178,111.146005,98.484477,29.166864,14.226243,135.515406,1.922508,58.110124,50.439214,141.915497,138.614879,139.927692,135.421908,95.688142,133.395297,-0.000786,0.001068,32.000000,-235.781035,135.697861,-0.025129,-40.001048,-0.420374,415843.008059,0.983850,18.949656,1.678114,2.796408,0.060194,0.078866,166.902432,32.000000,182.689893,167.857721,169.288594,149.759682,32.000000,145.290214,67.360418,64.936300,88.903851,8.000000,37.016703,62.250614,80.058607,54.253165,21.173347,59.567582,36.547556
49.587092,58.746909,138.625990,143.230709,111.218551,98.492780,29.142138,14.226301,135.520357,1.922314,58.106499,50.445559,141.910773,138.617424,139.926632,135.423240,95.688336,133.395623,-0.000787,0.001043,32.000000,-235.780930,135.699879,-0.025113,-40.001044,-0.420338,415868.697556,0.982891,18.937358,1.678533,2.796019,0.057717,0.075189,166.884290,32.000000,182.706478,167.846433,169.208375,149.770165,32.000000,145.270301,67.362994,64.932747,88.907769,8.000000,37.013748,62.250614,80.072133,54.253165,21.147271,59.580328,36.441833
49.590761,58.741063,138.624823,143.225263,111.234815,98.492885,29.156980,14.226319,135.524190,1.921965,58.107132,50.447649,141.905788,138.620896,139.925716,135.427424,95.687102,133.396941,-0.000787,0.001014,32.000000,-235.780938,135.700730,-0.025008,-40.001042,-0.420389,415967.251207,0.982851,18.916687,1.674462,2.795691,0.066310,0.074512,166.881615,32.000000,182.704502,167.819745,169.221132,149.791612,32.000000,145.240894,67.365598,64.928262,88.910620,8.000000,37.009273,62.250614,80.088599,54.253165,21.109866,59.582679,36.474628
49.590286,58.739728,138.624663,143.220301,111.254714,98.492906,29.153722,14.226490,135.524914,1.921429,58.115803,50.450518,141.903293,138.622465,139.925977,135.428736,95.685937,133.395086,-0.000787,0.000997,32.000000,-235.780835,135.699460,-0.025027,-40.001060,-0.420403,415990.302940,0.983711,18.906946,1.674429,2.795606,0.063102,0.075490,166.896229,32.000000,182.683260,167.804980,169.316343,149.808083,32.000000,145.223330,67.368024,64.923603,88.913648,8.000000,37.004800,62.250614,80.104725,54.253165,21.085548,59.561091,36.525619
49.588976,58.742472,138.624362,143.216154,111.207265,98.492809,29.145580,14.226444,135.526450,1.920930,58.131322,50.451962,141.901045,138.621446,139.923565,135.430627,95.683679,133.402073,-0.000787,0.001017,32.000000,-235.780973,135.699512,-0.025114,-40.001062,-0.420357,415983.726535,0.983116,18.897289,1.676311,2.795376,0.060447,0.080388,166.913835,32.000000,182.663783,167.810530,169.395836,149.800266,32.000000,145.230519,67.370913,64.917800,88.917785,8.000000,36.999338,62.250614,80.124156,54.253165,21.073476,59.575617,36.538458
49.588429,58.747736,138.622876,143.212710,111.183589,98.492817,29.178968,14.226403,135.525170,1.920398,58.152590,50.453181,141.899635,138.620202,139.918872,135.428121,95.681463,133.401784,-0.000787,0.001037,32.000000,-235.781082,135.700983,-0.025125,-40.001041,-0.420361,415984.533606,0.983233,18.896447,1.676565,2.795400,0.064242,0.077446,166.915888,32.000000,182.657357,167.828995,169.404428,149.773206,32.000000,145.252889,67.373544,64.911484,88.921335,8.000000,36.994893,62.250614,80.143363,54.253165,21.072030,59.562557,36.533102
49.588845,58.755629,138.621289,143.210044,111.187589,98.492940,29.212192,14.226400,135.523879,1.920122,58.176589,50.453719,141.896687,138.618865,139.914277,135.428112,95.680844,133.391376,-0.000788,0.001056,32.000000,-235.781025,135.699318,-0.025122,-40.001020,-0.420373,415992.702005,0.983542,18.900553,1.682252,2.795467,0.059485,0.073599,166.894559,32.000000,182.671641,167.839094,169.315468,149.756756,32.000000,145.266270,67.375947,64.906084,88.923861,8.000000,36.989662,62.250614,80.160552,54.253165,21.082714,59.571221,36.430975
49.588590,58.765074,138.615709,143.208278,111.110752,98.492909,29.148988,14.226347,135.521363,1.919733,58.199852,50.454448,141.892960,138.617279,139.910744,135.424747,95.680136,133.388421,-0.000789,0.001056,32.000000,-235.781081,135.697138,-0.025276,-40.001024,-0.420378,416004.029906,0.982443,18.906383,1.684325,2.795468,0.060351,0.076219,166.868297,32.000000,182.692471,167.831598,169.216626,149.755521,32.000000,145.262874,67.378574,64.901088,88.926572,8.000000,36.983511,62.250614,80.178337,54.253165,21.099224,59.570248,36.535010
49.588187,58.776168,138.613029,143.207255,110.970933,98.493001,29.172802,14.226427,135.518320,1.919347,58.220445,50.455813,141.890137,138.613112,139.909446,135.422431,95.679639,133.384996,-0.000790,0.001089,32.000000,-235.781056,135.694496,-0.025366,-40.001045,-0.420380,416015.055714,0.981338,18.913844,1.679836,2.795413,0.066735,0.079788,166.855423,32.000000,182.699421,167.805400,169.186681,149.767835,32.000000,145.234892,67.382229,64.896317,88.929851,8.000000,36.975892,62.250614,80.197698,54.253165,21.121513,59.561573,36.540219
49.587754,58.787803,138.602889,143.206728,110.868618,98.497118,29.168981,14.226441,135.514982,1.918798,58.238848,50.455936,141.888371,138.607631,139.907576,135.418897,95.679469,133.382163,-0.000789,0.001119,32.000000,-235.781074,135.688111,-0.025414,-40.001054,-0.420377,416028.545444,0.983496,18.923556,1.679096,2.795315,0.063541,0.075264,166.862837,32.000000,182.684325,167.790536,169.260955,149.777708,32.000000,145.214765,67.386121,64.891065,88.932046,8.000000,36.966215,62.250614,80.213594,54.253165,21.146265,59.570985,36.451444
49.586422,58.799147,138.603423,143.206541,110.845480,98.501247,29.154218,14.226437,135.511864,1.918273,58.256787,50.455821,141.887776,138.604651,139.904522,135.416352,95.678110,133.383687,-0.000791,0.001114,32.000000,-235.781167,135.684826,-0.025407,-40.001050,-0.420391,416044.051170,0.982732,18.935067,1.677911,2.795283,0.062306,0.073330,166.880273,32.000000,182.662631,167.787562,169.352484,149.774000,32.000000,145.212767,67.390295,64.884527,88.933833,8.000000,36.960672,62.250614,80.235403,54.253165,21.168841,59.567681,36.419383
49.588484,58.809952,138.596354,143.206248,110.894836,98.513582,29.174136,14.226533,135.509968,1.917849,58.276918,50.457512,141.887867,138.599468,139.901644,135.414031,95.676256,133.379133,-0.000791,0.001158,32.000000,-235.781140,135.680453,-0.025389,-40.001027,-0.420395,416077.274571,0.982942,18.947152,1.676691,2.795103,0.071171,0.072444,166.888164,32.000000,182.655348,167.800720,169.389263,149.751172,32.000000,145.231362,67.394526,64.878618,88.935833,8.000000,36.952771,62.250614,80.251107,54.253165,21.193426,59.573965,36.541026
49.594244,58.819991,138.596379,143.206103,110.932777,98.517726,29.145816,14.226581,135.506386,1.917860,58.299051,50.458748,141.887205,138.594756,139.898138,135.412266,95.675958,133.375793,-0.000790,0.001204,32.000000,-235.781072,135.677784,-0.025273,-40.001038,-0.420437,416112.160905,0.983539,18.959879,1.678798,2.795189,0.066563,0.072467,166.875673,32.000000,182.665244,167.816896,169.327842,149.728655,32.000000,145.243049,67.398840,64.873384,88.937888,8.000000,36.947415,62.250614,80.264126,54.253165,21.214031,59.558721,36.544107
49.594487,58.829992,138.590844,143.205997,110.990903,98.517975,29.173402,14.226381,135.503241,1.917690,58.321180,50.459480,141.884523,138.590565,139.894566,135.408485,95.676835,133.368595,-0.000789,0.001169,32.000000,-235.781219,135.675785,-0.025397,-40.001034,-0.420464,416180.243616,0.982974,18.968544,1.678416,2.794930,0.062284,0.076643,166.845335,32.000000,182.686861,167.817108,169.222067,149.719547,32.000000,145.245285,67.403884,64.868298,88.939912,8.000000,36.940490,62.250614,80.278286,54.253165,21.232852,59.567592,36.491063
49.593756,58.840891,138.584320,143.206097,111.046328,98.525993,29.199688,14.226290,135.500775,1.917625,58.341335,50.461441,141.881751,138.588165,139.892893,135.405794,95.676677,133.366821,-0.000790,0.001178,32.000000,-235.781317,135.673339,-0.025358,-40.001037,-0.420436,416207.534482,0.983871,18.972600,1.677075,2.794606,0.062481,0.072138,166.828127,32.000000,182.700824,167.796350,169.157868,149.734049,32.000000,145.219849,67.408801,64.862894,88.941408,8.000000,36.931193,62.250614,80.297150,54.253165,21.258755,59.556518,36.500600
49.597939,58.853212,138.580323,143.206767,111.081411,98.522116,29.152737,14.226377,135.498255,1.917340,58.359398,50.462281,141.881274,138.585044,139.892188,135.402001,95.676165,133.362010,-0.000790,0.001201,32.000000,-235.781224,135.670915,-0.025391,-40.001048,-0.420430,416219.077172,0.982964,18.982348,1.672665,2.794481,0.063996,0.079728,166.828626,32.000000,182.692642,167.776045,169.201584,149.748207,32.000000,145.191238,67.413419,64.857561,88.941935,8.000000,36.923641,62.250614,80.313081,54.253165,21.283956,59.574398,36.536991
49.599086,58.865226,138.576721,143.207528,111.106602,98.518069,29.183468,14.226434,135.496113,1.916848,58.377399,50.467085,141.880165,138.582235,139.889955,135.396544,95.674746,133.362094,-0.000790,0.001186,32.000000,-235.781211,135.669215,-0.025272,-40.001026,-0.420468,416268.036079,0.982204,18.994007,1.671952,2.794391,0.061548,0.075449,166.843490,32.000000,182.665851,167.766866,169.306530,149.751966,32.000000,145.186332,67.417659,64.852365,88.942170,8.000000,36.915767,62.250614,80.325690,54.253165,21.311432,59.564917,36.537578
49.601487,58.877619,138.572231,143.208638,111.138566,98.509522,29.153517,14.226450,135.489865,1.916052,58.396710,50.471264,141.880249,138.580007,139.887486,135.393237,95.673331,133.361042,-0.000788,0.001204,32.000000,-235.781161,135.664855,-0.025281,-40.001026,-0.420415,416265.376213,0.983688,19.001983,1.670105,2.794074,0.058525,0.074811,166.854146,32.000000,182.653155,167.777319,169.376444,149.736858,32.000000,145.202000,67.421629,64.847368,88.942249,8.000000,36.908079,62.250614,80.342903,54.253165,21.340804,59.565792,36.551371
49.602527,58.889875,138.568147,143.209999,111.177685,98.513548,29.160478,14.226370,135.484506,1.915724,58.413055,50.471803,141.879980,138.577314,139.884112,135.392396,95.672679,133.359819,-0.000788,0.001150,32.000000,-235.781191,135.659605,-0.025380,-40.001010,-0.420387,416265.684618,0.982618,19.012807,1.671563,2.793937,0.060431,0.076822,166.848375,32.000000,182.655522,167.800435,169.344565,149.707771,32.000000,145.215556,67.426260,64.843605,88.942413,8.000000,36.900320,62.250614,80.356644,54.253165,21.369098,59.572392,36.534349
49.603797,58.900257,138.564902,143.211260,111.142915,98.517542,29.183480,14.226381,135.480053,1.915194,58.426848,50.473164,141.879290,138.571455,139.880579,135.388980,95.671931,133.359533,-0.000789,0.001163,32.000000,-235.781126,135.656131,-0.025406,-40.001034,-0.420332,416245.938095,0.983522,19.022707,1.672462,2.793711,0.061803,0.078426,166.819263,32.000000,182.672406,167.811975,169.237384,149.691870,32.000000,145.225691,67.431250,64.840190,88.942214,8.000000,36.894032,62.250614,80.372581,54.253165,21.395148,59.574516,36.535817
49.604388,58.909087,138.559278,143.212389,111.127412,98.529822,29.154354,14.226400,135.475946,1.914744,58.439086,50.475439,141.877056,138.568183,139.878412,135.384675,95.670497,133.357505,-0.000790,0.001134,32.000000,-235.781175,135.652557,-0.025421,-40.001045,-0.420340,416279.322629,0.983337,19.033883,1.672514,2.793570,0.059695,0.076165,166.798873,32.000000,182.691008,167.801027,169.153439,149.700727,32.000000,145.215630,67.435808,64.836611,88.941101,8.000000,36.884815,62.250614,80.390226,54.253165,21.413567,59.557836,36.502141
49.612783,58.917977,138.558702,143.213524,111.172225,98.534013,29.174376,14.226371,135.472402,1.914200,58.448529,50.479684,141.874901,138.567135,139.877626,135.381057,95.668982,133.352120,-0.000790,0.001113,32.000000,-235.781177,135.652031,-0.025357,-40.001038,-0.420351,416310.038706,0.982601,19.042947,1.673121,2.793433,0.055682,0.069292,166.795325,32.000000,182.695224,167.775869,169.155191,149.716405,32.000000,145.189658,67.440704,64.833314,88.939510,8.000000,36.879091,62.250614,80.398293,54.253165,21.429298,59.565606,36.477563
49.616555,58.927282,138.552818,143.214676,111.142078,98.533971,29.176911,14.226357,135.469454,1.913909,58.458100,50.483002,141.875573,138.565449,139.877562,135.379122,95.667940,133.348453,-0.000790,0.001154,32.000000,-235.781035,135.648388,-0.025385,-40.001049,-0.420390,416375.634470,0.983716,19.051161,1.673561,2.793287,0.064024,0.079072,166.810561,32.000000,182.673887,167.765765,169.253274,149.720321,32.000000,145.180983,67.446978,64.830953,88.938898,8.000000,36.870721,62.250614,80.410399,54.253165,21.449443,59.559410,36.505736
49.619897,58.936538,138.550961,143.215730,111.137793,98.542147,29.150767,14.226343,135.465475,1.913740,58.471552,50.485689,141.876652,138.563071,139.877312,135.378833,95.666202,133.339426,-0.000789,0.001169,32.000000,-235.780932,135.646608,-0.025238,-40.001067,-0.420337,416402.077791,0.982923,19.051336,1.672432,2.792802,0.062235,0.077332,166.826699,32.000000,182.652699,167.773484,169.339917,149.707143,32.000000,145.194110,67.452978,64.828430,88.937925,8.000000,36.863828,62.250614,80.420833,54.253165,21.467632,59.576306,36.447776
49.619130,58.945818,138.548576,143.216472,111.099232,98.546196,29.150028,14.226363,135.461577,1.913518,58.488372,50.489347,141.877020,138.561565,139.876402,135.376652,95.665160,133.336504,-0.000790,0.001175,32.000000,-235.780944,135.643357,-0.025211,-40.001079,-0.420292,416412.742681,0.982779,19.056726,1.671675,2.792472,0.056594,0.067259,166.831325,32.000000,182.648557,167.791561,169.349035,149.677099,32.000000,145.216507,67.458539,64.827367,88.936676,8.000000,36.856051,62.250614,80.435807,54.253165,21.486967,59.570611,36.493851
49.620892,58.955302,138.546556,143.217147,111.079902,98.545952,29.173338,14.226503,135.459663,1.913151,58.505480,50.490317,141.876492,138.559723,139.875093,135.373307,95.664678,133.329431,-0.000788,0.001156,32.000000,-235.780908,135.639357,-0.025206,-40.001077,-0.420299,416460.466772,0.983694,19.062512,1.668981,2.792246,0.061226,0.081878,166.812620,32.000000,182.662417,167.805306,169.258057,149.661853,32.000000,145.229509,67.463742,64.826837,88.934945,8.000000,36.851153,62.250614,80.449760,54.253165,21.506176,59.571772,36.461789
49.622436,58.964789,138.543539,143.217733,111.046231,98.554086,29.148777,14.226498,135.457189,1.912669,58.519608,50.493844,141.874177,138.557851,139.873759,135.372191,95.663688,133.316357,-0.000787,0.001153,32.000000,-235.780979,135.633712,-0.025094,-40.001077,-0.420328,416492.039330,0.983800,19.072590,1.668589,2.792241,0.063600,0.080737,166.790075,32.000000,182.678356,167.802261,169.165897,149.665790,32.000000,145.223379,67.469076,64.825854,88.933346,8.000000,36.842531,62.250614,80.462563,54.253165,21.526954,59.556469,36.515347
49.624876,58.974704,138.540378,143.218268,110.946526,98.558264,29.164980,14.226533,135.449796,1.911869,58.528082,50.498363,141.870919,138.556841,139.873013,135.369474,95.661355,133.320615,-0.000785,0.001124,32.000000,-235.780880,135.632663,-0.025130,-40.001035,-0.420317,416502.677508,0.982998,19.080243,1.665598,2.792101,0.059658,0.077761,166.780231,32.000000,182.684474,167.775997,169.136453,149.681173,32.000000,145.194744,67.473337,64.824175,88.931165,8.000000,36.836319,62.250614,80.475627,54.253165,21.547650,59.569726,36.430535
49.627198,58.983072,138.536273,143.218592,110.893044,98.562623,29.175078,14.226337,135.449826,1.911178,58.530849,50.502092,141.871041,138.556321,139.873534,135.369196,95.658446,133.320315,-0.000785,0.001081,32.000000,-235.781160,135.634212,-0.025203,-40.000996,-0.420337,416549.571161,0.983898,19.088127,1.660170,2.791954,0.057712,0.072199,166.789624,32.000000,182.669421,167.758898,169.211749,149.694975,32.000000,145.176772,67.477340,64.822533,88.928603,8.000000,36.826954,62.250614,80.489346,54.253165,21.565409,59.577879,36.425032
49.627916,58.989850,138.537524,143.218681,110.906218,98.574664,29.203316,14.226326,135.450369,1.910625,58.531838,50.507596,141.872843,138.557649,139.874853,135.370493,95.656371,133.319032,-0.000784,0.001107,32.000000,-235.781191,135.633860,-0.025197,-40.001013,-0.420339,416582.541297,0.983366,19.095510,1.664595,2.791753,0.057085,0.069714,166.809286,32.000000,182.642489,167.760904,169.305641,149.692487,32.000000,145.176026,67.481079,64.820848,88.926385,8.000000,36.821961,62.250614,80.500267,54.253165,21.580220,59.561209,36.526939
49.633172,58.994756,138.535432,143.218452,110.938699,98.586797,29.166631,14.226457,135.452104,1.910130,58.534507,50.514518,141.874459,138.558664,139.875359,135.370993,95.653390,133.321321,-0.000785,0.001096,32.000000,-235.781075,135.633200,-0.025090,-40.001037,-0.420329,416615.784831,0.983041,19.101468,1.667355,2.791539,0.056921,0.067071,166.821004,32.000000,182.630061,167.777434,169.346354,149.667951,32.000000,145.199332,67.484674,64.819223,88.923952,8.000000,36.815196,62.250614,80.513524,54.253165,21.586705,59.575676,36.519309
49.638450,58.997608,138.539507,143.217850,110.963427,98.597857,29.160615,14.226428,135.453097,1.909979,58.538411,50.518564,141.874589,138.561160,139.875017,135.368356,95.651815,133.321025,-0.000784,0.001131,32.000000,-235.780971,135.632246,-0.025121,-40.001039,-0.420389,416678.397801,0.982212,19.107500,1.668800,2.791524,0.072984,0.071370,166.813779,32.000000,182.640755,167.792966,169.281046,149.650724,32.000000,145.226931,67.487928,64.818272,88.921241,8.000000,36.811138,62.250614,80.521996,54.253165,21.585308,59.564307,36.541173
