OSU 80 Ton Compressor Load Stand
49.643591,59.000031,138.542532,143.216701,110.973622,98.609998,29.162717,14.226483,135.455570,1.909552,58.541900,50.525411,141.873235,138.564822,139.874101,135.366026,95.651726,133.322274,-0.000783,0.001177,32.000000,-235.780929,135.634692,-0.025227,-40.001040,-0.420386,416738.189700,0.983467,19.106951,1.672905,2.791186,0.059184,0.073056,166.789264,32.000000,182.659356,167.797093,169.174605,149.643829,32.000000,145.225894,67.491160,64.817618,88.917786,8.000000,36.807611,62.250614,80.527639,54.253165,21.582001,59.571851,36.548142
49.648881,59.002526,138.544584,143.215415,111.050847,98.609781,29.171943,14.226561,135.456505,1.909166,58.543962,50.528519,141.871330,138.568245,139.874116,135.365691,95.650068,133.321784,-0.000781,0.001206,32.000000,-235.780966,135.634963,-0.025225,-40.001033,-0.420399,416788.696646,0.983673,19.104325,1.674334,2.790972,0.056108,0.072692,166.783249,32.000000,182.665053,167.777293,169.142640,149.657957,32.000000,145.209658,67.494023,64.817092,88.913659,8.000000,36.803191,62.250614,80.537493,54.253165,21.577970,59.578873,36.430755
49.653111,59.005377,138.548143,143.214146,111.055487,98.621937,29.150918,14.226501,135.456644,1.908444,58.543191,50.532910,141.869335,138.569883,139.873376,135.369743,95.646949,133.324370,-0.000782,0.001233,32.000000,-235.781050,135.634388,-0.025234,-40.001034,-0.420416,416839.784345,0.983617,19.101413,1.675037,2.790744,0.065774,0.072949,166.787666,32.000000,182.655375,167.757851,169.204620,149.670306,32.000000,145.201185,67.496933,64.815937,88.908669,8.000000,36.799733,62.250614,80.544221,54.253165,21.574676,59.558279,36.530167
49.658553,59.008740,138.550523,143.213067,111.033773,98.634183,29.170436,14.226486,135.456913,1.907992,58.542983,50.537680,141.869656,138.572717,139.874020,135.369168,95.644876,133.325261,-0.000781,0.001291,32.000000,-235.780969,135.635292,-0.025520,-40.000993,-0.420372,416841.446508,0.983195,19.098420,1.676455,2.790488,0.059171,0.073270,166.804356,32.000000,182.628398,167.757968,169.290953,149.668152,32.000000,145.193072,67.500029,64.815105,88.904075,8.000000,36.795745,62.250614,80.551302,54.253165,21.574080,59.568290,36.694437
49.664795,59.012078,138.551854,143.212038,111.050666,98.649364,29.206598,14.226317,135.460891,1.907483,58.542158,50.540193,141.871057,138.575149,139.872545,135.370726,95.643268,133.321984,-0.000779,0.001296,32.000000,-235.781097,135.636458,-0.025523,-40.001028,-0.420403,416900.087258,0.983941,19.096881,1.680843,2.790322,0.055657,0.072842,166.813700,32.000000,182.618919,167.776676,169.336327,149.641982,32.000000,145.213476,67.503727,64.814331,88.900525,8.000000,36.792138,62.250614,80.556661,54.253165,21.573468,59.567336,36.547776
49.670229,59.013922,138.551937,143.210847,111.091228,98.664560,29.143855,14.226367,135.462665,1.906884,58.540166,50.548126,141.871389,138.578168,139.870407,135.374881,95.642496,133.325619,-0.000778,0.001276,32.000000,-235.780953,135.636293,-0.025508,-40.001030,-0.420411,416956.155109,0.983295,19.094599,1.683354,2.790064,0.061839,0.074268,166.805901,32.000000,182.620400,167.792355,169.298453,149.619647,32.000000,145.242141,67.506780,64.814166,88.895973,8.000000,36.785926,62.250614,80.561567,54.253165,21.570273,59.564357,36.481818
49.677703,59.014433,138.555901,143.209455,111.128818,98.676840,29.222659,14.226436,135.467284,1.906424,58.537340,50.553060,141.868786,138.585003,139.868950,135.378752,95.642921,133.330434,-0.000778,0.001285,32.000000,-235.780919,135.637952,-0.025487,-40.001055,-0.420425,417023.377310,0.982102,19.091461,1.683353,2.789740,0.061444,0.069930,166.776907,32.000000,182.639391,167.797643,169.196020,149.612634,32.000000,145.243820,67.509700,64.814912,88.891373,8.000000,36.782563,62.250614,80.565160,54.253165,21.561908,59.573178,36.537944
49.684869,59.013773,138.559807,143.207824,111.144407,98.688931,29.154709,14.226349,135.472342,1.905849,58.526232,50.560765,141.865460,138.592736,139.868431,135.381271,95.642128,133.342780,-0.000776,0.001258,32.000000,-235.781001,135.643166,-0.025476,-40.001083,-0.420441,417087.866994,0.984254,19.087668,1.685909,2.789436,0.066959,0.073362,166.765119,32.000000,182.647196,167.786567,169.134016,149.619438,32.000000,145.228346,67.513034,64.815146,88.887773,8.000000,36.779272,62.250614,80.567930,54.253165,21.547450,59.570965,36.417475
49.692203,59.010724,138.568265,143.205816,111.147216,98.701067,29.147310,14.226423,135.478819,1.905312,58.504864,50.567676,141.863132,138.599803,139.869462,135.387693,95.641317,133.355670,-0.000775,0.001267,32.000000,-235.780912,135.648581,-0.025432,-40.001109,-0.420432,417134.882157,0.981561,19.080427,1.687848,2.789096,0.063420,0.072698,166.763804,32.000000,182.641796,167.761190,169.160334,149.640313,32.000000,145.207172,67.516256,64.815235,88.883249,8.000000,36.778442,62.250614,80.568355,54.253165,21.527445,59.572028,36.492823
49.700365,59.004630,138.575628,143.203083,111.283379,98.721139,29.165446,14.226381,135.488035,1.904708,58.478428,50.576674,141.862681,138.607966,139.868672,135.394404,95.640778,133.357935,-0.000773,0.001258,32.000000,-235.780982,135.655824,-0.025457,-40.001104,-0.420426,417182.631709,0.983811,19.072335,1.694702,2.788773,0.060969,0.071514,166.782485,32.000000,182.619787,167.755475,169.255572,149.651009,32.000000,145.201567,67.518359,64.815140,88.877913,8.000000,36.777843,62.250614,80.570947,54.253165,21.499349,59.562537,36.528480
49.710568,58.995630,138.585394,143.199519,111.396085,98.741437,29.153670,14.226401,135.496328,1.904142,58.450269,50.586309,141.862747,138.617904,139.866741,135.402530,95.637790,133.367151,-0.000773,0.001198,32.000000,-235.781022,135.666727,-0.025434,-40.001092,-0.420433,417226.694305,0.984014,19.061681,1.701840,2.788531,0.058434,0.068208,166.796248,32.000000,182.602227,167.763592,169.318530,149.636181,32.000000,145.201160,67.520795,64.814151,88.874336,8.000000,36.778494,62.250614,80.568688,54.253165,21.460602,59.568153,36.427600
49.719023,58.983860,138.591808,143.195018,111.503756,98.769860,29.161034,14.226446,135.505832,1.903841,58.422822,50.596715,141.861505,138.630395,139.865115,135.411248,95.635690,133.373109,-0.000771,0.001189,32.000000,-235.780911,135.679827,-0.025367,-40.001109,-0.420453,417299.876242,0.983409,19.047123,1.703489,2.788222,0.059356,0.074664,166.798304,32.000000,182.597629,167.780975,169.316279,149.607312,32.000000,145.222041,67.523553,64.815737,88.871680,8.000000,36.778035,62.250614,80.565350,54.253165,21.407311,59.578184,36.600307
49.727561,58.969115,138.602453,143.189102,111.541792,98.793992,29.152264,14.226478,135.517147,1.903548,58.396082,50.603158,141.859581,138.641724,139.863413,135.420643,95.636471,133.380937,-0.000772,0.001192,32.000000,-235.780853,135.689189,-0.025396,-40.001114,-0.420461,417373.200066,0.983762,19.027546,1.711001,2.787846,0.066711,0.074889,166.776962,32.000000,182.611846,167.787128,169.220864,149.602273,32.000000,145.229830,67.526091,64.817369,88.869358,8.000000,36.778571,62.250614,80.564042,54.253165,21.346980,59.563127,36.517181
49.732507,58.954425,138.610549,143.182641,111.540649,98.818224,29.154617,14.226373,135.530134,1.902701,58.372865,50.607617,141.854325,138.653809,139.862960,135.430906,95.638679,133.393892,-0.000772,0.001139,32.000000,-235.780852,135.697803,-0.025402,-40.001119,-0.420507,417476.334242,0.983582,19.007012,1.716026,2.787501,0.067791,0.082335,166.755638,32.000000,182.627037,167.779121,169.136889,149.605667,32.000000,145.218347,67.529025,64.819603,88.867630,8.000000,36.779733,62.250614,80.561949,54.253165,21.283120,59.571231,36.623931
49.739864,58.940564,138.622163,143.175855,111.481893,98.838525,29.174960,14.226444,135.540944,1.902147,58.350809,50.610368,141.849382,138.664247,139.863543,135.439194,95.638577,133.407298,-0.000772,0.001126,32.000000,-235.780848,135.706797,-0.025414,-40.001104,-0.420546,417553.222521,0.983894,18.983418,1.719086,2.787236,0.064709,0.070254,166.750133,32.000000,182.631052,167.753231,169.121629,149.626859,32.000000,145.183820,67.531671,64.821656,88.865400,8.000000,36.781420,62.250614,80.562001,54.253165,21.219270,59.574457,36.505443
49.747884,58.928308,138.633957,143.168970,111.435144,98.850862,29.164635,14.226534,135.552922,1.901298,58.330258,50.614629,141.846330,138.674990,139.864244,135.450983,95.638732,133.415993,-0.000773,0.001127,32.000000,-235.780717,135.715912,-0.025352,-40.001121,-0.420608,417629.381198,0.983910,18.963604,1.723236,2.787122,0.061664,0.070521,166.761899,32.000000,182.616637,167.740441,169.212243,149.640422,32.000000,145.174185,67.534749,64.823107,88.862727,8.000000,36.783884,62.250614,80.557927,54.253165,21.163611,59.569687,36.522684
49.752500,58.918311,138.644263,143.162419,111.397077,98.875050,29.154350,14.226680,135.561784,1.900773,58.315888,50.619802,141.843079,138.686563,139.864189,135.460410,95.639278,133.424428,-0.000773,0.001099,32.000000,-235.780557,135.726880,-0.025331,-40.001095,-0.420646,417693.360429,0.983230,18.942119,1.729917,2.786943,0.059435,0.073776,166.780193,32.000000,182.597672,167.741579,169.290111,149.638899,32.000000,145.173698,67.538854,64.825193,88.861061,8.000000,36.786829,62.250614,80.554248,54.253165,21.113034,59.574093,36.515494
49.756776,58.909643,138.653633,143.156158,111.412462,98.899332,29.157767,14.226610,135.570891,1.900236,58.309327,50.621212,141.841116,138.698126,139.863197,135.470587,95.640409,133.431922,-0.000773,0.001103,32.000000,-235.780596,135.736963,-0.025343,-40.001094,-0.420643,417723.893001,0.983494,18.921554,1.734028,2.786731,0.057812,0.074994,166.786623,32.000000,182.594082,167.760430,169.312569,149.609378,32.000000,145.190898,67.542107,64.827150,88.859762,8.000000,36.788237,62.250614,80.556212,54.253165,21.067256,59.577171,36.631121
49.766026,58.902107,138.664174,143.150179,111.420588,98.923826,29.166499,14.226701,135.582117,1.899888,58.303079,50.622428,141.838025,138.707727,139.859890,135.480501,95.642494,133.439377,-0.000774,0.001141,32.000000,-235.780501,135.747312,-0.025382,-40.001078,-0.420721,417809.592026,0.983955,18.906774,1.737622,2.786679,0.057640,0.074101,166.774708,32.000000,182.602616,167.774374,169.231688,149.591133,32.000000,145.198516,67.546348,64.829688,88.857771,8.000000,36.791359,62.250614,80.549378,54.253165,21.025991,59.574978,36.499060
49.773291,58.895505,138.673615,143.144473,111.420330,98.948394,29.165067,14.226742,135.591953,1.899448,58.298016,50.627017,141.832062,138.715856,139.856832,135.488644,95.644291,133.451262,-0.000774,0.001206,32.000000,-235.780555,135.756094,-0.025389,-40.001097,-0.420801,417896.194327,0.983966,18.893676,1.740166,2.786628,0.058808,0.077683,166.747235,32.000000,182.622829,167.767901,169.137588,149.589878,32.000000,145.206246,67.550467,64.831554,88.854870,8.000000,36.792702,62.250614,80.545094,54.253165,20.989501,59.571565,36.528553
49.777421,58.890511,138.682757,143.139135,111.457372,98.964650,29.201176,14.226765,135.601338,1.898898,58.292354,50.632776,141.825392,138.726200,139.856075,135.497458,95.646509,133.458985,-0.000774,0.001212,32.000000,-235.780558,135.765955,-0.025337,-40.001110,-0.420836,417980.488962,0.983694,18.876559,1.741740,2.786322,0.062829,0.071418,166.741871,32.000000,182.631696,167.745558,169.101121,149.604755,32.000000,145.178728,67.554841,64.832581,88.852161,8.000000,36.795147,62.250614,80.540431,54.253165,20.956654,59.573041,36.460175
49.785224,58.886186,138.691971,143.133987,111.517295,98.972864,29.166992,14.226838,135.611334,1.898270,58.285511,50.635586,141.820870,138.736604,139.854622,135.506830,95.649066,133.464045,-0.000774,0.001221,32.000000,-235.780417,135.774127,-0.025341,-40.001130,-0.420896,418067.573599,0.983811,18.862433,1.745774,2.786105,0.065652,0.073298,166.746791,32.000000,182.623403,167.727311,169.161734,149.612032,32.000000,145.153577,67.559355,64.834351,88.848296,8.000000,36.797111,62.250614,80.537359,54.253165,20.926768,59.572559,36.427673
49.787513,58.882310,138.696409,143.128992,111.535424,98.983715,29.165791,14.226794,135.620345,1.897661,58.283413,50.638883,141.818945,138.743972,139.852743,135.517042,95.651606,133.472775,-0.000774,0.001265,32.000000,-235.780572,135.780293,-0.025304,-40.001132,-0.420943,418123.625384,0.982653,18.853162,1.747344,2.786057,0.060982,0.071567,166.764876,32.000000,182.596698,167.720627,169.264889,149.611604,32.000000,145.158203,67.565221,64.836987,88.845190,8.000000,36.797370,62.250614,80.531842,54.253165,20.899158,59.572775,36.530534
49.789400,58.878659,138.702779,143.124114,111.553290,99.000021,29.170688,14.226948,135.628445,1.897079,58.287957,50.639737,141.816165,138.749356,139.849737,135.526725,95.653590,133.477942,-0.000774,0.001225,32.000000,-235.780487,135.788285,-0.025308,-40.001139,-0.420930,418142.762659,0.983705,18.840757,1.747269,2.785806,0.063656,0.071011,166.772232,32.000000,182.587954,167.730388,169.305460,149.594034,32.000000,145.168217,67.570461,64.838575,88.840638,8.000000,36.797795,62.250614,80.532337,54.253165,20.872675,59.572057,36.471620
49.791319,58.877060,138.708508,143.119688,111.558927,99.008104,29.155733,14.226922,135.634087,1.896513,58.294651,50.641136,141.812685,138.753327,139.844907,135.529346,95.656544,133.482839,-0.000774,0.001171,32.000000,-235.780652,135.794719,-0.025296,-40.001106,-0.420960,418177.186773,0.983794,18.834510,1.749010,2.785767,0.069225,0.077844,166.766709,32.000000,182.590888,167.746362,169.267373,149.566973,32.000000,145.175907,67.576098,64.841404,88.836321,8.000000,36.798698,62.250614,80.531842,54.253165,20.850902,59.573729,36.455993
49.796054,58.876972,138.713691,143.115776,111.578574,99.007994,29.157533,14.226984,135.639510,1.895941,58.302844,50.643639,141.808210,138.758152,139.839846,135.532045,95.659507,133.487472,-0.000774,0.001227,32.000000,-235.780743,135.800385,-0.025288,-40.001079,-0.421028,418236.620126,0.983740,18.828906,1.749561,2.785789,0.064261,0.079273,166.735939,32.000000,182.609551,167.746414,169.157395,149.559894,32.000000,145.181839,67.580972,64.843263,88.831314,8.000000,36.798539,62.250614,80.527274,54.253165,20.834109,59.577388,36.417622
49.793922,58.877933,138.716244,143.112306,111.560430,99.007955,29.167624,14.226889,135.642767,1.895374,58.308524,50.646655,141.802111,138.762849,139.835518,135.537771,95.661533,133.495255,-0.000776,0.001253,32.000000,-235.780811,135.804962,-0.025318,-40.001079,-0.421058,418262.511346,0.984279,18.825319,1.749010,2.785797,0.057370,0.071980,166.719322,32.000000,182.623774,167.727166,169.097751,149.570988,32.000000,145.167343,67.585413,64.844613,88.826066,8.000000,36.797493,62.250614,80.528097,54.253165,20.822564,59.571988,36.555186
49.793861,58.879483,138.718148,143.109211,111.512947,99.007936,29.163594,14.227019,135.646436,1.895058,58.315805,50.646169,141.796831,138.766999,139.831369,135.542831,95.664872,133.497873,-0.000777,0.001267,32.000000,-235.780672,135.810096,-0.025339,-40.001096,-0.421028,418253.190622,0.984114,18.820330,1.748319,2.785636,0.055695,0.072661,166.718742,32.000000,182.623964,167.702592,169.104194,149.581398,32.000000,145.133733,67.589810,64.846507,88.819461,8.000000,36.796476,62.250614,80.528957,54.253165,20.814096,59.578135,36.455406
49.793375,58.883200,138.719516,143.106893,111.510901,99.007842,29.158590,14.226864,135.649964,1.894332,58.328780,50.643436,141.796810,138.767593,139.829554,135.545486,95.669339,133.497414,-0.000779,0.001283,32.000000,-235.780943,135.810080,-0.025356,-40.001090,-0.421056,418252.100609,0.983822,18.823499,1.750110,2.785807,0.059116,0.077375,166.734264,32.000000,182.599337,167.694586,169.204921,149.581530,32.000000,145.128239,67.595418,64.849799,88.814790,8.000000,36.794459,62.250614,80.528974,54.253165,20.810670,59.575430,36.480498
49.796709,58.889379,138.720588,143.105212,111.531359,99.007726,29.170136,14.227032,135.650047,1.894143,58.348220,50.640968,141.794934,138.768389,139.826744,135.545350,95.672514,133.495610,-0.000778,0.001280,32.000000,-235.780783,135.809704,-0.025342,-40.001112,-0.421065,418247.674484,0.983963,18.825111,1.748055,2.785848,0.070222,0.078516,166.750268,32.000000,182.588865,167.699989,169.260893,149.574880,32.000000,145.143938,67.600849,64.853132,88.810468,8.000000,36.792273,62.250614,80.529057,54.253165,20.814074,59.570926,36.518722
49.797669,58.897558,138.722146,143.104141,111.534097,99.003677,29.147354,14.227046,135.650315,1.894031,58.370565,50.640000,141.792759,138.768467,139.820772,135.543513,95.674458,133.496406,-0.000779,0.001295,32.000000,-235.780777,135.807326,-0.025358,-40.001098,-0.421081,418243.858523,0.984152,18.829332,1.743363,2.785903,0.064493,0.071866,166.748535,32.000000,182.586806,167.718535,169.256193,149.544642,32.000000,145.160278,67.605952,64.856494,88.806037,8.000000,36.790769,62.250614,80.527322,54.253165,20.826107,59.566392,36.539485
49.798062,58.907276,138.720776,143.103655,111.531631,98.999402,29.158393,14.227091,135.648959,1.893638,58.392778,50.639441,141.789960,138.766927,139.814867,135.541566,95.676937,133.489048,-0.000779,0.001325,32.000000,-235.780748,135.804124,-0.025367,-40.001079,-0.421060,418242.755995,0.983705,18.832059,1.739304,2.785738,0.066199,0.087290,166.723034,32.000000,182.601403,167.725166,169.159583,149.531569,32.000000,145.169860,67.610406,64.860370,88.801996,8.000000,36.787434,62.250614,80.525357,54.253165,20.846258,59.563432,36.499647
49.794186,58.917232,138.719296,143.103856,111.509542,98.999417,29.186225,14.227126,135.646440,1.892789,58.409313,50.636659,141.785720,138.765128,139.809682,135.543567,95.679945,133.490559,-0.000779,0.001300,32.000000,-235.780801,135.805318,-0.025551,-40.001116,-0.421047,418231.975197,0.984434,18.839244,1.737751,2.785716,0.064279,0.074177,166.697461,32.000000,182.616698,167.715367,169.082001,149.530418,32.000000,145.159947,67.616246,64.863698,88.797851,8.000000,36.783382,62.250614,80.531333,54.253165,20.867084,59.548444,36.491723
49.794268,58.926441,138.717172,143.104313,111.499093,98.999281,29.147270,14.227229,135.644743,1.892008,58.420859,50.633709,141.783103,138.762554,139.808165,135.543865,95.681779,133.491034,-0.000780,0.001289,32.000000,-235.780740,135.802849,-0.025550,-40.001124,-0.421032,418221.876684,0.984035,18.848555,1.731663,2.785666,0.065098,0.074858,166.692388,32.000000,182.620635,167.685207,169.060963,149.548179,32.000000,145.128928,67.622333,64.867301,88.793984,8.000000,36.779805,62.250614,80.530359,54.253165,20.887010,59.573483,36.445795
49.794905,58.934609,138.716207,143.104877,111.433463,98.999163,29.148375,14.227218,135.642649,1.891478,58.429636,50.636194,141.783156,138.762095,139.808138,135.543192,95.684560,133.494323,-0.000781,0.001268,32.000000,-235.780698,135.802223,-0.025509,-40.001122,-0.421073,418231.570940,0.983208,18.862524,1.729397,2.785853,0.061850,0.073453,166.703865,32.000000,182.606437,167.676202,169.145942,149.556823,32.000000,145.120124,67.629198,64.870786,88.790317,8.000000,36.776041,62.250614,80.529699,54.253165,20.904454,59.568910,36.518135
49.793582,58.941442,138.712730,143.105396,111.352264,98.999160,29.152856,14.227166,135.641833,1.890893,58.436397,50.635472,141.783320,138.759783,139.807004,135.536690,95.686427,133.490736,-0.000781,0.001261,32.000000,-235.780820,135.801990,-0.025533,-40.001107,-0.421077,418239.211412,0.984543,18.871648,1.727795,2.785806,0.066832,0.075191,166.722638,32.000000,182.583260,167.678672,169.225457,149.552487,32.000000,145.119893,67.635755,64.874042,88.786563,8.000000,36.771695,62.250614,80.532160,54.253165,20.915040,59.570592,36.417622
49.797991,58.946577,138.712114,143.105680,111.361622,98.999142,29.176226,14.227156,135.641261,1.890323,58.446173,50.636180,141.782772,138.759111,139.804450,135.534344,95.688754,133.493661,-0.000781,0.001271,32.000000,-235.780890,135.800688,-0.025527,-40.001100,-0.421077,418243.821396,0.984512,18.879156,1.726626,2.785751,0.060765,0.068043,166.726080,32.000000,182.585349,167.693809,169.249554,149.526221,32.000000,145.138979,67.642067,64.877640,88.783522,8.000000,36.767861,62.250614,80.528008,54.253165,20.921776,59.564406,36.545868
49.798877,58.951234,138.708233,143.105970,111.344993,98.999066,29.211002,14.227173,135.638418,1.889771,58.455437,50.637994,141.779883,138.755735,139.800531,135.533770,95.690150,133.494547,-0.000783,0.001292,32.000000,-235.780944,135.799592,-0.025559,-40.001128,-0.421090,418249.184300,0.984407,18.887360,1.723001,2.785755,0.063544,0.073971,166.713442,32.000000,182.597211,167.703251,169.172277,149.508632,32.000000,145.150923,67.647513,64.881418,88.780282,8.000000,36.763260,62.250614,80.527735,54.253165,20.925781,59.572342,36.471547
49.801478,58.955805,138.709254,143.106305,111.319201,98.993183,29.143942,14.227129,135.638344,1.889605,58.468253,50.635833,141.776696,138.753877,139.797421,135.530284,95.693416,133.496589,-0.000786,0.001314,32.000000,-235.781053,135.802256,-0.025542,-40.001121,-0.421053,418248.581074,0.983536,18.887930,1.722108,2.785496,0.064130,0.074403,166.685295,32.000000,182.613808,167.701324,169.074329,149.508148,32.000000,145.144386,67.653677,64.884763,88.776526,8.000000,36.759630,62.250614,80.524876,54.253165,20.928182,59.564809,36.544327
49.800027,58.960685,138.706931,143.106723,111.265528,98.993049,29.167135,14.227121,135.635378,1.889495,58.482377,50.630631,141.774597,138.750413,139.797978,135.525523,95.695374,133.491961,-0.000786,0.001271,32.000000,-235.781069,135.801758,-0.025483,-40.001132,-0.421036,418251.531074,0.982357,18.891669,1.721146,2.785369,0.060506,0.077995,166.677103,32.000000,182.620308,167.675906,169.036882,149.531184,32.000000,145.119771,67.660630,64.888287,88.773194,8.000000,36.756333,62.250614,80.524933,54.253165,20.932243,59.561150,36.555626
49.800699,58.968424,138.703493,143.107468,111.194372,98.993144,29.162882,14.227075,135.632601,1.889218,58.494557,50.630496,141.774057,138.746054,139.797448,135.524911,95.697329,133.485276,-0.000788,0.001280,32.000000,-235.781168,135.799419,-0.025395,-40.001104,-0.420998,418224.477402,0.984514,18.893548,1.718883,2.785244,0.059280,0.067268,166.682672,32.000000,182.613914,167.657840,169.093658,149.549338,32.000000,145.098893,67.667113,64.891397,88.769121,8.000000,36.751045,62.250614,80.524366,54.253165,20.942993,59.567730,36.448216
49.798302,58.977543,138.699617,143.108558,111.203641,98.993091,29.165546,14.226999,135.629941,1.888947,58.510572,50.628603,141.775697,138.741160,139.796734,135.523944,95.697954,133.474490,-0.000788,0.001338,32.000000,-235.781282,135.796622,-0.025435,-40.001088,-0.421006,418227.571268,0.983775,18.899930,1.714653,2.785278,0.060400,0.072231,166.697880,32.000000,182.586904,167.657627,169.182199,149.551159,32.000000,145.087293,67.673859,64.893740,88.765703,8.000000,36.745863,62.250614,80.526768,54.253165,20.959543,59.558190,36.525325
49.799684,58.987499,138.695496,143.110019,111.151856,98.985110,29.207359,14.226986,135.625589,1.888634,58.530071,50.626482,141.776607,138.736870,139.795630,135.519249,95.696592,133.467231,-0.000788,0.001334,32.000000,-235.781263,135.792667,-0.025493,-40.001063,-0.420999,418233.213704,0.983925,18.906973,1.709420,2.785172,0.059923,0.068021,166.704165,32.000000,182.578607,167.671533,169.230386,149.533865,32.000000,145.105996,67.681068,64.895775,88.763287,8.000000,36.740054,62.250614,80.525348,54.253165,20.980997,59.567159,36.521070
49.794723,58.997752,138.692172,143.111877,111.101829,98.960689,29.155883,14.227069,135.620267,1.888166,58.551595,50.622981,141.776854,138.732966,139.793577,135.515924,95.697970,133.462732,-0.000790,0.001371,32.000000,-235.781271,135.789105,-0.025463,-40.001085,-0.421022,418245.538268,0.983910,18.918574,1.703505,2.785228,0.064405,0.074126,166.696451,32.000000,182.581809,167.688062,169.187603,149.519994,32.000000,145.129693,67.687865,64.899226,88.759491,8.000000,36.734852,62.250614,80.529465,54.253165,21.004120,59.569343,36.534569
49.789490,59.008162,138.687468,143.114286,111.146710,98.951845,29.157031,14.226961,135.617161,1.887619,58.571173,50.622103,141.776407,138.726014,139.792644,135.512253,95.701068,133.454430,-0.000790,0.001344,32.000000,-235.781437,135.780049,-0.025445,-40.001079,-0.420977,418225.814804,0.982419,18.927099,1.701307,2.785068,0.057371,0.076271,166.663481,32.000000,182.600533,167.695707,169.079264,149.522557,32.000000,145.131819,67.695430,64.901957,88.756038,8.000000,36.728994,62.250614,80.538017,54.253165,21.027732,59.564357,36.531048
49.787586,59.018748,138.682418,143.116952,111.138800,98.939833,29.169235,14.226991,135.613426,1.887136,58.592384,50.622516,141.774382,138.720470,139.792316,135.508537,95.703353,133.449793,-0.000791,0.001376,32.000000,-235.781470,135.773582,-0.025439,-40.001062,-0.420922,418136.172852,0.984045,18.942488,1.697721,2.785279,0.064931,0.087481,166.648949,32.000000,182.609865,167.687448,169.023528,149.533127,32.000000,145.121404,67.703126,64.903938,88.752301,8.000000,36.722805,62.250614,80.539772,54.253165,21.051960,59.560491,36.572721
49.784818,59.029927,138.676315,143.119953,111.149231,98.927592,29.135674,14.227008,135.608432,1.886599,58.612352,50.620116,141.774833,138.712895,139.791336,135.502638,95.703845,133.443556,-0.000793,0.001363,32.000000,-235.781471,135.770251,-0.025464,-40.001094,-0.420932,418109.883772,0.984059,18.958317,1.690550,2.785477,0.065992,0.079282,166.644384,32.000000,182.605992,167.661265,169.041847,149.558822,32.000000,145.105073,67.711205,64.904446,88.747349,8.000000,36.716020,62.250614,80.543634,54.253165,21.076928,59.574703,36.522390
49.780027,59.042117,138.669706,143.123367,111.184756,98.915420,29.170517,14.227105,135.603413,1.886099,58.630751,50.620415,141.776783,138.706360,139.790010,135.500349,95.704245,133.432829,-0.000795,0.001379,32.000000,-235.781343,135.764572,-0.025451,-40.001086,-0.420894,418069.687224,0.983597,18.970872,1.685991,2.785482,0.060115,0.076303,166.661825,32.000000,182.579267,167.659893,169.145491,149.564500,32.000000,145.096185,67.719347,64.905093,88.742917,8.000000,36.708406,62.250614,80.549592,54.253165,21.107304,59.555977,36.500894
49.775332,59.055329,138.664172,143.127408,111.202647,98.911223,29.208745,14.227220,135.595061,1.885568,58.652891,50.618137,141.779731,138.701330,139.788402,135.494728,95.704060,133.425350,-0.000793,0.001373,32.000000,-235.781331,135.756686,-0.025433,-40.001087,-0.420861,418032.675147,0.984698,18.984918,1.682438,2.785514,0.059347,0.082816,166.672903,32.000000,182.557404,167.673195,169.212183,149.546651,32.000000,145.108219,67.727479,64.906706,88.739710,8.000000,36.701836,62.250614,80.556348,54.253165,21.140198,59.578027,36.455113
49.772306,59.068392,138.656158,143.131571,111.221082,98.899117,29.160835,14.227128,135.589894,1.885006,58.674722,50.615935,141.781909,138.694960,139.786426,135.487403,95.704045,133.416994,-0.000792,0.001379,32.000000,-235.781435,135.750230,-0.025440,-40.001076,-0.420855,417999.264615,0.983537,19.002069,1.676777,2.785649,0.062675,0.076678,166.669649,32.000000,182.554350,167.691513,169.210492,149.520581,32.000000,145.143178,67.735019,64.908307,88.736306,8.000000,36.693187,62.250614,80.563204,54.253165,21.174180,59.578243,36.487834
49.772680,59.080901,138.650017,143.135757,111.212760,98.886873,29.181552,14.227102,135.582126,1.884438,58.694501,50.614127,141.783853,138.685330,139.784231,135.480982,95.705338,133.417521,-0.000792,0.001425,32.000000,-235.781438,135.740609,-0.025436,-40.001076,-0.420876,418001.508820,0.982344,19.020143,1.673292,2.785801,0.064248,0.070267,166.645494,32.000000,182.569203,167.699306,169.109464,149.519867,32.000000,145.154164,67.743804,64.909766,88.732470,8.000000,36.685601,62.250614,80.565711,54.253165,21.207808,59.566304,36.516301
49.770041,59.092448,138.641995,143.139865,111.188302,98.874714,29.153271,14.227018,135.575463,1.883853,58.712759,50.614204,141.783151,138.677060,139.783753,135.475659,95.704406,133.415660,-0.000793,0.001419,32.000000,-235.781502,135.733132,-0.025433,-40.001093,-0.420844,417969.050918,0.983938,19.036340,1.669206,2.785809,0.062943,0.075901,166.621141,32.000000,182.581490,167.696642,169.035394,149.524138,32.000000,145.147381,67.752282,64.911142,88.729086,8.000000,36.677028,62.250614,80.569476,54.253165,21.236580,59.580761,36.512339
49.767752,59.104465,138.634143,143.143873,111.159486,98.854526,29.146813,14.226924,135.568647,1.883214,58.729199,50.614433,141.785227,138.669423,139.785500,135.468795,95.704304,133.409823,-0.000794,0.001419,32.000000,-235.781556,135.725608,-0.025342,-40.001117,-0.420785,417930.970381,0.983142,19.048462,1.668172,2.785665,0.062604,0.072975,166.613549,32.000000,182.580651,167.668013,169.026636,149.548627,32.000000,145.126276,67.760956,64.912394,88.726235,8.000000,36.668341,62.250614,80.575802,54.253165,21.266582,59.565281,36.547262
49.766187,59.116960,138.625964,143.148042,111.152580,98.842312,29.180223,14.226968,135.562201,1.882580,58.745440,50.611847,141.788240,138.661170,139.785002,135.459269,95.703436,133.400654,-0.000795,0.001366,32.000000,-235.781513,135.716783,-0.025239,-40.001102,-0.420750,417897.502350,0.984063,19.062741,1.668192,2.785652,0.050379,0.065690,166.625620,32.000000,182.563555,167.658364,169.113611,149.564471,32.000000,145.120740,67.768500,64.914491,88.723132,8.000000,36.659049,62.250614,80.579646,54.253165,21.298108,59.565428,36.555846
49.768177,59.129969,138.619327,143.152398,111.154125,98.830079,29.143458,14.227066,135.551879,1.882011,58.767557,50.609480,141.792430,138.652455,139.785750,135.451659,95.701381,133.390129,-0.000794,0.001368,32.000000,-235.781444,135.709090,-0.025229,-40.001071,-0.420678,417829.054126,0.984161,19.077129,1.665431,2.785622,0.058950,0.070323,166.640612,32.000000,182.536090,167.662866,169.190800,149.562438,32.000000,145.122496,67.776544,64.915875,88.721900,8.000000,36.650669,62.250614,80.580251,54.253165,21.331449,59.559174,36.533836
49.764788,59.143528,138.610808,143.156966,111.087524,98.815098,29.191368,14.226981,135.542850,1.881547,58.792599,50.604232,141.796138,138.644466,139.785168,135.442013,95.699716,133.386374,-0.000794,0.001376,32.000000,-235.781402,135.702356,-0.025228,-40.001102,-0.420631,417795.860325,0.982979,19.091246,1.661798,2.785545,0.070470,0.073530,166.647464,32.000000,182.526858,167.683612,169.216808,149.543826,32.000000,145.144145,67.783075,64.916362,88.721208,8.000000,36.641453,62.250614,80.586018,54.253165,21.367815,59.570061,36.559661
49.761929,59.158545,138.604740,143.161970,111.055809,98.794763,29.193876,14.226935,135.534034,1.880961,58.817598,50.602752,141.799580,138.637096,139.783980,135.433218,95.698370,133.379214,-0.000795,0.001447,32.000000,-235.781403,135.692204,-0.025236,-40.001085,-0.420553,417763.766352,0.984088,19.102192,1.658688,2.785300,0.055125,0.070842,166.637483,32.000000,182.534649,167.697132,169.147713,149.537007,32.000000,145.166674,67.789571,64.916983,88.721499,8.000000,36.633032,62.250614,80.593679,54.253165,21.407729,59.556184,36.530974
49.758270,59.173453,138.594221,143.167235,111.056481,98.790842,29.159255,14.226918,135.525391,1.880007,58.834417,50.601768,141.801393,138.630133,139.782701,135.428886,95.697122,133.377623,-0.000794,0.001495,32.000000,-235.781350,135.682026,-0.025272,-40.001109,-0.420514,417722.821715,0.982433,19.119263,1.658510,2.785319,0.055976,0.072143,166.609208,32.000000,182.552984,167.696754,169.044753,149.545599,32.000000,145.168666,67.794530,64.916557,88.721293,8.000000,36.622868,62.250614,80.598776,54.253165,21.449326,59.564858,36.481085
49.760165,59.186960,138.587723,143.172525,111.038032,98.790604,29.156517,14.226945,135.518617,1.877757,58.840835,50.601669,141.801543,138.623167,139.784131,135.423851,95.695955,133.369952,-0.000794,0.001471,32.000000,-235.781275,135.673877,-0.025236,-40.001103,-0.420460,417667.760339,0.983494,19.155940,1.656810,2.785350,0.063780,0.081281,166.603146,32.000000,182.554533,167.681077,169.009155,149.568554,32.000000,145.145905,67.799686,64.915594,88.722280,8.000000,36.613203,62.250614,80.601988,54.253165,21.490725,59.565320,36.540512
49.765462,59.197774,138.581440,143.177604,111.060111,98.790680,29.167667,14.226995,135.514563,1.875742,58.841234,50.600273,141.806290,138.617271,139.785759,135.418578,95.694842,133.358444,-0.000795,0.001431,32.000000,-235.781119,135.667174,-0.025220,-40.001087,-0.420460,417667.760339,0.983494,19.155940,1.656810,2.785350,0.065618,0.069569,166.609804,32.000000,182.541718,167.665479,169.065020,149.590731,32.000000,145.131757,67.806064,64.914876,88.723598,8.000000,36.604203,62.250614,80.602956,54.253165,21.518259,59.567690,36.462669
49.768669,59.204393,138.577785,143.182138,111.119008,98.790724,29.156045,14.227034,135.509236,1.873900,58.835244,50.601757,141.811605,138.612110,139.788118,135.414139,95.692553,133.357375,-0.000794,0.001418,32.000000,-235.781067,135.663757,-0.025246,-40.001062,-0.420434,417684.934929,0.983578,19.167483,1.654212,2.785114,0.056388,0.071366,166.629716,32.000000,182.512242,167.661555,169.162183,149.597615,32.000000,145.138040,67.812226,64.913941,88.726308,8.000000,36.596109,62.250614,80.598924,54.253165,21.536203,59.561652,36.531195
49.769804,59.207577,138.574820,143.185837,111.119507,98.790785,29.157303,14.226979,135.508154,1.872106,58.828917,50.604302,141.815931,138.607389,139.790761,135.411293,95.689449,133.356862,-0.000795,0.001410,32.000000,-235.781079,135.663076,-0.025276,-40.001048,-0.420379,417697.081883,0.983116,19.172810,1.649676,2.784691,0.065274,0.076706,166.641332,32.000000,182.500990,167.681800,169.208322,149.586147,32.000000,145.159861,67.818491,64.912292,88.729886,8.000000,36.589855,62.250614,80.601518,54.253165,21.543411,59.557128,36.562963
49.769803,59.207849,138.573399,143.188659,111.160789,98.790800,29.158362,14.227035,135.506605,1.870175,58.820363,50.609403,141.818315,138.605331,139.790255,135.411300,95.686324,133.353223,-0.000795,0.001448,32.000000,-235.780966,135.662469,-0.025298,-40.001058,-0.420346,417707.909167,0.983456,19.176106,1.651441,2.784438,0.049931,0.062622,166.634458,32.000000,182.496545,167.701365,169.174073,149.566927,32.000000,145.184013,67.823601,64.910143,88.732444,8.000000,36.583401,62.250614,80.600749,54.253165,21.538725,59.574890,36.496785
49.767587,59.205731,138.569350,143.190566,111.171454,98.790769,29.150868,14.227059,135.504432,1.868240,58.812450,50.611237,141.819391,138.602869,139.791046,135.411924,95.684224,133.350170,-0.000794,0.001446,32.000000,-235.780976,135.661462,-0.025245,-40.001028,-0.420329,417717.865933,0.983398,19.178117,1.654293,2.784315,0.058841,0.073031,166.607309,32.000000,182.516884,167.702751,169.064587,149.570286,32.000000,145.202927,67.828418,64.908160,88.735470,8.000000,36.576661,62.250614,80.608356,54.253165,21.521587,59.570641,36.492823
49.765111,59.203002,138.567618,143.191579,111.126900,98.790950,29.162398,14.227109,135.503631,1.866356,58.805998,50.608658,141.819086,138.601624,139.793294,135.408968,95.682263,133.354357,-0.000794,0.001423,32.000000,-235.780857,135.660763,-0.025262,-40.001037,-0.420329,417723.936834,0.983363,19.178389,1.655630,2.784287,0.061016,0.071950,166.598826,32.000000,182.527776,167.692757,169.000984,149.584818,32.000000,145.188650,67.833886,64.906650,88.738714,8.000000,36.569412,62.250614,80.612479,54.253165,21.503008,59.572588,36.490476
49.764171,59.201291,138.566542,143.192569,111.151169,98.790963,29.193088,14.227202,135.502869,1.864773,58.799101,50.609537,141.820540,138.600056,139.796181,135.408373,95.680301,133.358077,-0.000795,0.001453,32.000000,-235.780695,135.659621,-0.025293,-40.001020,-0.420336,417726.062390,0.983658,19.178566,1.656233,2.784329,0.054201,0.066244,166.602556,32.000000,182.520638,167.670041,169.022509,149.607129,32.000000,145.160163,67.838976,64.903931,88.741072,8.000000,36.563928,62.250614,80.617763,54.253165,21.485456,59.573355,36.420337
49.760324,59.200656,138.564837,143.193564,111.138084,98.783491,29.206385,14.227178,135.499742,1.862941,58.793364,50.610012,141.823518,138.598144,139.798429,135.407655,95.677416,133.358115,-0.000795,0.001482,32.000000,-235.780682,135.660349,-0.025318,-40.001017,-0.420349,417729.180471,0.983317,19.178403,1.660249,2.784433,0.058771,0.072268,166.623293,32.000000,182.496520,167.662533,169.131642,149.617142,32.000000,145.171902,67.843807,64.900813,88.743941,8.000000,36.557280,62.250614,80.624229,54.253165,21.471415,59.568743,36.679543
49.761572,59.201159,138.563026,143.194593,111.117545,98.783687,29.171627,14.227035,135.497635,1.860886,58.792338,50.606118,141.826518,138.594346,139.798648,135.407108,95.674071,133.356996,-0.000795,0.001484,32.000000,-235.780816,135.659000,-0.025295,-40.001043,-0.420353,417731.188998,0.982300,19.177665,1.664037,2.784464,0.064051,0.077252,166.638297,32.000000,182.483151,167.667977,169.193328,149.615558,32.000000,145.180710,67.848204,64.897090,88.747154,8.000000,36.551557,62.250614,80.628165,54.253165,21.463294,59.572765,36.521070
49.757348,59.202758,138.561284,143.195664,111.143817,98.783758,29.149201,14.227129,135.493652,1.859455,58.796228,50.605540,141.827813,138.592926,139.797907,135.408423,95.670939,133.353998,-0.000795,0.001461,32.000000,-235.780685,135.656670,-0.025192,-40.001024,-0.420353,417706.923187,0.981860,19.181013,1.666940,2.784645,0.052509,0.068918,166.638910,32.000000,182.479921,167.685635,169.188768,149.589734,32.000000,145.198757,67.851944,64.892898,88.749538,8.000000,36.544274,62.250614,80.633347,54.253165,21.457719,59.570877,36.538385
49.753873,59.205099,138.560612,143.196936,111.183980,98.783750,29.150187,14.227213,135.489014,1.857600,58.798561,50.604682,141.830066,138.589431,139.797031,135.409953,95.669508,133.352936,-0.000797,0.001459,32.000000,-235.780514,135.655377,-0.025119,-40.001032,-0.420335,417713.244572,0.983006,19.180224,1.669736,2.784539,0.072087,0.071583,166.622006,32.000000,182.491962,167.690262,169.090309,149.588931,32.000000,145.220381,67.856142,64.889934,88.752439,8.000000,36.539390,62.250614,80.641407,54.253165,21.454721,59.575293,36.479617
49.753534,59.207689,138.559662,143.198250,111.241692,98.783708,29.194696,14.227202,135.488967,1.855892,58.799959,50.603984,141.831293,138.589596,139.797658,135.410830,95.668935,133.351368,-0.000796,0.001453,32.000000,-235.780528,135.654253,-0.025114,-40.001013,-0.420375,417724.688726,0.983859,19.186199,1.671397,2.784740,0.063634,0.072294,166.605794,32.000000,182.505838,167.679020,169.016421,149.608891,32.000000,145.219241,67.860853,64.886161,88.755259,8.000000,36.532460,62.250614,80.646178,54.253165,21.454329,59.570159,36.546455
49.750360,59.210039,138.560163,143.199446,111.368153,98.783661,29.153667,14.227253,135.487040,1.853991,58.794175,50.604186,141.832125,138.589243,139.800270,135.410162,95.667547,133.349525,-0.000796,0.001488,32.000000,-235.780438,135.653159,-0.025114,-40.001025,-0.420407,417732.019056,0.983907,19.192139,1.672307,2.784921,0.065981,0.081591,166.610712,32.000000,182.506759,167.654304,169.010578,149.629853,32.000000,145.189734,67.865841,64.882876,88.758387,8.000000,36.528312,62.250614,80.652653,54.253165,21.452709,59.561632,36.489669
49.755459,59.211011,138.558811,143.200383,111.485971,98.783669,29.165143,14.227293,135.489789,1.851850,58.777608,50.611500,141.834295,138.590909,139.803364,135.413639,95.664958,133.347280,-0.000795,0.001498,32.000000,-235.780468,135.651551,-0.025130,-40.001008,-0.420409,417736.791403,0.982421,19.195081,1.672109,2.784921,0.065402,0.070064,166.628848,32.000000,182.490220,167.644316,169.102797,149.640913,32.000000,145.185563,67.869408,64.879551,88.761167,8.000000,36.521254,62.250614,80.654724,54.253165,21.447928,59.561603,36.542420
49.756146,59.207989,138.562584,143.200762,111.557529,98.791776,29.165718,14.227417,135.490843,1.849565,58.758351,50.614831,141.836738,138.592483,139.805045,135.415542,95.660898,133.345902,-0.000794,0.001539,32.000000,-235.780205,135.652351,-0.025134,-40.001011,-0.420445,417743.772030,0.983878,19.200719,1.672593,2.785109,0.062776,0.065658,166.653144,32.000000,182.468784,167.641452,169.189378,149.643319,32.000000,145.198998,67.872535,64.876088,88.764792,8.000000,36.518179,62.250614,80.655109,54.253165,21.434628,59.567336,36.488642
49.764167,59.201316,138.563686,143.200458,111.696421,98.803967,29.150943,14.227542,135.492086,1.847766,58.738751,50.618679,141.837938,138.594952,139.805883,135.415755,95.658426,133.354211,-0.000795,0.001520,32.000000,-235.780021,135.655167,-0.025121,-40.001013,-0.420394,417746.700328,0.983383,19.196409,1.674081,2.784796,0.062286,0.076869,166.666239,32.000000,182.464533,167.660743,169.211398,149.620092,32.000000,145.221149,67.874724,64.872590,88.768580,8.000000,36.513983,62.250614,80.652078,54.253165,21.407411,59.567828,36.552838
49.767182,59.191334,138.568946,143.199346,111.801223,98.807733,29.202557,14.227519,135.494451,1.845862,58.717550,50.625178,141.838608,138.595316,139.805902,135.420040,95.658415,133.362925,-0.000796,0.001547,32.000000,-235.780061,135.657226,-0.025134,-40.001013,-0.420427,417784.444846,0.983422,19.192674,1.677464,2.784834,0.060442,0.085215,166.661620,32.000000,182.474919,167.674974,169.137852,149.607116,32.000000,145.235001,67.877236,64.870035,88.772734,8.000000,36.510911,62.250614,80.651187,54.253165,21.362873,59.576011,36.420043
49.773053,59.179631,138.570928,143.197095,111.904162,98.832348,29.173759,14.227377,135.496901,1.844010,58.695203,50.628890,141.836738,138.600133,139.805598,135.423652,95.658648,133.366842,-0.000795,0.001550,32.000000,-235.780059,135.659406,-0.025132,-40.000999,-0.420400,417827.212578,0.983849,19.177693,1.684015,2.784407,0.061683,0.072924,166.642303,32.000000,182.494261,167.672223,169.044707,149.609885,32.000000,145.245719,67.879932,64.867430,88.777690,8.000000,36.507856,62.250614,80.648006,54.253165,21.314220,59.567032,36.537871
49.776911,59.167844,138.577204,143.194482,111.952689,98.853401,29.161675,14.227480,135.501388,1.842134,58.676929,50.629568,141.835086,138.603799,139.807195,135.425637,95.657442,133.375792,-0.000794,0.001555,32.000000,-235.779893,135.665815,-0.025104,-40.001017,-0.420389,417828.409047,0.982057,19.164589,1.688303,2.784344,0.063692,0.078460,166.643400,32.000000,182.503032,167.650192,169.010171,149.625975,32.000000,145.222670,67.882223,64.864598,88.783148,8.000000,36.505414,62.250614,80.645993,54.253165,21.263287,59.569303,36.431562
49.780808,59.156737,138.580732,143.191584,111.960476,98.857485,29.158230,14.227366,135.503213,1.840058,58.656746,50.630311,141.833798,138.609239,139.808631,135.428403,95.655660,133.376648,-0.000793,0.001567,32.000000,-235.780020,135.671126,-0.025091,-40.001039,-0.420434,417912.999983,0.983113,19.146805,1.689992,2.784055,0.072383,0.077642,166.654854,32.000000,182.496862,167.631516,169.067894,149.641261,32.000000,145.198854,67.883034,64.861362,88.786350,8.000000,36.503877,62.250614,80.642860,54.253165,21.211923,59.571339,36.411826
49.778951,59.147069,138.585417,143.188480,111.927400,98.869705,29.154905,14.227446,135.504479,1.838148,58.641872,50.628985,141.834524,138.611950,139.809708,135.430825,95.653333,133.381707,-0.000791,0.001549,32.000000,-235.779996,135.673613,-0.025103,-40.001023,-0.420489,417987.257741,0.983615,19.131024,1.695592,2.783966,0.054172,0.070561,166.681150,32.000000,182.471759,167.631451,169.173988,149.641560,32.000000,145.194573,67.883077,64.858311,88.790962,8.000000,36.500709,62.250614,80.644699,54.253165,21.167923,59.563806,36.520410
49.784131,59.139544,138.590318,143.185535,111.905636,98.881830,29.211300,14.227464,135.506931,1.836610,58.630566,50.631414,141.835831,138.618820,139.810443,135.435350,95.650865,133.393957,-0.000790,0.001544,32.000000,-235.780048,135.677986,-0.025141,-40.001013,-0.420469,417991.310590,0.983658,19.115881,1.697793,2.783818,0.063002,0.076768,166.698418,32.000000,182.469274,167.644640,169.219387,149.627689,32.000000,145.212499,67.882903,64.855219,88.796166,8.000000,36.499454,62.250614,80.643009,54.253165,21.128771,59.562724,36.703975
49.786030,59.132332,138.592671,143.182579,111.894904,98.885992,29.178960,14.227362,135.510609,1.834709,58.620758,50.632529,141.835306,138.622022,139.808748,135.436083,95.650440,133.401247,-0.000790,0.001576,32.000000,-235.780185,135.683661,-0.025003,-40.001013,-0.420541,418036.038403,0.983907,19.108136,1.702602,2.784016,0.057904,0.075786,166.699038,32.000000,182.475449,167.662450,169.178290,149.609823,32.000000,145.229734,67.881925,64.851782,88.800743,8.000000,36.496207,62.250614,80.641901,54.253165,21.092548,59.569215,36.613806
49.789394,59.125458,138.598397,143.179645,111.944079,98.890094,29.142917,14.227375,135.512771,1.832891,58.614142,50.635390,141.832358,138.624867,139.805682,135.438102,95.650944,133.405419,-0.000792,0.001546,32.000000,-235.780169,135.688491,-0.024989,-40.001040,-0.420549,418079.259136,0.981996,19.095247,1.711083,2.783825,0.062057,0.079006,166.680130,32.000000,182.493271,167.668112,169.072772,149.606210,32.000000,145.220454,67.881371,64.848934,88.806070,8.000000,36.494623,62.250614,80.638493,54.253165,21.057324,59.582334,36.521363
49.794692,59.118947,138.602881,143.176767,111.963889,98.902395,29.160985,14.227405,135.516669,1.831100,58.599270,50.637000,141.828712,138.628985,139.804600,135.440888,95.650224,133.410174,-0.000792,0.001561,32.000000,-235.780106,135.695421,-0.025000,-40.001071,-0.420550,418087.095908,0.983065,19.086067,1.715086,2.783766,0.066086,0.080187,166.673921,32.000000,182.505845,167.652474,169.023523,149.618822,32.000000,145.200608,67.879395,64.845190,88.811385,8.000000,36.492322,62.250614,80.636957,54.253165,21.023906,59.565596,36.510872
49.795370,59.111900,138.612177,143.173990,112.008009,98.914633,29.163879,14.227347,135.521385,1.829291,58.575467,50.637726,141.826078,138.637011,139.803864,135.445104,95.650360,133.410348,-0.000792,0.001552,32.000000,-235.780317,135.700359,-0.025002,-40.001057,-0.420544,418092.742170,0.984231,19.075710,1.716628,2.783693,0.060594,0.080570,166.682654,32.000000,182.504462,167.627332,169.042890,149.640265,32.000000,145.173258,67.877280,64.841313,88.816239,8.000000,36.493233,62.250614,80.634884,54.253165,20.989165,59.568104,36.474995
49.801870,59.101583,138.618669,143.170855,112.048663,98.934813,29.159437,14.227426,135.528965,1.827521,58.546361,50.638389,141.824760,138.644249,139.804061,135.452928,95.648991,133.409111,-0.000791,0.001523,32.000000,-235.780350,135.708026,-0.025024,-40.001028,-0.420547,418134.383287,0.983611,19.063714,1.719681,2.783487,0.063353,0.077554,166.705459,32.000000,182.478316,167.627826,169.146602,149.647921,32.000000,145.151888,67.874814,64.836784,88.820639,8.000000,36.492418,62.250614,80.629878,54.253165,20.948039,59.571811,36.470373
49.804765,59.088176,138.628852,143.167126,112.086520,98.947024,29.153988,14.227389,135.536372,1.825692,58.516970,50.645584,141.825085,138.652494,139.804628,135.462785,95.648840,133.416390,-0.000789,0.001507,32.000000,-235.780304,135.716501,-0.025053,-40.001024,-0.420617,418175.944376,0.983602,19.055965,1.719631,2.783636,0.068729,0.078552,166.727501,32.000000,182.466187,167.638648,169.211029,149.638908,32.000000,145.155941,67.874198,64.832186,88.826930,8.000000,36.493860,62.250614,80.627183,54.253165,20.895426,59.570080,36.450050
49.807336,59.071857,138.636467,143.162567,112.089311,98.959299,29.153231,14.227303,135.543509,1.823911,58.485267,50.650310,141.822910,138.661900,139.801446,135.471870,95.649242,133.429266,-0.000788,0.001498,32.000000,-235.780417,135.726581,-0.024995,-40.001032,-0.420645,418246.647805,0.983784,19.038921,1.720392,2.783403,0.059250,0.069432,166.734615,32.000000,182.465832,167.655675,169.211865,149.615759,32.000000,145.174911,67.871121,64.826940,88.832028,8.000000,36.494563,62.250614,80.620129,54.253165,20.827471,59.572018,36.535303
49.814796,59.046361,138.652667,143.155126,112.188704,98.992220,29.161258,14.227392,135.557395,1.821864,58.438992,50.657789,141.818048,138.674351,139.799075,135.487653,95.650721,133.439306,-0.000788,0.001469,32.000000,-235.780433,135.737334,-0.025002,-40.001012,-0.420687,418279.912465,0.983992,19.022516,1.724116,2.783446,0.067752,0.070822,166.713473,32.000000,182.488476,167.665774,169.086119,149.605790,32.000000,145.173727,67.867726,64.820731,88.840026,8.000000,36.497376,62.250614,80.615103,54.253165,20.726803,59.567681,36.559294
