OSU 80 Ton Compressor Load Stand
49.820858,59.032272,138.658785,143.150703,112.229153,99.008471,29.175759,14.227443,135.564062,1.820750,58.414887,50.660826,141.813957,138.681801,139.799008,135.492699,95.651819,133.443660,-0.000788,0.001443,32.000000,-235.780428,135.744470,-0.025047,-40.001003,-0.420717,418308.497929,0.984041,19.003535,1.730030,2.783455,0.070094,0.070054,166.702556,32.000000,182.500133,167.659874,169.027641,149.607459,32.000000,145.165712,67.866209,64.817410,88.843547,8.000000,36.499655,62.250614,80.607325,54.253165,20.672362,59.569461,36.641099
49.823319,59.003798,138.675960,143.141327,112.280082,99.032659,29.163798,14.227437,135.579067,1.819369,58.369714,50.665112,141.808963,138.696451,139.799993,135.505210,95.654364,133.454357,-0.000788,0.001423,32.000000,-235.780355,135.759631,-0.025078,-40.000959,-0.420804,418407.277607,0.983868,18.970319,1.733478,2.783363,0.062159,0.075112,166.708369,32.000000,182.502935,167.629893,169.041382,149.631992,32.000000,145.132585,67.863279,64.811279,88.851013,8.000000,36.504109,62.250614,80.600437,54.253165,20.557963,59.570051,36.461055
49.823755,58.983099,138.684929,143.133873,112.308531,99.040991,29.171247,14.227546,135.589524,1.819326,58.342094,50.665844,141.806027,138.707225,139.800288,135.513809,95.655071,133.463081,-0.000788,0.001459,32.000000,-235.780217,135.771905,-0.025050,-40.000961,-0.420818,418451.827739,0.983372,18.949957,1.734517,2.783147,0.064852,0.076669,166.727913,32.000000,182.485506,167.625779,169.130307,149.637402,32.000000,145.120723,67.860474,64.806176,88.856512,8.000000,36.506741,62.250614,80.598250,54.253165,20.470695,59.581902,36.531195
49.822178,58.964158,138.696783,143.126368,112.319844,99.040936,29.157243,14.227544,135.599437,1.818988,58.325345,50.668903,141.801902,138.716074,139.799410,135.523590,95.655604,133.471584,-0.000786,0.001475,32.000000,-235.780304,135.783334,-0.025012,-40.000978,-0.420914,418511.657598,0.983888,18.918936,1.737219,2.783355,0.064287,0.073987,166.748558,32.000000,182.468257,167.636345,169.211796,149.620600,32.000000,145.128399,67.858005,64.800929,88.862838,8.000000,36.510211,62.250614,80.594640,54.253165,20.392336,59.565615,36.524151
49.824933,58.950031,138.702467,143.119139,112.275558,99.041164,29.198376,14.227466,135.607095,1.818711,58.323152,50.666494,141.797741,138.720976,139.796441,135.530244,95.657300,133.480544,-0.000786,0.001530,32.000000,-235.780487,135.792239,-0.025125,-40.000991,-0.420948,418518.603730,0.983655,18.897785,1.740792,2.783510,0.066542,0.080256,166.752523,32.000000,182.469740,167.655818,169.208702,149.599065,32.000000,145.139196,67.855305,64.795869,88.869110,8.000000,36.512198,62.250614,80.591456,54.253165,20.324898,59.571152,36.433469
49.824982,58.941063,138.708447,143.112747,112.239292,99.041309,29.180385,14.227553,135.611186,1.818618,58.331211,50.664545,141.793154,138.728040,139.791930,135.535649,95.659063,133.488397,-0.000784,0.001553,32.000000,-235.780436,135.797613,-0.025248,-40.001008,-0.420974,418494.374416,0.984112,18.880477,1.744429,2.783836,0.062395,0.069828,166.736644,32.000000,182.483670,167.668856,169.125630,149.583150,32.000000,145.137819,67.851668,64.790766,88.874276,8.000000,36.512078,62.250614,80.589220,54.253165,20.271817,59.571221,36.501994
49.822864,58.936980,138.712042,143.107485,112.113233,99.041421,29.138527,14.227566,135.615091,1.818585,58.346675,50.662243,141.788688,138.730033,139.789811,135.539154,95.662369,133.499631,-0.000783,0.001531,32.000000,-235.780394,135.799298,-0.025246,-40.000975,-0.420951,418471.870409,0.982631,18.863498,1.747129,2.783796,0.061578,0.070931,166.718211,32.000000,182.499817,167.661156,169.041321,149.581515,32.000000,145.119456,67.848854,64.785720,88.878948,8.000000,36.512236,62.250614,80.589491,54.253165,20.236551,59.568625,36.435010
49.822170,58.937508,138.721009,143.103644,111.979830,99.041440,29.151157,14.227422,135.616511,1.818489,58.364204,50.661610,141.784309,138.731723,139.789247,135.539634,95.665428,133.504746,-0.000784,0.001544,32.000000,-235.780459,135.801387,-0.025221,-40.001014,-0.420957,418458.102342,0.983214,18.854478,1.749216,2.783914,0.061855,0.073743,166.716864,32.000000,182.506477,167.642419,169.039338,149.594885,32.000000,145.090840,67.846067,64.780405,88.883144,8.000000,36.512734,62.250614,80.587833,54.253165,20.225261,59.570375,36.519162
49.821957,58.941250,138.722375,143.102384,111.939051,99.037632,29.168767,14.227506,135.616634,1.818188,58.376365,50.662130,141.782051,138.731181,139.788186,135.539810,95.666840,133.500733,-0.000783,0.001577,32.000000,-235.780385,135.803690,-0.025101,-40.001013,-0.420982,418448.336858,0.984663,18.852588,1.751421,2.784104,0.068422,0.075202,166.723251,32.000000,182.499234,167.629741,169.087965,149.602660,32.000000,145.072333,67.843611,64.776313,88.885711,8.000000,36.513755,62.250614,80.587084,54.253165,20.223627,59.564622,36.516008
49.821878,58.951394,138.722180,143.100716,111.752255,99.037668,29.147147,14.227405,135.618278,1.817884,58.407403,50.659433,141.779686,138.729451,139.783975,135.538959,95.668892,133.500762,-0.000784,0.001534,32.000000,-235.780552,135.803948,-0.025096,-40.000994,-0.421020,418443.870373,0.984253,18.853834,1.750870,2.784323,0.058403,0.073203,166.748736,32.000000,182.467530,167.635835,169.203434,149.593979,32.000000,145.064036,67.838672,64.768809,88.892026,8.000000,36.510187,62.250614,80.584551,54.253165,20.236837,59.572726,36.416888
49.820965,58.961287,138.721686,143.100471,111.695821,99.045146,29.175389,14.227409,135.617663,1.817544,58.431203,50.659089,141.778706,138.729707,139.780084,135.539001,95.670240,133.500561,-0.000785,0.001527,32.000000,-235.780554,135.803616,-0.025103,-40.001010,-0.421014,418430.596237,0.983635,18.857797,1.747491,2.784362,0.065045,0.074193,166.758577,32.000000,182.459098,167.655062,169.228561,149.573153,32.000000,145.073052,67.834841,64.764375,88.897171,8.000000,36.507905,62.250614,80.584371,54.253165,20.257253,59.576375,36.482919
49.819562,58.971764,138.721094,143.100956,111.727166,99.045106,29.160339,14.227413,135.617130,1.817438,58.448138,50.663704,141.777527,138.729307,139.775626,135.538133,95.672544,133.493412,-0.000785,0.001533,32.000000,-235.780550,135.804600,-0.025119,-40.000995,-0.421028,418439.568545,0.984393,18.868022,1.745453,2.784363,0.054509,0.066437,166.744897,32.000000,182.465411,167.671531,169.166743,149.551448,32.000000,145.078114,67.830649,64.760255,88.901954,8.000000,36.503961,62.250614,80.582776,54.253165,20.288715,59.570130,36.553131
49.823549,58.978745,138.722378,143.101709,111.797706,99.045240,29.145632,14.227356,135.617421,1.816949,58.456544,50.666465,141.775816,138.730272,139.771959,135.538227,95.675520,133.488944,-0.000785,0.001519,32.000000,-235.780600,135.806021,-0.025100,-40.000992,-0.421077,418482.328279,0.983560,18.878861,1.744007,2.784404,0.058874,0.073178,166.724424,32.000000,182.480586,167.674191,169.075311,149.550116,32.000000,145.075915,67.826998,64.756687,88.907397,8.000000,36.502193,62.250614,80.580044,54.253165,20.319923,59.571133,36.519896
49.825058,58.982006,138.723185,143.102099,111.826360,99.045269,29.168545,14.227225,135.620687,1.816420,58.455836,50.669448,141.772684,138.735226,139.769998,135.539571,95.677576,133.489319,-0.000783,0.001567,32.000000,-235.780751,135.806875,-0.025101,-40.000962,-0.421100,418491.561956,0.984126,18.890790,1.738196,2.784470,0.054148,0.068858,166.717790,32.000000,182.488614,167.661434,169.039937,149.561879,32.000000,145.053830,67.822986,64.752827,88.912534,8.000000,36.499567,62.250614,80.573571,54.253165,20.330293,59.578194,36.422317
49.824777,58.982347,138.724447,143.102016,111.813930,99.045739,29.168779,14.227305,135.620972,1.816259,58.452848,50.671948,141.771197,138.734715,139.770386,135.541947,95.679129,133.486743,-0.000784,0.001524,32.000000,-235.780686,135.809293,-0.025101,-40.000953,-0.421075,418492.829195,0.984555,18.893644,1.733030,2.784273,0.054695,0.065226,166.723022,32.000000,182.477803,167.647292,169.084956,149.574398,32.000000,145.031793,67.818796,64.748797,88.917314,8.000000,36.498049,62.250614,80.572930,54.253165,20.314895,59.563265,36.543300
49.823501,58.980567,138.722882,143.101346,111.694675,99.045794,29.214793,14.227300,135.620332,1.815984,58.458051,50.672132,141.771270,138.734567,139.769257,135.541981,95.680041,133.487041,-0.000784,0.001468,32.000000,-235.780636,135.809711,-0.025117,-40.000937,-0.421064,418492.611556,0.983758,18.895344,1.731157,2.784205,0.066623,0.070831,166.737176,32.000000,182.456448,167.650420,169.173685,149.578082,32.000000,145.031343,67.814682,64.744418,88.921883,8.000000,36.494564,62.250614,80.570308,54.253165,20.277398,59.570720,36.555039
49.823284,58.980624,138.722784,143.100535,111.631615,99.045943,29.167973,14.227335,135.615561,1.815778,58.473989,50.668973,141.771244,138.731179,139.766046,135.538729,95.680610,133.489075,-0.000783,0.001459,32.000000,-235.780625,135.808417,-0.025076,-40.000906,-0.421078,418492.379273,0.983762,18.895977,1.728340,2.784246,0.064316,0.073443,166.746337,32.000000,182.439528,167.666111,169.224262,149.560688,32.000000,145.040986,67.809927,64.739224,88.926296,8.000000,36.491858,62.250614,80.568688,54.253165,20.248376,59.566628,36.551517
49.821466,58.985144,138.718680,143.100376,111.636737,99.037862,29.154399,14.227163,135.614752,1.815809,58.498868,50.664555,141.770061,138.727501,139.763105,135.534839,95.682800,133.484416,-0.000783,0.001434,32.000000,-235.780908,135.805263,-0.025073,-40.000906,-0.421081,418489.027650,0.982236,18.895516,1.727574,2.784286,0.058847,0.074680,166.734556,32.000000,182.441634,167.685606,169.190933,149.535959,32.000000,145.059111,67.805457,64.734791,88.930061,8.000000,36.487095,62.250614,80.569119,54.253165,20.239110,59.579059,36.507570
49.817855,58.994070,138.715911,143.101040,111.562523,99.025643,29.168463,14.227096,135.610349,1.815649,58.529395,50.661470,141.768294,138.724417,139.760554,135.532449,95.685911,133.475214,-0.000783,0.001397,32.000000,-235.781062,135.798760,-0.025111,-40.000919,-0.421086,418489.166595,0.983819,18.895798,1.728002,2.784296,0.062191,0.084699,166.709773,32.000000,182.455881,167.695711,169.099432,149.528777,32.000000,145.066611,67.801615,64.731529,88.934070,8.000000,36.482257,62.250614,80.571128,54.253165,20.260958,59.571575,36.547849
49.816961,59.007348,138.709169,143.102696,111.486860,99.021821,29.186027,14.227079,135.604826,1.815228,58.559469,50.653965,141.766875,138.720637,139.758348,135.528431,95.688115,133.468311,-0.000783,0.001347,32.000000,-235.781005,135.793722,-0.025139,-40.000935,-0.421058,418457.752358,0.984248,18.902199,1.723529,2.784316,0.083519,0.071091,166.687481,32.000000,182.464105,167.685100,169.036573,149.535247,32.000000,145.051193,67.797729,64.727686,88.937445,8.000000,36.476349,62.250614,80.571125,54.253165,20.328386,59.583436,36.528113
49.809367,59.023149,138.704375,143.105742,111.413149,99.009625,29.148088,14.227079,135.598110,1.815108,58.584500,50.652329,141.766202,138.714520,139.758361,135.523688,95.689331,133.468422,-0.000783,0.001350,32.000000,-235.781021,135.790133,-0.025075,-40.000942,-0.421043,418414.253816,0.983754,18.914862,1.715903,2.784462,0.056992,0.074951,166.685091,32.000000,182.457852,167.667377,169.059398,149.545711,32.000000,145.033270,67.793720,64.723408,88.940229,8.000000,36.469552,62.250614,80.577242,54.253165,20.407832,59.576345,36.445575
49.813647,59.038641,138.697651,143.109088,111.308442,98.997644,29.185565,14.227015,135.591775,1.814975,58.605259,50.651409,141.767736,138.707660,139.758785,135.519843,95.689675,133.464773,-0.000784,0.001346,32.000000,-235.781050,135.786163,-0.024963,-40.000937,-0.421030,418411.476292,0.983178,18.929065,1.710313,2.784376,0.060354,0.076000,166.695548,32.000000,182.437748,167.661634,169.145790,149.551434,32.000000,145.033318,67.789731,64.719409,88.942823,8.000000,36.463253,62.250614,80.575643,54.253165,20.492433,59.574899,36.530754
49.808455,59.053084,138.691635,143.112669,111.297497,98.993687,29.154951,14.227088,135.588119,1.814610,58.625304,50.648184,141.769643,138.701757,139.757892,135.514538,95.689197,133.464098,-0.000783,0.001335,32.000000,-235.780857,135.780166,-0.024924,-40.000932,-0.421059,418382.311240,0.984543,18.952726,1.709151,2.784705,0.057186,0.064711,166.704554,32.000000,182.417068,167.671917,169.216463,149.534660,32.000000,145.045065,67.785548,64.715470,88.946555,8.000000,36.455580,62.250614,80.577242,54.253165,20.575278,59.564091,36.520410
49.808420,59.065736,138.685080,143.116417,111.334125,98.981582,29.165276,14.227056,135.583294,1.814544,58.642451,50.647733,141.771518,138.696200,139.755870,135.509747,95.689898,133.464887,-0.000783,0.001357,32.000000,-235.780900,135.776832,-0.024903,-40.000924,-0.420965,418348.075983,0.983107,18.963789,1.707018,2.784330,0.057951,0.075172,166.703101,32.000000,182.414994,167.690486,169.211172,149.507814,32.000000,145.068168,67.781578,64.712470,88.950837,8.000000,36.449220,62.250614,80.576828,54.253165,20.639809,59.583869,36.423565
49.805455,59.075659,138.679478,143.119814,111.361929,98.969602,29.174485,14.226981,135.577721,1.814015,58.657649,50.645276,141.772320,138.688647,139.754637,135.502758,95.690916,133.451456,-0.000783,0.001378,32.000000,-235.781018,135.770011,-0.024934,-40.000954,-0.420997,418354.665028,0.984251,18.983605,1.707165,2.784500,0.058832,0.067293,166.681278,32.000000,182.427295,167.700895,169.129599,149.496006,32.000000,145.088715,67.777580,64.710111,88.954648,8.000000,36.441578,62.250614,80.578807,54.253165,20.692007,59.572726,36.421290
49.806166,59.084665,138.674489,143.123222,111.357022,98.965599,29.162068,14.226918,135.572323,1.813590,58.671125,50.644070,141.772113,138.682089,139.755214,135.497819,95.691061,133.444092,-0.000782,0.001367,32.000000,-235.780976,135.762943,-0.024994,-40.000940,-0.420940,418318.345061,0.983816,18.996293,1.706851,2.784370,0.061256,0.070301,166.656381,32.000000,182.442632,167.692816,169.043570,149.502895,32.000000,145.079352,67.773669,64.707556,88.958763,8.000000,36.435561,62.250614,80.578710,54.253165,20.734951,59.561219,36.519016
49.804932,59.093026,138.667078,143.126502,111.258129,98.961400,29.141089,14.226895,135.565591,1.813434,58.680753,50.643368,141.771946,138.674846,139.757301,135.493373,95.691044,133.431599,-0.000781,0.001356,32.000000,-235.780994,135.754400,-0.024942,-40.000924,-0.420909,418280.238915,0.983477,19.009285,1.699244,2.784423,0.062124,0.077860,166.650379,32.000000,182.446463,167.674455,169.032984,149.519576,32.000000,145.059252,67.769527,64.704293,88.961997,8.000000,36.427319,62.250614,80.579494,54.253165,20.771741,59.571467,36.432369
49.802127,59.101012,138.661998,143.129514,111.223469,98.949170,29.197307,14.226811,135.559177,1.813355,58.690943,50.642420,141.773914,138.670263,139.759489,135.490358,95.690459,133.423570,-0.000782,0.001320,32.000000,-235.781198,135.746888,-0.024919,-40.000899,-0.420886,418273.702994,0.983864,19.017557,1.695486,2.784284,0.063487,0.070606,166.657903,32.000000,182.431821,167.662498,169.102431,149.533533,32.000000,145.054754,67.765515,64.701527,88.965876,8.000000,36.420732,62.250614,80.579813,54.253165,20.804844,59.560373,36.563329
49.799636,59.109246,138.651980,143.132358,111.175700,98.937050,29.175128,14.226844,135.552655,1.812803,58.705255,50.643271,141.776399,138.662628,139.761604,135.484019,95.689181,133.421888,-0.000781,0.001271,32.000000,-235.781004,135.739860,-0.024938,-40.000903,-0.420867,418267.477576,0.984579,19.027193,1.689373,2.784204,0.064503,0.073289,166.670911,32.000000,182.415080,167.666379,169.186025,149.526682,32.000000,145.066240,67.761902,64.698954,88.971058,8.000000,36.411239,62.250614,80.583915,54.253165,20.839289,59.561308,36.523418
49.796853,59.118277,138.646093,143.135186,111.169041,98.924967,29.159632,14.226815,135.545969,1.812532,58.720593,50.644328,141.778435,138.656600,139.761575,135.476196,95.688179,133.419650,-0.000780,0.001259,32.000000,-235.780928,135.733155,-0.024967,-40.000894,-0.420786,418192.334174,0.983346,19.048897,1.686471,2.784197,0.064175,0.074743,166.676737,32.000000,182.411220,167.683170,169.208697,149.507226,32.000000,145.088092,67.757572,64.696195,88.976501,8.000000,36.403548,62.250614,80.585787,54.253165,20.877278,59.573041,36.431782
49.792485,59.127266,138.639414,143.138031,111.151712,98.913002,29.150631,14.226748,135.540952,1.812025,58.732288,50.639614,141.779502,138.651700,139.760194,135.468918,95.687253,133.415955,-0.000781,0.001263,32.000000,-235.781062,135.728271,-0.024962,-40.000877,-0.420786,418192.334174,0.983346,19.048897,1.686471,2.784197,0.056628,0.072644,166.658849,32.000000,182.418716,167.698591,169.145257,149.491462,32.000000,145.109931,67.752653,64.693178,88.980978,8.000000,36.396103,62.250614,80.590422,54.253165,20.921025,59.571929,36.489302
49.791532,59.135376,138.636095,143.140925,111.185931,98.908963,29.203249,14.226839,135.539064,1.811509,58.740166,50.641721,141.780889,138.646207,139.761530,135.464343,95.687006,133.414865,-0.000782,0.001301,32.000000,-235.780910,135.723801,-0.024947,-40.000927,-0.420757,418156.054392,0.983833,19.060807,1.686376,2.784234,0.058054,0.073286,166.633784,32.000000,182.436000,167.698039,169.050384,149.497589,32.000000,145.117602,67.748833,64.691043,88.986538,8.000000,36.388511,62.250614,80.594371,54.253165,20.955830,59.568595,36.551224
49.789720,59.140997,138.629381,143.143452,111.206085,98.904698,29.150909,14.226817,135.535356,1.810873,58.744507,50.641566,141.781749,138.642444,139.763837,135.456044,95.686280,133.407930,-0.000780,0.001280,32.000000,-235.780928,135.718805,-0.024967,-40.000912,-0.420734,418121.955146,0.984136,19.074318,1.685489,2.784344,0.065190,0.077530,166.621519,32.000000,182.449180,167.682429,169.012446,149.517174,32.000000,145.105356,67.745315,64.688920,88.991549,8.000000,36.382057,62.250614,80.595103,54.253165,20.979298,59.556558,36.548949
49.787713,59.146036,138.623296,143.145744,111.257460,98.892539,29.165820,14.226842,135.531745,1.810545,58.746635,50.640833,141.783833,138.638455,139.766867,135.453423,95.685496,133.409526,-0.000780,0.001258,32.000000,-235.780927,135.714125,-0.025147,-40.000906,-0.420725,418115.894698,0.982364,19.083416,1.685201,2.784331,0.065003,0.076816,166.625019,32.000000,182.438471,167.667768,169.065564,149.535918,32.000000,145.086624,67.741758,64.686724,88.996059,8.000000,36.373153,62.250614,80.599415,54.253165,20.995123,59.564248,36.552691
49.790293,59.150923,138.618264,143.147883,111.244338,98.888686,29.147729,14.226994,135.527650,1.809991,58.751587,50.639742,141.786268,138.633169,139.769466,135.446884,95.683361,133.407884,-0.000781,0.001291,32.000000,-235.780891,135.709362,-0.025174,-40.000918,-0.420713,418107.658697,0.984140,19.090913,1.682523,2.784297,0.054403,0.075258,166.639407,32.000000,182.420893,167.666617,169.159428,149.536826,32.000000,145.092117,67.738573,64.684028,89.000924,8.000000,36.366663,62.250614,80.598038,54.253165,21.007025,59.568222,36.539632
49.789899,59.156091,138.613822,143.149950,111.221187,98.876597,29.142959,14.226907,135.523814,1.809442,58.758868,50.640232,141.788521,138.628017,139.770695,135.441515,95.680680,133.407573,-0.000781,0.001329,32.000000,-235.780961,135.703499,-0.025152,-40.000915,-0.420669,418065.430715,0.983573,19.098029,1.684093,2.784287,0.060578,0.073354,166.649080,32.000000,182.412680,167.676750,169.209611,149.521329,32.000000,145.115233,67.735598,64.681455,89.005406,8.000000,36.358220,62.250614,80.598972,54.253165,21.021969,59.554807,36.530534
49.791395,59.161506,138.610158,143.152000,111.186480,98.876925,29.177761,14.226922,135.518034,1.809360,58.765019,50.637908,141.791811,138.623560,139.770367,135.437308,95.679065,133.407633,-0.000781,0.001309,32.000000,-235.780944,135.698493,-0.025151,-40.000921,-0.420617,418057.979803,0.984101,19.100245,1.685421,2.784042,0.060960,0.072265,166.640525,32.000000,182.419800,167.694271,169.170394,149.501587,32.000000,145.133426,67.732326,64.679796,89.008215,8.000000,36.352582,62.250614,80.600593,54.253165,21.038187,59.566628,36.558561
49.792228,59.164676,138.606583,143.153288,111.216120,98.876894,29.150849,14.226789,135.515510,1.809299,58.766583,50.638139,141.793450,138.622685,139.769974,135.433485,95.678490,133.405448,-0.000781,0.001314,32.000000,-235.781041,135.695335,-0.025179,-40.000919,-0.420563,418018.705684,0.984164,19.105821,1.687949,2.783975,0.056895,0.069817,166.624437,32.000000,182.430956,167.701446,169.097919,149.497242,32.000000,145.140120,67.729808,64.678705,89.009166,8.000000,36.346568,62.250614,80.596897,54.253165,21.049454,59.559124,36.531635
49.792977,59.168707,138.605033,143.155076,111.268644,98.876747,29.105619,14.226725,135.514091,1.808750,58.759223,50.638611,141.792223,138.621268,139.771471,135.428812,95.676695,133.397485,-0.000781,0.001287,32.000000,-235.780979,135.692848,-0.025088,-40.000933,-0.420544,418028.889489,0.982975,19.109687,1.689593,2.783818,0.060000,0.072658,166.601047,32.000000,182.452317,167.685148,169.016641,149.510265,32.000000,145.139070,67.727191,64.677686,89.009459,8.000000,36.340728,62.250614,80.598513,54.253165,21.057293,59.564622,36.529507
49.794672,59.168468,138.603618,143.156155,111.344595,98.876723,29.157190,14.226795,135.513092,1.808482,58.738694,50.641876,141.791902,138.620120,139.774983,135.425171,95.675980,133.396337,-0.000781,0.001276,32.000000,-235.780787,135.691227,-0.025113,-40.000946,-0.420530,418033.693061,0.983873,19.111995,1.689096,2.783699,0.060195,0.076093,166.600341,32.000000,182.457853,167.659754,169.025750,149.539828,32.000000,145.112365,67.725573,64.677215,89.008563,8.000000,36.335207,62.250614,80.597929,54.253165,21.044679,59.560029,36.658707
49.798062,59.164069,138.607006,143.156121,111.495290,98.880697,29.187351,14.226779,135.513648,1.808104,58.709335,50.645697,141.793348,138.622685,139.776164,135.427083,95.672817,133.391515,-0.000782,0.001270,32.000000,-235.780782,135.694855,-0.025110,-40.000959,-0.420526,418040.582801,0.985394,19.115251,1.686984,2.783626,0.051614,0.069743,166.616195,32.000000,182.439294,167.653287,169.127919,149.553542,32.000000,145.104096,67.722796,64.676281,89.007055,8.000000,36.331716,62.250614,80.595308,54.253165,21.006850,59.575794,36.462009
49.802139,59.155321,138.605101,143.154925,111.634377,98.886742,29.171952,14.226795,135.516862,1.807590,58.678133,50.645918,141.795164,138.626030,139.777235,135.431123,95.669826,133.391159,-0.000782,0.001212,32.000000,-235.780874,135.694809,-0.025103,-40.000944,-0.420504,418040.493195,0.983614,19.113257,1.687136,2.783503,0.060807,0.075641,166.635481,32.000000,182.414378,167.657182,169.218247,149.549826,32.000000,145.117921,67.720665,64.675191,89.004309,8.000000,36.325939,62.250614,80.590647,54.253165,20.939897,59.568349,36.534569
49.805627,59.143084,138.610372,143.152638,111.658265,98.900814,29.148334,14.226715,135.521934,1.807347,58.648807,50.650311,141.796971,138.631773,139.777534,135.435702,95.667079,133.393655,-0.000781,0.001188,32.000000,-235.780987,135.698447,-0.025146,-40.000962,-0.420492,418055.118835,0.982552,19.105348,1.687932,2.783382,0.062037,0.078033,166.641083,32.000000,182.418803,167.677836,169.219113,149.529593,32.000000,145.145822,67.718908,64.674835,89.000972,8.000000,36.324232,62.250614,80.586573,54.253165,20.834164,59.569254,36.539999
49.810738,59.126698,138.614134,143.149074,111.747749,98.913196,29.138205,14.226687,135.526678,1.806826,58.620414,50.653473,141.796365,138.638847,139.778083,135.440482,95.666556,133.395695,-0.000780,0.001206,32.000000,-235.781020,135.703349,-0.025074,-40.000949,-0.420461,418072.489146,0.983019,19.092380,1.690748,2.783115,0.060147,0.070486,166.619637,32.000000,182.437216,167.692355,169.125309,149.518156,32.000000,145.156538,67.716686,64.674884,88.996418,8.000000,36.322323,62.250614,80.580380,54.253165,20.708645,59.568999,36.506617
49.815881,59.110736,138.620343,143.144830,111.756491,98.913222,29.212134,14.226680,135.533685,1.806696,58.596329,50.656213,141.793450,138.645034,139.778571,135.445695,95.666869,133.402385,-0.000779,0.001237,32.000000,-235.781010,135.707702,-0.025116,-40.000937,-0.420492,418119.700031,0.983848,19.076532,1.694721,2.783026,0.059884,0.074131,166.589558,32.000000,182.461139,167.687029,169.015087,149.521281,32.000000,145.154437,67.715109,64.674008,88.991010,8.000000,36.321165,62.250614,80.573217,54.253165,20.576187,59.574280,36.643300
49.815967,59.095776,138.627158,143.140365,111.695729,98.913274,29.158960,14.226694,135.541979,1.806605,58.573583,50.655496,141.790408,138.652572,139.781345,135.454606,95.666140,133.410493,-0.000778,0.001235,32.000000,-235.781013,135.712325,-0.025074,-40.000926,-0.420490,418148.439191,0.984159,19.054856,1.696244,2.782816,0.068973,0.071024,166.585818,32.000000,182.473813,167.661816,168.998709,149.547286,32.000000,145.139572,67.713425,64.672806,88.984093,8.000000,36.320731,62.250614,80.571000,54.253165,20.441518,59.571300,36.520483
49.818188,59.083003,138.633343,143.135914,111.635240,98.917308,29.211068,14.226758,135.549362,1.806517,58.554129,50.655107,141.788673,138.656174,139.784330,135.459664,95.664735,133.422097,-0.000778,0.001192,32.000000,-235.780857,135.717469,-0.025137,-40.000919,-0.420441,418107.160846,0.983265,19.018522,1.703921,2.782786,0.061642,0.068592,166.593886,32.000000,182.463809,167.644884,169.073136,149.566638,32.000000,145.108318,67.711395,64.671065,88.976141,8.000000,36.320536,62.250614,80.567020,54.253165,20.331565,59.569480,36.497299
49.822716,59.070917,138.641982,143.130520,111.576214,98.933048,29.152572,14.226735,135.558574,1.806540,58.535345,50.656009,141.788886,138.663482,139.785584,135.464428,95.662799,133.435544,-0.000778,0.001200,32.000000,-235.780882,135.725171,-0.025069,-40.000949,-0.420441,418107.160846,0.983265,19.018522,1.703921,2.782786,0.063792,0.075567,166.615543,32.000000,182.435816,167.652207,169.210356,149.557601,32.000000,145.116822,67.709637,64.669814,88.965938,8.000000,36.319759,62.250614,80.559971,54.253165,20.210699,59.568625,36.560028
49.822316,59.066027,138.645894,143.128211,111.572188,98.937223,29.193688,14.226648,135.564143,1.806348,58.528511,50.656841,141.788107,138.668668,139.785096,135.469882,95.661222,133.441803,-0.000777,0.001194,32.000000,-235.780988,135.728034,-0.025098,-40.000961,-0.420440,418109.230301,0.981469,19.003451,1.711020,2.782786,0.060642,0.079029,166.621964,32.000000,182.434641,167.664200,169.233550,149.539927,32.000000,145.133160,67.707668,64.669191,88.960824,8.000000,36.320087,62.250614,80.559811,54.253165,20.154771,59.567602,36.687981
49.827349,59.055306,138.657014,143.123244,111.614546,98.937176,29.154000,14.226587,135.574472,1.806362,58.513800,50.658912,141.786309,138.678327,139.783443,135.479792,95.661759,133.453996,-0.000779,0.001189,32.000000,-235.780989,135.737159,-0.025116,-40.000986,-0.420472,418160.866135,0.983465,18.986678,1.719555,2.782706,0.061083,0.074026,166.600964,32.000000,182.456175,167.684776,169.139679,149.506497,32.000000,145.151374,67.703739,64.669858,88.950706,8.000000,36.320755,62.250614,80.550175,54.253165,20.052031,59.560501,36.532662
49.828293,59.047501,138.663948,143.119557,111.565447,98.937042,29.161579,14.226667,135.579623,1.806358,58.503058,50.661526,141.783052,138.685997,139.783520,135.485499,95.663051,133.463596,-0.000780,0.001190,32.000000,-235.780831,135.746175,-0.025073,-40.000975,-0.420504,418175.334646,0.982117,18.982203,1.724201,2.782807,0.062926,0.069231,166.577150,32.000000,182.478356,167.685802,169.029559,149.505207,32.000000,145.147475,67.702196,64.671032,88.942541,8.000000,36.321203,62.250614,80.548012,54.253165,19.974947,59.573070,36.571473
49.824441,59.039687,138.673243,143.115965,111.521468,98.937160,29.139374,14.226621,135.587739,1.806141,58.491173,50.663466,141.779770,138.693840,139.784650,135.492843,95.664102,133.473794,-0.000779,0.001173,32.000000,-235.780845,135.752233,-0.025134,-40.000987,-0.420477,418157.419198,0.983317,18.966274,1.729647,2.782749,0.060610,0.079813,166.568232,32.000000,182.492456,167.659898,168.992583,149.526787,32.000000,145.126259,67.700179,64.671146,88.932986,8.000000,36.322538,62.250614,80.548107,54.253165,19.891385,59.564032,36.517622
49.822684,59.031173,138.681008,143.112242,111.470838,98.937129,29.158846,14.226598,135.595570,1.806003,58.481774,50.665559,141.776844,138.697953,139.785167,135.500449,95.665323,133.484972,-0.000778,0.001180,32.000000,-235.780858,135.760063,-0.025028,-40.000976,-0.420476,418144.108210,0.983019,18.957491,1.733064,2.782836,0.072364,0.080677,166.582120,32.000000,182.481399,167.636839,169.065694,149.543669,32.000000,145.100309,67.698225,64.671482,88.922802,8.000000,36.324460,62.250614,80.548029,54.253165,19.736508,59.562576,36.480571
49.822204,59.027346,138.686414,143.109997,111.462649,98.937079,29.167489,14.226605,135.600707,1.805755,58.479832,50.665947,141.775704,138.702177,139.786482,135.503613,95.665165,133.489728,-0.000777,0.001158,32.000000,-235.780951,135.764262,-0.025081,-40.000976,-0.420561,418122.930338,0.983191,18.946968,1.741277,2.783491,0.060914,0.076388,166.598693,32.000000,182.467753,167.636525,169.151845,149.543936,32.000000,145.094426,67.696713,64.671584,88.916172,8.000000,36.325476,62.250614,80.549337,54.253165,19.638339,59.568084,36.530681
49.823030,59.021735,138.694619,143.105675,111.506715,98.936856,29.150896,14.226770,135.610083,1.805760,58.483909,50.664967,141.775829,138.713228,139.785643,135.513092,95.665424,133.496918,-0.000778,0.001194,32.000000,-235.780733,135.769278,-0.025174,-40.001003,-0.420561,418122.930338,0.983191,18.946968,1.741277,2.783491,0.058581,0.072988,166.615779,32.000000,182.452652,167.651666,169.233667,149.520145,32.000000,145.110212,67.692446,64.672062,88.901461,8.000000,36.326469,62.250614,80.542229,54.253165,19.480041,59.568418,36.558414
49.821691,59.019820,138.701080,143.102986,111.535209,98.936714,29.177218,14.226608,135.612703,1.806070,58.491163,50.667286,141.773762,138.716646,139.783425,135.519365,95.666947,133.503133,-0.000778,0.001226,32.000000,-235.780906,135.772940,-0.025253,-40.000984,-0.420581,418118.828208,0.982899,18.943638,1.743768,2.783627,0.059706,0.073388,166.605780,32.000000,182.465567,167.666053,169.173551,149.500939,32.000000,145.127041,67.688678,64.672156,88.890261,8.000000,36.326876,62.250614,80.545009,54.253165,19.401493,59.574939,36.464210
49.819124,59.020051,138.706792,143.100853,111.519963,98.936733,29.165900,14.226587,135.617926,1.806005,58.496424,50.667552,141.770709,138.718805,139.781836,135.523872,95.668396,133.499027,-0.000778,0.001222,32.000000,-235.780965,135.774950,-0.025274,-40.000955,-0.420587,418109.450176,0.983424,18.937172,1.747035,2.783745,0.062419,0.070478,166.584334,32.000000,182.486418,167.673695,169.063011,149.497199,32.000000,145.125645,67.685463,64.673924,88.879154,8.000000,36.327491,62.250614,80.544973,54.253165,19.348785,59.566274,36.563183
49.821323,59.020260,138.712078,143.099160,111.463428,98.936667,29.139815,14.226637,135.623179,1.805730,58.494924,50.670492,141.766469,138.724897,139.780896,135.530453,95.669647,133.505120,-0.000779,0.001264,32.000000,-235.780916,135.779648,-0.025187,-40.000922,-0.420614,418104.432248,0.982559,18.936643,1.748562,2.783950,0.065989,0.072384,166.563758,32.000000,182.501396,167.649627,168.986978,149.513845,32.000000,145.099028,67.682548,64.674406,88.866926,8.000000,36.327177,62.250614,80.541533,54.253165,19.302530,59.580318,36.497959
49.824717,59.019241,138.719754,143.097372,111.451749,98.936712,29.170324,14.226660,135.629224,1.805819,58.484335,50.672610,141.763786,138.732073,139.780818,135.536855,95.671557,133.511965,-0.000778,0.001288,32.000000,-235.780879,135.787212,-0.025192,-40.000915,-0.420657,418103.640237,0.982997,18.939531,1.745098,2.784208,0.064429,0.066968,166.572516,32.000000,182.499610,167.621880,169.030590,149.535032,32.000000,145.080327,67.679671,64.675632,88.854761,8.000000,36.328586,62.250614,80.536851,54.253165,19.249873,59.581026,36.461202
49.828085,59.018081,138.724343,143.096045,111.456664,98.944722,29.157558,14.226624,135.634265,1.805909,58.473653,50.673616,141.764466,138.737724,139.781745,135.542835,95.672778,133.515436,-0.000778,0.001261,32.000000,-235.780977,135.793334,-0.025224,-40.000941,-0.420643,418093.220949,0.982725,18.932932,1.748282,2.784155,0.063499,0.078660,166.586070,32.000000,182.485004,167.614691,169.110996,149.544495,32.000000,145.074661,67.677921,64.676832,88.846655,8.000000,36.330168,62.250614,80.532390,54.253165,19.201483,59.574417,36.683212
49.829653,59.012213,138.732618,143.093593,111.504110,98.944520,29.118354,14.226570,135.641807,1.805814,58.460086,50.673394,141.765247,138.748311,139.780927,135.548903,95.673303,133.529895,-0.000779,0.001269,32.000000,-235.781098,135.802312,-0.025333,-40.000953,-0.420643,418093.220949,0.982725,18.932932,1.748282,2.784155,0.067130,0.077702,166.603759,32.000000,182.459019,167.620418,169.213106,149.532637,32.000000,145.076047,67.674888,64.678252,88.834471,8.000000,36.332186,62.250614,80.527405,54.253165,19.090355,59.561672,36.558047
49.833998,59.004292,138.740249,143.090606,111.525512,98.952635,29.145429,14.226511,135.648755,1.805902,58.453482,50.671751,141.764826,138.754277,139.779202,135.555051,95.674223,133.535904,-0.000778,0.001252,32.000000,-235.781070,135.810746,-0.025347,-40.000957,-0.420657,418121.270685,0.983158,18.928287,1.748764,2.784059,0.061421,0.077899,166.603368,32.000000,182.460935,167.642519,169.202402,149.504051,32.000000,145.101894,67.671334,64.679533,88.820905,8.000000,36.333262,62.250614,80.519847,53.253165,18.938590,59.577614,36.476389
49.832862,58.997152,138.748876,143.087798,111.547864,98.952530,29.151113,14.226493,135.654903,1.806131,58.453072,50.671163,141.763796,138.760028,139.774448,135.562536,95.677561,133.540416,-0.000779,0.001256,32.000000,-235.781159,135.818456,-0.025365,-40.000948,-0.420662,418111.169725,0.984430,18.920797,1.755329,2.784138,0.061893,0.073287,166.580235,32.000000,182.478553,167.656932,169.086207,149.493185,32.000000,145.115181,67.668805,64.682670,88.806027,8.000000,36.337121,62.250614,80.516863,53.253165,18.788661,59.564868,36.543667
49.833097,58.992437,138.753691,143.085545,111.531634,98.952346,29.163308,14.226470,135.658881,1.806060,58.460358,50.669406,141.760540,138.764899,139.774860,135.568544,95.680912,133.543687,-0.000779,0.001261,32.000000,-235.781169,135.825865,-0.025411,-40.000975,-0.420667,418131.068301,0.983482,18.908380,1.757356,2.784048,0.056883,0.079567,166.545101,32.000000,182.501397,167.644844,168.962057,149.499835,32.000000,145.103163,67.666817,64.685887,88.791491,8.000000,36.338120,62.250614,80.514380,53.253165,18.656411,59.560521,36.500527
49.831250,58.991118,138.758629,143.083866,111.538653,98.952126,29.216441,14.226621,135.660059,1.806520,58.471749,50.666792,141.757429,138.769794,139.776109,135.574223,95.684812,133.547188,-0.000779,0.001236,32.000000,-235.781001,135.832443,-0.025405,-40.000980,-0.420696,418115.829263,0.983295,18.902415,1.756230,2.784285,0.067884,0.079775,166.542979,32.000000,182.509220,167.620010,168.958389,149.522971,32.000000,145.073830,67.666223,64.690664,88.777325,8.000000,36.338766,62.250614,80.512917,53.253165,18.574470,59.569185,36.491136
49.828602,58.994429,138.759273,143.083054,111.502080,98.939969,29.147165,14.226604,135.660521,1.806487,58.483961,50.663002,141.755675,138.771210,139.776632,135.576087,95.686326,133.540225,-0.000778,0.001218,32.000000,-235.781018,135.834585,-0.025518,-40.000967,-0.420699,418102.481869,0.982864,18.897457,1.754483,2.784368,0.064354,0.073601,166.560537,32.000000,182.490154,167.597889,169.050356,149.538593,32.000000,145.054175,67.665678,64.693562,88.761218,8.000000,36.337194,62.250614,80.513248,53.253165,18.545627,59.568212,36.472647
49.822557,59.002819,138.765733,143.083183,111.474483,98.943854,29.200631,14.226500,135.661449,1.806585,58.504264,50.660563,141.758355,138.774121,139.775401,135.578660,95.689119,133.541172,-0.000779,0.001214,32.000000,-235.781086,135.838984,-0.025423,-40.000957,-0.420732,418093.975880,0.981111,18.898050,1.752300,2.784571,0.059134,0.074043,166.589535,32.000000,182.461744,167.612421,169.183585,149.517706,32.000000,145.068311,67.664590,64.697214,88.742693,8.000000,36.338783,62.250614,80.516199,53.253165,18.587305,59.568408,36.535890
49.820848,59.007309,138.766223,143.083724,111.468288,98.939699,29.169818,14.226557,135.661703,1.806467,58.512892,50.659925,141.758699,138.776649,139.773003,135.580016,95.689711,133.537421,-0.000779,0.001215,32.000000,-235.780988,135.840821,-0.025331,-40.000969,-0.420795,418068.309964,0.983189,18.915162,1.747801,2.785125,0.059505,0.066476,166.597544,32.000000,182.457906,167.626949,169.200232,149.499343,32.000000,145.088315,67.663133,64.698700,88.733321,8.000000,36.337796,62.250614,80.517474,53.253165,18.619117,59.565212,36.463183
49.820796,59.012737,138.770930,143.084800,111.436710,98.935345,29.147631,14.226508,135.662081,1.806176,58.521986,50.659969,141.757941,138.778214,139.768340,135.583501,95.692565,133.535392,-0.000778,0.001195,32.000000,-235.781009,135.843856,-0.025449,-40.000950,-0.420795,418068.309964,0.983189,18.915162,1.747801,2.785125,0.061656,0.075155,166.574499,32.000000,182.470316,167.647240,169.105394,149.477563,32.000000,145.105809,67.660570,64.702128,88.719859,8.000000,36.337518,62.250614,80.518144,53.253165,18.656309,59.563471,36.529067
49.822340,59.016378,138.770867,143.085882,111.470027,98.935135,29.177835,14.226528,135.662825,1.806142,58.530499,50.658821,141.755029,138.779423,139.765448,135.586334,95.695826,133.533200,-0.000778,0.001177,32.000000,-235.781112,135.845093,-0.025415,-40.000974,-0.420815,418059.775467,0.982824,18.925003,1.742611,2.785304,0.053823,0.072480,166.544757,32.000000,182.492197,167.641604,168.973888,149.479827,32.000000,145.097332,67.658541,64.705591,88.707185,8.000000,36.336633,62.250614,80.513097,53.253165,18.665401,59.568585,36.421364
49.818275,59.019543,138.772511,143.087012,111.439039,98.935096,29.146364,14.226635,135.663835,1.805962,58.537806,50.655366,141.753068,138.779548,139.767112,135.588055,95.698811,133.534476,-0.000777,0.001171,32.000000,-235.781013,135.844290,-0.025491,-40.000968,-0.420820,418042.709922,0.983544,18.930485,1.738762,2.785402,0.059397,0.076723,166.534984,32.000000,182.500748,167.616220,168.946943,149.504703,32.000000,145.074174,67.657255,64.709082,88.696327,8.000000,36.334765,62.250614,80.514361,53.253165,18.658181,59.566678,36.546382
49.815614,59.023301,138.772188,143.088459,111.411841,98.935235,29.164922,14.226624,135.662574,1.805678,58.548620,50.654414,141.753518,138.778760,139.768639,135.589627,95.701325,133.548601,-0.000778,0.001177,32.000000,-235.781082,135.844732,-0.025268,-40.000971,-0.420808,418039.115126,0.982500,18.932529,1.734426,2.785314,0.062755,0.080303,166.549368,32.000000,182.481448,167.596332,169.029564,149.521556,32.000000,145.054009,67.655439,64.711744,88.686618,8.000000,36.333718,62.250614,80.515633,53.253165,18.655998,59.577643,36.507864
49.815366,59.029107,138.771787,143.090333,111.334767,98.935214,29.161139,14.226624,135.660724,1.805682,58.569368,50.651216,141.755459,138.779847,139.768068,135.592585,95.702591,133.545910,-0.000778,0.001147,32.000000,-235.781062,135.844716,-0.025327,-40.000935,-0.420855,418040.690609,0.983657,18.939901,1.732067,2.785574,0.063293,0.074298,166.568973,32.000000,182.458725,167.599261,169.138171,149.516111,32.000000,145.062175,67.652824,64.712840,88.678050,8.000000,36.331391,62.250614,80.515711,53.253165,18.671570,59.577250,36.506543
49.810139,59.037890,138.766241,143.092782,111.216673,98.935088,29.145069,14.226554,135.656594,1.805662,58.603980,50.644254,141.756796,138.778257,139.766216,135.590050,95.704027,133.548629,-0.000778,0.001164,32.000000,-235.781211,135.840326,-0.025289,-40.000911,-0.420884,418042.866687,0.983100,18.946413,1.736480,2.785717,0.060722,0.073968,166.577334,32.000000,182.448773,167.616970,169.169602,149.489880,32.000000,145.086236,67.649998,64.713599,88.670806,8.000000,36.327344,62.250614,80.517370,53.253165,18.740957,59.560757,36.536404
49.803730,59.052254,138.761355,143.096340,111.080110,98.924196,29.198832,14.226558,135.652391,1.805839,58.646891,50.637272,141.757878,138.772398,139.763714,135.586085,95.706418,133.548422,-0.000777,0.001209,32.000000,-235.781221,135.836039,-0.025343,-40.000924,-0.420895,418048.258196,0.983248,18.952474,1.733893,2.785723,0.056443,0.070717,166.565491,32.000000,182.459908,167.636509,169.100465,149.467169,32.000000,145.106202,67.647978,64.714850,88.665077,8.000000,36.321843,62.250614,80.524151,53.253165,18.862350,59.573168,36.512559
49.795973,59.070810,138.752899,143.100959,111.036078,98.913282,29.152693,14.226458,135.643260,1.805619,58.687131,50.632199,141.756720,138.767532,139.762791,135.580749,95.709025,133.545517,-0.000776,0.001246,32.000000,-235.781201,135.828045,-0.025431,-40.000937,-0.420937,418059.545938,0.983925,18.966668,1.733791,2.785903,0.063268,0.073795,166.541059,32.000000,182.479827,167.636375,168.989365,149.469623,32.000000,145.108926,67.645796,64.716097,88.659902,8.000000,36.315465,62.250614,80.531379,53.253165,19.053995,59.563668,36.517842
49.789211,59.091298,138.746234,143.106528,110.997544,98.901047,29.165194,14.226430,135.634948,1.805477,58.720905,50.625753,141.756102,138.757841,139.763708,135.572578,95.711569,133.543422,-0.000776,0.001217,32.000000,-235.781158,135.820066,-0.025318,-40.000947,-0.420952,418031.841811,0.982182,18.987667,1.731299,2.786164,0.060726,0.070260,166.526725,32.000000,182.490306,167.615849,168.939148,149.491361,32.000000,145.090494,67.644355,64.717031,88.655374,8.000000,36.308469,62.250614,80.539866,53.253165,19.286039,59.573503,36.561642
49.782421,59.111863,138.737834,143.112811,110.966380,98.888749,29.168686,14.226634,135.625487,1.805343,58.750271,50.621777,141.758533,138.749672,139.765020,135.565367,95.712149,133.530453,-0.000776,0.001184,32.000000,-235.780967,135.810534,-0.025383,-40.000970,-0.420979,418009.587669,0.983845,19.014253,1.727266,2.786428,0.063463,0.076748,166.539665,32.000000,182.478877,167.595013,168.996856,149.514940,32.000000,145.073279,67.643031,64.718642,88.651704,8.000000,36.301521,62.250614,80.548063,53.253165,19.532917,59.579787,36.548216
49.778298,59.131217,138.728851,143.119716,110.963576,98.876398,29.176167,14.226618,135.617356,1.805187,58.781389,50.614876,141.762100,138.739901,139.765215,135.552883,95.711823,133.527303,-0.000777,0.001192,32.000000,-235.780930,135.802082,-0.025327,-40.000965,-0.420991,417983.569408,0.983503,19.041741,1.723696,2.786673,0.059155,0.070003,166.564003,32.000000,182.453759,167.593986,169.107738,149.521780,32.000000,145.078223,67.640825,64.719877,88.649033,8.000000,36.293938,62.250614,80.554950,53.253165,19.763243,59.567956,36.562156
49.769698,59.150477,138.716139,143.126867,110.918614,98.864184,29.183536,14.226620,135.606710,1.805019,58.817666,50.610425,141.767090,138.728859,139.764357,135.542265,95.711659,133.520771,-0.000777,0.001169,32.000000,-235.780902,135.792119,-0.025454,-40.000996,-0.420989,417936.909707,0.983229,19.092960,1.715539,2.786934,0.063348,0.072537,166.581238,32.000000,182.435373,167.610995,169.174322,149.501978,32.000000,145.103382,67.638597,64.721461,88.647601,8.000000,36.283945,62.250614,80.564067,53.253165,19.986244,59.571910,36.508964
49.764162,59.170871,138.703934,143.134268,110.893052,98.839587,29.154353,14.226667,135.592435,1.804880,58.861493,50.603921,141.770760,138.715499,139.763008,135.529663,95.712743,133.509158,-0.000777,0.001153,32.000000,-235.780888,135.781295,-0.025389,-40.000991,-0.420989,417936.909707,0.983229,19.092960,1.715539,2.786934,0.062321,0.082725,166.578090,32.000000,182.441039,167.631961,169.131474,149.482620,32.000000,145.134286,67.636445,64.723382,88.646404,8.000000,36.273392,62.250614,80.573452,53.253165,20.218217,59.575273,36.543447
49.758030,59.193338,138.689544,143.142155,110.851072,98.815022,29.139388,14.226771,135.578322,1.804737,58.908635,50.598267,141.773275,138.702235,139.761611,135.514876,95.713692,133.495512,-0.000777,0.001147,32.000000,-235.780764,135.768841,-0.025292,-40.000963,-0.421001,417915.524219,0.983097,19.121125,1.712498,2.787161,0.060989,0.076030,166.556138,32.000000,182.460147,167.641513,169.013669,149.479903,32.000000,145.151147,67.635668,64.725555,88.645310,8.000000,36.262451,62.250614,80.584266,53.253165,20.482351,59.573355,36.519236
49.752909,59.218406,138.676636,143.150896,110.739136,98.810896,29.184356,14.226905,135.564278,1.804267,58.953463,50.591821,141.776188,138.688190,139.762503,135.498445,95.713856,133.475816,-0.000776,0.001164,32.000000,-235.780643,135.755653,-0.025326,-40.000977,-0.420936,417839.138809,0.984010,19.147254,1.705719,2.787225,0.062303,0.079428,166.537005,32.000000,182.476046,167.627564,168.926424,149.498230,32.000000,145.142626,67.636048,64.727376,88.643731,8.000000,36.250837,62.250614,80.590967,53.253165,20.779297,59.573444,36.492970
49.744007,59.245843,138.660569,143.160556,110.665871,98.798629,29.164121,14.226865,135.550622,1.803768,58.994716,50.585918,141.780146,138.674320,139.764739,135.483101,95.712797,133.455880,-0.000775,0.001150,32.000000,-235.780627,135.739664,-0.025334,-40.000960,-0.420874,417765.903665,0.984462,19.176073,1.698078,2.787280,0.057644,0.074521,166.541618,32.000000,182.473319,167.604645,168.951219,149.526685,32.000000,145.126332,67.636148,64.728190,88.641675,8.000000,36.238421,62.250614,80.606425,53.253165,21.108438,59.560570,36.526132
49.740559,59.272868,138.645047,143.170563,110.604149,98.786250,29.138922,14.226951,135.536840,1.803238,59.032419,50.581015,141.786191,138.659659,139.766140,135.467662,95.710846,133.444407,-0.000773,0.001137,32.000000,-235.780504,135.728567,-0.025463,-40.000942,-0.420894,417783.167970,0.983081,19.206446,1.688253,2.787307,0.063233,0.074094,166.563256,32.000000,182.450385,167.591668,169.057661,149.545112,32.000000,145.120226,67.636213,64.729229,88.641512,8.000000,36.224882,62.250614,80.616855,53.253165,21.446714,59.577397,36.439999
49.738363,59.299640,138.629262,143.180692,110.559475,98.773923,29.159157,14.226888,135.522017,1.802956,59.063242,50.576705,141.794061,138.645831,139.767685,135.452611,95.707883,133.433758,-0.000774,0.001144,32.000000,-235.780568,135.716215,-0.025283,-40.000912,-0.420916,417774.306708,0.983907,19.243106,1.679533,2.787483,0.063363,0.073904,166.583769,32.000000,182.429330,167.601905,169.154272,149.539226,32.000000,145.138385,67.636526,64.730044,88.642580,8.000000,36.211406,62.250614,80.624312,53.253165,21.794321,59.571192,36.504269
49.742015,59.323522,138.616490,143.190598,110.588740,98.764418,29.156843,14.227018,135.508776,1.802577,59.084496,50.576768,141.801092,138.635304,139.768138,135.440440,95.705170,133.420468,-0.000775,0.001167,32.000000,-235.780466,135.703057,-0.025291,-40.000939,-0.420880,417762.314804,0.984780,19.273702,1.675855,2.787364,0.059619,0.071551,166.587229,32.000000,182.430051,167.624349,169.146563,149.525371,32.000000,145.171089,67.636347,64.731268,88.644542,8.000000,36.198654,62.250614,80.626478,53.253165,22.109566,59.566087,36.391723
49.740974,59.342052,138.605351,143.199751,110.583945,98.763122,29.184777,14.226945,135.497362,1.802459,59.097127,50.576704,141.806192,138.624359,139.767463,135.430676,95.703194,133.409691,-0.000774,0.001178,32.000000,-235.780505,135.693195,-0.025312,-40.000954,-0.420832,417750.812148,0.984091,19.302749,1.673594,2.787170,0.065229,0.071948,166.569680,32.000000,182.446830,167.642143,169.046886,149.519993,32.000000,145.200941,67.636956,64.733102,88.647784,8.000000,36.187248,62.250614,80.631642,53.253165,22.358299,59.580131,36.554525
49.742539,59.354883,138.595170,143.207780,110.585089,98.763130,29.189703,14.226869,135.488548,1.801948,59.103873,50.576162,141.809967,138.614804,139.769296,135.418802,95.701046,133.399214,-0.000774,0.001131,32.000000,-235.780557,135.684307,-0.025342,-40.000916,-0.420746,417743.754496,0.984058,19.322848,1.669786,2.786708,0.069777,0.071460,166.550184,32.000000,182.467853,167.638912,168.942493,149.539859,32.000000,145.203680,67.638862,64.734610,88.651908,8.000000,36.176287,62.250614,80.635391,53.253165,22.536605,59.569185,36.454526
49.743146,59.363656,138.585670,143.214560,110.580310,98.758829,29.181802,14.226874,135.480847,1.801424,59.106377,50.575206,141.814778,138.608600,139.774638,135.408391,95.699306,133.389342,-0.000775,0.001088,32.000000,-235.780524,135.677876,-0.025318,-40.000889,-0.420742,417766.190014,0.983174,19.342456,1.666476,2.786543,0.069038,0.071591,166.546896,32.000000,182.473983,167.618924,168.930859,149.571201,32.000000,145.193627,67.641649,64.736430,88.655833,8.000000,36.165898,62.250614,80.639147,53.253165,22.636518,59.568349,36.529214
49.745343,59.371404,138.578867,143.220640,110.621459,98.746399,29.159170,14.226771,135.473057,1.801106,59.107440,50.578545,141.821277,138.602057,139.781087,135.400512,95.697286,133.389177,-0.000774,0.001052,32.000000,-235.780695,135.671303,-0.025173,-40.000907,-0.420711,417785.870745,0.983008,19.353667,1.663480,2.786250,0.056011,0.066129,166.565924,32.000000,182.454242,167.603924,169.031907,149.600059,32.000000,145.187876,67.644738,64.737812,88.660484,8.000000,36.155837,62.250614,80.642094,53.253165,22.710937,59.558367,36.560321
49.744989,59.378542,138.572521,143.225994,110.610630,98.746383,29.153316,14.226654,135.466157,1.801102,59.115848,50.574556,141.828419,138.595650,139.786112,135.393438,95.693835,133.373972,-0.000775,0.001044,32.000000,-235.780750,135.665906,-0.025231,-40.000915,-0.420669,417781.332031,0.983241,19.361810,1.660377,2.786025,0.059306,0.071105,166.591583,32.000000,182.430673,167.619212,169.150247,149.596830,32.000000,145.209152,67.647198,64.739409,88.666346,8.000000,36.147478,62.250614,80.646955,53.253165,22.783138,59.565822,36.527526
49.740494,59.386982,138.564334,143.231112,110.585252,98.742360,29.158211,14.226598,135.459453,1.800960,59.130384,50.571870,141.834349,138.589014,139.788577,135.386139,95.689586,133.375686,-0.000776,0.001063,32.000000,-235.780734,135.658632,-0.025268,-40.000892,-0.420584,417740.775326,0.983853,19.367281,1.662316,2.785766,0.061941,0.075702,166.598512,32.000000,182.422162,167.647015,169.163255,149.576214,32.000000,145.243678,67.648953,64.740811,88.672476,8.000000,36.137373,62.250614,80.654480,53.253165,22.865596,59.568182,36.551151
49.735557,59.397197,138.556669,143.236271,110.532783,98.738305,29.164591,14.226624,135.454149,1.800960,59.148078,50.572914,141.838267,138.579780,139.790976,135.379356,95.686087,133.373988,-0.000777,0.001079,32.000000,-235.780614,135.650955,-0.025431,-40.000881,-0.420576,417756.430664,0.984076,19.374786,1.658304,2.785658,0.061408,0.068891,166.588076,32.000000,182.438425,167.672078,169.077576,149.561764,32.000000,145.283700,67.651049,64.742963,88.679099,8.000000,36.127473,62.250614,80.666879,53.253165,22.966518,59.569903,36.442053
49.730724,59.409140,138.550535,143.241785,110.464666,98.730217,29.165052,14.226651,135.447257,1.800920,59.162252,50.574535,141.841679,138.571317,139.794953,135.371307,95.683288,133.370652,-0.000777,0.001048,32.000000,-235.780525,135.641896,-0.025416,-40.000891,-0.420587,417761.592775,0.983991,19.387885,1.663395,2.785745,0.060522,0.072418,166.570325,32.000000,182.458264,167.667636,168.976279,149.576528,32.000000,145.285694,67.653755,64.745771,88.686581,8.000000,36.118044,62.250614,80.675636,53.253165,23.091730,59.559341,36.533469
49.732743,59.420553,138.541670,143.247159,110.435545,98.730057,29.162975,14.226708,135.441563,1.800605,59.169936,50.575036,141.845881,138.564948,139.801536,135.364919,95.679960,133.369640,-0.000777,0.001058,32.000000,-235.780489,135.636742,-0.025260,-40.000864,-0.420606,417767.055113,0.983869,19.403215,1.666061,2.785867,0.058705,0.071553,166.569134,32.000000,182.464101,167.646733,168.974007,149.606229,32.000000,145.274038,67.655801,64.748576,88.693761,8.000000,36.107199,62.250614,80.682676,53.253165,23.228291,59.558593,36.515421
49.730601,59.431219,138.536165,143.252260,110.447382,98.730017,29.160311,14.226681,135.437429,1.800510,59.169845,50.577772,141.850533,138.561128,139.806922,135.360281,95.675059,133.367088,-0.000777,0.001027,32.000000,-235.780456,135.630625,-0.025322,-40.000882,-0.420614,417756.175027,0.983909,19.420166,1.667222,2.786015,0.061511,0.074026,166.590947,32.000000,182.449437,167.636319,169.065720,149.630571,32.000000,145.267528,67.657217,64.750481,88.700822,8.000000,36.098238,62.250614,80.688133,53.253165,23.351563,59.585383,36.505223
49.732105,59.439104,138.533276,143.256875,110.478326,98.742100,29.165774,14.226642,135.437631,1.800236,59.164779,50.580027,141.856433,138.556353,139.811235,135.354696,95.669620,133.367317,-0.000777,0.001011,32.000000,-235.780453,135.624506,-0.025250,-40.000883,-0.420577,417775.146565,0.983964,19.429485,1.670054,2.785723,0.066023,0.075773,166.618299,32.000000,182.424664,167.645060,169.181882,149.627682,32.000000,145.282677,67.658478,64.751708,88.708152,8.000000,36.089776,62.250614,80.694099,53.253165,23.448546,59.567690,36.516815
49.734699,59.444329,138.531757,143.260983,110.459672,98.745995,29.166582,14.226640,135.438450,1.800123,59.157943,50.583432,141.862321,138.556588,139.814034,135.352133,95.664451,133.369606,-0.000777,0.000939,32.000000,-235.780402,135.620207,-0.025224,-40.000897,-0.420593,417799.191434,0.984128,19.442372,1.673701,2.785733,0.067350,0.078088,166.632403,32.000000,182.416515,167.667848,169.218283,149.611674,32.000000,145.314791,67.658394,64.752872,88.715421,8.000000,36.083511,62.250614,80.698250,53.253165,23.506184,59.563393,36.570079
49.738730,59.445720,138.530835,143.264240,110.463373,98.746129,29.161627,14.226563,135.437026,1.799966,59.146371,50.587451,141.865317,138.554694,139.816488,135.352822,95.660057,133.363848,-0.000778,0.000954,32.000000,-235.780518,135.618476,-0.025154,-40.000929,-0.420633,417869.328795,0.984052,19.448699,1.679254,2.785590,0.064967,0.070098,166.621140,32.000000,182.427189,167.689080,169.150714,149.600463,32.000000,145.339880,67.657653,64.755043,88.722432,8.000000,36.077407,62.250614,80.699899,53.253165,23.516111,59.565586,36.481745
49.744041,59.443950,138.530001,143.266605,110.476710,98.754425,29.133134,14.226664,135.437549,1.799888,59.131804,50.591990,141.866677,138.552984,139.820430,135.353269,95.656327,133.370897,-0.000778,0.000942,32.000000,-235.780434,135.618088,-0.025122,-40.000948,-0.420628,417900.711247,0.984021,19.451237,1.685546,2.785415,0.058841,0.074141,166.594810,32.000000,182.447101,167.688367,169.043704,149.609385,32.000000,145.340593,67.657974,64.757431,88.729852,8.000000,36.070523,62.250614,80.699284,53.253165,23.479309,59.572864,36.607570
49.748506,59.440409,138.532759,143.268095,110.559226,98.766692,29.174676,14.226521,135.439732,1.800177,59.113356,50.596521,141.868808,138.555104,139.826269,135.355993,95.653649,133.372728,-0.000779,0.000913,32.000000,-235.780517,135.618442,-0.025061,-40.000906,-0.420589,417908.930840,0.984105,19.448449,1.687114,2.785170,0.060474,0.075606,166.588149,32.000000,182.462184,167.672873,169.004094,149.637953,32.000000,145.329471,67.659327,64.759799,88.737420,8.000000,36.065902,62.250614,80.698247,53.253165,23.416689,59.566323,36.442420
49.751957,59.435991,138.536097,143.269090,110.611514,98.778767,29.168495,14.226464,135.443346,1.800229,59.089400,50.600065,141.874148,138.560681,139.831775,135.358182,95.650120,133.380625,-0.000780,0.000868,32.000000,-235.780484,135.619369,-0.025000,-40.000882,-0.420569,417945.409798,0.985030,19.441177,1.694304,2.784856,0.061426,0.071786,166.602942,32.000000,182.449427,167.657729,169.081316,149.668136,32.000000,145.312370,67.660785,64.761948,88.744608,8.000000,36.061869,62.250614,80.701102,53.253165,23.320835,59.571044,36.492677
49.756856,59.428763,138.540233,143.268998,110.655159,98.790882,29.161399,14.226394,135.446476,1.799979,59.067268,50.602563,141.878550,138.565275,139.836396,135.361436,95.646179,133.382777,-0.000780,0.000849,32.000000,-235.780423,135.624925,-0.025066,-40.000896,-0.420580,417994.853051,0.983643,19.433010,1.697880,2.784662,0.066003,0.077516,166.629087,32.000000,182.424317,167.663192,169.199405,149.675603,32.000000,145.319883,67.661534,64.763560,88.752214,8.000000,36.058393,62.250614,80.700252,53.253165,23.206416,59.563226,36.556873
49.758827,59.420732,138.544021,143.268399,110.652977,98.802742,29.153000,14.226390,135.451169,1.800054,59.046325,50.609999,141.882299,138.570457,139.838233,135.365502,95.641599,133.383816,-0.000781,0.000862,32.000000,-235.780360,135.628290,-0.025032,-40.000905,-0.420609,418044.435074,0.983885,19.425017,1.705284,2.784536,0.065299,0.073154,166.644759,32.000000,182.416241,167.686459,169.248254,149.665300,32.000000,145.341788,67.662356,64.765424,88.759235,8.000000,36.054994,62.250614,80.698498,53.253165,23.075731,59.567435,36.528994
49.761107,59.412072,138.550201,143.267336,110.759916,98.802674,29.149407,14.226384,135.457091,1.799859,59.026115,50.614389,141.884222,138.571942,139.839524,135.367660,95.638243,133.389238,-0.000782,0.000866,32.000000,-235.780449,135.632378,-0.025044,-40.000917,-0.420616,418091.063908,0.984120,19.412713,1.710282,2.784345,0.068075,0.070096,166.638118,32.000000,182.420030,167.710902,169.198968,149.646233,32.000000,145.367596,67.662655,64.768409,88.765790,8.000000,36.053095,62.250614,80.699551,53.253165,22.916663,59.563353,36.678369
49.762188,59.401423,138.556435,143.265654,110.858088,98.802655,29.146969,14.226353,135.464991,1.799756,59.001863,50.621019,141.884952,138.578454,139.841174,135.372148,95.636164,133.393867,-0.000783,0.000817,32.000000,-235.780466,135.639968,-0.025028,-40.000934,-0.420650,418138.186234,0.984458,19.402641,1.715372,2.784310,0.062664,0.075023,166.618682,32.000000,182.441165,167.720206,169.086869,149.653688,32.000000,145.377910,67.664513,64.772757,88.772613,8.000000,36.051112,62.250614,80.703860,53.253165,22.755581,59.565960,36.501187
49.771309,59.390236,138.564843,143.263769,110.957549,98.814686,29.165617,14.226377,135.473156,1.799860,58.966836,50.629842,141.883056,138.587419,139.844942,135.378338,95.634803,133.404360,-0.000784,0.000770,32.000000,-235.780375,135.649985,-0.025063,-40.000960,-0.420635,418131.699008,0.984506,19.391620,1.721388,2.784307,0.060196,0.072255,166.606599,32.000000,182.455202,167.709794,169.031385,149.678136,32.000000,145.364903,67.666478,64.777163,88.778667,8.000000,36.050399,62.250614,80.696130,53.253165,22.580069,59.567199,36.648509
49.778131,59.376180,138.572947,143.261228,111.037563,98.832151,29.144179,14.226323,135.483374,1.800042,58.924198,50.636086,141.883878,138.596173,139.849223,135.385841,95.633698,133.413356,-0.000785,0.000780,32.000000,-235.780532,135.660220,-0.025058,-40.000881,-0.420629,418121.533893,0.984537,19.379849,1.725740,2.784372,0.065156,0.072880,166.615122,32.000000,182.449851,167.690617,169.073285,149.704916,32.000000,145.344272,67.668364,64.781202,88.784467,8.000000,36.050268,62.250614,80.693437,53.253165,22.373748,59.560727,36.479471
49.789685,59.358972,138.584787,143.257946,111.147007,98.832073,29.165170,14.226454,135.495590,1.800322,58.883326,50.644448,141.886563,138.608911,139.852284,135.396859,95.631887,133.421674,-0.000785,0.000777,32.000000,-235.780501,135.671470,-0.024993,-40.000879,-0.420624,418208.670397,0.984512,19.338094,1.737767,2.783812,0.065110,0.078942,166.638821,32.000000,182.430596,167.689468,169.192424,149.712717,32.000000,145.349799,67.669725,64.785406,88.790938,8.000000,36.051599,62.250614,80.681742,53.253165,22.109038,59.562517,36.531855
49.796234,59.339610,138.596740,143.253654,111.165497,98.844355,29.171157,14.226474,135.506931,1.800489,58.846167,50.650938,141.887042,138.622094,139.854332,135.409799,95.628870,133.437722,-0.000786,0.000772,32.000000,-235.780476,135.684837,-0.025011,-40.000884,-0.420624,418208.670397,0.984512,19.338094,1.737767,2.783812,0.067691,0.076638,166.657508,32.000000,182.415717,167.704874,169.268998,149.702927,32.000000,145.362096,67.670703,64.788517,88.797588,8.000000,36.054033,62.250614,80.674382,53.253165,21.814795,59.575991,36.677342
