OSU 80 Ton Compressor Load Stand
J Singleton
Measured on:
Thursday, May 30, 2019
3:15:08 PM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tm3,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,MG,SG,ML,SL,Speed2,Power2
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,Hz,kW
49.874846,60.006354,138.844532,143.590439,102.705833,99.088126,29.152186,14.254694,138.604377,2.263212,59.109659,50.770154,142.214872,138.892335,140.721233,138.711322,95.978217,137.015305,-0.000738,0.001274,32.000000,-235.752711,138.766699,-0.155173,-40.001030,-0.422264,419443.777312,0.985353,19.880675,3.131536,2.783236,0.066686,0.084452,166.943588,32.000000,182.313184,167.371923,168.927540,150.258164,32.000000,145.893324,67.146098,62.820485,90.844905,0.281321,52.164503,70.873418,59.799566,33.300000,28.775097,59.570641,36.648069
49.876523,59.998305,138.853512,143.588808,102.780431,99.091976,29.169218,14.254674,138.612642,2.261854,59.101349,50.769627,142.214144,138.903124,140.719218,138.719911,95.975257,137.024924,-0.000736,0.001259,32.000000,-235.752795,138.776426,-0.155337,-40.001047,-0.422341,419452.082990,0.986807,19.876563,3.136048,2.783678,0.058692,0.072811,166.962254,32.000000,182.290135,167.405416,168.986979,150.230398,32.000000,145.912950,67.140910,62.820728,90.846884,0.281321,52.167488,70.873418,59.787392,33.300000,28.758680,59.557934,36.709991
49.873247,59.989955,138.863578,143.587277,102.879478,99.104151,29.154944,14.254805,138.621221,2.260532,59.094245,50.770619,142.212516,138.911137,140.715971,138.729179,95.975234,137.033503,-0.000736,0.001251,32.000000,-235.752590,138.786318,-0.155441,-40.001054,-0.422355,419445.479693,0.986336,19.868192,3.143024,2.783859,0.066852,0.078690,166.953847,32.000000,182.292843,167.437542,164.806477,150.200580,32.000000,145.933217,67.136496,62.820873,90.848019,0.281321,52.171717,70.873418,59.784090,33.300000,28.741261,59.554915,36.734275
49.870750,59.980335,138.871251,143.585729,102.893696,99.106535,29.138982,14.254747,138.630580,2.259125,59.084876,50.769147,142.209503,138.919410,140.714982,138.738940,95.974428,137.044648,-0.000735,0.001235,32.000000,-235.752636,138.794561,-0.155651,-40.001034,-0.422376,419456.028682,0.985740,19.858408,3.150611,2.783945,0.055863,0.071708,166.920706,32.000000,182.312584,167.452541,160.640212,150.196450,32.000000,145.937079,67.132297,62.820565,90.848581,0.281321,52.174767,70.873418,59.781323,33.300000,28.722020,59.559626,36.694877
49.868862,59.970643,138.880272,143.584147,102.905700,99.116913,29.171934,14.254574,138.642260,2.257615,59.076716,50.768543,142.207100,138.927310,140.717709,138.749196,95.973595,137.053452,-0.000736,0.001249,32.000000,-235.752805,138.801906,-0.155592,-40.001020,-0.422478,419498.962035,0.986394,19.853445,3.154760,2.784330,0.062214,0.083112,166.906542,32.000000,182.323905,167.433809,160.568245,150.225581,32.000000,145.901615,67.129943,62.820995,90.850368,0.281321,52.178592,70.873418,59.772272,33.300000,28.701757,59.563088,36.644400
49.871160,59.961930,138.888276,143.582622,102.914004,99.121065,29.168556,14.254559,138.648873,2.256418,59.069546,50.766199,142.206238,138.934329,140.720045,138.757476,95.972107,137.061703,-0.000736,0.001251,32.000000,-235.752819,138.809644,-0.155526,-40.001041,-0.422521,419500.442518,0.986987,19.846408,3.160925,2.784623,0.071103,0.083286,166.913243,32.000000,182.311244,167.407061,160.631267,150.256606,32.000000,145.859688,67.127952,62.821345,90.851224,0.281321,52.182146,70.873418,59.762418,33.300000,28.681277,59.564602,36.653204
49.874612,59.955244,138.895555,143.581241,102.927417,99.108867,29.129364,14.254443,138.657070,2.254769,59.071527,50.761170,142.206917,138.939609,140.720852,138.763827,95.969851,137.068763,-0.000736,0.001240,32.000000,-235.752890,138.813679,-0.155712,-40.001059,-0.422599,419534.567153,0.985991,19.838668,3.165991,2.784910,0.068650,0.079226,166.943716,32.000000,182.269763,167.401436,160.761670,150.271897,32.000000,145.840904,67.126075,62.820237,90.852802,0.281321,52.185424,70.873418,59.754987,33.300000,28.667078,59.560265,36.672940
49.872111,59.953530,138.902392,143.580764,102.877526,99.096760,29.183491,14.254410,138.663565,2.253454,59.079915,50.756421,142.209743,138.944578,140.720641,138.769226,95.967581,137.077547,-0.000735,0.001215,32.000000,-235.752879,138.820080,-0.155706,-40.001041,-0.422608,419542.299479,0.986074,19.827579,3.171448,2.784942,0.062680,0.076968,166.970245,32.000000,182.240149,167.422906,160.856141,150.253914,32.000000,145.860583,67.125193,62.820166,90.855926,0.281321,52.188306,70.873418,59.747964,33.300000,28.659745,59.558102,36.682331
49.873339,59.953519,138.911008,143.580946,102.897355,99.084684,29.197887,14.254493,138.670577,2.253381,59.091885,50.751646,142.210395,138.948063,140.716659,138.774324,95.966350,137.085921,-0.000736,0.001240,32.000000,-235.752893,138.829125,-0.155874,-40.000998,-0.422541,419484.812245,0.987186,19.817324,3.177099,2.784895,0.060131,0.079105,166.977055,32.000000,182.235735,167.456863,160.827377,150.221652,32.000000,145.886602,67.124178,62.819828,90.857704,0.281321,52.192089,70.873418,59.738290,33.300000,28.657625,59.552545,36.725545
49.872705,59.954236,138.917040,143.581609,102.846113,99.076546,29.136367,14.254432,138.678107,2.253281,59.101250,50.751784,142.209102,138.955325,140.712910,138.779846,95.966491,137.089461,-0.000735,0.001235,32.000000,-235.752848,138.837045,-0.155722,-40.000992,-0.422531,419437.239841,0.985285,19.818196,3.183591,2.785172,0.063783,0.087959,166.949129,32.000000,182.255639,167.481593,160.700426,150.209907,32.000000,145.902100,67.123338,62.820197,90.858842,0.281321,52.195271,70.873418,59.731681,33.300000,28.659056,59.557482,36.693557
49.865558,59.954706,138.923178,143.582580,102.763424,99.076680,29.159229,14.254353,138.683842,2.253378,59.103460,50.750716,142.206521,138.961225,140.712969,138.784328,95.968071,137.095037,-0.000735,0.001255,32.000000,-235.752892,138.845549,-0.155598,-40.001014,-0.422492,419387.450119,0.984652,19.816914,3.188850,2.785276,0.063533,0.076600,166.926075,32.000000,182.270367,167.476994,160.591741,150.227936,32.000000,145.883053,67.123847,62.820479,90.860789,0.281321,52.198356,70.873418,59.726432,33.300000,28.659719,59.563658,36.647115
49.868839,59.953090,138.928145,143.583551,102.737002,99.076716,29.165315,14.254507,138.688976,2.253372,59.096662,50.748075,142.204881,138.968028,140.715378,138.792398,95.968557,137.098754,-0.000735,0.001241,32.000000,-235.752713,138.852435,-0.155637,-40.001023,-0.422485,419354.333359,0.986666,19.818286,3.190410,2.785432,0.050996,0.070312,166.924531,32.000000,182.267455,167.449717,160.607388,150.265705,32.000000,145.849791,67.124138,62.821277,90.860913,0.281321,52.200773,70.873418,59.719437,33.300000,28.657485,59.557757,36.718868
49.867920,59.949342,138.933240,143.584014,102.771345,99.077057,29.146615,14.254390,138.695559,2.253458,59.085799,50.747859,142.208164,138.975637,140.719162,138.801967,95.969094,137.103582,-0.000735,0.001288,32.000000,-235.752884,138.859751,-0.155663,-40.001053,-0.422568,419357.292387,0.986050,19.826147,3.191509,2.785955,0.062855,0.074995,166.958743,32.000000,182.231382,167.435550,160.732351,150.290939,32.000000,145.832732,67.124667,62.822215,90.861996,0.281321,52.203734,70.873418,59.712831,33.300000,28.651570,59.561554,36.655699
49.866852,59.943813,138.938384,143.583949,102.813887,99.085172,29.156718,14.254426,138.701547,2.253447,59.080086,50.747016,142.211819,138.982470,140.719510,138.808967,95.968280,137.108752,-0.000734,0.001266,32.000000,-235.752917,138.868064,-0.155269,-40.001075,-0.422554,419352.542056,0.985769,19.821140,3.192811,2.785871,0.067049,0.074073,166.991548,32.000000,182.195517,167.451612,160.852361,150.281597,32.000000,145.839270,67.125818,62.822494,90.864555,0.281321,52.206467,70.873418,59.707176,33.300000,28.641185,59.564927,36.601554
49.865349,59.936855,138.944472,143.583339,102.774813,99.085162,29.168299,14.254412,138.707325,2.253220,59.079665,50.745453,142.213219,138.986493,140.717743,138.814316,95.967274,137.116872,-0.000733,0.001255,32.000000,-235.752974,138.875540,-0.155173,-40.001069,-0.422572,419348.346521,0.986415,19.818341,3.194596,2.786024,0.054739,0.072827,167.009328,32.000000,182.181462,167.485363,160.869934,150.253856,32.000000,145.875679,67.126499,62.824200,90.867293,0.281321,52.209249,70.873418,59.700179,33.300000,28.626293,59.555141,36.667438
49.862228,59.930829,138.948756,143.582719,102.703651,99.085332,29.146214,14.254479,138.711808,2.253421,59.082617,50.740958,142.214087,138.990842,140.714479,138.819882,95.968371,137.119764,-0.000733,0.001252,32.000000,-235.752947,138.880500,-0.155250,-40.001074,-0.422628,419378.412864,0.986163,19.813917,3.197894,2.786187,0.063336,0.078305,166.984208,32.000000,182.192020,167.512562,160.759240,150.233889,32.000000,145.898042,67.126568,62.824972,90.868660,0.281321,52.212506,70.873418,59.695432,33.300000,28.612648,59.562360,36.656873
49.860301,59.927089,138.953509,143.582351,102.642026,99.085298,29.162260,14.254469,138.712903,2.253437,59.093719,50.736148,142.211960,138.991457,140.714051,138.822098,95.969887,137.121163,-0.000733,0.001272,32.000000,-235.752966,138.885351,-0.155478,-40.001042,-0.422653,419371.827752,0.985786,19.808513,3.202804,2.786393,0.065241,0.083729,166.952546,32.000000,182.210529,167.516428,160.633403,150.234974,32.000000,145.887528,67.127115,62.826794,90.871177,0.281321,52.214517,70.873418,59.692319,33.300000,28.601991,59.557167,36.637944
49.853506,59.926658,138.955514,143.582513,102.562198,99.073191,29.208921,14.254563,138.711650,2.253337,59.107061,50.730014,142.210782,138.994590,140.716571,138.823403,95.971095,137.121989,-0.000733,0.001262,32.000000,-235.752851,138.888800,-0.155351,-40.001052,-0.422689,419365.413511,0.986587,19.805716,3.203097,2.786654,0.059895,0.077728,166.944399,32.000000,182.218488,167.488077,160.603228,150.262309,32.000000,145.859369,67.128763,62.827638,90.873332,0.281321,52.216947,70.873418,59.692247,33.300000,28.596074,59.557993,36.714686
49.849285,59.930557,138.958567,143.583484,102.495139,99.069047,29.134749,14.254533,138.711130,2.253491,59.118629,50.725338,142.211668,138.993652,140.717075,138.826093,95.971323,137.124495,-0.000733,0.001266,32.000000,-235.752909,138.890026,-0.155246,-40.001036,-0.422715,419358.876616,0.986076,19.803968,3.202254,2.786857,0.060341,0.078659,166.969984,32.000000,182.191271,167.468971,160.706554,150.282882,32.000000,145.834764,67.130213,62.828380,90.875104,0.281321,52.218327,70.873418,59.689694,33.300000,28.603694,59.562557,36.655772
49.845240,59.937473,138.957329,143.585768,102.418475,99.069032,29.172801,14.254513,138.709087,2.253770,59.135099,50.722160,142.213715,138.992589,140.718171,138.824512,95.969696,137.122538,-0.000732,0.001258,32.000000,-235.752927,138.889138,-0.155066,-40.001069,-0.422731,419308.643074,0.984526,19.810564,3.201442,2.787277,0.062632,0.083970,167.002526,32.000000,182.148981,167.471775,160.824366,150.283176,32.000000,145.828236,67.132538,62.828131,90.877549,0.281321,52.219613,70.873418,59.687292,33.300000,28.615537,59.567750,36.426426
49.835438,59.944978,138.957746,143.588281,102.341354,99.060885,29.158504,14.254400,138.705849,2.253661,59.157430,50.714637,142.216360,138.993842,140.715870,138.821352,95.969220,137.120465,-0.000730,0.001257,32.000000,-235.753038,138.888187,-0.154886,-40.001096,-0.422771,419298.844131,0.987094,19.818830,3.202420,2.787574,0.061068,0.083559,167.023079,32.000000,182.126588,167.500864,160.879355,150.250656,32.000000,145.859802,67.135188,62.828619,90.880363,0.281321,52.219653,70.873418,59.691213,33.300000,28.630135,59.554728,36.674995
49.830579,59.953483,138.954835,143.591020,102.267832,99.050643,29.126155,14.254232,138.705712,2.253538,59.183519,50.711889,142.219227,138.990884,140.711410,138.817880,95.970406,137.118314,-0.000731,0.001255,32.000000,-235.753312,138.885166,-0.155087,-40.001122,-0.422811,419313.108053,0.985912,19.829930,3.203106,2.787775,0.068981,0.080671,167.015838,32.000000,182.129500,167.522281,160.804877,150.224999,32.000000,145.887107,67.138435,62.828789,90.883516,0.281321,52.219653,70.873418,59.690300,33.300000,28.646010,59.556351,36.562009
49.823589,59.963400,138.953153,143.593982,102.254109,99.032040,29.179428,14.254220,138.704074,2.253262,59.208670,50.707466,142.219194,138.987946,140.710257,138.815031,95.972989,137.114513,-0.000733,0.001260,32.000000,-235.753270,138.882463,-0.155141,-40.001125,-0.422883,419295.311680,0.986547,19.847575,3.202584,2.788332,0.057209,0.071360,166.990760,32.000000,182.155545,167.531407,160.675357,150.223435,32.000000,145.897182,67.142171,62.829633,90.887313,0.281321,52.219437,70.873418,59.697952,33.300000,28.666361,59.543910,36.652691
49.821681,59.973985,138.948082,143.597487,102.294136,99.019781,29.149274,14.254325,138.698757,2.253084,59.229419,50.702304,142.219358,138.985755,140.711073,138.813988,95.974446,137.111607,-0.000733,0.001256,32.000000,-235.753122,138.876727,-0.155170,-40.001094,-0.422888,419263.893387,0.987669,19.861107,3.200365,2.788545,0.069518,0.086048,166.972578,32.000000,182.168956,167.505755,160.604557,150.247820,32.000000,145.868894,67.145692,62.829811,90.891225,0.281321,52.217957,70.873418,59.695125,33.300000,28.687708,59.544805,36.683138
49.814563,59.984723,138.945404,143.601339,102.306565,99.007212,29.141539,14.254225,138.694615,2.253113,59.243569,50.696802,142.222419,138.981468,140.712681,138.810446,95.976045,137.108444,-0.000732,0.001255,32.000000,-235.753256,138.873516,-0.154884,-40.001074,-0.422877,419197.433827,0.985859,19.878257,3.195955,2.788903,0.064908,0.078595,166.980310,32.000000,182.159546,167.478163,160.675760,150.279368,32.000000,145.832562,67.149519,62.830222,90.895571,0.281321,52.217249,70.873418,59.699000,33.300000,28.709752,59.566205,36.525472
49.810888,59.995198,138.941345,143.605534,102.237893,98.994833,29.169361,14.254215,138.689102,2.252908,59.258632,50.691472,142.226198,138.979401,140.712949,138.807549,95.977065,137.105612,-0.000732,0.001244,32.000000,-235.753247,138.872358,-0.155050,-40.001045,-0.422845,419157.522806,0.986825,19.890818,3.193101,2.788908,0.061198,0.075041,167.012190,32.000000,182.130510,167.466874,160.801098,150.292576,32.000000,145.826846,67.153707,62.829560,90.900966,0.281321,52.215777,70.873418,59.701844,33.300000,28.732191,59.560521,36.538972
49.806578,60.004991,138.938504,143.610069,102.275459,98.982558,29.167508,14.254242,138.686997,2.252614,59.280654,50.686413,142.231304,138.977664,140.713031,138.802043,95.977271,137.102794,-0.000731,0.001221,32.000000,-235.753203,138.868955,-0.154912,-40.001044,-0.422861,419119.866327,0.987145,19.908922,3.189981,2.789253,0.068387,0.076300,167.041026,32.000000,182.106248,167.490177,156.684415,150.276795,32.000000,145.846352,67.157717,62.829423,90.907552,0.281321,52.215284,70.873418,59.702983,33.300000,28.752572,59.552260,36.700600
49.799602,60.015394,138.932816,143.614596,102.297952,98.970231,29.165723,14.254300,138.683348,2.252299,59.305594,50.683029,142.234229,138.971686,140.711276,138.797155,95.978285,137.097801,-0.000731,0.001234,32.000000,-235.753135,138.865697,-0.154680,-40.001067,-0.422845,419081.145194,0.986188,19.923200,3.187601,2.789377,0.066043,0.075115,167.043562,32.000000,182.109291,167.513696,152.505201,150.252856,32.000000,145.879520,67.161871,62.830924,90.915257,0.281321,52.213316,70.873418,59.710171,33.300000,28.773868,59.548660,36.653791
49.804743,60.025929,138.926864,143.619251,102.306298,98.957983,29.158962,14.254267,138.676951,2.251925,59.327808,50.680006,142.235857,138.967469,140.710264,138.790455,95.980311,137.094452,-0.000732,0.001232,32.000000,-235.753197,138.860027,-0.154728,-40.001117,-0.422837,419044.528244,0.986247,19.937454,3.186039,2.789561,0.053288,0.079293,167.019416,32.000000,182.143415,167.526230,152.377808,150.243285,32.000000,145.906262,67.165532,62.832416,90.922462,0.281321,52.211339,70.873418,59.705843,33.300000,28.795797,59.561622,36.522831
49.793341,60.036566,138.921684,143.624009,102.240125,98.945684,29.150703,14.254513,138.671782,2.251695,59.346856,50.675167,142.236199,138.960693,140.711370,138.783717,95.983540,137.089073,-0.000732,0.001235,32.000000,-235.752973,138.852651,-0.154874,-40.001089,-0.422843,419008.065506,0.986364,19.955081,3.182625,2.789838,0.068004,0.084412,166.998805,32.000000,182.166660,167.508413,152.274198,150.261751,32.000000,145.886170,67.168918,62.832710,90.929512,0.281321,52.208720,70.873418,59.710864,33.300000,28.818074,59.563658,36.702507
49.790878,60.047274,138.917782,143.628845,102.173196,98.933496,29.168508,14.254490,138.665900,2.251220,59.358174,50.672919,142.239343,138.955134,140.714432,138.777144,95.986302,137.081736,-0.000733,0.001224,32.000000,-235.752948,138.844896,-0.154574,-40.001076,-0.422737,418962.142444,0.986386,19.960293,3.178988,2.789430,0.060495,0.079136,166.999004,32.000000,182.173382,167.478224,152.301161,150.295297,32.000000,145.854063,67.173760,62.834446,90.937460,0.281321,52.207435,70.873418,59.715206,33.300000,28.840648,59.561809,36.685633
49.786621,60.057471,138.910538,143.633924,102.161921,98.921360,29.178532,14.254586,138.658074,2.251005,59.369443,50.667911,142.243889,138.949024,140.717498,138.770184,95.988073,137.074378,-0.000732,0.001214,32.000000,-235.752887,138.837736,-0.154403,-40.001047,-0.422790,418925.417800,0.986819,19.982732,3.173174,2.789965,0.059365,0.079968,167.028186,32.000000,182.147145,167.462743,152.416039,150.315715,32.000000,145.846340,67.178372,62.835873,90.945542,0.281321,52.204295,70.873418,59.718235,33.300000,28.862586,59.571231,36.688494
49.781323,60.066833,138.906230,143.638975,102.171156,98.913327,29.140348,14.254606,138.652323,2.251047,59.382111,50.664685,142.249058,138.942447,140.720656,138.761829,95.987470,137.067787,-0.000733,0.001224,32.000000,-235.752888,138.832419,-0.154391,-40.001028,-0.422764,418883.466576,0.986177,19.995991,3.166885,2.790025,0.064676,0.081563,167.059163,32.000000,182.123006,167.474167,152.524996,150.308517,32.000000,145.864640,67.181865,62.836337,90.954504,0.281321,52.202575,70.873418,59.721616,33.300000,28.883368,59.559862,36.488348
49.777018,60.075425,138.898220,143.643867,102.101982,98.901097,29.232841,14.254594,138.648242,2.250561,59.399621,50.660376,142.253494,138.936845,140.720587,138.753564,95.987922,137.061827,-0.000732,0.001220,32.000000,-235.752936,138.824610,-0.154157,-40.001008,-0.422740,418844.363863,0.985836,20.010596,3.161575,2.790118,0.064484,0.081354,167.074106,32.000000,182.117658,167.505230,152.530741,150.278093,32.000000,145.909198,67.184580,62.837271,90.962130,0.281321,52.199234,70.873418,59.728839,33.300000,28.902474,59.564022,36.544914
49.774870,60.083314,138.892533,143.648469,102.076310,98.889145,29.191778,14.254556,138.643830,2.250229,59.419150,50.654993,142.256498,138.928496,140.719368,138.745465,95.989982,137.055960,-0.000733,0.001258,32.000000,-235.752955,138.817433,-0.153904,-40.001010,-0.422759,418827.180662,0.987188,20.025443,3.159010,2.790328,0.061946,0.081993,167.054795,32.000000,182.139684,167.524679,152.422391,150.260985,32.000000,145.943203,67.187030,62.838406,90.970248,0.281321,52.196610,70.873418,59.730101,33.300000,28.919440,59.555810,36.644474
49.769089,60.091912,138.885199,143.653054,102.068007,98.877242,29.139540,14.254436,138.638609,2.249966,59.435787,50.648691,142.257875,138.921867,140.720691,138.738540,95.991406,137.049693,-0.000734,0.001270,32.000000,-235.753091,138.810681,-0.153965,-40.001028,-0.422729,418787.771478,0.984059,20.038494,3.155693,2.790409,0.060900,0.081995,167.028171,32.000000,182.170307,167.520998,155.039554,150.272619,32.000000,145.941829,67.189301,62.840912,90.979548,0.281321,52.192884,70.873418,59.737308,33.300000,28.937446,59.564357,36.583506
49.768403,60.100774,138.880041,143.657739,102.065489,98.873188,29.168110,14.254363,138.632294,2.249691,59.447642,50.644232,142.258982,138.915788,140.724409,138.730425,95.992807,137.044674,-0.000733,0.001292,32.000000,-235.753226,138.804211,-0.154054,-40.001048,-0.422696,418745.116685,0.985391,20.048608,3.150810,2.790415,0.063347,0.078920,167.024334,32.000000,182.183169,167.494174,159.086006,150.299470,32.000000,145.920483,67.192274,62.843728,90.988700,0.281321,52.190771,70.873418,59.739825,33.300000,28.956279,59.557118,36.559441
49.762825,60.109963,138.874474,143.662531,102.032977,98.861183,29.135060,14.254476,138.623145,2.249455,59.456302,50.640065,142.262830,138.909682,140.726136,138.721262,95.993880,137.037374,-0.000734,0.001290,32.000000,-235.753045,138.797349,-0.153844,-40.001051,-0.422688,418706.631526,0.987187,20.063192,3.146373,2.790592,0.062186,0.082957,167.048260,32.000000,182.168344,167.472292,160.535005,150.319979,32.000000,145.905853,67.194651,62.845761,90.997534,0.281321,52.187374,70.873418,59.744997,33.300000,28.975723,59.562242,36.580424
49.753845,60.119541,138.868621,143.667434,102.064392,98.849026,29.190089,14.254412,138.615100,2.249148,59.468076,50.636347,142.268547,138.903041,140.729059,138.715616,95.993609,137.032891,-0.000732,0.001283,32.000000,-235.753060,138.789565,-0.153785,-40.001029,-0.422667,418698.426498,0.986218,20.072765,3.142558,2.790526,0.063465,0.084814,167.082448,32.000000,182.144740,167.470203,160.656430,150.325864,32.000000,145.916618,67.197398,62.847698,91.007094,0.281321,52.185335,70.873418,59.754371,33.300000,28.996451,59.567150,36.662155
49.752142,60.128519,138.861586,143.672454,102.080832,98.845137,29.164536,14.254350,138.609668,2.249077,59.481085,50.634005,142.272908,138.897846,140.730197,138.708708,95.994840,137.029733,-0.000732,0.001308,32.000000,-235.753077,138.783536,-0.153903,-40.001034,-0.422666,418660.836432,0.987362,20.087730,3.137975,2.790727,0.063159,0.081585,167.106197,32.000000,182.134801,167.497147,160.705445,150.293269,32.000000,145.952607,67.199673,62.849809,91.017034,0.281321,52.181373,70.873418,59.760006,33.300000,29.016408,59.564406,36.597739
49.752411,60.136347,138.856152,143.677419,102.045713,98.833279,29.133583,14.254414,138.603104,2.249334,59.496438,50.631867,142.276994,138.892316,140.730128,138.704755,95.996336,137.026253,-0.000732,0.001323,32.000000,-235.752975,138.777090,-0.154081,-40.001042,-0.422692,418628.127817,0.985600,20.106611,3.136089,2.791113,0.060004,0.081006,167.097065,32.000000,182.151448,167.522207,160.620537,150.277754,32.000000,145.980364,67.201493,62.852648,91.026171,0.281321,52.178568,70.873418,59.765583,33.300000,29.034812,59.562606,36.494511
49.746478,60.143066,138.849504,143.682247,102.029884,98.825149,29.149787,14.254462,138.598547,2.249153,59.502542,50.629708,142.279396,138.887295,140.731568,138.701404,95.997635,137.021672,-0.000732,0.001305,32.000000,-235.753065,138.770429,-0.154002,-40.001077,-0.422680,418621.420893,0.986486,20.117352,3.133339,2.791067,0.065534,0.074224,167.067368,32.000000,182.186680,167.526191,160.488691,150.279959,32.000000,145.996090,67.202372,62.855627,91.035480,0.281321,52.174369,70.873418,59.771751,33.300000,29.050877,59.558269,36.543007
49.749932,60.148713,138.846741,143.686857,101.991274,98.825112,29.177149,14.254496,138.594255,2.249117,59.501437,50.626877,142.279675,138.880816,140.735539,138.699543,95.999496,137.019429,-0.000734,0.001308,32.000000,-235.752985,138.766220,-0.154225,-40.001101,-0.422620,418578.220576,0.987430,20.124904,3.130172,2.790943,0.057415,0.070323,167.054606,32.000000,182.205978,167.498946,160.417913,150.306875,32.000000,145.967745,67.204416,62.858347,91.044664,0.281321,52.172874,70.873418,59.775035,33.300000,29.063637,59.548670,36.713146
49.748073,60.151796,138.842432,143.691024,102.060608,98.817086,29.142793,14.254533,138.591345,2.248151,59.493658,50.625844,142.282922,138.875080,140.740067,138.698535,96.000582,137.015315,-0.000733,0.001301,32.000000,-235.752951,138.761857,-0.154271,-40.001109,-0.422629,418554.094430,0.986947,20.137767,3.126669,2.791142,0.059210,0.078779,167.069913,32.000000,182.206117,167.466717,160.493580,150.340691,32.000000,145.939838,67.205902,62.861305,91.053289,0.281321,52.169911,70.873418,59.778348,33.300000,29.072871,59.559901,36.679543
49.743573,60.153527,138.840688,143.694812,102.065011,98.817013,29.182767,14.254526,138.588947,2.247135,59.483884,50.625754,142.288901,138.872285,140.744066,138.696805,96.001283,137.011744,-0.000734,0.001268,32.000000,-235.752975,138.758014,-0.154467,-40.001078,-0.422596,418555.401043,0.985960,20.139836,3.123728,2.790893,0.058586,0.080578,167.105390,32.000000,182.180232,167.452113,160.628943,150.354819,32.000000,145.933737,67.207110,62.863006,91.063202,0.281321,52.168663,70.873418,59.781566,33.300000,29.078939,59.568084,36.503095
49.742692,60.153533,138.840347,143.698167,102.120003,98.817062,29.184252,14.254524,138.591216,2.245858,59.472593,50.626855,142.292653,138.870464,140.745616,138.694395,96.000498,137.013139,-0.000734,0.001266,32.000000,-235.752965,138.757745,-0.154609,-40.001083,-0.422569,418524.437934,0.987091,20.144845,3.120663,2.790911,0.055530,0.067605,167.131211,32.000000,182.162917,167.471613,160.707366,150.330085,32.000000,145.961483,67.207484,62.863917,91.073224,0.281321,52.167082,70.873418,59.791529,33.300000,29.082200,59.561170,36.693043
49.743487,60.151439,138.840684,143.701037,102.136210,98.816861,29.160508,14.254443,138.594261,2.244559,59.456716,50.626915,142.294147,138.870306,140.745259,138.693939,96.000911,137.015837,-0.000734,0.001266,32.000000,-235.752913,138.758822,-0.154752,-40.001092,-0.422607,418527.832863,0.985841,20.151238,3.118246,2.791128,0.063291,0.074000,167.133801,32.000000,182.169427,167.501193,160.656408,150.310557,32.000000,145.999313,67.206473,62.865127,91.082580,0.281321,52.167055,70.873418,59.790084,33.300000,29.078897,59.555702,36.696345
49.745925,60.143706,138.843706,143.702970,102.207859,98.817081,29.179048,14.254372,138.597711,2.243067,59.434942,50.632141,142.294099,138.871839,140.746677,138.696604,96.003310,137.017201,-0.000735,0.001281,32.000000,-235.752986,138.758312,-0.154814,-40.001054,-0.422615,418530.033175,0.985810,20.152156,3.119702,2.791171,0.065219,0.081589,167.106011,32.000000,182.200629,167.512296,160.525549,150.298154,32.000000,146.021601,67.206158,62.866898,91.091079,0.281321,52.166844,70.873418,59.791538,33.300000,29.067740,59.554964,36.689962
49.747264,60.133078,138.846297,143.704016,102.284649,98.817254,29.147906,14.254302,138.601258,2.241418,59.408903,50.637937,142.293045,138.874964,140.751354,138.698472,96.007160,137.021086,-0.000736,0.001295,32.000000,-235.753002,138.763513,-0.154917,-40.001027,-0.422607,418525.275733,0.986588,20.149240,3.120587,2.791133,0.061375,0.071112,167.089351,32.000000,182.228508,167.491265,160.418074,150.321530,32.000000,146.006097,67.207706,62.869191,91.100293,0.281321,52.167930,70.873418,59.793522,33.300000,29.049597,59.561681,36.613806
49.750027,60.120276,138.851370,143.704258,102.379353,98.825219,29.125792,14.254439,138.606509,2.239910,59.378301,50.639170,142.295117,138.879511,140.757980,138.703017,96.008571,137.026770,-0.000736,0.001290,32.000000,-235.752918,138.767037,-0.154868,-40.001051,-0.422588,418510.496054,0.985890,20.138980,3.118843,2.791057,0.059201,0.074399,167.096612,32.000000,182.237019,167.456504,160.451138,150.360079,32.000000,145.981551,67.208746,62.871287,91.107546,0.281321,52.169037,70.873418,59.793184,33.300000,29.025344,59.567445,36.611018
49.751739,60.101415,138.854901,143.703427,102.480074,98.825413,29.177674,14.254263,138.614097,2.237875,59.340970,50.642099,142.299869,138.882568,140.762773,138.708489,96.009268,137.032084,-0.000737,0.001298,32.000000,-235.753111,138.770009,-0.155040,-40.001058,-0.422567,418489.691240,0.986888,20.126966,3.116861,2.791034,0.067923,0.082004,167.144931,32.000000,182.198012,167.447446,160.625333,150.378631,32.000000,145.971888,67.208526,62.873016,91.116431,0.281321,52.170205,70.873418,59.793130,33.300000,28.986818,59.552683,36.728259
49.749665,60.092199,138.857375,143.702719,102.519877,98.825542,29.160969,14.254343,138.618135,2.236805,59.328649,50.644612,142.302738,138.885898,140.766062,138.710140,96.008891,137.033774,-0.000738,0.001309,32.000000,-235.753020,138.772182,-0.155298,-40.001062,-0.422575,418502.422483,0.987623,20.111300,3.118185,2.790981,0.052150,0.070232,167.159970,32.000000,182.189219,167.457212,160.673923,150.371193,32.000000,145.989337,67.208988,62.874343,91.122303,0.281321,52.170810,70.873418,59.796444,33.300000,28.968085,59.571674,36.635009
49.752723,60.079968,138.859714,143.701689,102.543430,98.825935,29.142159,14.254422,138.625404,2.235328,59.316113,50.642075,142.305411,138.890986,140.765917,138.714472,96.009448,137.036469,-0.000738,0.001310,32.000000,-235.752925,138.776206,-0.155441,-40.001057,-0.422549,418476.579562,0.985783,20.090666,3.120044,2.790956,0.061961,0.080200,167.175239,32.000000,182.187786,167.487248,160.679729,150.344645,32.000000,146.031699,67.208339,62.876917,91.130375,0.281321,52.171759,70.873418,59.799557,33.300000,28.941567,59.562517,36.704928
49.755857,60.065828,138.864987,143.700457,102.627973,98.825941,29.191559,14.254476,138.630410,2.233306,59.299681,50.645680,142.304153,138.894417,140.764828,138.720602,96.013003,137.043011,-0.000739,0.001323,32.000000,-235.752799,138.784705,-0.155571,-40.001035,-0.422565,418467.372800,0.986370,20.083599,3.121233,2.791122,0.064616,0.073200,167.145745,32.000000,182.226570,167.504709,160.507944,150.333782,32.000000,146.049516,67.206792,62.881040,91.140396,0.281321,52.173313,70.873418,59.797454,33.300000,28.911660,59.572657,36.421657
49.757979,60.055889,138.868165,143.699628,102.675272,98.825928,29.157684,14.254560,138.634219,2.231615,59.282811,50.645958,142.301290,138.900033,140.768050,138.723315,96.014589,137.046595,-0.000739,0.001302,32.000000,-235.752570,138.790048,-0.155451,-40.000993,-0.422534,418450.700793,0.986912,20.068201,3.121971,2.790997,0.060847,0.082994,167.124809,32.000000,182.257054,167.491615,160.422880,150.357793,32.000000,146.035767,67.204508,62.884064,91.147194,0.281321,52.174076,70.873418,59.800089,33.300000,28.891736,59.562399,36.660174
49.759850,60.045625,138.872807,143.698817,102.730781,98.834150,29.200717,14.254590,138.639199,2.230179,59.263333,50.645843,142.300974,138.904743,140.771597,138.727092,96.014710,137.052005,-0.000738,0.001289,32.000000,-235.752557,138.795291,-0.155700,-40.000976,-0.422498,418424.231243,0.985137,20.050813,3.121562,2.790927,0.069324,0.082100,167.129828,32.000000,182.257798,167.457734,160.460841,150.392095,32.000000,146.003704,67.202083,62.885940,91.152575,0.281321,52.175842,70.873418,59.795566,33.300000,28.870729,59.564927,36.569419
49.761454,60.035807,138.876630,143.698005,102.732628,98.834399,29.157632,14.254587,138.644938,2.228848,59.247394,50.645538,142.303335,138.906252,140.774412,138.730593,96.014537,137.057378,-0.000739,0.001277,32.000000,-235.752751,138.800297,-0.155498,-40.000976,-0.422480,418406.545963,0.986209,20.038676,3.121700,2.790872,0.065481,0.082669,167.164503,32.000000,182.233381,167.450255,160.595693,150.409765,32.000000,145.994521,67.199774,62.887947,91.157353,0.281321,52.177444,70.873418,59.795506,33.300000,28.850269,59.563176,36.565751
49.758508,60.029943,138.878633,143.697464,102.693113,98.834585,29.158309,14.254671,138.648098,2.227849,59.244627,50.645593,142.305641,138.907250,140.775549,138.733109,96.013663,137.061074,-0.000740,0.001257,32.000000,-235.752698,138.803085,-0.155604,-40.000996,-0.422497,418427.010477,0.984770,20.026474,3.124181,2.790861,0.062633,0.073230,167.186399,32.000000,182.217043,167.454674,160.660719,150.406805,32.000000,146.006425,67.197969,62.888617,91.160515,0.281321,52.178232,70.873418,59.798039,33.300000,28.836798,59.560265,36.536844
49.757561,60.020900,138.882344,143.696546,102.647846,98.834882,29.162987,14.254813,138.653620,2.226161,59.248861,50.645487,142.307858,138.908012,140.774170,138.737656,96.012889,137.065888,-0.000740,0.001228,32.000000,-235.752470,138.805289,-0.155431,-40.001023,-0.422485,418415.167344,0.986167,20.014995,3.126937,2.790848,0.063194,0.071340,167.206512,32.000000,182.207959,167.501023,160.681304,150.364298,32.000000,146.046620,67.193579,62.891571,91.165639,0.281321,52.179415,70.873418,59.803015,33.300000,28.815456,59.568104,36.608891
49.764794,60.017091,138.885266,143.696228,102.560410,98.834942,29.158192,14.254917,138.657070,2.224806,59.248574,50.645705,142.306797,138.907640,140.772118,138.739649,96.015180,137.070119,-0.000742,0.001240,32.000000,-235.752351,138.809438,-0.155510,-40.001012,-0.422514,418411.762501,0.986195,20.012183,3.129589,2.791053,0.066121,0.080034,167.183119,32.000000,182.236836,167.516001,164.762316,150.351209,32.000000,146.068473,67.189733,62.894346,91.168097,0.281321,52.180748,70.873418,59.802484,33.300000,28.807662,59.558770,36.596712
49.765608,60.013225,138.889863,143.696538,102.575569,98.835023,29.145111,14.254837,138.661072,2.223225,59.238050,50.645395,142.304316,138.910454,140.772966,138.742644,96.016973,137.075675,-0.000742,0.001241,32.000000,-235.752446,138.812069,-0.155494,-40.000979,-0.422523,418403.466559,0.986037,20.004119,3.132677,2.791181,0.063970,0.078054,167.158126,32.000000,182.269020,167.513637,168.793452,150.362101,32.000000,146.065617,67.186265,62.896497,91.169981,0.281321,52.181934,70.873418,59.797854,33.300000,28.799761,59.565497,36.674628
49.761848,60.007128,138.895423,143.696530,102.623236,98.835115,29.164421,14.254868,138.666000,2.221571,59.218342,50.645010,142.303529,138.914407,140.775044,138.747635,96.017246,137.079522,-0.000741,0.001240,32.000000,-235.752498,138.818138,-0.155578,-40.000962,-0.422456,418389.929677,0.986032,19.992819,3.132422,2.790834,0.064083,0.076679,167.156824,32.000000,182.272405,167.484785,168.787831,150.394459,32.000000,146.021377,67.183302,62.898127,91.170584,0.281321,52.184722,70.873418,59.802083,33.300000,28.789468,59.571083,36.594584
49.770630,59.998755,138.899252,143.696162,102.691987,98.835375,29.174930,14.254731,138.671214,2.219891,59.196820,50.646472,142.305424,138.919281,140.777557,138.751697,96.015771,137.084675,-0.000741,0.001243,32.000000,-235.752609,138.824741,-0.155401,-40.000977,-0.422461,418381.968954,0.986447,19.988111,3.133299,2.790880,0.067419,0.079955,167.180340,32.000000,182.258184,167.467174,168.905618,150.421363,32.000000,146.004582,67.180251,62.899897,91.170242,0.281321,52.186165,70.873418,59.798976,33.300000,28.774482,59.554030,36.705075
49.770720,59.988063,138.905271,143.695392,102.782634,98.835231,29.139992,14.254830,138.676647,2.218190,59.183896,50.648061,142.307102,138.922153,140.779149,138.757695,96.013342,137.091919,-0.000739,0.001245,32.000000,-235.752559,138.830623,-0.155514,-40.000994,-0.422506,418376.274066,0.985861,19.985907,3.134875,2.791203,0.056477,0.075580,167.219235,32.000000,182.230183,167.473625,167.616827,150.420328,32.000000,146.007209,67.176204,62.900156,91.170115,0.281321,52.188937,70.873418,59.794658,33.300000,28.752187,59.546880,36.688054
49.771116,59.977817,138.911242,143.694178,102.755147,98.835155,29.175262,14.254743,138.683758,2.216341,59.179109,50.650620,142.308497,138.925586,140.779066,138.761966,96.011873,137.098805,-0.000740,0.001266,32.000000,-235.752712,138.837038,-0.155566,-40.000987,-0.422423,418363.810172,0.985296,19.968439,3.138829,2.790788,0.066663,0.081195,167.234264,32.000000,182.228252,167.499622,163.473385,150.393316,32.000000,146.032241,67.172180,62.901271,91.170889,0.281321,52.191648,70.873418,59.795293,33.300000,28.730436,59.552624,36.680497
49.772329,59.969571,138.914995,143.692988,102.706919,98.835057,29.170680,14.254700,138.689605,2.214226,59.180347,50.649387,142.308090,138.929008,140.775961,138.766024,96.012891,137.105455,-0.000739,0.001249,32.000000,-235.752729,138.843366,-0.155815,-40.000963,-0.422425,418354.400407,0.986446,19.957653,3.144741,2.790903,0.061426,0.080601,167.224050,32.000000,182.247629,167.523776,160.623411,150.370568,32.000000,146.063347,67.168997,62.903023,91.171240,0.281321,52.193997,70.873418,59.797403,33.300000,28.711009,59.566058,36.583139
49.772940,59.963292,138.919453,143.691983,102.684696,98.835254,29.138571,14.254710,138.693203,2.212200,59.179355,50.651866,142.306002,138.930668,140.775672,138.771004,96.015307,137.109357,-0.000739,0.001235,32.000000,-235.752651,138.848296,-0.155707,-40.001015,-0.422431,418343.534258,0.985217,19.946998,3.149520,2.791001,0.061959,0.081317,167.194122,32.000000,182.281743,167.525832,160.491286,150.379815,32.000000,146.059598,67.166416,62.904797,91.172346,0.281321,52.195777,70.873418,59.795089,33.300000,28.695694,59.561082,36.645354
49.769850,59.958948,138.923341,143.691331,102.639298,98.835099,29.188455,14.254787,138.697390,2.210105,59.174927,50.651764,142.303040,138.932518,140.778353,138.775280,96.017657,137.113548,-0.000741,0.001207,32.000000,-235.752514,138.851951,-0.155583,-40.000996,-0.422420,418329.657310,0.985323,19.937496,3.151699,2.791009,0.059656,0.078048,167.183151,32.000000,182.299028,167.501528,160.446696,150.412771,32.000000,146.025962,67.164977,62.906289,91.173548,0.281321,52.198113,70.873418,59.798772,33.300000,28.686385,59.555613,36.485120
49.770754,59.955477,138.928826,143.691306,102.608908,98.834861,29.140741,14.254950,138.699305,2.208008,59.167589,50.652617,142.302901,138.936586,140.780504,138.779372,96.018966,137.117620,-0.000742,0.001222,32.000000,-235.752330,138.856137,-0.155761,-40.000984,-0.422422,418317.813419,0.986381,19.930583,3.151159,2.791064,0.064700,0.077646,167.201673,32.000000,182.288754,167.476736,160.532872,150.442495,32.000000,145.999336,67.163331,62.906392,91.173645,0.281321,52.200309,70.873418,59.803777,33.300000,28.678260,59.558672,36.696345
49.775051,59.951765,138.933422,143.691309,102.528155,98.834795,29.138023,14.254945,138.704112,2.205932,59.160143,50.654746,142.305606,138.938803,140.780590,138.784607,96.018418,137.122338,-0.000743,0.001206,32.000000,-235.752293,138.859794,-0.155401,-40.000938,-0.422452,418309.350314,0.984749,19.929439,3.150822,2.791315,0.056727,0.079424,167.233819,32.000000,182.259854,167.475911,160.658793,150.451563,32.000000,145.988607,67.161305,62.905201,91.174520,0.281321,52.203163,70.873418,59.796497,33.300000,28.670466,59.553686,36.650930
49.777502,59.947088,138.939627,143.691239,102.554548,98.834785,29.189844,14.255000,138.709176,2.203768,59.153197,50.656092,142.307990,138.942264,140.780976,138.789300,96.017025,137.126397,-0.000742,0.001211,32.000000,-235.752300,138.866432,-0.155568,-40.000921,-0.422460,418300.483615,0.986331,19.925033,3.151472,2.791375,0.060898,0.078702,167.253434,32.000000,182.244450,167.501033,160.723880,150.429111,32.000000,146.011800,67.159950,62.904613,91.176507,0.281321,52.206005,70.873418,59.794772,33.300000,28.662142,59.549260,36.712485
49.785935,59.940724,138.944739,143.690996,102.561254,98.834727,29.140954,14.255038,138.717110,2.201454,59.143030,50.656398,142.308528,138.946746,140.777862,138.793335,96.017448,137.130130,-0.000743,0.001218,32.000000,-235.752213,138.874183,-0.155559,-40.000916,-0.422425,418294.092072,0.986319,19.916871,3.154288,2.791226,0.066384,0.084615,167.251045,32.000000,182.251612,167.540779,159.313106,150.390788,32.000000,146.044944,67.158670,62.904498,91.178844,0.281321,52.208958,70.873418,59.788901,33.300000,28.648511,59.548778,36.744694
49.784060,59.931260,138.953012,143.690176,102.590540,98.838695,29.142189,14.255052,138.722489,2.199162,59.127422,50.656572,142.308203,138.953220,140.776197,138.798667,96.018469,137.137596,-0.000743,0.001181,32.000000,-235.752275,138.881396,-0.155191,-40.000928,-0.422416,418289.301654,0.984502,19.909654,3.157631,2.791213,0.055478,0.074768,167.218877,32.000000,182.283201,167.552342,155.124915,150.392435,32.000000,146.055964,67.158246,62.905545,91.181373,0.281321,52.212708,70.873418,59.787502,33.300000,28.630525,59.564868,36.511165
49.783267,59.919676,138.959799,143.688770,102.640132,98.850479,29.185485,14.255002,138.727329,2.196323,59.101066,50.660443,142.303933,138.961228,140.776642,138.802282,96.019617,137.143519,-0.000744,0.001173,32.000000,-235.752433,138.890466,-0.155021,-40.000953,-0.422347,418274.753174,0.985953,19.894558,3.159002,2.790843,0.065157,0.076419,167.199773,32.000000,182.307047,167.540516,152.366645,150.408149,32.000000,146.040091,67.157567,62.905230,91.183855,0.281321,52.216741,70.873418,59.785927,33.300000,28.608113,59.556066,36.669859
49.790297,59.906241,138.968223,143.686813,102.675086,98.858366,29.138749,14.254927,138.732838,2.193513,59.074613,50.663073,142.301143,138.969315,140.779310,138.806938,96.021377,137.149450,-0.000744,0.001177,32.000000,-235.752310,138.900895,-0.154997,-40.000920,-0.422393,418278.518713,0.985967,19.887037,3.161570,2.791115,0.058393,0.073441,167.205215,32.000000,182.303549,167.513972,152.410179,150.443102,32.000000,146.001182,67.157669,62.904508,91.185483,0.281321,52.221256,70.873418,59.780658,33.300000,28.581198,59.562940,36.640879
49.790398,59.891230,138.973917,143.684336,102.694534,98.858316,29.156804,14.254967,138.738698,2.190571,59.052492,50.664861,142.303811,138.977760,140.781762,138.812247,96.021992,137.158354,-0.000743,0.001157,32.000000,-235.752409,138.907941,-0.155084,-40.000890,-0.422454,418311.944413,0.984609,19.876273,3.163270,2.791295,0.053475,0.069634,167.230737,32.000000,182.278857,167.505262,152.552867,150.457553,32.000000,145.999318,67.157993,62.904093,91.188154,0.281321,52.224697,70.873418,59.776958,33.300000,28.549258,59.555220,36.698179
49.788128,59.877455,138.983037,143.681759,102.657464,98.866513,29.172193,14.254981,138.744535,2.190568,59.042626,50.667440,142.305394,138.983855,140.782865,138.815762,96.021548,137.163695,-0.000744,0.001160,32.000000,-235.752472,138.912739,-0.155119,-40.000864,-0.422430,418320.740062,0.986078,19.855560,3.164360,2.791070,0.059937,0.077056,167.256618,32.000000,182.252157,167.526412,152.645853,150.437215,32.000000,146.023087,67.159019,62.903204,91.192226,0.281321,52.229757,70.873418,59.779594,33.300000,28.518935,59.552545,36.674628
49.787264,59.866176,138.986809,143.679354,102.626095,98.866526,29.157773,14.254924,138.749432,2.191411,59.044771,50.666995,142.304813,138.988320,140.780248,138.818746,96.021290,137.170855,-0.000743,0.001178,32.000000,-235.752642,138.917276,-0.155240,-40.000853,-0.422431,418299.823175,0.985426,19.840444,3.168025,2.791179,0.060761,0.081833,167.259121,32.000000,182.255583,167.565460,152.624466,150.401429,32.000000,146.059881,67.159756,62.903196,91.195938,0.281321,52.232712,70.873418,59.779148,33.300000,28.491974,59.559783,36.598106
49.788384,59.858471,138.991339,143.677430,102.515862,98.862502,29.131769,14.254941,138.750428,2.192590,59.056659,50.664131,142.303308,138.992396,140.775781,138.822170,96.022466,137.174788,-0.000743,0.001169,32.000000,-235.752620,138.919550,-0.155223,-40.000852,-0.422500,418319.741449,0.985001,19.829020,3.171035,2.791490,0.059062,0.077007,167.232273,32.000000,182.281528,167.584297,152.501262,150.388383,32.000000,146.074078,67.160647,62.903706,91.199630,0.281321,52.236232,70.873418,59.776997,33.300000,28.470137,59.565114,36.538164
49.782853,59.855421,138.992532,143.676292,102.375933,98.850500,29.184187,14.255095,138.749299,2.193785,59.075856,50.660445,142.301101,138.991963,140.774748,138.823243,96.023835,137.176198,-0.000744,0.001160,32.000000,-235.752563,138.919830,-0.155219,-40.000853,-0.422506,418305.905985,0.985478,19.818635,3.174733,2.791614,0.066289,0.083959,167.203011,32.000000,182.313469,167.575436,151.051415,150.394991,32.000000,146.060058,67.162603,62.903961,91.202962,0.281321,52.237574,70.873418,59.780559,33.300000,28.462800,59.561485,36.436331
49.778807,59.860738,138.991253,143.676719,102.291983,98.842330,29.146951,14.255077,138.748481,2.195072,59.099701,50.652931,142.301795,138.989936,140.774677,138.820791,96.024867,137.175569,-0.000743,0.001165,32.000000,-235.752562,138.917488,-0.155219,-40.000883,-0.422481,418276.169958,0.986273,19.809771,3.175447,2.791642,0.066394,0.077201,167.201689,32.000000,182.320368,167.547137,146.998399,150.429530,32.000000,146.021461,67.163757,62.903297,91.205789,0.281321,52.239023,70.873418,59.784495,33.300000,28.467076,59.558249,36.580057
49.769620,59.870665,138.988168,143.678334,102.240555,98.842265,29.175980,14.254965,138.744881,2.196349,59.126794,50.642642,142.304035,138.986019,140.774319,138.819391,96.024482,137.173903,-0.000744,0.001159,32.000000,-235.752821,138.912912,-0.155154,-40.000937,-0.422481,418222.937615,0.984494,19.812446,3.174755,2.791976,0.055542,0.069114,167.225632,32.000000,182.303291,167.534289,144.390221,150.445582,32.000000,146.000914,67.163873,62.902463,91.208143,0.281321,52.238330,70.873418,59.793921,33.300000,28.482002,59.559665,36.723124
49.766992,59.884078,138.982968,143.681017,102.161163,98.834499,29.181162,14.254803,138.741690,2.197679,59.158010,50.637890,142.306324,138.982139,140.772353,138.815756,96.024699,137.168213,-0.000744,0.001144,32.000000,-235.752898,138.908800,-0.154956,-40.000910,-0.422489,418195.675739,0.985772,19.821954,3.173422,2.792177,0.060839,0.077124,167.256041,32.000000,182.274647,167.545021,144.506425,150.439304,32.000000,146.003646,67.165124,62.901143,91.212684,0.281321,52.237912,70.873418,59.799174,33.300000,28.506608,59.563491,36.685119
49.761766,59.899847,138.980500,143.684648,102.132900,98.834244,29.138132,14.254800,138.738181,2.198938,59.187616,50.635875,142.308155,138.980072,140.769349,138.811630,96.024103,137.164707,-0.000742,0.001124,32.000000,-235.752930,138.908472,-0.154791,-40.000872,-0.422576,418214.755784,0.985017,19.841395,3.173006,2.792631,0.065810,0.081396,167.263985,32.000000,182.273014,167.570930,144.531087,150.413935,32.000000,146.031748,67.166187,62.899864,91.217826,0.281321,52.236480,70.873418,59.806080,33.300000,28.538678,59.564170,36.669345
49.764023,59.913985,138.977563,143.688907,102.055241,98.834174,29.217451,14.254793,138.732231,2.200187,59.208230,50.634014,142.308434,138.978333,140.763915,138.809808,96.025361,137.163502,-0.000742,0.001115,32.000000,-235.752897,138.906850,-0.154483,-40.000884,-0.422570,418200.062685,0.984856,19.857530,3.170056,2.792674,0.061148,0.080811,167.249654,32.000000,182.294229,167.594378,144.432910,150.395968,32.000000,146.047857,67.165870,62.898674,91.220605,0.281321,52.236864,70.873418,59.808375,33.300000,28.568587,59.567543,36.601774
49.760957,59.924000,138.976437,143.692809,102.104904,98.833982,29.154833,14.254890,138.727693,2.201318,59.214917,50.635994,142.307813,138.976077,140.762718,138.807594,96.026951,137.163766,-0.000742,0.001132,32.000000,-235.752863,138.905961,-0.154623,-40.000896,-0.422629,418223.966965,0.986463,19.878711,3.168966,2.792917,0.063998,0.077495,167.213016,32.000000,182.331510,167.592056,144.304168,150.402103,32.000000,146.038829,67.166232,62.897193,91.223341,0.281321,52.236410,70.873418,59.809351,33.300000,28.593166,59.559065,36.650270
49.763065,59.929878,138.974556,143.696195,102.104810,98.833945,29.182187,14.255062,138.725380,2.202334,59.210991,50.635502,142.308918,138.974112,140.764109,138.805229,96.026771,137.164061,-0.000743,0.001133,32.000000,-235.752784,138.903572,-0.154514,-40.000901,-0.422615,418237.482381,0.983772,19.890512,3.167129,2.792732,0.067215,0.077845,167.199529,32.000000,182.349550,167.562842,144.267238,150.432341,32.000000,146.014508,67.167187,62.894789,91.225513,0.281321,52.236623,70.873418,59.813061,33.300000,28.609222,59.560147,36.558927
49.765746,59.931601,138.976407,143.698906,102.159831,98.833830,29.149133,14.255128,138.722149,2.203552,59.205018,50.634637,142.312240,138.971539,140.767331,138.802558,96.027283,137.162727,-0.000743,0.001129,32.000000,-235.752730,138.902032,-0.154566,-40.000919,-0.422653,418248.650469,0.985976,19.903703,3.165665,2.792881,0.056344,0.072014,167.216656,32.000000,182.337618,167.539387,144.359390,150.459776,32.000000,145.979969,67.169405,62.892674,91.227574,0.281321,52.237801,70.873418,59.809902,33.300000,28.612329,59.558810,36.433689
