OSU 80 Ton Compressor Load Stand
49.764248,59.931238,138.975109,143.700646,102.155062,98.833856,29.141462,14.255176,138.722153,2.204701,59.202915,50.634929,142.315744,138.967782,140.769160,138.802646,96.026672,137.160833,-0.000742,0.001129,32.000000,-235.752721,138.899772,-0.154367,-40.000939,-0.422635,418255.365663,0.985021,19.907397,3.165987,2.792725,0.063771,0.082974,167.250756,32.000000,182.304060,167.541729,144.491211,150.464514,32.000000,145.976255,67.171848,62.890129,91.230542,0.281321,52.239240,70.873418,59.815406,33.300000,28.612547,59.560413,36.702874
49.759140,59.931398,138.975459,143.702113,102.109258,98.833667,29.167444,14.255378,138.719163,2.205873,59.210623,50.635169,142.318335,138.966129,140.770817,138.800627,96.025958,137.157107,-0.000741,0.001119,32.000000,-235.752359,138.897877,-0.154656,-40.000955,-0.422614,418253.934719,0.986083,19.906342,3.164834,2.792612,0.061618,0.073446,167.271680,32.000000,182.291580,167.566952,144.543908,150.448628,32.000000,146.013571,67.174145,62.888453,91.235086,0.281321,52.239183,70.873418,59.814982,33.300000,28.611860,59.558751,36.663989
49.761816,59.932491,138.972262,143.703511,102.076460,98.825411,29.156124,14.255406,138.716316,2.207144,59.220400,50.634922,142.318231,138.963549,140.768536,138.797264,96.026749,137.154746,-0.000740,0.001146,32.000000,-235.752285,138.895600,-0.154536,-40.000944,-0.422627,418255.963972,0.986375,19.907531,3.164534,2.792670,0.056285,0.070472,167.268889,32.000000,182.302436,167.599881,144.475032,150.419221,32.000000,146.045414,67.176592,62.888038,91.239205,0.281321,52.239614,70.873418,59.819416,33.300000,28.612262,59.561308,36.592236
49.760550,59.934931,138.972829,143.705042,102.098851,98.825201,29.164870,14.255359,138.713836,2.208389,59.225736,50.634621,142.319196,138.962237,140.767677,138.794145,96.028040,137.149651,-0.000740,0.001174,32.000000,-235.752400,138.894458,-0.154741,-40.000917,-0.422677,418260.084005,0.985606,19.912983,3.163460,2.792963,0.064822,0.080429,167.239670,32.000000,182.330535,167.606777,144.342254,150.417301,32.000000,146.055313,67.180135,62.887507,91.243418,0.281321,52.239708,70.873418,59.819516,33.300000,28.616881,59.564504,36.703314
49.753042,59.937635,138.969213,143.706657,102.066837,98.825146,29.173178,14.255289,138.710917,2.209675,59.226540,50.634602,142.317772,138.961013,140.770368,138.792888,96.028324,137.147699,-0.000739,0.001161,32.000000,-235.752636,138.892455,-0.155049,-40.000907,-0.422605,418223.400275,0.985851,19.911304,3.161533,2.792749,0.055875,0.084108,167.227011,32.000000,182.349691,167.586387,144.268820,150.442585,32.000000,146.041333,67.184707,62.886256,91.248938,0.281321,52.239860,70.873418,59.827890,33.300000,28.621884,59.571290,36.612119
49.746016,59.940147,138.967196,143.708143,102.010342,98.825170,29.151928,14.255389,138.708423,2.211204,59.227087,50.633475,142.319561,138.959984,140.772831,138.792349,96.028171,137.145851,-0.000738,0.001180,32.000000,-235.752498,138.889551,-0.155119,-40.000924,-0.422622,418223.625470,0.985587,19.915055,3.157794,2.792831,0.052802,0.074269,167.236959,32.000000,182.344289,167.553561,144.323946,150.480111,32.000000,145.997344,67.188829,62.883792,91.252674,0.281321,52.239388,70.873418,59.838506,33.300000,28.626889,59.551257,36.669712
49.745720,59.943103,138.961431,143.709691,101.991020,98.825159,29.144871,14.255379,138.702825,2.212737,59.234596,50.628899,142.321862,138.955347,140.774217,138.788113,96.028834,137.140882,-0.000737,0.001183,32.000000,-235.752525,138.884178,-0.155029,-40.000924,-0.422685,418230.998510,0.985476,19.925536,3.156571,2.793180,0.064856,0.079124,167.268242,32.000000,182.314842,167.547827,144.461476,150.496277,32.000000,145.994335,67.192443,62.881340,91.256559,0.281321,52.238263,70.873418,59.843175,33.300000,28.631509,59.563285,36.556653
49.740365,59.947143,138.958765,143.711490,101.967554,98.825023,29.158046,14.255348,138.698638,2.214307,59.250591,50.625809,142.325743,138.951414,140.775108,138.783292,96.028475,137.135203,-0.000738,0.001194,32.000000,-235.752556,138.878477,-0.154941,-40.000928,-0.422749,418239.560422,0.986354,19.935327,3.155835,2.793534,0.061752,0.079791,167.299661,32.000000,182.289307,167.569283,143.156139,150.483541,32.000000,146.019405,67.196916,62.879358,91.262813,0.281321,52.237049,70.873418,59.850255,33.300000,28.639536,59.557757,36.658634
49.730460,59.953894,138.951121,143.713800,101.920781,98.825170,29.158922,14.255401,138.691975,2.215698,59.267957,50.620711,142.328146,138.947441,140.774267,138.778527,96.030841,137.126218,-0.000738,0.001197,32.000000,-235.752472,138.872034,-0.155224,-40.000912,-0.422739,418242.078570,0.986607,19.938590,3.152784,2.793435,0.057908,0.081373,167.299938,32.000000,182.290059,167.600364,138.982492,150.453959,32.000000,146.058875,67.200832,62.878678,91.268990,0.281321,52.234863,70.873418,59.863584,33.300000,28.651361,59.560639,36.704928
49.729235,59.961211,138.946078,143.716455,101.876721,98.825442,29.166186,14.255469,138.685828,2.216958,59.283882,50.616363,142.328677,138.943151,140.771049,138.772282,96.033008,137.119832,-0.000738,0.001177,32.000000,-235.752455,138.865235,-0.155515,-40.000932,-0.422786,418250.839628,0.986287,19.948178,3.150414,2.793682,0.066156,0.080437,167.274582,32.000000,182.317112,167.616205,140.323813,150.443159,32.000000,146.078152,67.203624,62.877082,91.273812,0.281321,52.233152,70.873418,59.873706,33.300000,28.665705,59.559115,36.437798
49.726879,59.968729,138.940624,143.719386,101.939715,98.821487,29.176500,14.255425,138.677375,2.218222,59.292681,50.614229,142.327288,138.937829,140.771058,138.765585,96.035413,137.113254,-0.000737,0.001202,32.000000,-235.752368,138.858681,-0.155442,-40.000939,-0.422864,418261.558601,0.986493,19.965193,3.143730,2.794085,0.054171,0.076799,167.248023,32.000000,182.343573,167.609495,144.350834,150.456614,32.000000,146.063955,67.206735,62.875221,91.278988,0.281321,52.230947,70.873418,59.877319,33.300000,28.681280,59.568448,36.717107
49.727734,59.976082,138.937172,143.722524,101.974257,98.817385,29.151509,14.255523,138.669934,2.219865,59.293213,50.609529,142.326848,138.934660,140.773341,138.760400,96.035954,137.107484,-0.000738,0.001225,32.000000,-235.752190,138.850648,-0.155485,-40.000907,-0.422869,418268.627824,0.986296,19.973780,3.138492,2.794052,0.051774,0.067835,167.248113,32.000000,182.347435,167.576753,144.364631,150.487905,32.000000,146.028947,67.209987,62.873723,91.284641,0.281321,52.229968,70.873418,59.884616,33.300000,28.696391,59.554187,36.683285
49.726060,59.981144,138.931921,143.725402,102.021442,98.817390,29.149280,14.255633,138.665580,2.221454,59.289678,50.608644,142.330087,138.931938,140.776111,138.759173,96.035616,137.101092,-0.000736,0.001220,32.000000,-235.752025,138.846998,-0.155573,-40.000881,-0.422867,418258.790792,0.985978,19.983740,3.132926,2.794075,0.063252,0.069642,167.278732,32.000000,182.327800,167.562513,144.491104,150.505179,32.000000,146.017083,67.211918,62.872429,91.290182,0.281321,52.227909,70.873418,59.893770,33.300000,28.708367,59.555918,36.626205
49.733810,59.984430,138.927923,143.727835,102.018934,98.817396,29.152909,14.255714,138.660822,2.222633,59.285138,50.610741,142.333507,138.927824,140.778387,138.757977,96.034434,137.095262,-0.000736,0.001230,32.000000,-235.752075,138.841607,-0.155446,-40.000903,-0.422840,418248.874072,0.986783,19.990206,3.129611,2.793957,0.066893,0.082934,167.310372,32.000000,182.297679,167.573647,144.607105,150.497857,32.000000,146.027426,67.214374,62.869747,91.297333,0.281321,52.226683,70.873418,59.887717,33.300000,28.716937,59.570956,36.634496
49.728366,59.985735,138.919985,143.729834,102.053809,98.817603,29.167345,14.255649,138.657504,2.224444,59.281190,50.610750,142.336956,138.924923,140.778674,138.752080,96.034597,137.089194,-0.000737,0.001243,32.000000,-235.752214,138.837517,-0.155539,-40.000946,-0.422851,418257.166592,0.986908,19.997003,3.126875,2.793946,0.054446,0.072480,167.323177,32.000000,182.293926,167.601358,144.626052,150.466623,32.000000,146.067819,67.216018,62.868730,91.305411,0.281321,52.223221,70.873418,59.894400,33.300000,28.721830,59.571418,36.409772
49.728548,59.984853,138.914447,143.731416,102.008432,98.817637,29.135621,14.255729,138.652616,2.226357,59.277640,50.610697,142.337679,138.923274,140.777077,138.747919,96.036874,137.082906,-0.000737,0.001252,32.000000,-235.752139,138.832224,-0.155390,-40.000969,-0.422765,418258.505627,0.986625,19.992257,3.125256,2.793430,0.062857,0.086316,167.310431,32.000000,182.314698,167.626780,143.171780,150.449937,32.000000,146.094375,67.217495,62.868126,91.312998,0.281321,52.221528,70.873418,59.900388,33.300000,28.719892,59.560836,36.627012
49.726510,59.982323,138.909172,143.732487,102.022892,98.817650,29.170231,14.255794,138.647812,2.228508,59.272874,50.610938,142.336453,138.920491,140.778169,138.745364,96.039739,137.081124,-0.000736,0.001238,32.000000,-235.752036,138.827794,-0.155727,-40.000974,-0.422798,418263.865476,0.986261,19.999206,3.122175,2.793576,0.068166,0.083010,167.277255,32.000000,182.344164,167.623697,139.010642,150.462573,32.000000,146.083942,67.218576,62.867652,91.319292,0.281321,52.218531,70.873418,59.907074,33.300000,28.715657,59.567445,36.628039
49.732671,59.979935,138.905033,143.733390,101.996478,98.817695,29.176278,14.255843,138.642973,2.230443,59.267133,50.612010,142.335031,138.915411,140.781814,138.741211,96.041083,137.073803,-0.000737,0.001251,32.000000,-235.752081,138.822353,-0.156035,-40.000942,-0.422778,418258.520858,0.987329,19.998133,3.116875,2.793455,0.055954,0.077891,167.272273,32.000000,182.354119,167.596608,140.374524,150.490309,32.000000,146.051719,67.218830,62.864872,91.323999,0.281321,52.217276,70.873418,59.907348,33.300000,28.710408,59.565468,36.578223
49.730370,59.978349,138.899058,143.734185,101.961419,98.817805,29.189833,14.255736,138.637250,2.232916,59.264090,50.610787,142.336623,138.909923,140.785504,138.738087,96.041797,137.066925,-0.000737,0.001280,32.000000,-235.752142,138.817390,-0.156066,-40.000951,-0.422779,418251.704366,0.986196,19.997715,3.113153,2.793463,0.062979,0.082826,167.290753,32.000000,182.343474,167.568000,144.491829,150.519350,32.000000,146.026535,67.218865,62.862879,91.326701,0.281321,52.214244,70.873418,59.911474,33.300000,28.705441,59.557020,36.637944
49.724607,59.978226,138.893565,143.734930,101.989360,98.817983,29.204028,14.255890,138.631268,2.235399,59.270032,50.609169,142.340111,138.902793,140.787637,138.735919,96.040608,137.061709,-0.000736,0.001281,32.000000,-235.752083,138.810913,-0.156226,-40.000924,-0.422705,418242.028275,0.985851,19.988943,3.108290,2.793034,0.065353,0.084310,167.326006,32.000000,182.311732,167.568464,144.628039,150.520958,32.000000,146.030379,67.220347,62.861112,91.329663,0.281321,52.212382,70.873418,59.918047,33.300000,28.705034,59.563580,36.698252
49.729544,59.981845,138.886144,143.736235,102.024195,98.818151,29.158539,14.255803,138.624768,2.238150,59.282978,50.609120,142.341719,138.895910,140.787636,138.730561,96.039561,137.055964,-0.000736,0.001288,32.000000,-235.752139,138.802583,-0.155777,-40.000942,-0.422708,418240.535811,0.985440,19.989742,3.104269,2.793043,0.050968,0.070245,167.348563,32.000000,182.302264,167.596438,144.680264,150.491055,32.000000,146.058506,67.220738,62.858764,91.332168,0.281321,52.208488,70.873418,59.922529,33.300000,28.709829,59.548572,36.471840
49.733090,59.986744,138.878790,143.737741,102.078361,98.809863,29.136865,14.255787,138.619232,2.239565,59.295244,50.606798,142.342254,138.890580,140.783782,138.724730,96.040051,137.051544,-0.000737,0.001293,32.000000,-235.752074,138.796508,-0.155609,-40.000946,-0.422749,418246.978295,0.985088,19.995591,3.102948,2.793256,0.067653,0.077483,167.343325,32.000000,182.318563,167.621806,144.609568,150.469371,32.000000,146.086779,67.219966,62.856670,91.331851,0.281321,52.205829,70.873418,59.921973,33.300000,28.718581,59.564986,36.695758
49.731724,59.991800,138.874787,143.739404,102.066658,98.809810,29.179409,14.255820,138.613698,2.239500,59.299080,50.606636,142.341511,138.885248,140.782121,138.719639,96.041086,137.046604,-0.000737,0.001309,32.000000,-235.752003,138.790336,-0.155328,-40.000972,-0.422684,418250.544038,0.986529,19.994094,3.101233,2.792830,0.065934,0.077216,167.311649,32.000000,182.351933,167.625507,144.472430,150.470885,32.000000,146.086525,67.219313,62.854775,91.330289,0.281321,52.202694,70.873418,59.924767,33.300000,28.730036,59.551483,36.676022
49.735788,59.995888,138.868689,143.741178,102.054347,98.809858,29.152266,14.255891,138.607578,2.239475,59.294582,50.605002,142.340635,138.880326,140.785580,138.714329,96.042907,137.042569,-0.000737,0.001291,32.000000,-235.751921,138.784617,-0.155398,-40.000978,-0.422597,418218.737469,0.987115,19.995318,3.098619,2.792483,0.060067,0.072555,167.297404,32.000000,182.378765,167.607840,144.404441,150.497944,32.000000,146.065508,67.219705,62.853378,91.327732,0.281321,52.200555,70.873418,59.929299,33.300000,28.738502,59.559105,36.666998
49.732524,59.995789,138.867052,143.742374,102.140650,98.821923,29.143855,14.255904,138.604270,2.239489,59.280226,50.605369,142.342534,138.877916,140.789497,138.710806,96.043480,137.038876,-0.000738,0.001307,32.000000,-235.751927,138.780817,-0.155181,-40.000953,-0.422600,418223.749262,0.985718,20.001789,3.095208,2.792479,0.059398,0.082412,167.305659,32.000000,182.376430,167.575904,144.471162,150.531209,32.000000,146.040841,67.219734,62.852030,91.323795,0.281321,52.198333,70.873418,59.935470,33.300000,28.741174,59.563216,36.675141
49.736637,59.993020,138.863315,143.743007,102.233048,98.834056,29.166841,14.255974,138.601627,2.239292,59.261762,50.606339,142.343660,138.876366,140.792839,138.709209,96.043199,137.035083,-0.000739,0.001316,32.000000,-235.751848,138.780089,-0.155258,-40.000915,-0.422550,418223.019477,0.986559,20.001665,3.091447,2.792128,0.059860,0.078638,167.338412,32.000000,182.351735,167.574342,148.638505,150.538571,32.000000,146.036977,67.220092,62.850196,91.319905,0.281321,52.196985,70.873418,59.934504,33.300000,28.738155,59.554630,36.693557
49.740209,59.987529,138.863600,143.742996,102.297999,98.833993,29.151978,14.256067,138.599031,2.239320,59.245573,50.611116,142.347458,138.875219,140.794971,138.707053,96.042165,137.034997,-0.000738,0.001316,32.000000,-235.751755,138.776342,-0.154959,-40.000870,-0.422630,418275.361341,0.987035,20.004950,3.089096,2.792278,0.055317,0.077728,167.363934,32.000000,182.331645,167.594625,152.830298,150.522462,32.000000,146.059971,67.220878,62.848631,91.317298,0.281321,52.196011,70.873418,59.933596,33.300000,28.729550,59.565015,36.682551
49.733576,59.979269,138.862715,143.742260,102.340106,98.833820,29.155186,14.256080,138.596777,2.239246,59.230215,50.614527,142.348335,138.872991,140.793706,138.704041,96.041142,137.035049,-0.000738,0.001348,32.000000,-235.751804,138.775812,-0.154797,-40.000874,-0.422625,418320.512708,0.986281,19.997918,3.087554,2.791972,0.066422,0.076533,167.366415,32.000000,182.336716,167.627288,152.800077,150.486990,32.000000,146.102426,67.219476,62.846560,91.312504,0.281321,52.195184,70.873418,59.939677,33.300000,28.712246,59.554807,36.674995
49.737100,59.969196,138.863465,143.740737,102.356099,98.833917,29.151130,14.256148,138.595373,2.239034,59.217568,50.615694,142.348212,138.868518,140.793716,138.704570,96.041630,137.035775,-0.000737,0.001385,32.000000,-235.751823,138.773970,-0.155095,-40.000922,-0.422591,418313.031784,0.986691,19.988727,3.088547,2.791778,0.055822,0.079408,167.345479,32.000000,182.372924,167.643315,152.662090,150.479677,32.000000,146.120600,67.219133,62.846329,91.307457,0.281321,52.195629,70.873418,59.940297,33.300000,28.692363,59.565094,36.455920
49.733560,59.959903,138.860574,143.739024,102.402418,98.833898,29.168860,14.256086,138.594547,2.239014,59.208582,50.612730,142.345496,138.866458,140.796805,138.703359,96.043010,137.033791,-0.000736,0.001410,32.000000,-235.751989,138.771357,-0.155108,-40.000924,-0.422639,418308.131433,0.986704,19.987340,3.089596,2.792132,0.057487,0.070934,167.316867,32.000000,182.405967,167.632519,152.568064,150.491501,32.000000,146.109212,67.219224,62.845553,91.302473,0.281321,52.193574,70.873418,59.950655,33.300000,28.671965,59.562793,36.655332
49.729283,59.952516,138.859806,143.737317,102.372925,98.833993,29.170738,14.255978,138.591673,2.239140,59.204669,50.611404,142.344249,138.864478,140.798647,138.700144,96.043056,137.030493,-0.000735,0.001394,32.000000,-235.752078,138.769140,-0.155274,-40.000926,-0.422595,418292.661108,0.986739,19.973614,3.089457,2.791949,0.067676,0.083046,167.321812,32.000000,182.409565,167.599678,152.584652,150.520057,32.000000,146.073866,67.219600,62.844090,91.296155,0.281321,52.193156,70.873418,59.960007,33.300000,28.653129,59.571270,36.595171
49.726651,59.948164,138.856631,143.735811,102.292408,98.834255,29.152320,14.255809,138.588831,2.239338,59.210241,50.608723,142.345892,138.860922,140.802838,138.696478,96.043542,137.026247,-0.000734,0.001386,32.000000,-235.752328,138.769308,-0.155215,-40.000937,-0.422608,418280.144012,0.986192,19.967989,3.087123,2.792090,0.062033,0.081384,167.351198,32.000000,182.393639,167.587432,152.723967,150.536273,32.000000,146.058232,67.220345,62.844073,91.291110,0.281321,52.190896,70.873418,59.965311,33.300000,28.643728,59.555594,36.521804
49.723116,59.949895,138.852220,143.735493,102.118057,98.834320,29.200971,14.255625,138.586978,2.239387,59.219755,50.606452,142.346765,138.856265,140.804603,138.694519,96.041410,137.022883,-0.000733,0.001388,32.000000,-235.752448,138.764273,-0.155176,-40.000899,-0.422638,418273.851352,0.986203,19.965036,3.085489,2.792315,0.058394,0.073331,167.381116,32.000000,182.369322,167.597022,152.828103,150.523689,32.000000,146.067178,67.219875,62.841751,91.285731,0.281321,52.189442,70.873418,59.978289,33.300000,28.642755,59.563245,36.539558
49.726818,59.953385,138.845722,143.735767,102.027878,98.834365,29.164330,14.255569,138.581684,2.239681,59.231906,50.606736,142.348303,138.851658,140.803275,138.689136,96.040715,137.021064,-0.000734,0.001391,32.000000,-235.752473,138.757784,-0.155085,-40.000880,-0.422650,418269.677827,0.986875,19.963411,3.082962,2.792399,0.064825,0.078316,167.391740,32.000000,182.371078,167.628853,152.837196,150.488751,32.000000,146.103375,67.219108,62.841533,91.280838,0.281321,52.185323,70.873418,59.976680,33.300000,28.647850,59.563816,36.579764
49.719937,59.957671,138.843434,143.736439,101.985449,98.824286,29.147665,14.255438,138.577871,2.239850,59.241603,50.607563,142.348428,138.849966,140.799777,138.685678,96.041897,137.018473,-0.000734,0.001413,32.000000,-235.752574,138.754643,-0.154820,-40.000875,-0.422671,418278.698343,0.985313,19.968807,3.083475,2.792508,0.068697,0.080880,167.375267,32.000000,182.397509,167.647194,152.725909,150.462781,32.000000,146.124247,67.218594,62.841560,91.275044,0.281321,52.184060,70.873418,59.987204,33.300000,28.656635,59.546919,36.689228
49.720698,59.961793,138.839823,143.737317,102.010074,98.826145,29.173191,14.255323,138.574555,2.239873,59.245640,50.604967,142.347271,138.848023,140.798959,138.683355,96.041694,137.017697,-0.000735,0.001436,32.000000,-235.752705,138.749988,-0.154783,-40.000875,-0.422625,418282.377120,0.986480,19.968459,3.083296,2.792170,0.050401,0.067698,167.339437,32.000000,182.435868,167.641043,152.607305,150.469883,32.000000,146.114865,67.218548,62.840936,91.269006,0.281321,52.180843,70.873418,59.993496,33.300000,28.664934,59.569677,36.462303
49.716226,59.963598,138.836701,143.738037,102.056327,98.822361,29.156705,14.255279,138.572074,2.239861,59.245281,50.604479,142.344090,138.846491,140.802445,138.680268,96.042322,137.016481,-0.000735,0.001414,32.000000,-235.752798,138.747400,-0.154556,-40.000875,-0.422641,418246.826367,0.987104,19.979877,3.080868,2.792510,0.057666,0.080058,167.333139,32.000000,182.455418,167.610813,152.579676,150.503026,32.000000,146.076191,67.217392,62.839908,91.262488,0.281321,52.179478,70.873418,60.003464,33.300000,28.670041,59.554010,36.493190
49.722852,59.964667,138.833148,143.738695,102.066024,98.810256,29.138785,14.255272,138.567675,2.239844,59.245242,50.602778,142.344130,138.843959,140.804561,138.678017,96.041596,137.015178,-0.000737,0.001433,32.000000,-235.752710,138.742464,-0.154412,-40.000896,-0.422638,418260.188406,0.986253,19.983210,3.080698,2.792395,0.055300,0.071140,167.346797,32.000000,182.446342,167.586593,152.690190,150.525820,32.000000,146.047084,67.215754,62.839278,91.255070,0.281321,52.176467,70.873418,60.003941,33.300000,28.672785,59.559183,36.577343
49.721290,59.965915,138.829117,143.739379,102.133123,98.797848,29.172654,14.255379,138.563075,2.239877,59.251991,50.598307,142.346702,138.840656,140.804379,138.674757,96.039983,137.012435,-0.000738,0.001425,32.000000,-235.752533,138.738759,-0.154157,-40.000931,-0.422655,418247.958202,0.986875,19.989649,3.079486,2.792583,0.057018,0.076135,167.381504,32.000000,182.420171,167.592045,152.803519,150.523065,32.000000,146.057139,67.213891,62.838431,91.249193,0.281321,52.174571,70.873418,60.009370,33.300000,28.674001,59.568359,36.674848
49.717350,59.968256,138.824245,143.740173,102.057620,98.785817,29.172849,14.255448,138.560169,2.239923,59.268389,50.595403,142.350314,138.836301,140.805071,138.669649,96.038101,137.010404,-0.000738,0.001400,32.000000,-235.752515,138.737291,-0.154173,-40.000916,-0.422536,418195.229271,0.987220,19.983851,3.079584,2.792140,0.063780,0.080174,167.398907,32.000000,182.417194,167.621473,152.843182,150.494348,32.000000,146.082959,67.212294,62.839026,91.244896,0.281321,52.171125,70.873418,60.013629,33.300000,28.678646,59.563009,36.410652
49.721915,59.973821,138.819701,143.741663,101.973371,98.773894,29.138669,14.255430,138.553899,2.239938,59.288729,50.594757,142.350201,138.832701,140.802894,138.668677,96.037078,137.004712,-0.000739,0.001412,32.000000,-235.752560,138.731061,-0.154151,-40.000915,-0.422484,418148.147344,0.985987,19.986718,3.079877,2.792146,0.068345,0.082674,167.386220,32.000000,182.437382,167.648183,152.763502,150.457835,32.000000,146.104689,67.209681,62.838790,91.239013,0.281321,52.168513,70.873418,60.016416,33.300000,28.687788,59.548060,36.511459
49.719493,59.981523,138.817201,143.743604,101.912874,98.761829,29.175840,14.255436,138.548331,2.240023,59.306293,50.591370,142.349399,138.828329,140.801679,138.665175,96.036329,137.001610,-0.000740,0.001397,32.000000,-235.752586,138.726087,-0.153948,-40.000914,-0.422457,418106.301152,0.985952,19.993142,3.080783,2.792270,0.059801,0.079499,167.352551,32.000000,182.477594,167.653660,156.807809,150.451683,32.000000,146.112818,67.206344,62.838005,91.231694,0.281321,52.165650,70.873418,60.023418,33.300000,28.701434,59.566255,36.479837
49.723588,59.990412,138.811137,143.745900,101.910437,98.749714,29.162165,14.255462,138.542828,2.240414,59.317724,50.590292,142.348132,138.825878,140.803633,138.662546,96.037033,136.998758,-0.000741,0.001391,32.000000,-235.752447,138.721691,-0.154012,-40.000885,-0.422354,418062.130271,0.986905,19.993976,3.079069,2.791922,0.061985,0.072546,167.335381,32.000000,182.499888,167.636287,160.832754,150.471099,32.000000,146.089020,67.205100,62.838374,91.224896,0.281321,52.162453,70.873418,60.024279,33.300000,28.719590,59.564622,36.624444
49.722316,59.999538,138.808339,143.748452,101.810522,98.737579,29.132686,14.255442,138.539145,2.240863,59.322065,50.588019,142.350158,138.823092,140.807696,138.660116,96.035152,136.996323,-0.000742,0.001394,32.000000,-235.752429,138.719475,-0.153619,-40.000898,-0.422331,418023.893045,0.985600,20.004187,3.078325,2.792008,0.057364,0.078175,167.344040,32.000000,182.497770,167.612017,159.515780,150.498918,32.000000,146.057712,67.202448,62.838680,91.216313,0.281321,52.159817,70.873418,60.031028,33.300000,28.738546,59.562704,36.493997
49.720564,60.006059,138.801914,143.751004,101.844432,98.733474,29.222928,14.255308,138.535021,2.241339,59.328128,50.586332,142.354975,138.820233,140.810716,138.655863,96.032902,136.994523,-0.000742,0.001380,32.000000,-235.752613,138.715761,-0.153565,-40.000935,-0.422233,417979.928589,0.985875,20.008833,3.076249,2.791656,0.059711,0.082116,167.373981,32.000000,182.472443,167.607557,155.482640,150.508413,32.000000,146.067697,67.199480,62.837943,91.207188,0.281321,52.156235,70.873418,60.034765,33.300000,28.753944,59.563452,36.564357
49.716013,60.011623,138.799742,143.753500,101.804594,98.721113,29.178378,14.255215,138.529753,2.241823,59.340489,50.581652,142.359572,138.815889,140.813139,138.648233,96.030555,136.991490,-0.000743,0.001399,32.000000,-235.752846,138.711491,-0.153557,-40.000974,-0.422192,417944.587630,0.986803,20.019278,3.076959,2.791671,0.062950,0.078867,167.394349,32.000000,182.457886,167.628519,152.757202,150.491198,32.000000,146.089082,67.197854,62.837200,91.198071,0.281321,52.153556,70.873418,60.047304,33.300000,28.766581,59.547755,36.667364
49.712067,60.017309,138.793296,143.756013,101.678488,98.709053,29.137721,14.255079,138.525055,2.242353,59.362286,50.574829,142.362790,138.808571,140.810969,138.638116,96.029077,136.989884,-0.000743,0.001398,32.000000,-235.752928,138.705937,-0.153285,-40.000944,-0.422179,417940.922422,0.983770,20.027615,3.078343,2.791640,0.062376,0.079469,167.388753,32.000000,182.464729,167.662911,152.719874,150.455002,32.000000,146.124380,67.194838,62.837173,91.187601,0.281321,52.150210,70.873418,60.057469,33.300000,28.777264,59.550844,36.658854
49.709511,60.024192,138.789307,143.758615,101.709995,98.696758,29.188980,14.255095,138.516934,2.242694,59.390890,50.567111,142.363891,138.802465,140.810050,138.630130,96.029577,136.986558,-0.000743,0.001402,32.000000,-235.752786,138.699435,-0.153286,-40.000923,-0.422169,417902.887473,0.985262,20.037895,3.079232,2.791852,0.054134,0.080763,167.357576,32.000000,182.498865,167.676691,152.588658,150.448187,32.000000,146.143517,67.192417,62.837351,91.175651,0.281321,52.146758,70.873418,60.065295,33.300000,28.791733,59.567946,36.583285
49.703628,60.036319,138.781775,143.762004,101.775764,98.684430,29.141646,14.255032,138.508410,2.242910,59.423214,50.559776,142.362674,138.796512,140.812265,138.623192,96.029886,136.979967,-0.000742,0.001393,32.000000,-235.752855,138.691007,-0.153029,-40.000895,-0.422148,417864.479658,0.986617,20.047672,3.079936,2.791944,0.057441,0.082798,167.330939,32.000000,182.529279,167.665662,152.485111,150.465390,32.000000,146.126854,67.190436,62.837871,91.162262,0.281321,52.142549,70.873418,60.073965,33.300000,28.813538,59.560727,36.526426
49.706060,60.052133,138.775965,143.766157,101.777291,98.672308,29.176413,14.255091,138.498428,2.243079,59.454783,50.554642,142.364293,138.787440,140.815315,138.613713,96.029868,136.971075,-0.000742,0.001397,32.000000,-235.752862,138.682752,-0.153089,-40.000879,-0.422115,417821.464665,0.984835,20.057205,3.077838,2.792007,0.055163,0.074073,167.330666,32.000000,182.537772,167.633804,156.555642,150.494628,32.000000,146.099920,67.188711,62.837070,91.148990,0.281321,52.138464,70.873418,60.086457,33.300000,28.842910,59.555702,36.515641
49.693555,60.070912,138.764371,143.771035,101.731998,98.660054,29.194551,14.255192,138.487922,2.242975,59.488058,50.550118,142.368710,138.778736,140.817077,138.603590,96.029456,136.960257,-0.000742,0.001416,32.000000,-235.752723,138.674717,-0.153163,-40.000904,-0.422108,417787.868079,0.986472,20.075430,3.074357,2.792186,0.053163,0.079769,167.357974,32.000000,182.518494,167.620939,160.705074,150.511195,32.000000,146.094209,67.186452,62.837650,91.136123,0.281321,52.132380,70.873418,60.099526,33.300000,28.880079,59.562183,36.543814
49.685237,60.091933,138.756596,143.776600,101.743415,98.647916,29.151805,14.255265,138.475666,2.242850,59.525071,50.545264,142.374324,138.769184,140.817907,138.593320,96.027030,136.951729,-0.000741,0.001403,32.000000,-235.752642,138.664669,-0.152955,-40.000944,-0.422038,417755.188936,0.985164,20.088722,3.070098,2.791933,0.062449,0.076087,167.389237,32.000000,182.494148,167.635691,160.809506,150.507924,32.000000,146.111596,67.184780,62.837358,91.125136,0.281321,52.126870,70.873418,60.116473,33.300000,28.924388,59.559183,36.556139
49.684162,60.113697,138.745071,143.783026,101.721147,98.635589,29.160008,14.255261,138.467774,2.242845,59.559381,50.541927,142.380383,138.760345,140.817122,138.582935,96.025669,136.940338,-0.000741,0.001403,32.000000,-235.752637,138.655476,-0.152801,-40.000938,-0.422088,417736.078932,0.984750,20.120467,3.065304,2.792402,0.061459,0.081299,167.395863,32.000000,182.496401,167.667303,160.813086,150.472318,32.000000,146.147057,67.182121,62.837728,91.115435,0.281321,52.120224,70.873418,60.127523,33.300000,28.969874,59.557521,36.481378
49.678707,60.133273,138.738776,143.789446,101.736381,98.623304,29.169998,14.255214,138.460258,2.242856,59.584931,50.539995,142.384884,138.751486,140.814795,138.572277,96.025095,136.932297,-0.000741,0.001406,32.000000,-235.752667,138.648543,-0.152843,-40.000946,-0.422118,417721.141447,0.986309,20.150114,3.063629,2.792713,0.062678,0.076896,167.376761,32.000000,182.518112,167.690314,160.695682,150.454484,32.000000,146.168474,67.178455,62.838337,91.104951,0.281321,52.115050,70.873418,60.140253,33.300000,29.013746,59.556253,36.547189
49.672050,60.149947,138.729203,143.795621,101.690330,98.615113,29.150892,14.255191,138.451711,2.242944,59.598011,50.536378,142.388148,138.743546,140.817125,138.563521,96.025332,136.923145,-0.000741,0.001402,32.000000,-235.752754,138.641273,-0.152915,-40.000952,-0.422066,417700.257133,0.985989,20.172991,3.059508,2.792541,0.056703,0.073964,167.346298,32.000000,182.553331,167.689118,160.573516,150.465998,32.000000,146.169000,67.175034,62.838932,91.095703,0.281321,52.108861,70.873418,60.157168,33.300000,29.053194,59.562616,36.526646
49.668617,60.163005,138.723269,143.801311,101.678433,98.607037,29.150737,14.255082,138.445064,2.243228,59.603183,50.535134,142.392912,138.737087,140.821861,138.556842,96.024387,136.915039,-0.000741,0.001378,32.000000,-235.752789,138.634681,-0.153263,-40.000913,-0.422067,417677.460768,0.985698,20.198225,3.056214,2.792721,0.056390,0.066647,167.341624,32.000000,182.566225,167.660635,160.553512,150.493648,32.000000,146.143667,67.172649,62.840339,91.087792,0.281321,52.104361,70.873418,60.170375,33.300000,29.081450,59.561888,36.605149
49.668795,60.171232,138.718128,143.806089,101.694049,98.602925,29.138944,14.255121,138.438910,2.243037,59.601896,50.535861,142.398718,138.730757,140.826505,138.552675,96.023074,136.908414,-0.000741,0.001371,32.000000,-235.752778,138.631485,-0.152995,-40.000933,-0.422088,417667.650945,0.986451,20.221804,3.051573,2.792903,0.059864,0.075664,167.361950,32.000000,182.550073,167.639119,160.669800,150.517647,32.000000,146.124867,67.169798,62.840629,91.080143,0.281321,52.099322,70.873418,60.176255,33.300000,29.103079,59.554777,36.531121
49.665589,60.177887,138.712345,143.810326,101.685603,98.590865,29.170079,14.255186,138.434829,2.243041,59.606130,50.537005,142.405018,138.723942,140.829498,138.547360,96.019947,136.902107,-0.000741,0.001385,32.000000,-235.752665,138.625191,-0.152948,-40.000964,-0.422085,417654.452324,0.986485,20.238424,3.048617,2.792976,0.058093,0.075244,167.397145,32.000000,182.518796,167.646510,160.795449,150.516709,32.000000,146.135246,67.166423,62.839127,91.073783,0.281321,52.095484,70.873418,60.194129,33.300000,29.119774,59.552338,36.519676
49.660372,60.183622,138.705984,143.814197,101.583564,98.578745,29.222396,14.255129,138.427775,2.243160,59.614886,50.537244,142.411702,138.718750,140.830682,138.541544,96.018781,136.897897,-0.000742,0.001394,32.000000,-235.752776,138.622667,-0.153137,-40.000966,-0.422060,417649.542924,0.986860,20.246466,3.046743,2.792863,0.058645,0.070884,167.409491,32.000000,182.512414,167.674129,160.833259,150.492444,32.000000,146.172098,67.163069,62.838737,91.069145,0.281321,52.089616,70.873418,60.205331,33.300000,29.133239,59.560236,36.690035
49.660180,60.189087,138.700639,143.817879,101.515321,98.566400,29.202043,14.255134,138.423940,2.243215,59.625132,50.533382,142.414947,138.714334,140.830048,138.535015,96.017450,136.893324,-0.000743,0.001403,32.000000,-235.752636,138.620818,-0.153230,-40.000960,-0.422028,417614.665270,0.985774,20.256447,3.046833,2.792927,0.058396,0.074447,167.395910,32.000000,182.528276,167.704018,160.749152,150.469396,32.000000,146.207958,67.159154,62.838475,91.064429,0.281321,52.085597,70.873418,60.221370,33.300000,29.145902,59.568163,36.648729
49.661951,60.195221,138.696707,143.821410,101.488983,98.554080,29.193159,14.255097,138.417988,2.243454,59.635066,50.531820,142.416499,138.711200,140.831917,138.529909,96.016541,136.886618,-0.000741,0.001371,32.000000,-235.752634,138.616077,-0.153361,-40.000970,-0.422015,417576.125837,0.984016,20.267593,3.045974,2.793092,0.063296,0.075620,167.361298,32.000000,182.564134,167.709206,160.615869,150.475390,32.000000,146.216625,67.155987,62.839054,91.059518,0.281321,52.081132,70.873418,60.228219,33.300000,29.159530,59.564435,36.581451
49.655477,60.202019,138.690545,143.824924,101.468908,98.541987,29.168782,14.255011,138.411782,2.243672,59.641520,50.529634,142.417609,138.708182,140.836966,138.525364,96.016611,136.880981,-0.000742,0.001320,32.000000,-235.752624,138.610436,-0.153497,-40.000943,-0.421955,417533.751809,0.984597,20.273258,3.045103,2.792995,0.062357,0.087005,167.346525,32.000000,182.583486,167.685989,160.562217,150.505774,32.000000,146.195357,67.152622,62.839665,91.054888,0.281321,52.076403,70.873418,60.241217,33.300000,29.174358,59.552791,36.676829
49.658572,60.209380,138.687370,143.828500,101.427106,98.529909,29.184871,14.254962,138.406897,2.243940,59.644606,50.528175,142.421894,138.704517,140.841038,138.519631,96.015647,136.875839,-0.000742,0.001328,32.000000,-235.752669,138.607114,-0.153514,-40.000938,-0.421881,417489.662482,0.984751,20.277553,3.042785,2.792816,0.059849,0.080522,167.359426,32.000000,182.576526,167.660302,160.637290,150.540342,32.000000,146.171139,67.149958,62.840134,91.050246,0.281321,52.071979,70.873418,60.252245,33.300000,29.190618,59.566914,36.406397
49.660823,60.217203,138.680764,143.832215,101.418640,98.517726,29.145974,14.255071,138.406210,2.243938,59.646227,50.531913,142.428260,138.703110,140.845537,138.517562,96.013048,136.870966,-0.000742,0.001333,32.000000,-235.752538,138.604729,-0.153182,-40.000908,-0.421879,417450.572822,0.985612,20.291069,3.040000,2.793056,0.065643,0.076162,167.388220,32.000000,182.548867,167.663082,160.776086,150.547943,32.000000,146.173125,67.146984,62.840187,91.046846,0.281321,52.067278,70.873418,60.260930,33.300000,29.208373,59.559537,36.727379
49.661832,60.223905,138.680669,143.835922,101.461056,98.513191,29.160064,14.255141,138.403559,2.244091,59.643769,50.536073,142.434075,138.701946,140.847565,138.514989,96.010267,136.868634,-0.000744,0.001331,32.000000,-235.752460,138.600835,-0.153166,-40.000890,-0.421795,417408.920846,0.984900,20.295219,3.038491,2.792818,0.067057,0.079547,167.410251,32.000000,182.532851,167.688426,160.839497,150.532748,32.000000,146.207865,67.143210,62.839674,91.044174,0.281321,52.063382,70.873418,60.270018,33.300000,29.224624,59.557689,36.643593
49.665016,60.227299,138.677669,143.839238,101.619084,98.500950,29.143196,14.255305,138.402061,2.243986,59.635471,50.538446,142.437940,138.703892,140.847551,138.513526,96.009047,136.868637,-0.000745,0.001323,32.000000,-235.752304,138.598577,-0.153175,-40.000898,-0.421711,417370.775836,0.986063,20.300706,3.038743,2.792559,0.057751,0.074169,167.406324,32.000000,182.542176,167.722894,160.791579,150.507534,32.000000,146.249343,67.139514,62.840124,91.041295,0.281321,52.060245,70.873418,60.276648,33.300000,29.236694,59.558377,36.455406
49.663183,60.226991,138.681090,143.841985,101.690345,98.496995,29.173724,14.255408,138.402994,2.243821,59.621945,50.539537,142.439620,138.707748,140.848122,138.516898,96.009825,136.869716,-0.000743,0.001317,32.000000,-235.752257,138.600020,-0.153517,-40.000908,-0.421693,417364.399872,0.985537,20.306362,3.040403,2.792500,0.057445,0.075135,167.375214,32.000000,182.569693,167.736150,160.655441,150.504540,32.000000,146.261476,67.136520,62.840809,91.037989,0.281321,52.058340,70.873418,60.288396,33.300000,29.241892,59.566973,36.719675
49.668611,60.222589,138.679772,143.843985,101.741212,98.490664,29.162707,14.255529,138.405527,2.243676,59.607509,50.539352,142.440354,138.711134,140.853718,138.521078,96.009525,136.868606,-0.000743,0.001315,32.000000,-235.752247,138.600427,-0.153568,-40.000917,-0.421603,417316.930799,0.985924,20.306453,3.041624,2.792261,0.064454,0.072629,167.352339,32.000000,182.597939,167.723673,160.568141,150.525761,32.000000,146.253593,67.133970,62.841121,91.035370,0.281321,52.055715,70.873418,60.293826,33.300000,29.234286,59.568015,36.620629
49.667827,60.216110,138.683418,143.845081,101.745437,98.499862,29.133850,14.255540,138.405204,2.243762,59.591739,50.539934,142.442576,138.713111,140.860170,138.523136,96.008496,136.868239,-0.000742,0.001306,32.000000,-235.752221,138.603285,-0.153677,-40.000931,-0.421612,417299.554536,0.984892,20.308046,3.041364,2.792433,0.057483,0.069131,167.355228,32.000000,182.600104,167.693332,160.602051,150.565874,32.000000,146.226208,67.131128,62.841474,91.032271,0.281321,52.054237,70.873418,60.296973,33.300000,29.223761,59.552142,36.552618
49.673301,60.211504,138.682925,143.845954,101.745125,98.500861,29.170612,14.255528,138.405183,2.243628,59.580209,50.541414,142.448609,138.712692,140.864469,138.523795,96.007761,136.867247,-0.000742,0.001306,32.000000,-235.752157,138.603786,-0.153864,-40.000946,-0.421529,417264.327462,0.985071,20.298013,3.041130,2.792101,0.063684,0.074124,167.383799,32.000000,182.569691,167.690311,160.741553,150.581733,32.000000,146.212757,67.128907,62.841129,91.030483,0.281321,52.051962,70.873418,60.310499,33.300000,29.213702,59.542769,36.522977
49.669130,60.208702,138.684410,143.846794,101.747444,98.504845,29.168983,14.255523,138.404569,2.243634,59.575187,50.539495,142.453937,138.711172,140.866654,138.527207,96.005787,136.867897,-0.000740,0.001277,32.000000,-235.752120,138.605462,-0.154034,-40.000901,-0.421577,417297.647160,0.986139,20.292348,3.041982,2.792218,0.064839,0.081480,167.415844,32.000000,182.545496,167.708821,160.833084,150.578332,32.000000,146.238590,67.126681,62.840055,91.029627,0.281321,52.049516,70.873418,60.317437,33.300000,29.207518,59.557393,36.721876
49.666290,60.207630,138.684397,143.847789,101.729126,98.517269,29.132679,14.255352,138.405242,2.243609,59.572090,50.541154,142.457939,138.713511,140.867947,138.527590,96.005300,136.866689,-0.000739,0.001276,32.000000,-235.752237,138.610581,-0.154229,-40.000850,-0.421524,417293.893260,0.984775,20.282063,3.042241,2.791901,0.066253,0.078797,167.420211,32.000000,182.551248,167.739967,160.831067,150.553682,32.000000,146.272859,67.124691,62.841303,91.029315,0.281321,52.047535,70.873418,60.330800,33.300000,29.206727,59.563462,36.630974
49.674592,60.206550,138.688959,143.848869,101.757901,98.525400,29.211215,14.255226,138.408021,2.243616,59.562113,50.548224,142.458679,138.715547,140.867576,138.530564,96.005401,136.865909,-0.000739,0.001252,32.000000,-235.752309,138.612865,-0.154203,-40.000834,-0.421578,417313.404321,0.984954,20.283588,3.044528,2.792165,0.064400,0.075961,167.398633,32.000000,182.574509,167.760195,160.715931,150.539592,32.000000,146.288766,67.122836,62.841941,91.028072,0.281321,52.046099,70.873418,60.335521,33.300000,29.205918,59.560265,36.708817
49.675396,60.202530,138.694566,143.849541,101.889463,98.533242,29.219155,14.255248,138.413804,2.243353,59.536115,50.554389,142.458603,138.721338,140.870097,138.536527,96.005832,136.869735,-0.000739,0.001239,32.000000,-235.752289,138.618932,-0.154129,-40.000855,-0.421657,417367.204572,0.986365,20.285461,3.044434,2.792324,0.057494,0.073705,167.369034,32.000000,182.605936,167.758086,160.609728,150.558599,32.000000,146.291859,67.121162,62.842259,91.027041,0.281321,52.046190,70.873418,60.338710,33.300000,29.202031,59.555869,36.724884
49.680088,60.194261,138.701896,143.849496,101.942939,98.545273,29.153436,14.255275,138.422660,2.242728,59.498270,50.563047,142.459612,138.727287,140.873811,138.542505,96.006422,136.877162,-0.000739,0.001231,32.000000,-235.752288,138.626981,-0.154258,-40.000866,-0.421626,417394.927849,0.983610,20.275770,3.043957,2.791950,0.062262,0.074105,167.365276,32.000000,182.615006,167.726283,160.603825,150.601143,32.000000,146.255396,67.120112,62.842387,91.027282,0.281321,52.046872,70.873418,60.347672,33.300000,29.191987,59.547018,36.617328
49.687214,60.180437,138.708954,143.848425,101.988531,98.557346,29.181296,14.255268,138.431629,2.242039,59.454260,50.570945,142.462638,138.737553,140.879551,138.549507,96.005988,136.888280,-0.000738,0.001207,32.000000,-235.752390,138.637049,-0.154357,-40.000889,-0.421668,417421.798601,0.983393,20.270916,3.045367,2.792017,0.057741,0.075356,167.388053,32.000000,182.598762,167.711322,160.725687,150.627889,32.000000,146.233092,67.119559,62.842735,91.027594,0.281321,52.047791,70.873418,60.346383,33.300000,29.164514,59.555023,36.690695
49.688469,60.160941,138.719907,143.845530,102.099989,98.569439,29.150217,14.255276,138.442749,2.241370,59.413796,50.576114,142.465825,138.748289,140.882291,138.558801,96.004199,136.893238,-0.000738,0.001229,32.000000,-235.752391,138.645860,-0.154693,-40.000885,-0.421687,417457.781379,0.985607,20.257782,3.048351,2.791901,0.057357,0.073278,167.424503,32.000000,182.566727,167.720862,160.846977,150.630050,32.000000,146.245637,67.119056,62.840690,91.028552,0.281321,52.050268,70.873418,60.351266,33.300000,29.129059,59.565999,36.702948
49.690022,60.140522,138.730680,143.841954,102.113858,98.581612,29.157485,14.255446,138.454675,2.240698,59.381389,50.581786,142.467223,138.758194,140.883041,138.568053,96.002709,136.900336,-0.000738,0.001216,32.000000,-235.752225,138.656102,-0.154738,-40.000850,-0.421675,417488.100512,0.984595,20.236567,3.054137,2.791643,0.060715,0.078519,167.435361,32.000000,182.561151,167.748628,165.027631,150.611077,32.000000,146.270402,67.119278,62.839904,91.030527,0.281321,52.052522,70.873418,60.357914,33.300000,29.088571,59.564927,36.579250
49.698871,60.120010,138.742168,143.837880,102.148041,98.602051,29.170514,14.255455,138.465866,2.240079,59.353101,50.588070,142.467312,138.767837,140.881215,138.580310,96.001830,136.910148,-0.000738,0.001191,32.000000,-235.752195,138.667375,-0.154775,-40.000841,-0.421721,417517.159405,0.985688,20.215770,3.058313,2.791793,0.065879,0.082772,167.422980,32.000000,182.580037,167.778221,169.141109,150.587865,32.000000,146.289468,67.118825,62.839737,91.033620,0.281321,52.056182,70.873418,60.356610,33.300000,29.046017,59.554000,36.715127
49.699799,60.100234,138.750373,143.833487,102.298188,98.614323,29.157960,14.255386,138.475502,2.239252,59.322800,50.596895,142.464938,138.780267,140.881334,138.594777,96.002438,136.916352,-0.000737,0.001197,32.000000,-235.752305,138.676737,-0.154798,-40.000806,-0.421772,417544.470139,0.985477,20.193740,3.063219,2.791922,0.060654,0.082424,167.394753,32.000000,182.609851,167.782284,169.007288,150.591822,32.000000,146.289419,67.118484,62.840475,91.037077,0.281321,52.058229,70.873418,60.360662,33.300000,29.005625,59.565438,36.662889
49.699952,60.082082,138.763404,143.829136,102.292575,98.626590,29.142664,14.255406,138.486272,2.238569,59.289328,50.602353,142.460559,138.793183,140.885703,138.606677,96.001517,136.926808,-0.000736,0.001177,32.000000,-235.752381,138.691652,-0.154775,-40.000807,-0.421785,417600.553753,0.984995,20.164053,3.068819,2.791656,0.062743,0.074676,167.385024,32.000000,182.626530,167.760316,168.959096,150.623208,32.000000,146.255377,67.118602,62.841000,91.041836,0.281321,52.061857,70.873418,60.366037,33.300000,28.967353,59.566314,36.632955
49.705468,60.064358,138.773163,143.824785,102.252494,98.638873,29.160649,14.255342,138.497460,2.237662,59.253213,50.607474,142.459891,138.804490,140.888812,138.618665,96.000348,136.938270,-0.000736,0.001172,32.000000,-235.752506,138.704155,-0.154754,-40.000820,-0.421826,417625.966350,0.985469,20.143314,3.071198,2.791769,0.063330,0.076822,167.399280,32.000000,182.618178,167.732780,169.047242,150.654150,32.000000,146.229147,67.118188,62.840654,91.047252,0.281321,52.065082,70.873418,60.371992,33.300000,28.930529,59.560432,36.706322
49.708989,60.046626,138.783942,143.820375,102.287183,98.651110,29.155844,14.255312,138.510857,2.236841,59.217819,50.612148,142.460957,138.814987,140.890521,138.631101,95.998259,136.950393,-0.000737,0.001174,32.000000,-235.752548,138.716442,-0.154842,-40.000858,-0.421894,417656.042925,0.986059,20.125004,3.077149,2.792023,0.061954,0.074031,167.434618,32.000000,182.583090,167.735426,169.182274,150.654618,32.000000,146.225478,67.118298,62.840585,91.053912,0.281321,52.068256,70.873418,60.367778,33.300000,28.894476,59.553322,36.716814
49.708476,60.028449,138.796072,143.815848,102.340258,98.663238,29.147121,14.255125,138.523687,2.236071,59.185944,50.617653,142.462808,138.826840,140.891133,138.643374,95.995133,136.963401,-0.000737,0.001158,32.000000,-235.752861,138.727296,-0.154675,-40.000878,-0.421904,417684.678101,0.985407,20.101561,3.083834,2.791909,0.060020,0.079866,167.453381,32.000000,182.567657,167.760597,169.245714,150.639292,32.000000,146.246188,67.118487,62.840076,91.061470,0.281321,52.071975,70.873418,60.378571,33.300000,28.856909,59.558151,36.578957
49.713179,60.008326,138.809700,143.810970,102.354560,98.675516,29.166518,14.255068,138.541120,2.235559,59.153199,50.622417,142.462749,138.840530,140.889324,138.659217,95.993648,136.976542,-0.000737,0.001168,32.000000,-235.752847,138.739098,-0.154830,-40.000853,-0.421935,417715.808920,0.985569,20.080181,3.091757,2.791928,0.060081,0.079845,167.446281,32.000000,182.581429,167.793033,169.194381,150.600513,32.000000,146.275772,67.117545,62.840397,91.069089,0.281321,52.077171,70.873418,60.383786,33.300000,28.816510,59.549103,36.672573
49.716705,59.986445,138.822171,143.805712,102.364508,98.687940,29.166353,14.255041,138.556032,2.235004,59.119658,50.627380,142.458167,138.852983,140.888093,138.672600,95.993832,136.993095,-0.000738,0.001153,32.000000,-235.752833,138.751660,-0.154978,-40.000829,-0.422004,417749.908994,0.985948,20.062535,3.101141,2.792201,0.062774,0.086443,167.412447,32.000000,182.610661,167.804309,169.051458,150.591377,32.000000,146.274813,67.116429,62.840154,91.075895,0.281321,52.081568,70.873418,60.379231,33.300000,28.772789,59.566019,36.707790
49.716957,59.964159,138.834262,143.800173,102.400551,98.700393,29.176262,14.255099,138.571003,2.234314,59.089366,50.628251,142.452154,138.866919,140.890460,138.684271,95.995066,137.006117,-0.000738,0.001152,32.000000,-235.752806,138.761394,-0.155059,-40.000839,-0.422033,417775.962233,0.985260,20.037536,3.108948,2.792211,0.093065,0.086917,167.392449,32.000000,182.635070,167.793035,168.968635,150.611298,32.000000,146.250333,67.117486,62.840936,91.084412,0.281321,52.086770,70.873418,60.382774,33.300000,28.725251,59.547755,36.727892
49.720392,59.942825,138.845324,143.794450,102.399470,98.712778,29.184719,14.254942,138.582734,2.233627,59.062945,50.627496,142.447255,138.881060,140.892020,138.695341,95.992173,137.016369,-0.000737,0.001145,32.000000,-235.752899,138.773722,-0.155058,-40.000827,-0.422061,417798.319212,0.985256,20.012000,3.116727,2.792264,0.063373,0.081359,167.394062,32.000000,182.637428,167.757611,169.010621,150.640993,32.000000,146.211628,67.117834,62.840775,91.092219,0.281321,52.090424,70.873418,60.389848,33.300000,28.680531,59.558485,36.630974
49.720988,59.926470,138.854499,143.789655,102.438573,98.725120,29.148309,14.255014,138.592607,2.232597,59.045011,50.626981,142.446195,138.890392,140.892039,138.706715,95.989924,137.026629,-0.000737,0.001175,32.000000,-235.752875,138.783565,-0.154888,-40.000826,-0.422123,417820.266634,0.984982,19.989454,3.121755,2.792493,0.065119,0.087359,167.422172,32.000000,182.606696,167.747100,169.154772,150.652180,32.000000,146.194879,67.118313,62.840135,91.100318,0.281321,52.094890,70.873418,60.392808,33.300000,28.642588,59.552712,36.716227
