OSU 80 Ton Compressor Load Stand
49.718881,59.913802,138.862079,143.785558,102.467369,98.729175,29.170285,14.254910,138.602628,2.231756,59.039240,50.627547,142.444704,138.900521,140.891359,138.715567,95.987112,137.033931,-0.000738,0.001186,32.000000,-235.753007,138.790462,-0.154744,-40.000816,-0.422153,417848.851041,0.984690,19.964559,3.129581,2.792523,0.063992,0.081114,167.454187,32.000000,182.578622,167.768081,169.247430,150.636006,32.000000,146.198492,67.119419,62.838887,91.108887,0.281321,52.097450,70.873418,60.396622,33.300000,28.611830,59.554512,36.686513
49.720154,59.904231,138.868511,143.782114,102.505575,98.741324,29.167735,14.254908,138.610416,2.224667,59.039675,50.627007,142.443808,138.908121,140.888366,138.720350,95.985656,137.041368,-0.000736,0.001187,32.000000,-235.753019,138.799109,-0.154741,-40.000823,-0.422207,417884.033427,0.985988,19.947586,3.136763,2.792674,0.065587,0.085288,167.457461,32.000000,182.580512,167.797459,169.234115,150.599968,32.000000,146.221762,67.120718,62.840008,91.118488,0.281321,52.100094,70.873418,60.400670,33.300000,28.588672,59.562222,36.448143
49.718732,59.897167,138.874249,143.779277,102.571158,98.753410,29.142958,14.254763,138.615860,2.203916,59.043632,50.626374,142.440566,138.916096,140.884764,138.726923,95.984679,137.046833,-0.000734,0.001163,32.000000,-235.753030,138.805612,-0.154755,-40.000827,-0.422250,417892.010066,0.985298,19.937102,3.143087,2.792945,0.065067,0.083850,167.432101,32.000000,182.604997,167.811901,167.758953,150.586972,32.000000,146.231466,67.121564,62.840771,91.127780,0.281321,52.102576,70.873418,60.409089,33.300000,28.573284,59.552309,36.740218
49.716455,59.892798,138.879281,143.777210,102.628581,98.753966,29.177788,14.254743,138.620232,2.176247,59.044518,50.627629,142.434656,138.922218,140.883097,138.733922,95.983150,137.051524,-0.000733,0.001163,32.000000,-235.753092,138.810233,-0.154475,-40.000844,-0.422299,417933.195915,0.985453,19.926212,3.148120,2.793002,0.066027,0.085763,167.404520,32.000000,182.630952,167.807591,163.614205,150.591222,32.000000,146.199965,67.122874,62.841594,91.136705,0.281321,52.104712,70.873418,60.412277,33.300000,28.561595,59.557541,36.520410
49.715711,59.889198,138.882673,143.775573,102.615147,98.753992,29.149533,14.254694,138.624248,2.148317,59.039565,50.629947,142.431038,138.926631,140.883462,138.736522,95.984954,137.056536,-0.000733,0.001154,32.000000,-235.753200,138.816828,-0.154822,-40.000818,-0.422375,417978.350938,0.986424,19.920621,3.151725,2.793198,0.071420,0.081667,167.398874,32.000000,182.634882,167.774506,159.557055,150.622702,32.000000,146.152778,67.125176,62.841568,91.145422,0.281321,52.106183,70.873418,60.424676,33.300000,28.552548,59.553243,36.652984
49.718324,59.885513,138.885341,143.774284,102.593213,98.766217,29.147033,14.254500,138.631202,2.120455,59.032154,50.630786,142.430862,138.931570,140.882948,138.743452,95.985224,137.058766,-0.000731,0.001169,32.000000,-235.753402,138.823126,-0.154395,-40.000826,-0.422409,417979.413837,0.985290,19.918612,3.155509,2.793427,0.061163,0.081194,167.419300,32.000000,182.613134,167.758667,155.543003,150.642960,32.000000,146.131292,67.127209,62.841381,91.155123,0.281321,52.107243,70.873418,60.424932,33.300000,28.545080,59.556882,36.644400
49.713926,59.880888,138.888746,143.773264,102.605018,98.778290,29.169523,14.254583,138.637594,2.092344,59.026997,50.629615,142.430204,138.937906,140.881494,138.747989,95.982976,137.061512,-0.000731,0.001150,32.000000,-235.753364,138.829348,-0.154195,-40.000843,-0.422420,417971.865648,0.986252,19.915783,3.156115,2.793537,0.053153,0.078986,167.449906,32.000000,182.576538,167.770826,152.866064,150.630732,32.000000,146.127277,67.127605,62.840330,91.164879,0.281321,52.108517,70.873418,60.433228,33.300000,28.534648,59.563363,36.453572
49.720612,59.874178,138.892604,143.771833,102.668820,98.786982,29.140962,14.254658,138.639387,2.064478,59.027318,50.628513,142.428879,138.940301,140.878920,138.750059,95.982642,137.065188,-0.000732,0.001172,32.000000,-235.753304,138.834100,-0.154225,-40.000861,-0.422450,418017.206727,0.986392,19.909391,3.156918,2.793444,0.065843,0.078474,167.458400,32.000000,182.568755,167.801493,152.886585,150.599005,32.000000,146.150757,67.128513,62.839850,91.174506,0.281321,52.110053,70.873418,60.436231,33.300000,28.521285,59.564140,36.428994
49.718372,59.866858,138.894831,143.770385,102.691628,98.787984,29.171443,14.254653,138.641995,2.036626,59.032355,50.623265,142.426201,138.941281,140.875476,138.754584,95.983902,137.069564,-0.000731,0.001173,32.000000,-235.753379,138.836708,-0.154248,-40.000868,-0.422548,418069.466725,0.985836,19.909324,3.160485,2.793759,0.062399,0.080344,167.444473,32.000000,182.585097,167.827767,152.791339,150.574303,32.000000,146.176826,67.129277,62.840781,91.184085,0.281321,52.111352,70.873418,60.438671,33.300000,28.505791,59.557167,36.705515
49.713776,59.860079,138.895804,143.768988,102.678244,98.788117,29.179330,14.254507,138.641423,2.008766,59.042446,50.618256,142.421826,138.942275,140.873272,138.755482,95.984955,137.069283,-0.000731,0.001178,32.000000,-235.753395,138.839100,-0.154193,-40.000888,-0.422528,418094.055266,0.986726,19.895683,3.162589,2.793461,0.064808,0.079493,167.410735,32.000000,182.612764,167.829574,152.665197,150.572594,32.000000,146.162285,67.130486,62.841042,91.193023,0.281321,52.111646,70.873418,60.447973,33.300000,28.488976,59.552525,36.694584
49.711767,59.854993,138.896080,143.767708,102.666932,98.780126,29.141555,14.254326,138.640285,1.980970,59.056635,50.615252,142.417936,138.938742,140.873790,138.753931,95.984792,137.067690,-0.000731,0.001184,32.000000,-235.753555,138.840300,-0.153944,-40.000849,-0.422552,418087.547656,0.985734,19.890685,3.163431,2.793632,0.066842,0.080632,167.400078,32.000000,182.622777,167.806474,152.630301,150.595073,32.000000,146.129744,67.131228,62.840457,91.202036,0.281321,52.112070,70.873418,60.459926,33.300000,28.477406,59.560216,36.566044
49.708482,59.855116,138.895000,143.767515,102.599091,98.792474,29.180972,14.254344,138.638954,1.953357,59.066744,50.610397,142.417527,138.937096,140.874489,138.751929,95.984224,137.066696,-0.000732,0.001160,32.000000,-235.753435,138.843657,-0.154198,-40.000869,-0.422587,418080.288952,0.985552,19.888671,3.162243,2.793910,0.060715,0.083243,167.412568,32.000000,182.608998,167.785482,152.729375,150.619076,32.000000,146.096522,67.132248,62.840385,91.210424,0.281321,52.111782,70.873418,60.467493,33.300000,28.473045,59.551729,36.708450
49.706622,59.856433,138.892349,143.768053,102.612656,98.796801,29.185634,14.254347,138.638006,1.925511,59.076985,50.604562,142.418220,138.935236,140.872303,138.748161,95.983517,137.065834,-0.000732,0.001135,32.000000,-235.753363,138.845383,-0.153903,-40.000868,-0.422571,418041.966050,0.986780,19.885665,3.161641,2.794028,0.063944,0.080109,167.442184,32.000000,182.570140,167.792902,152.856813,150.617183,32.000000,146.083086,67.133048,62.838696,91.219689,0.281321,52.110631,70.873418,60.476489,33.300000,28.473544,59.557521,36.531341
49.705844,59.857435,138.890279,143.769083,102.609388,98.792830,29.151574,14.254186,138.637274,1.897152,59.086767,50.601703,142.419206,138.934060,140.870444,138.747458,95.982726,137.066232,-0.000732,0.001128,32.000000,-235.753606,138.846149,-0.153918,-40.000890,-0.422652,418097.213308,0.985642,19.889195,3.161731,2.794191,0.067292,0.087767,167.457038,32.000000,182.555635,167.819430,152.917517,150.588612,32.000000,146.107105,67.133974,62.837199,91.229023,0.281321,52.109298,70.873418,60.480090,33.300000,28.476538,59.562950,36.541319
49.701430,59.856619,138.889981,143.770363,102.541279,98.788728,29.174735,14.254256,138.637401,1.868944,59.094053,50.598597,142.419393,138.934675,140.865823,138.744125,95.982830,137.064267,-0.000733,0.001136,32.000000,-235.753546,138.848956,-0.153624,-40.000908,-0.422664,418106.222129,0.986703,19.894250,3.163007,2.794244,0.054647,0.074758,167.446117,32.000000,182.562459,167.853079,152.856431,150.545941,32.000000,146.136304,67.134015,62.837031,91.237827,0.281321,52.108940,70.873418,60.494528,33.300000,28.473851,59.561101,36.696858
49.701402,59.852374,138.888912,143.771283,102.471862,98.776572,29.152722,14.254364,138.637158,1.840787,59.097925,50.596789,142.417378,138.933143,140.863006,138.742500,95.983896,137.063340,-0.000733,0.001140,32.000000,-235.753516,138.847350,-0.153421,-40.000940,-0.422664,418106.222129,0.986703,19.894250,3.163007,2.794244,0.066969,0.084506,167.409063,32.000000,182.586068,167.865297,152.722374,150.531698,32.000000,146.131603,67.133927,62.836013,91.246538,0.281321,52.108413,70.873418,60.500387,33.300000,28.466390,59.562301,36.550343
49.694423,59.846777,138.888678,143.772008,102.435234,98.764452,29.141366,14.254337,138.635354,1.812482,59.097406,50.592084,142.413590,138.931543,140.864018,138.744288,95.984104,137.064903,-0.000733,0.001136,32.000000,-235.753491,138.846434,-0.153234,-40.000983,-0.422624,418031.689438,0.986586,19.893793,3.160446,2.794467,0.065852,0.078046,167.381318,32.000000,182.607763,167.848945,152.643041,150.544948,32.000000,146.109634,67.133722,62.834024,91.254613,0.281321,52.108144,70.873418,60.512803,33.300000,28.455110,59.563904,36.648142
49.693488,59.840742,138.884327,143.772622,102.360325,98.760242,29.151742,14.254333,138.632447,1.784295,59.099253,50.586993,142.412728,138.928216,140.865659,138.740737,95.985141,137.063062,-0.000733,0.001164,32.000000,-235.753500,138.848511,-0.153293,-40.000972,-0.422624,418031.689438,0.986586,19.893793,3.160446,2.794467,0.056006,0.071276,167.379897,32.000000,182.602127,167.816290,152.699519,150.570158,32.000000,146.072849,67.133392,62.832906,91.262809,0.281321,52.106476,70.873418,60.524499,33.300000,28.440974,59.559282,36.738604
49.689604,59.834211,138.880663,143.773587,102.365368,98.756460,29.138833,14.254320,138.628540,1.747198,59.109168,50.579778,142.415732,138.924944,140.866793,138.733073,95.984204,137.059318,-0.000732,0.001190,32.000000,-235.753425,138.847740,-0.153244,-40.000956,-0.422632,417977.746702,0.986987,19.895431,3.160988,2.794854,0.060832,0.076662,167.413307,32.000000,182.563054,167.812163,152.866904,150.573644,32.000000,146.069422,67.133702,62.831468,91.274140,0.281321,52.104853,70.873418,60.537673,33.300000,28.424055,59.548513,36.526352
49.690293,59.831285,138.876385,143.774725,102.330978,98.756568,29.169854,14.254297,138.626234,1.719470,59.121644,50.575637,142.416681,138.921370,140.864967,138.730587,95.982102,137.054710,-0.000732,0.001229,32.000000,-235.753429,138.847568,-0.152810,-40.000944,-0.422606,417950.696061,0.986598,19.890367,3.159067,2.794819,0.057096,0.081649,167.430358,32.000000,182.543427,167.835721,152.927595,150.546337,32.000000,146.088204,67.133335,62.829472,91.282625,0.281321,52.102541,70.873418,60.545973,33.300000,28.416809,59.558662,36.689154
49.687123,59.829620,138.872935,143.775874,102.306125,98.756604,29.182351,14.254322,138.623195,1.701133,59.131375,50.571805,142.416419,138.917648,140.862129,138.728232,95.982216,137.052060,-0.000731,0.001207,32.000000,-235.753481,138.845997,-0.152797,-40.000928,-0.422605,417930.258748,0.987065,19.887863,3.158203,2.794964,0.060247,0.080320,167.424631,32.000000,182.544742,167.857025,152.906091,150.516772,32.000000,146.102459,67.132996,62.828993,91.288456,0.281321,52.100999,70.873418,60.552083,33.300000,28.412264,59.552712,36.575582
49.690995,59.826724,138.866053,143.778284,102.421124,98.756652,29.134351,14.254219,138.616800,1.664226,59.149070,50.566784,142.414021,138.912639,140.859627,138.721767,95.985938,137.046688,-0.000731,0.001243,32.000000,-235.753659,138.845633,-0.152696,-40.000945,-0.422586,417930.764736,0.985994,19.884223,3.158089,2.794839,0.060970,0.080328,167.387569,32.000000,182.581189,167.868728,152.749094,150.497414,32.000000,146.115931,67.132395,62.829335,91.301323,0.281321,52.097322,70.873418,60.559575,33.300000,28.404200,59.560954,36.525985
49.685037,59.825218,138.860848,143.780334,102.390023,98.748560,29.154567,14.254163,138.612219,1.636405,59.159231,50.565029,142.410687,138.907998,140.859601,138.716163,95.987759,137.041425,-0.000729,0.001274,32.000000,-235.753782,138.843486,-0.152629,-40.000963,-0.422600,417930.133570,0.985637,19.885843,3.156702,2.794948,0.054312,0.076030,167.363861,32.000000,182.601025,167.848157,152.674351,150.516788,32.000000,146.093675,67.131526,62.828009,91.309432,0.281321,52.094864,70.873418,60.573292,33.300000,28.399153,59.550352,36.703608
49.689987,59.824394,138.856630,143.782702,102.374585,98.748448,29.166469,14.254165,138.610349,1.608816,59.163385,50.562627,142.410711,138.903081,140.861056,138.708987,95.988913,137.038047,-0.000728,0.001268,32.000000,-235.753611,138.842250,-0.152898,-40.001029,-0.422539,417917.061129,0.987169,19.878933,3.150395,2.794592,0.068500,0.081364,167.366647,32.000000,182.595620,167.819082,152.723623,150.544476,32.000000,146.055664,67.130912,62.825822,91.316333,0.281321,52.092079,70.873418,60.579688,33.300000,28.396226,59.568841,36.647042
49.692507,59.823281,138.851405,143.785204,102.370074,98.748490,29.187571,14.254229,138.607857,1.581228,59.166662,50.561823,142.414117,138.901256,140.861542,138.705290,95.988952,137.034510,-0.000728,0.001272,32.000000,-235.753518,138.839265,-0.152911,-40.001029,-0.422545,417881.211782,0.986529,19.883605,3.146044,2.794822,0.062489,0.078538,167.390039,32.000000,182.567183,167.808464,152.853871,150.554792,32.000000,146.044537,67.130872,62.823665,91.322618,0.281321,52.089710,70.873418,60.583375,33.300000,28.392893,59.568585,36.714466
49.693433,59.820278,138.848006,143.787416,102.341506,98.748490,29.172476,14.254383,138.607253,1.553706,59.168442,50.561455,142.416272,138.896683,140.861253,138.702947,95.987987,137.030136,-0.000727,0.001268,32.000000,-235.753327,138.839966,-0.153225,-40.001043,-0.422482,417874.361123,0.986016,19.877647,3.143266,2.794459,0.059073,0.083271,167.413951,32.000000,182.539777,167.824524,152.945960,150.535227,32.000000,146.057146,67.130526,62.821119,91.329230,0.281321,52.077396,70.873418,60.587677,33.300000,28.387381,59.551611,36.698179
49.694422,59.815007,138.845996,143.789276,102.339140,98.748550,29.174242,14.254215,138.605900,1.525834,59.169958,50.561944,142.418007,138.894524,140.860202,138.698980,95.988350,137.027759,-0.000726,0.001265,32.000000,-235.753529,138.838429,-0.152913,-40.000990,-0.422442,417871.489450,0.985245,19.873923,3.141526,2.794212,0.065726,0.081251,167.412487,32.000000,182.542914,167.852088,152.921742,150.503132,32.000000,146.082348,67.129298,62.818939,91.335909,0.281321,52.068509,70.873418,60.596528,33.300000,28.377907,59.555712,36.603975
49.697939,59.807094,138.842479,143.790723,102.329667,98.748668,29.141534,14.254207,138.603485,1.498188,59.173302,50.560103,142.416569,138.893395,140.858650,138.696278,95.990829,137.028518,-0.000726,0.001270,32.000000,-235.753483,138.838358,-0.152926,-40.000954,-0.422420,417869.165602,0.985727,19.869960,3.140387,2.794092,0.062893,0.082038,167.386969,32.000000,182.565078,167.870790,152.806470,150.482717,32.000000,146.103215,67.128654,62.817555,91.343069,0.281321,52.061901,70.873418,60.598542,33.300000,28.360133,59.573139,36.477636
49.696909,59.798793,138.839269,143.791635,102.388890,98.748846,29.183845,14.254153,138.600428,1.470209,59.179792,50.555372,142.413346,138.891168,140.859234,138.694265,95.992747,137.025492,-0.000726,0.001261,32.000000,-235.753597,138.838780,-0.152772,-40.000941,-0.422401,417861.334487,0.985633,19.863664,3.138881,2.793996,0.069175,0.077037,167.361659,32.000000,182.587573,167.858538,150.015262,150.496695,32.000000,146.092665,67.130079,62.816410,91.350215,0.281321,52.060363,70.873418,60.603598,33.300000,28.341765,59.563245,36.440659
49.692737,59.793345,138.835867,143.792737,102.414567,98.748705,29.170786,14.254249,138.596126,1.442430,59.185775,50.552991,142.412334,138.888242,140.861152,138.690449,95.994671,137.018889,-0.000725,0.001278,32.000000,-235.753560,138.836882,-0.152644,-40.000970,-0.422348,417844.495384,0.986643,19.852104,3.136767,2.793727,0.071910,0.081603,167.359813,32.000000,182.592677,167.828824,145.955510,150.526794,32.000000,146.064990,67.131157,62.815238,91.356808,0.281321,52.058595,70.873418,60.616371,33.300000,28.326043,59.548267,36.707350
49.701542,59.790166,138.831854,143.794093,102.346403,98.748652,29.146888,14.254330,138.591518,1.414738,59.194017,50.552148,142.414826,138.882400,140.862812,138.686161,95.995171,137.013423,-0.000726,0.001281,32.000000,-235.753434,138.838182,-0.152707,-40.000987,-0.422336,417831.765066,0.985215,19.844871,3.133393,2.793720,0.070986,0.074684,167.380930,32.000000,182.568836,167.808466,141.927073,150.544812,32.000000,146.050302,67.131959,62.812763,91.362622,0.281321,52.056649,70.873418,60.616599,33.300000,28.316229,59.566068,36.607863
49.696713,59.788674,138.828099,143.795766,102.330480,98.748589,29.179115,14.254453,138.587740,1.386962,59.207013,50.553195,142.418281,138.878006,140.864893,138.681181,95.996687,137.009869,-0.000726,0.001307,32.000000,-235.753343,138.834821,-0.153051,-40.000996,-0.422363,417823.361919,0.985731,19.843747,3.128294,2.793886,0.073107,0.080418,167.409570,32.000000,182.537691,167.819813,137.844191,150.536613,32.000000,146.060489,67.133701,62.810768,91.369906,0.281321,52.054910,70.873418,60.623785,33.300000,28.311668,59.563845,36.668245
49.696946,59.787693,138.823966,143.797507,102.340683,98.748655,29.150575,14.254537,138.585219,1.359215,59.222922,50.554522,142.419933,138.873366,140.864730,138.676971,95.998165,137.005042,-0.000725,0.001306,32.000000,-235.753177,138.830802,-0.153054,-40.000988,-0.422261,417811.968679,0.986339,19.831439,3.125166,2.793311,0.063163,0.072139,167.418238,32.000000,182.529439,167.849277,136.453136,150.507858,32.000000,146.087834,67.134731,62.809309,91.377524,0.281321,52.052768,70.873418,60.633848,33.300000,28.307807,59.562852,36.462376
49.701178,59.786860,138.817707,143.799375,102.371490,98.748605,29.150998,14.254563,138.581492,1.331587,59.236936,50.553451,142.419622,138.867405,140.863098,138.671010,96.000007,136.999777,-0.000725,0.001318,32.000000,-235.753085,138.826055,-0.153040,-40.000962,-0.422292,417810.091177,0.985350,19.834954,3.121940,2.793507,0.066407,0.074580,167.395228,32.000000,182.544862,167.872859,136.355649,150.482621,32.000000,146.117189,67.135009,62.808550,91.384023,0.281321,52.050515,70.873418,60.638630,33.300000,28.304449,59.558387,36.544914
49.703688,59.785681,138.813949,143.801358,102.343311,98.748469,29.168767,14.254382,138.577568,1.309889,59.244945,50.553458,142.417499,138.864113,140.863730,138.670454,96.003284,136.997132,-0.000726,0.001312,32.000000,-235.753221,138.821598,-0.152961,-40.000945,-0.422277,417806.135785,0.986308,19.833732,3.118140,2.793410,0.063569,0.082519,167.364625,32.000000,182.568770,167.872089,136.226797,150.486093,32.000000,146.117984,67.135291,62.807716,91.390414,0.281321,52.047974,70.873418,60.642858,33.300000,28.301394,59.561632,36.676315
49.702484,59.783662,138.811825,143.803442,102.304242,98.748521,29.153069,14.254477,138.574277,1.301886,59.244306,50.552222,142.415895,138.861245,140.865978,138.666381,96.005614,136.993586,-0.000728,0.001337,32.000000,-235.753096,138.818053,-0.152914,-40.000965,-0.422219,417798.591956,0.986198,19.828511,3.113765,2.793047,0.058842,0.068318,167.350145,32.000000,182.580551,167.845527,137.539313,150.511409,32.000000,146.090570,67.135199,62.806205,91.395719,0.281321,52.046413,70.873418,60.646030,33.300000,28.295702,59.551139,36.551517
49.709585,59.779268,138.808389,143.805249,102.295883,98.760347,29.153632,14.254540,138.573806,1.300730,59.242211,50.550465,142.418407,138.858254,140.868576,138.662381,96.007285,136.989532,-0.000729,0.001327,32.000000,-235.753051,138.812084,-0.152943,-40.000953,-0.422183,417788.526086,0.985538,19.824730,3.109216,2.792830,0.052462,0.072265,167.362336,32.000000,182.562336,167.817239,141.661514,150.537612,32.000000,146.069476,67.135186,62.804841,91.401596,0.281321,52.044622,70.873418,60.649715,33.300000,28.286695,59.563658,36.476169
49.710779,59.774237,138.805177,143.806850,102.318079,98.772635,29.167161,14.254606,138.574183,1.299816,59.244454,50.548757,142.421589,138.855249,140.871692,138.660026,96.006108,136.984393,-0.000729,0.001339,32.000000,-235.752954,138.807492,-0.152628,-40.001000,-0.422186,417782.702956,0.986091,19.823959,3.105181,2.792855,0.058945,0.077962,167.393126,32.000000,182.526237,167.818005,145.847902,150.536853,32.000000,146.072737,67.135682,62.803615,91.408561,0.281321,52.042732,70.873418,60.650590,33.300000,28.275346,59.563688,36.700086
49.712441,59.769274,138.803086,143.808314,102.367427,98.772706,29.173244,14.254750,138.572620,1.298795,59.255136,50.548001,142.424293,138.851208,140.872659,138.655212,96.005707,136.981224,-0.000731,0.001376,32.000000,-235.752826,138.804067,-0.152642,-40.001014,-0.422150,417819.698295,0.986023,19.812203,3.101559,2.792387,0.060549,0.079964,167.412610,32.000000,182.505238,167.838506,150.040087,150.512005,32.000000,146.100555,67.137610,62.802163,91.415419,0.281321,52.041192,70.873418,60.657596,33.300000,28.262633,59.548955,36.400087
49.715991,59.765087,138.799967,143.809712,102.424156,98.772955,29.173855,14.254717,138.569875,1.297784,59.269420,50.549586,142.426182,138.845805,140.871686,138.651881,96.007037,136.977743,-0.000731,0.001385,32.000000,-235.752816,138.798512,-0.152640,-40.000990,-0.422176,417866.596790,0.985649,19.805934,3.100265,2.792255,0.063637,0.076897,167.401489,32.000000,182.509941,167.862654,152.761538,150.488518,32.000000,146.135422,67.140027,62.800801,91.421835,0.281321,52.039261,70.873418,60.658278,33.300000,28.252308,59.551650,36.691796
49.710634,59.763875,138.795324,143.811812,102.366381,98.776323,29.173153,14.254609,138.567302,1.296890,59.282024,50.546294,142.424639,138.839874,140.870830,138.648179,96.008565,136.974301,-0.000730,0.001377,32.000000,-235.752961,138.793629,-0.152727,-40.000955,-0.422149,417860.177717,0.985395,19.799249,3.099141,2.792120,0.073176,0.079150,167.374123,32.000000,182.528020,167.867950,152.632130,150.486493,32.000000,146.140503,67.142375,62.799453,91.427966,0.281321,52.037071,70.873418,60.667704,33.300000,28.246092,59.545336,36.508671
49.712482,59.764169,138.790546,143.814269,102.390925,98.779643,29.163092,14.254531,138.565489,1.295991,59.289105,50.548939,142.423204,138.834435,140.873229,138.641343,96.009444,136.969050,-0.000731,0.001378,32.000000,-235.752992,138.792224,-0.152852,-40.000934,-0.422100,417850.752814,0.985289,19.791382,3.096137,2.791858,0.057913,0.072970,167.350601,32.000000,182.541230,167.844169,152.564387,150.510659,32.000000,146.121120,67.145528,62.797944,91.433880,0.281321,52.034442,70.873418,60.674207,33.300000,28.243503,59.551384,36.535230
49.719244,59.764878,138.787384,143.816874,102.359952,98.791718,29.155078,14.254489,138.566252,1.295088,59.287737,50.551718,142.424099,138.832074,140.876370,138.639731,96.010471,136.965460,-0.000730,0.001401,32.000000,-235.753001,138.788947,-0.152829,-40.000929,-0.422151,417864.085430,0.985460,19.795723,3.092953,2.792065,0.057101,0.071162,167.358262,32.000000,182.527273,167.815101,152.622324,150.540122,32.000000,146.099560,67.148687,62.796645,91.438782,0.281321,52.031999,70.873418,60.675820,33.300000,28.244054,59.555731,36.676609
49.719480,59.764911,138.786691,143.819418,102.324107,98.803752,29.145056,14.254638,138.566822,1.294170,59.281142,50.554023,142.427570,138.832001,140.879196,138.637949,96.011231,136.960423,-0.000729,0.001413,32.000000,-235.752856,138.789479,-0.152765,-40.000977,-0.422135,417875.194122,0.985793,19.794102,3.089547,2.791865,0.063039,0.078198,167.386633,32.000000,182.493130,167.807810,152.748187,150.551607,32.000000,146.087652,67.152810,62.794868,91.443258,0.281321,52.030803,70.873418,60.673495,33.300000,28.242497,59.551739,36.546455
49.725017,59.760839,138.784191,143.821092,102.320123,98.803823,29.159730,14.254686,138.566990,1.293240,59.275327,50.559283,142.429975,138.829510,140.879810,138.636114,96.010855,136.958420,-0.000729,0.001436,32.000000,-235.752810,138.787366,-0.152431,-40.000975,-0.422113,417921.395912,0.986039,19.787802,3.086793,2.791422,0.058214,0.076195,167.410225,32.000000,182.463485,167.821409,152.832100,150.534093,32.000000,146.109914,67.155717,62.792412,91.447612,0.281321,52.028982,70.873418,60.677082,33.300000,28.235232,59.561426,36.709037
49.725551,59.754535,138.785533,143.822051,102.344664,98.803584,29.163981,14.254574,138.566663,1.292627,59.269367,50.564251,142.431813,138.826824,140.878525,138.634348,96.011290,136.955338,-0.000729,0.001443,32.000000,-235.752930,138.785832,-0.152453,-40.001010,-0.422162,417970.070116,0.986494,19.787590,3.083611,2.791395,0.063292,0.077860,167.411229,32.000000,182.461920,167.845036,152.799647,150.502109,32.000000,146.149097,67.157920,62.791203,91.451805,0.281321,52.028031,70.873418,60.678073,33.300000,28.222764,59.552417,36.703314
49.728137,59.746770,138.785442,143.822467,102.390413,98.807636,29.162147,14.254734,138.567640,1.291986,59.264248,50.567090,142.430656,138.825549,140.877584,138.631863,96.012971,136.954533,-0.000728,0.001461,32.000000,-235.752734,138.782441,-0.152133,-40.000982,-0.422095,417962.283867,0.985867,19.777779,3.083022,2.791034,0.067997,0.080180,167.388186,32.000000,182.480824,167.859668,152.678972,150.486850,32.000000,146.161108,67.160587,62.790318,91.455243,0.281321,52.027004,70.873418,60.682563,33.300000,28.205602,59.551286,36.685266
49.732595,59.738313,138.786358,143.822508,102.464001,98.819987,29.162369,14.254698,138.568186,1.291396,59.261180,50.570236,142.427885,138.823800,140.879695,138.631021,96.014564,136.952844,-0.000727,0.001481,32.000000,-235.752842,138.780399,-0.152101,-40.000967,-0.422085,417952.154459,0.985692,19.770922,3.081103,2.791031,0.056441,0.068620,167.361371,32.000000,182.502856,167.843734,152.578405,150.502727,32.000000,146.148978,67.164601,62.788930,91.457473,0.281321,52.026570,70.873418,60.681721,33.300000,28.186221,59.576414,36.451004
49.736025,59.731965,138.784352,143.822366,102.585135,98.832191,29.165813,14.254650,138.569995,1.290675,59.256030,50.572705,142.427046,138.822893,140.882662,138.630470,96.015876,136.950581,-0.000728,0.001474,32.000000,-235.752921,138.778418,-0.152109,-40.000940,-0.422068,417954.857980,0.985718,19.760476,3.079036,2.790884,0.065352,0.085840,167.362510,32.000000,182.502063,167.811280,152.593057,150.534587,32.000000,146.125386,67.169019,62.787654,91.457909,0.281321,52.024791,70.873418,60.687109,33.300000,28.169716,59.576207,36.500307
49.743631,59.727498,138.784301,143.822447,102.656241,98.844242,29.141991,14.254646,138.573602,1.290067,59.250715,50.575518,142.428307,138.824638,140.884546,138.628500,96.016225,136.948481,-0.000726,0.001495,32.000000,-235.753081,138.777210,-0.152074,-40.000932,-0.422071,417989.852224,0.985715,19.747400,3.076631,2.790652,0.069783,0.077384,167.390079,32.000000,182.472271,167.794488,152.704352,150.555025,32.000000,146.105728,67.173724,62.785809,91.457341,0.281321,52.023961,70.873418,60.676860,33.300000,28.156591,59.553686,36.727159
49.744167,59.724046,138.783581,143.822645,102.706948,98.856381,29.160679,14.254540,138.575906,1.289484,59.250106,50.579902,142.430278,138.821898,140.885271,138.626678,96.015565,136.950019,-0.000727,0.001522,32.000000,-235.753239,138.774171,-0.152040,-40.000921,-0.422078,418029.007574,0.985629,19.737498,3.074230,2.790419,0.061447,0.085683,167.419886,32.000000,182.440669,167.806086,150.004276,150.539609,32.000000,146.121749,67.179203,62.783909,91.456722,0.281321,52.022720,70.873418,60.677035,33.300000,28.147352,59.568507,36.672647
49.749500,59.720749,138.782233,143.822854,102.682973,98.860404,29.175013,14.254500,138.578906,1.288889,59.252794,50.583241,142.431378,138.822300,140.883530,138.628524,96.015411,136.950556,-0.000726,0.001508,32.000000,-235.753364,138.771073,-0.151926,-40.000931,-0.422055,418068.632354,0.986377,19.725149,3.072871,2.789991,0.066939,0.084779,167.426622,32.000000,182.433066,167.831876,145.838494,150.505267,32.000000,146.156603,67.184570,62.781880,91.454066,0.281321,52.021360,70.873418,60.679287,33.300000,28.138570,59.563324,36.688494
49.745001,59.716867,138.781646,143.822905,102.693999,98.860315,29.181907,14.254420,138.578568,1.288648,59.259875,50.581777,142.430689,138.819318,140.881286,138.626014,96.017169,136.951565,-0.000725,0.001501,32.000000,-235.753328,138.769269,-0.152166,-40.000952,-0.422096,418116.618824,0.985845,19.721142,3.074271,2.789947,0.061798,0.077820,167.407605,32.000000,182.451898,167.850509,144.353110,150.480609,32.000000,146.181329,67.189741,62.780959,91.450046,0.281321,52.019728,70.873418,60.679490,33.300000,28.128953,59.561622,36.486000
49.746973,59.714946,138.780009,143.823128,102.663171,98.860252,29.160597,14.254392,138.577882,1.288322,59.268515,50.583116,142.429117,138.819895,140.882428,138.623376,96.019989,136.953627,-0.000727,0.001481,32.000000,-235.753260,138.765463,-0.151867,-40.000970,-0.422053,418125.960692,0.985276,19.712321,3.074682,2.789621,0.063627,0.081201,167.378659,32.000000,182.475394,167.846347,144.234783,150.487042,32.000000,146.181338,67.195488,62.780509,91.445465,0.281321,52.018762,70.873418,60.687021,33.300000,28.122255,59.567897,36.712265
49.741775,59.714825,138.778839,143.823702,102.509121,98.860108,29.179973,14.254276,138.576562,1.287817,59.275133,50.585268,142.427834,138.816702,140.885059,138.621264,96.021149,136.950821,-0.000727,0.001465,32.000000,-235.753364,138.761037,-0.151908,-40.000959,-0.422086,418120.696139,0.985130,19.713098,3.073410,2.789861,0.059757,0.073762,167.367838,32.000000,182.481911,167.820834,144.208768,150.514764,32.000000,146.152985,67.201849,62.779345,91.438762,0.281321,52.017005,70.873418,60.693367,33.300000,28.120290,59.575834,36.546895
49.743529,59.716342,138.775391,143.824807,102.391832,98.860074,29.126839,14.254239,138.574660,1.287119,59.281672,50.584669,142.430019,138.815008,140.887640,138.622308,96.021428,136.948998,-0.000727,0.001461,32.000000,-235.753308,138.756882,-0.151939,-40.000928,-0.422062,418111.034810,0.985802,19.709135,3.071582,2.789718,0.059711,0.082007,167.385403,32.000000,182.463669,167.797451,144.298149,150.536976,32.000000,146.125032,67.208708,62.778029,91.431583,0.281321,52.015254,70.873418,60.694675,33.300000,28.120885,59.569412,36.518282
49.744031,59.718955,138.772675,143.826171,102.349781,98.860029,29.188836,14.254245,138.569950,1.286680,59.294637,50.582188,142.432119,138.812224,140.889993,138.622012,96.020530,136.945805,-0.000728,0.001455,32.000000,-235.753312,138.751864,-0.151781,-40.000896,-0.422104,418111.510235,0.985259,19.714399,3.069072,2.789986,0.067110,0.079707,167.414146,32.000000,182.433931,167.798545,144.422478,150.529959,32.000000,146.129502,67.215183,62.776608,91.425187,0.281321,52.012752,70.873418,60.692606,33.300000,28.122247,59.561141,36.533102
49.738269,59.722854,138.768344,143.827713,102.313594,98.859880,29.159713,14.254225,138.566562,1.285809,59.315825,50.580987,142.433716,138.805725,140.889744,138.620752,96.019461,136.941100,-0.000729,0.001468,32.000000,-235.753424,138.746128,-0.151660,-40.000877,-0.422079,418111.467957,0.987021,19.714100,3.067917,2.789818,0.063036,0.084319,167.432551,32.000000,182.416058,167.822945,144.473661,150.498942,32.000000,146.155237,67.221199,62.775880,91.419647,0.281321,52.010812,70.873418,60.704795,33.300000,28.124668,59.530731,36.557240
49.740821,59.728616,138.764652,143.829579,102.319210,98.859872,29.135289,14.254059,138.559676,1.285228,59.343656,50.578099,142.434623,138.800378,140.888193,138.615759,96.020625,136.935124,-0.000728,0.001492,32.000000,-235.753678,138.740118,-0.151789,-40.000866,-0.422072,418116.421576,0.984920,19.716191,3.067277,2.789735,0.055491,0.078059,167.420264,32.000000,182.426809,167.848436,144.401198,150.469084,32.000000,146.184306,67.226610,62.775854,91.414062,0.281321,52.008137,70.873418,60.704155,33.300000,28.128444,59.539307,36.664283
49.740643,59.736818,138.757658,143.831913,102.278869,98.851628,29.188583,14.254023,138.551789,1.284832,59.374619,50.574262,142.433185,138.794287,140.887393,138.608526,96.021932,136.931763,-0.000729,0.001527,32.000000,-235.753795,138.734891,-0.151933,-40.000860,-0.422087,418129.498232,0.986824,19.729178,3.062043,2.789754,0.063175,0.076228,167.389297,32.000000,182.452545,167.853242,144.269007,150.467117,32.000000,146.188934,67.232432,62.775860,91.408118,0.281321,52.005132,70.873418,60.711282,33.300000,28.136054,59.564012,36.570079
49.733001,59.749619,138.750956,143.835227,102.244796,98.851542,29.179520,14.254063,138.543938,1.284469,59.402083,50.570092,142.431154,138.786205,140.888270,138.600513,96.022348,136.920437,-0.000728,0.001538,32.000000,-235.753703,138.725435,-0.151840,-40.000890,-0.422087,418129.498232,0.986824,19.729178,3.062043,2.789754,0.066718,0.082023,167.369235,32.000000,182.465999,167.832321,144.206312,150.488859,32.000000,146.163230,67.238966,62.775243,91.401072,0.281321,52.001315,70.873418,60.719872,33.300000,28.146890,59.563235,36.522757
49.733395,59.763877,138.740785,143.839115,102.170715,98.851140,29.143856,14.254108,138.534738,1.284200,59.425293,50.569330,142.433329,138.775593,140.890269,138.591123,96.021402,136.912017,-0.000728,0.001536,32.000000,-235.753626,138.716072,-0.151712,-40.000903,-0.422044,418102.421543,0.984966,19.737566,3.059120,2.789623,0.056923,0.072419,167.377604,32.000000,182.453258,167.805867,145.610627,150.515351,32.000000,146.132395,67.244728,62.773824,91.392904,0.281321,51.997300,70.873418,60.726782,33.300000,28.160126,59.522716,36.529434
49.731033,59.778660,138.732894,143.843421,102.073145,98.847112,29.159774,14.254102,138.526314,1.283660,59.448355,50.567111,142.437466,138.767189,140.892366,138.582983,96.020864,136.902259,-0.000730,0.001518,32.000000,-235.753566,138.706033,-0.151696,-40.000891,-0.422111,418122.686171,0.985470,19.758285,3.053254,2.789917,0.063441,0.076260,167.402817,32.000000,182.422302,167.799948,149.786304,150.523348,32.000000,146.127937,67.250484,62.772257,91.385534,0.281321,51.992574,70.873418,60.734906,33.300000,28.174929,59.532256,36.488862
49.728563,59.793036,138.723108,143.847990,101.997144,98.842984,29.157815,14.254029,138.516348,1.283204,59.471677,50.564596,142.441143,138.759162,140.892659,138.577285,96.019232,136.895272,-0.000729,0.001539,32.000000,-235.753717,138.696577,-0.151644,-40.000903,-0.422093,418145.238711,0.986212,19.789366,3.045990,2.789664,0.068272,0.081698,167.424731,32.000000,182.394932,167.822355,153.983370,150.501146,32.000000,146.147044,67.256509,62.770835,91.379141,0.281321,51.988342,70.873418,60.736410,33.300000,28.189147,59.585757,36.515934
49.720797,59.809655,138.715005,143.854394,101.899450,98.834895,29.172904,14.254023,138.505245,1.282039,59.501180,50.562612,142.445233,138.748136,140.889997,138.565773,96.019141,136.885364,-0.000729,0.001512,32.000000,-235.753703,138.685072,-0.151073,-40.000910,-0.422093,418145.238711,0.986212,19.789366,3.045990,2.789664,0.061908,0.073793,167.413137,32.000000,182.398565,167.860201,159.500936,150.461629,32.000000,146.180769,67.263154,62.770008,91.370371,0.281321,51.982986,70.873418,60.750294,33.300000,28.206187,59.563491,36.399427
49.723165,59.820116,138.705115,143.859264,101.846648,98.822652,29.162304,14.253939,138.498357,1.281599,59.519398,50.558373,142.445788,138.740985,140.889862,138.557410,96.019043,136.876494,-0.000730,0.001528,32.000000,-235.753848,138.679519,-0.151124,-40.000944,-0.422086,418150.610436,0.986329,19.806301,3.044259,2.789606,0.062865,0.081028,167.379444,32.000000,182.425276,167.867963,160.779473,150.456385,32.000000,146.202688,67.267986,62.768299,91.363497,0.281321,51.977965,70.873418,60.755276,33.300000,28.217126,59.569952,36.516448
49.720765,59.829236,138.699981,143.863900,101.811508,98.818607,29.142253,14.253952,138.492677,1.280857,59.532260,50.556768,142.446266,138.735396,140.892263,138.549466,96.020098,136.870359,-0.000729,0.001521,32.000000,-235.753955,138.674249,-0.151151,-40.000976,-0.422120,418142.689600,0.985951,19.830968,3.039582,2.789879,0.058161,0.070581,167.361089,32.000000,182.440239,167.847725,160.705770,150.479577,32.000000,146.178565,67.274068,62.766474,91.356095,0.281321,51.974370,70.873418,60.762157,33.300000,28.226708,59.533121,36.571106
49.718240,59.837606,138.692537,143.868373,101.805633,98.814718,29.169728,14.254072,138.484287,1.280268,59.542437,50.554911,142.448894,138.726944,140.896754,138.540930,96.020349,136.862018,-0.000727,0.001535,32.000000,-235.753852,138.666018,-0.151131,-40.001002,-0.422026,418102.754378,0.986163,19.838975,3.035411,2.789547,0.064954,0.075217,167.370708,32.000000,182.434203,167.823340,160.780533,150.505672,32.000000,146.147567,67.280518,62.764882,91.348235,0.281321,51.970259,70.873418,60.768088,33.300000,28.234924,59.540330,36.542567
49.713541,59.845816,138.683977,143.872758,101.863287,98.802661,29.161862,14.254059,138.477719,1.279521,59.559251,50.555627,142.455474,138.718329,140.900166,138.535039,96.019532,136.855314,-0.000727,0.001535,32.000000,-235.754009,138.658164,-0.151129,-40.000996,-0.422027,418096.746186,0.986877,19.850583,3.031401,2.789579,0.061096,0.069146,167.403441,32.000000,182.402458,167.819607,160.917898,150.519281,32.000000,146.149071,67.287842,62.762790,91.341051,0.281321,51.965961,70.873418,60.780307,33.300000,28.242920,59.566874,36.410432
49.714587,59.855164,138.676478,143.877168,101.798677,98.794572,29.133161,14.253983,138.469824,1.278821,59.578360,50.552732,142.459692,138.710844,140.902337,138.528732,96.018197,136.845743,-0.000728,0.001570,32.000000,-235.754125,138.652048,-0.151102,-40.000982,-0.422023,418091.926691,0.985986,19.861570,3.027137,2.789571,0.069113,0.078113,167.427065,32.000000,182.380309,167.844042,161.005380,150.499326,32.000000,146.173531,67.294943,62.761015,91.333163,0.281321,51.960946,70.873418,60.784068,33.300000,28.251735,59.531931,36.484019
49.711794,59.864935,138.668646,143.881600,101.724332,98.786620,29.177501,14.254102,138.460362,1.278123,59.599181,50.551034,142.464286,138.701628,140.901527,138.522597,96.018382,136.838916,-0.000728,0.001575,32.000000,-235.753999,138.645607,-0.151371,-40.000973,-0.422000,418055.874546,0.986255,19.874651,3.024726,2.789662,0.070572,0.080689,167.426308,32.000000,182.386576,167.878985,160.965838,150.469670,32.000000,146.208597,67.299726,62.759127,91.324068,0.281321,51.956953,70.873418,60.793662,33.300000,28.261198,59.568251,36.479324
49.711577,59.874913,138.659670,143.886029,101.661975,98.774618,29.164635,14.254207,138.450473,1.277540,59.614579,50.550336,142.465882,138.695074,140.901154,138.516265,96.018062,136.831791,-0.000727,0.001569,32.000000,-235.753873,138.633360,-0.151319,-40.000940,-0.421944,418035.764615,0.987147,19.882916,3.021453,2.789452,0.056165,0.076289,167.396372,32.000000,182.414722,167.898963,160.850355,150.454786,32.000000,146.230379,67.304021,62.757477,91.313821,0.281321,51.951382,70.873418,60.802572,33.300000,28.271135,59.574417,36.538898
49.714004,59.884879,138.649864,143.890430,101.550120,98.770416,29.199990,14.254195,138.441754,1.276942,59.624570,50.547732,142.465813,138.686811,140.902823,138.507132,96.017395,136.826194,-0.000728,0.001539,32.000000,-235.753945,138.624463,-0.151300,-40.000935,-0.421926,418015.715140,0.985654,19.895581,3.017981,2.789452,0.065056,0.079613,167.371772,32.000000,182.437701,167.887997,160.748627,150.469857,32.000000,146.209068,67.309317,62.755836,91.304424,0.281321,51.946698,70.873418,60.804006,33.300000,28.281090,59.581154,36.440292
49.710686,59.892628,138.642476,143.894380,101.576419,98.770400,29.180280,14.254310,138.433711,1.276350,59.629548,50.547770,142.468981,138.681988,140.906922,138.499177,96.016665,136.819243,-0.000729,0.001520,32.000000,-235.753695,138.617438,-0.151208,-40.000978,-0.421863,417978.542338,0.986000,19.905784,3.014871,2.789283,0.059553,0.081943,167.372280,32.000000,182.447142,167.865271,160.778709,150.495832,32.000000,146.181241,67.314505,62.754189,91.292668,0.281321,51.941251,70.873418,60.814800,33.300000,28.289538,59.572588,36.514100
49.711815,59.899531,138.635816,143.897961,101.502669,98.770589,29.151245,14.254266,138.427096,1.275775,59.636617,50.545604,142.474172,138.675823,140.908633,138.492281,96.014465,136.811867,-0.000729,0.001505,32.000000,-235.753703,138.607390,-0.151094,-40.000986,-0.421803,417972.651335,0.984738,19.913234,3.012843,2.788950,0.060417,0.075697,167.401382,32.000000,182.421519,167.856654,160.898503,150.513823,32.000000,146.170919,67.320003,62.752191,91.280563,0.281321,51.937030,70.873418,60.817299,33.300000,28.296802,59.518704,36.568612
49.706120,59.906180,138.625591,143.901397,101.499776,98.770479,29.164852,14.254329,138.418700,1.275154,59.649186,50.542983,142.480290,138.665907,140.910535,138.482836,96.011949,136.802614,-0.000730,0.001529,32.000000,-235.753754,138.596554,-0.151112,-40.000974,-0.421818,417986.054850,0.985495,19.924422,3.010226,2.788987,0.059529,0.069148,167.429151,32.000000,182.395294,167.873954,161.006732,150.505903,32.000000,146.187020,67.326021,62.749508,91.268945,0.281321,51.931666,70.873418,60.825159,33.300000,28.303208,59.594844,36.589302
49.698091,59.913171,138.612709,143.904912,101.487273,98.762317,29.145665,14.254293,138.409548,1.274573,59.669883,50.540647,142.484336,138.656157,140.910089,138.472927,96.009721,136.795211,-0.000732,0.001555,32.000000,-235.753811,138.585649,-0.151411,-40.000955,-0.421799,417999.196326,0.986472,19.930155,3.008875,2.788790,0.065654,0.073992,167.441572,32.000000,182.394301,167.907333,161.009977,150.478413,32.000000,146.227339,67.330858,62.747938,91.256451,0.281321,51.925215,70.873418,60.842565,33.300000,28.310169,59.515891,36.473675
49.692241,59.922775,138.603898,143.908912,101.539301,98.762099,29.159395,14.254118,138.398533,1.273741,59.693877,50.535831,142.487198,138.646282,140.908695,138.463155,96.009177,136.784771,-0.000732,0.001557,32.000000,-235.754040,138.575471,-0.151421,-40.000943,-0.421827,418015.158541,0.986152,19.942709,3.006936,2.788904,0.059100,0.071286,167.420509,32.000000,182.416837,167.934803,160.901786,150.462250,32.000000,146.247102,67.335397,62.746232,91.242505,0.281321,51.918947,70.873418,60.856381,33.300000,28.318971,59.569294,36.518502
49.692033,59.934137,138.591347,143.913413,101.486738,98.762149,29.185913,14.254068,138.388016,1.272584,59.718049,50.533593,142.488416,138.637407,140.910595,138.452183,96.009305,136.775035,-0.000733,0.001557,32.000000,-235.754161,138.562966,-0.151360,-40.000908,-0.421840,417998.984244,0.986913,19.958022,3.005598,2.789095,0.061709,0.078305,167.390192,32.000000,182.445094,167.938379,156.753488,150.474935,32.000000,146.246596,67.340718,62.745547,91.228731,0.281321,51.913059,70.873418,60.866575,33.300000,28.329630,59.592159,36.554819
49.693773,59.946779,138.580809,143.918322,101.324980,98.762049,29.168753,14.253958,138.378151,1.271969,59.735340,50.536496,142.490349,138.627918,140.913732,138.443159,96.009220,136.764743,-0.000733,0.001547,32.000000,-235.754302,138.553427,-0.151363,-40.000904,-0.421881,418014.833562,0.986599,19.973692,3.001115,2.789246,0.064801,0.077578,167.380186,32.000000,182.457872,167.912128,152.682424,150.508169,32.000000,146.228465,67.346944,62.744805,91.214546,0.281321,51.906139,70.873418,60.869077,33.300000,28.342161,59.532993,36.517402
49.691331,59.960224,138.570090,143.923544,101.213070,98.762013,29.147040,14.253931,138.369359,1.271715,59.742443,50.537488,142.494656,138.620155,140.916529,138.433746,96.008250,136.757068,-0.000733,0.001548,32.000000,-235.754265,138.542353,-0.151397,-40.000924,-0.421858,418029.712464,0.985737,19.985270,2.996298,2.789005,0.057452,0.068102,167.400898,32.000000,182.435830,167.895844,152.786804,150.535926,32.000000,146.212205,67.352292,62.744302,91.200284,0.281321,51.899954,70.873418,60.881087,33.300000,28.355989,59.550076,36.465824
49.691535,59.970586,138.559508,143.928564,101.133403,98.761847,29.176042,14.253868,138.358223,1.270973,59.749215,50.537527,142.500201,138.610461,140.919872,138.424384,96.004578,136.748027,-0.000733,0.001539,32.000000,-235.754254,138.532020,-0.151366,-40.000949,-0.421828,418044.340419,0.986311,19.996109,2.991428,2.788696,0.067463,0.075738,167.434346,32.000000,182.404608,167.905286,152.921064,150.542308,32.000000,146.222183,67.357797,62.742722,91.187672,0.281321,51.893183,70.873418,60.885162,33.300000,28.367721,59.578528,36.537724
49.685031,59.978365,138.548268,143.933133,101.073092,98.761792,29.144969,14.253976,138.346085,1.270283,59.761727,50.535266,142.506898,138.599275,140.922351,138.414515,96.002615,136.738240,-0.000735,0.001539,32.000000,-235.754006,138.521749,-0.151350,-40.000948,-0.421832,418064.371894,0.987134,20.012085,2.988700,2.788617,0.060508,0.078993,167.454175,32.000000,182.387531,167.936411,152.980433,150.517575,32.000000,146.265247,67.362226,62.741897,91.176018,0.281321,51.886846,70.873418,60.901339,33.300000,28.377073,59.569992,36.556653
49.681086,59.985402,138.536628,143.937445,100.964571,98.758307,29.191277,14.254018,138.332656,1.269437,59.781426,50.530907,142.510119,138.590152,140.921411,138.404536,96.001628,136.725557,-0.000735,0.001518,32.000000,-235.753927,138.510252,-0.151417,-40.000972,-0.421812,418083.861855,0.986174,20.022236,2.988018,2.788393,0.058095,0.073716,167.442494,32.000000,182.399209,167.963184,155.711011,150.500116,32.000000,146.297924,67.365881,62.740320,91.163891,0.281321,51.879681,70.873418,60.918850,33.300000,28.383760,59.584380,36.488421
49.677058,59.993538,138.523346,143.941696,100.855133,98.746543,29.170504,14.254103,138.318333,1.268700,59.809071,50.526144,142.511512,138.576388,140.924346,138.394319,96.001138,136.710969,-0.000735,0.001544,32.000000,-235.753814,138.499363,-0.151485,-40.000955,-0.421849,418101.315740,0.987387,20.036760,2.985267,2.788531,0.062121,0.077951,167.417939,32.000000,182.423490,167.979762,159.757954,150.499743,32.000000,146.302309,67.370614,62.740035,91.152904,0.281321,51.872340,70.873418,60.924754,33.300000,28.392189,59.564002,36.498693
49.675655,60.007395,138.509584,143.946599,100.755099,98.742643,29.143953,14.254179,138.304873,1.267700,59.835133,50.523477,142.511852,138.563441,140.926920,138.380740,95.998570,136.697084,-0.000737,0.001559,32.000000,-235.753789,138.485776,-0.151202,-40.000942,-0.421842,418099.518652,0.985890,20.047886,2.980145,2.788518,0.063204,0.073900,167.404000,32.000000,182.434766,167.963817,161.082744,150.530604,32.000000,146.276675,67.375421,62.738172,91.142547,0.281321,51.864486,70.873418,60.938964,33.300000,28.404624,59.575755,36.551297
49.671804,60.024115,138.495469,143.952071,100.692640,98.730382,29.173823,14.254263,138.290571,1.266813,59.860981,50.520628,142.515681,138.548036,140.931060,138.365911,95.996248,136.680743,-0.000736,0.001553,32.000000,-235.753729,138.472579,-0.151239,-40.000942,-0.421803,418063.432034,0.986584,20.060200,2.973606,2.788477,0.063020,0.075191,167.418481,32.000000,182.424676,167.943219,161.157602,150.565937,32.000000,146.259542,67.380932,62.737482,91.133037,0.281321,51.856165,70.873418,60.949521,33.300000,28.420584,59.586829,36.536697
49.666958,60.042836,138.480892,143.957971,100.755734,98.718540,29.172612,14.254319,138.275411,1.266267,59.890549,50.516998,142.521257,138.534822,140.933943,138.352978,95.992505,136.669263,-0.000737,0.001572,32.000000,-235.753608,138.457338,-0.151209,-40.000958,-0.421775,418069.785719,0.987511,20.075513,2.969485,2.788279,0.073678,0.081112,167.455964,32.000000,182.394197,167.943085,161.293343,150.585073,32.000000,146.250454,67.385878,62.736487,91.125390,0.281321,51.847812,70.873418,60.962867,33.300000,28.439586,59.587557,36.565824
49.663409,60.062694,138.465320,143.964154,100.784705,98.706378,29.133162,14.254256,138.262253,1.265542,59.920444,50.515052,142.526415,138.521417,140.935102,138.337266,95.989346,136.656132,-0.000738,0.001561,32.000000,-235.753786,138.442152,-0.151199,-40.000990,-0.421736,418045.973566,0.986505,20.096228,2.963934,2.788211,0.060749,0.072742,167.479224,32.000000,182.369535,167.973937,157.166771,150.566156,32.000000,146.281261,67.390557,62.735605,91.118783,0.281321,51.839008,70.873418,60.979528,33.300000,28.460431,59.549772,36.549463
