OSU 80 Ton Compressor Load Stand
49.661008,60.082140,138.453934,143.970639,100.763212,98.694198,29.183452,14.254233,138.249914,1.264911,59.945100,50.514646,142.531979,138.510597,140.933733,138.323898,95.988154,136.645280,-0.000738,0.001544,32.000000,-235.753808,138.429341,-0.151336,-40.001051,-0.421706,418029.959388,0.986582,20.119976,2.962144,2.788190,0.062704,0.077912,167.479400,32.000000,182.373460,168.010535,152.976316,150.542595,32.000000,146.325002,67.394824,62.735309,91.112013,0.281321,51.831183,70.873418,60.993025,33.300000,28.481059,59.562822,36.560321
49.659815,60.098421,138.441481,143.977012,100.758582,98.690237,29.162683,14.254217,138.239013,1.264245,59.958692,50.515141,142.534649,138.499930,140.933439,138.312279,95.988250,136.635989,-0.000737,0.001542,32.000000,-235.753716,138.418397,-0.151462,-40.001077,-0.421665,418011.783054,0.987926,20.143515,2.958976,2.788075,0.061410,0.073017,167.451052,32.000000,182.401140,168.032208,152.846097,150.541033,32.000000,146.342095,67.399029,62.734444,91.104603,0.281321,51.822765,70.873418,61.002747,33.300000,28.499961,59.554817,36.387835
49.656955,60.110828,138.431094,143.983018,100.816404,98.690119,29.150555,14.254236,138.229688,1.263465,59.958251,50.517328,142.536319,138.491551,140.937787,138.301759,95.987397,136.626724,-0.000737,0.001520,32.000000,-235.753597,138.408349,-0.151333,-40.001085,-0.421625,417988.722976,0.986205,20.165452,2.954936,2.787981,0.060407,0.082075,167.432876,32.000000,182.423927,168.027504,152.744468,150.569069,32.000000,146.324793,67.404233,62.733888,91.097785,0.281321,51.815013,70.873418,61.018565,33.300000,28.515620,59.566215,36.456140
49.654843,60.118651,138.421482,143.988398,100.854671,98.698378,29.170908,14.254293,138.221627,1.262632,59.950369,50.518657,142.539973,138.482835,140.942273,138.294668,95.985797,136.616877,-0.000737,0.001511,32.000000,-235.753375,138.398385,-0.151169,-40.001113,-0.421602,417992.824169,0.986936,20.182970,2.950364,2.787797,0.067436,0.082166,167.436380,32.000000,182.423758,168.007738,152.783763,150.604874,32.000000,146.302524,67.408584,62.733103,91.088547,0.281321,51.807673,70.873418,61.028097,33.300000,28.524157,59.573601,36.510138
49.660084,60.121594,138.414224,143.992456,100.852751,98.694085,29.150142,14.254362,138.215207,1.261982,59.946582,50.521551,142.546606,138.474224,140.947174,138.286815,95.983096,136.610922,-0.000739,0.001503,32.000000,-235.753334,138.391096,-0.151423,-40.001085,-0.421609,418011.435731,0.987440,20.198345,2.946751,2.787748,0.065068,0.083526,167.467668,32.000000,182.401200,167.997116,152.913032,150.631152,32.000000,146.296584,67.413193,62.732238,91.079538,0.281321,51.800674,70.873418,61.035310,33.300000,28.529328,59.587163,36.467292
49.656046,60.124284,138.406767,143.996012,100.838441,98.690075,29.153197,14.254310,138.208592,1.261215,59.947970,50.521331,142.552080,138.466634,140.951266,138.278697,95.978936,136.604883,-0.000740,0.001520,32.000000,-235.753403,138.384266,-0.151384,-40.001077,-0.421645,418060.606128,0.986901,20.208358,2.943605,2.787673,0.057891,0.071951,167.496872,32.000000,182.379211,168.019921,153.022597,150.623366,32.000000,146.320543,67.417637,62.731672,91.071095,0.281321,51.794104,70.873418,61.046832,33.300000,28.532684,59.574663,36.373455
49.662530,60.126983,138.398188,143.999226,100.807107,98.694122,29.175111,14.254195,138.201910,1.260568,59.951656,50.521472,142.556324,138.458406,140.953293,138.268833,95.975735,136.599797,-0.000739,0.001544,32.000000,-235.753557,138.378218,-0.151377,-40.001116,-0.421563,418047.739195,0.987454,20.205864,2.943435,2.787233,0.063221,0.076819,167.508204,32.000000,182.375117,168.061922,153.023990,150.592517,32.000000,146.351236,67.421581,62.731092,91.061583,0.281321,51.786883,70.873418,61.050132,33.300000,28.535786,59.577142,36.418796
49.659152,60.129950,138.390697,144.002255,100.875181,98.698253,29.157000,14.254120,138.197802,1.259942,59.954357,50.522792,142.559262,138.450804,140.953695,138.260172,95.974365,136.595764,-0.000739,0.001514,32.000000,-235.753587,138.370893,-0.151371,-40.001134,-0.421565,418044.565343,0.987405,20.212742,2.944684,2.787309,0.068751,0.077518,167.485291,32.000000,182.400845,168.084985,152.916097,150.585046,32.000000,146.387848,67.424888,62.731203,91.050835,0.281321,51.779933,70.873418,61.065537,33.300000,28.539318,59.521516,36.521510
49.665373,60.132984,138.382023,144.005083,100.944061,98.702121,29.141134,14.254123,138.191081,1.259380,59.953666,50.522713,142.558426,138.443177,140.956958,138.253225,95.972490,136.588278,-0.000740,0.001511,32.000000,-235.753554,138.363588,-0.151667,-40.001127,-0.421496,418067.324939,0.986570,20.208714,2.945433,2.786773,0.054306,0.071059,167.464508,32.000000,182.430532,168.088310,152.799408,150.604774,32.000000,146.387360,67.428582,62.730736,91.039402,0.281321,51.772525,70.873418,61.073602,33.300000,28.542906,59.568458,36.539925
49.666628,60.135325,138.375250,144.007599,100.961314,98.714157,29.173421,14.254113,138.184082,1.258661,59.946296,50.526176,142.560285,138.437241,140.962220,138.246455,95.971817,136.583791,-0.000741,0.001479,32.000000,-235.753568,138.359376,-0.151633,-40.001108,-0.421525,418092.915830,0.987305,20.215186,2.944859,2.786812,0.063385,0.077241,167.459542,32.000000,182.445565,168.067697,152.789439,150.641258,32.000000,146.349427,67.432513,62.730998,91.026500,0.281321,51.765620,70.873418,61.076759,33.300000,28.546167,59.546329,36.478003
49.665506,60.136963,138.368217,144.009836,100.969778,98.722264,29.185991,14.254140,138.176029,1.258461,59.938141,50.527789,142.564847,138.430368,140.966354,138.241418,95.969276,136.577126,-0.000741,0.001436,32.000000,-235.753459,138.352949,-0.151580,-40.001097,-0.421458,418112.699946,0.987754,20.211767,2.943125,2.786288,0.066295,0.082750,167.481790,32.000000,182.426360,168.054320,152.914427,150.667145,32.000000,146.335436,67.435263,62.730101,91.012711,0.281321,51.758587,70.873418,61.092769,33.300000,28.548714,59.567100,36.492530
49.669441,60.137886,138.360523,144.011827,100.945766,98.722388,29.133730,14.254071,138.170661,1.257828,59.935185,50.530233,142.569383,138.423176,140.968850,138.234922,95.965082,136.569677,-0.000743,0.001422,32.000000,-235.753558,138.348529,-0.151584,-40.001058,-0.421483,418167.280955,0.986759,20.212807,2.941635,2.786081,0.062522,0.076311,167.513903,32.000000,182.397862,168.064671,153.036429,150.676554,32.000000,146.345275,67.438587,62.729882,90.999055,0.281321,51.751667,70.873418,61.094568,33.300000,28.550150,59.516068,36.583726
49.673721,60.138851,138.355114,144.013551,100.920671,98.734416,29.189522,14.254146,138.165706,1.257243,59.935443,50.532902,142.571697,138.417338,140.969443,138.228954,95.961410,136.562409,-0.000742,0.001415,32.000000,-235.753399,138.343211,-0.151539,-40.001057,-0.421508,418208.677257,0.986444,20.215609,2.940963,2.786002,0.065791,0.076357,167.530290,32.000000,182.386465,168.103916,153.078089,150.651762,32.000000,146.373353,67.440666,62.730323,90.983905,0.281321,51.744510,70.873418,61.101980,33.300000,28.551618,59.567032,36.550637
49.673795,60.139925,138.349066,144.015191,100.918961,98.746480,29.175391,14.254183,138.159303,1.256721,59.937570,50.537071,142.574122,138.410232,140.968290,138.221433,95.959478,136.556221,-0.000742,0.001403,32.000000,-235.753258,138.338461,-0.151495,-40.001076,-0.421453,418215.611892,0.988131,20.212448,2.941566,2.785627,0.059121,0.074995,167.519155,32.000000,182.401337,168.138133,152.994494,150.633244,32.000000,146.405156,67.441863,62.730744,90.967853,0.281321,51.738191,70.873418,61.106598,33.300000,28.553161,59.540733,36.473675
49.672379,60.140967,138.343554,144.016700,100.944937,98.750260,29.192832,14.254098,138.155176,1.256322,59.937426,50.541928,142.573707,138.405199,140.969243,138.213845,95.956940,136.550233,-0.000743,0.001383,32.000000,-235.753349,138.333570,-0.151370,-40.001064,-0.421443,418272.101619,0.986272,20.208974,2.941733,2.785278,0.061696,0.077418,167.491050,32.000000,182.433403,168.151649,152.872645,150.644890,32.000000,146.418349,67.443713,62.731910,90.951921,0.281321,51.730988,70.873418,61.117002,33.300000,28.554822,59.546978,36.433616
49.678601,60.141832,138.338907,144.018031,100.927317,98.754181,29.158686,14.254130,138.151445,1.256154,59.935263,50.543649,142.573196,138.400454,140.971521,138.206308,95.954014,136.547331,-0.000743,0.001370,32.000000,-235.753321,138.333745,-0.151306,-40.001066,-0.421479,418328.071219,0.986871,20.209973,2.940683,2.785152,0.054356,0.075745,167.474810,32.000000,182.454280,168.134953,152.809974,150.680992,32.000000,146.385923,67.446296,62.732544,90.935691,0.281321,51.724917,70.873418,61.124973,33.300000,28.556211,59.508751,36.541833
49.676935,60.142747,138.334823,144.019152,100.999357,98.762414,29.133555,14.254189,138.147061,1.255542,59.930429,50.547029,142.575407,138.395422,140.976000,138.202205,95.952463,136.538318,-0.000743,0.001371,32.000000,-235.753317,138.329592,-0.151331,-40.001064,-0.421495,418351.272969,0.986353,20.212481,2.940332,2.785120,0.065878,0.074562,167.488964,32.000000,182.443218,168.119953,152.902940,150.709260,32.000000,146.359016,67.448312,62.733940,90.918895,0.281321,51.718233,70.873418,61.132999,33.300000,28.557638,59.551276,36.550857
49.678770,60.144283,138.331510,144.020463,100.974638,98.762291,29.176958,14.254253,138.142807,1.254906,59.931897,50.549230,142.580022,138.388590,140.979082,138.197568,95.950072,136.532677,-0.000743,0.001390,32.000000,-235.753251,138.324679,-0.151591,-40.001034,-0.421436,418369.923332,0.987414,20.206896,2.941859,2.784678,0.061427,0.074387,167.521908,32.000000,182.410559,168.119843,153.033644,150.730105,32.000000,146.361423,67.451178,62.734323,90.904013,0.281321,51.712362,70.873418,61.138487,33.300000,28.559409,59.559124,36.527966
49.672216,60.146479,138.326691,144.021947,100.996165,98.756027,29.126564,14.254367,138.137471,1.253991,59.937122,50.548723,142.583881,138.384200,140.982144,138.195226,95.947528,136.526880,-0.000744,0.001386,32.000000,-235.753140,138.319409,-0.151549,-40.001044,-0.421475,418409.872963,0.988387,20.209539,2.939063,2.784689,0.056583,0.071357,167.544671,32.000000,182.394145,168.150240,153.107697,150.711989,32.000000,146.386331,67.453101,62.734905,90.890956,0.281321,51.705977,70.873418,61.156512,33.300000,28.561832,59.590802,36.552911
49.674468,60.149372,138.322844,144.023587,100.982338,98.747865,29.194654,14.254356,138.131933,1.253348,59.947387,50.546990,142.586041,138.381270,140.981646,138.191878,95.944921,136.524925,-0.000744,0.001365,32.000000,-235.753141,138.315834,-0.151568,-40.001028,-0.421450,418414.370731,0.986879,20.209171,2.938735,2.784520,0.058823,0.075950,167.540851,32.000000,182.398894,168.187733,153.057785,150.677927,32.000000,146.408944,67.452919,62.735852,90.878052,0.281321,51.699382,70.873418,61.160870,33.300000,28.565355,59.567209,36.359882
49.682676,60.153453,138.320908,144.025411,100.981761,98.743918,29.184971,14.254377,138.124973,1.252741,59.955652,50.547763,142.586840,138.379383,140.981783,138.188624,95.941963,136.522055,-0.000744,0.001320,32.000000,-235.753051,138.311675,-0.151684,-40.001008,-0.421477,418399.820188,0.988673,20.218163,2.938483,2.784790,0.061200,0.075433,167.510938,32.000000,182.426003,168.209584,152.941258,150.668518,32.000000,146.431131,67.452360,62.736537,90.865968,0.281321,51.693705,70.873418,61.162438,33.300000,28.569712,59.563786,36.541466
49.689016,60.157847,138.318306,144.027241,100.962484,98.747939,29.113688,14.254551,138.120783,1.251861,59.960637,50.548157,142.587075,138.377035,140.984393,138.183472,95.939670,136.518861,-0.000743,0.001323,32.000000,-235.752884,138.308697,-0.151801,-40.001019,-0.421411,418372.432610,0.986244,20.218722,2.940147,2.784586,0.062568,0.074284,167.485857,32.000000,182.452047,168.194419,152.849342,150.688144,32.000000,146.418526,67.452519,62.737794,90.855095,0.281321,51.687709,70.873418,61.164617,33.300000,28.574659,59.522519,36.561569
49.686192,60.162013,138.314249,144.028964,100.950193,98.747978,29.184172,14.254614,138.117961,1.251588,59.956733,50.549059,142.587040,138.374372,140.988931,138.180827,95.936319,136.516130,-0.000743,0.001324,32.000000,-235.752767,138.306792,-0.151813,-40.001071,-0.421314,418361.285244,0.986363,20.214290,2.941721,2.784087,0.062413,0.070948,167.486821,32.000000,182.451199,168.172436,155.589850,150.716341,32.000000,146.387275,67.451724,62.737961,90.842668,0.281321,51.681607,70.873418,61.173436,33.300000,28.579948,59.586426,36.468832
49.685190,60.165409,138.309964,144.030471,101.019199,98.748023,29.141553,14.254768,138.113770,1.250926,59.955096,50.546077,142.590861,138.373096,140.992726,138.179158,95.931970,136.510387,-0.000743,0.001367,32.000000,-235.752536,138.304743,-0.152122,-40.001094,-0.421271,418384.088038,0.988692,20.212109,2.942475,2.783680,0.064653,0.074824,167.517837,32.000000,182.422161,168.168021,159.766798,150.731373,32.000000,146.376515,67.450942,62.737890,90.830755,0.281321,51.674842,70.873418,61.181271,33.300000,28.584048,59.539150,36.445061
49.689308,60.167528,138.303990,144.031642,101.106677,98.739921,29.118774,14.254815,138.109602,1.249905,59.962839,50.543566,142.595093,138.369503,140.996609,138.175451,95.926954,136.505296,-0.000743,0.001338,32.000000,-235.752644,138.301508,-0.152411,-40.001096,-0.421290,418397.054915,0.986377,20.219203,2.944508,2.783756,0.058236,0.071159,167.541111,32.000000,182.400594,168.189041,161.229774,150.719106,32.000000,146.396599,67.450223,62.737389,90.820351,0.281321,51.667975,70.873418,61.187325,33.300000,28.587271,59.537281,36.573968
49.686287,60.171108,138.300316,144.032998,101.042080,98.740091,29.188024,14.254917,138.104586,1.249172,59.978861,50.540927,142.598463,138.364589,140.998234,138.168908,95.923649,136.498221,-0.000743,0.001333,32.000000,-235.752541,138.299243,-0.152401,-40.001074,-0.421291,418410.708345,0.987850,20.223638,2.946087,2.783726,0.059394,0.068978,167.552410,32.000000,182.400277,168.226268,161.221449,150.686842,32.000000,146.421312,67.448560,62.738291,90.810214,0.281321,51.661076,70.873418,61.194028,33.300000,28.590821,59.539534,36.488275
49.689676,60.176956,138.293214,144.034593,101.042689,98.740181,29.196851,14.254855,138.099025,1.248722,60.001129,50.540524,142.599776,138.359702,140.998659,138.163488,95.922517,136.492884,-0.000741,0.001337,32.000000,-235.752652,138.294264,-0.152494,-40.001034,-0.421200,418385.620868,0.988458,20.221487,2.948648,2.783375,0.063468,0.070835,167.524445,32.000000,182.427414,168.253979,161.106602,150.666768,32.000000,146.437795,67.447157,62.740370,90.800763,0.281321,51.654004,70.873418,61.201184,33.300000,28.595906,59.555289,36.470667
49.693324,60.185876,138.287693,144.036484,101.071361,98.732213,29.145579,14.254887,138.093105,1.247931,60.020734,50.539090,142.598200,138.353309,141.000813,138.158027,95.920172,136.485533,-0.000741,0.001330,32.000000,-235.752709,138.289724,-0.152527,-40.001028,-0.421220,418399.226395,0.986189,20.228200,2.948539,2.783471,0.059256,0.070389,167.498609,32.000000,182.455186,168.256005,160.995330,150.679354,32.000000,146.424645,67.446193,62.742093,90.791130,0.281321,51.646544,70.873418,61.206133,33.300000,28.605814,59.551286,36.437504
49.689337,60.197532,138.281584,144.039070,101.051116,98.731048,29.174106,14.254774,138.089351,1.247142,60.033533,50.542278,142.598313,138.348569,141.002864,138.151019,95.917285,136.484319,-0.000740,0.001317,32.000000,-235.752709,138.285209,-0.152456,-40.001005,-0.421180,418407.015519,0.985833,20.230534,2.947098,2.783138,0.059892,0.072276,167.492410,32.000000,182.470591,168.233986,160.985763,150.717589,32.000000,146.396444,67.444031,62.743091,90.781052,0.281321,51.639439,70.873418,61.217761,33.300000,28.617656,59.520464,36.502875
49.691110,60.208480,138.277984,144.041968,101.043344,98.722734,29.161437,14.254723,138.085665,1.246811,60.039092,50.543510,142.603402,138.341896,141.007334,138.144955,95.913923,136.478471,-0.000739,0.001290,32.000000,-235.752824,138.282449,-0.152469,-40.001024,-0.421105,418386.545685,0.987432,20.235670,2.945897,2.782822,0.074396,0.078397,167.514690,32.000000,182.447593,168.223917,161.103550,150.739485,32.000000,146.374416,67.441423,62.744712,90.771493,0.281321,51.632204,70.873418,61.222187,33.300000,28.630119,59.583003,36.506837
49.696399,60.217705,138.274422,144.044919,101.092291,98.735103,29.162540,14.254623,138.082466,1.246404,60.042184,50.545103,142.607337,138.338855,141.010621,138.142044,95.909304,136.475609,-0.000739,0.001294,32.000000,-235.752873,138.281609,-0.152468,-40.001035,-0.421130,418404.028413,0.986572,20.251461,2.948199,2.782923,0.060163,0.072357,167.542709,32.000000,182.417671,168.236676,161.226820,150.735518,32.000000,146.377644,67.436914,62.743836,90.762455,0.281321,51.625718,70.873418,61.226643,33.300000,28.641880,59.528981,36.506983
49.700716,60.224193,138.272574,144.047664,101.098675,98.746911,29.169991,14.254617,138.080790,1.245845,60.042922,50.550383,142.612277,138.337432,141.012081,138.141085,95.905152,136.475139,-0.000738,0.001291,32.000000,-235.752897,138.278767,-0.152710,-40.001031,-0.421084,418388.006049,0.986907,20.260571,2.948738,2.782751,0.063541,0.077175,167.554511,32.000000,182.409530,168.272222,161.265780,150.703666,32.000000,146.422092,67.432238,62.743939,90.753985,0.281321,51.619429,70.873418,61.227017,33.300000,28.649395,59.527752,36.596492
49.708260,60.225842,138.271759,144.049530,101.069619,98.758878,29.206126,14.254614,138.080256,1.245052,60.042085,50.551488,142.616001,138.333148,141.010802,138.137747,95.902267,136.471460,-0.000738,0.001244,32.000000,-235.752854,138.279391,-0.152704,-40.001025,-0.421086,418457.289188,0.986902,20.264311,2.951977,2.782383,0.061366,0.069365,167.537124,32.000000,182.424583,168.305094,163.979338,150.676448,32.000000,146.444336,67.426930,62.744771,90.745352,0.281321,51.613464,70.873418,61.224972,33.300000,28.653568,59.577791,36.555626
49.714549,60.225600,138.270077,144.050955,101.091861,98.771025,29.174007,14.254714,138.078034,1.244305,60.039753,50.550454,142.615822,138.330681,141.012860,138.135474,95.900095,136.468514,-0.000739,0.001252,32.000000,-235.752734,138.278907,-0.152756,-40.000968,-0.421095,418520.621587,0.986691,20.266323,2.955904,2.782104,0.067051,0.066745,167.507794,32.000000,182.450850,168.322756,168.024830,150.675216,32.000000,146.449268,67.422332,62.745404,90.737311,0.281321,51.607830,70.873418,61.226904,33.300000,28.655082,59.562734,36.575288
49.711506,60.224553,138.268622,144.052037,101.094898,98.779082,29.173297,14.254710,138.078366,1.243821,60.035315,50.551488,142.617000,138.329957,141.016887,138.133873,95.897042,136.467624,-0.000739,0.001265,32.000000,-235.752865,138.278731,-0.152480,-40.000953,-0.421072,418574.241769,0.985430,20.260150,2.957014,2.781666,0.056074,0.075779,167.491747,32.000000,182.470015,168.299269,169.359349,150.704787,32.000000,146.435193,67.418065,62.746106,90.729594,0.281321,51.601720,70.873418,61.232286,33.300000,28.654625,59.602712,36.540732
49.713911,60.223786,138.266986,144.052874,101.053767,98.779202,29.145936,14.254717,138.077040,1.243615,60.033198,50.553403,142.620377,138.329078,141.020612,138.131953,95.893759,136.466186,-0.000740,0.001255,32.000000,-235.752866,138.278714,-0.152493,-40.000968,-0.421062,418624.891414,0.986498,20.253391,2.957764,2.781280,0.062911,0.069790,167.505330,32.000000,182.457759,168.280772,169.453080,150.724568,32.000000,146.412839,67.413673,62.746512,90.721626,0.281321,51.595627,70.873418,61.237481,33.300000,28.654602,59.569766,36.562156
49.715967,60.225987,138.267992,144.053945,101.048821,98.779042,29.173723,14.254954,138.076771,1.242977,60.034972,50.558718,142.625317,138.330780,141.023578,138.131468,95.889157,136.465812,-0.000740,0.001234,32.000000,-235.752557,138.279721,-0.152273,-40.000943,-0.421117,418666.024518,0.986666,20.255497,2.960387,2.781421,0.069826,0.074442,167.536289,32.000000,182.425815,168.284033,169.584017,150.728612,32.000000,146.408768,67.409150,62.745806,90.714862,0.281321,51.589892,70.873418,61.242295,33.300000,28.656640,59.545877,36.454599
49.720568,60.228809,138.267898,144.055189,101.108893,98.771025,29.145964,14.254895,138.077175,1.242394,60.034431,50.563718,142.628208,138.333955,141.024734,138.130994,95.884626,136.465904,-0.000739,0.001227,32.000000,-235.752553,138.280997,-0.152059,-40.000949,-0.421090,418669.657370,0.987539,20.252238,2.962977,2.781253,0.073863,0.083882,167.556634,32.000000,182.404233,168.314457,169.662062,150.699149,32.000000,146.441365,67.403894,62.744982,90.710214,0.281321,51.584917,70.873418,61.240895,33.300000,28.660039,59.511386,36.504195
49.723208,60.230565,138.270445,144.056377,101.181539,98.779200,29.154663,14.254857,138.078152,1.241867,60.030298,50.567758,142.630687,138.337481,141.024195,138.134456,95.882017,136.465069,-0.000738,0.001248,32.000000,-235.752659,138.285509,-0.152061,-40.000978,-0.421079,418678.952240,0.986558,20.252308,2.967398,2.781159,0.064471,0.082804,167.552539,32.000000,182.410268,168.345743,169.599361,150.671075,32.000000,146.467280,67.397745,62.745517,90.705561,0.281321,51.579660,70.873418,61.246269,33.300000,28.664095,59.530702,36.563256
49.726537,60.229568,138.274439,144.057281,101.249401,98.779150,29.159369,14.255037,138.081756,1.241405,60.020720,50.573352,142.631203,138.341234,141.023976,138.138988,95.879270,136.465373,-0.000737,0.001246,32.000000,-235.752497,138.291156,-0.152133,-40.000966,-0.421001,418654.092535,0.987324,20.250360,2.971975,2.780899,0.068750,0.074583,167.523678,32.000000,182.438762,168.362137,165.409862,150.661351,32.000000,146.478420,67.391992,62.746139,90.701373,0.281321,51.575520,70.873418,61.242750,33.300000,28.663853,59.549162,36.457607
49.733137,60.224753,138.279579,144.057381,101.204701,98.779197,29.157675,14.255107,138.083104,1.240645,60.006540,50.576257,142.630418,138.348764,141.027632,138.145140,95.876796,136.468655,-0.000739,0.001249,32.000000,-235.752415,138.297356,-0.152175,-40.000931,-0.421023,418694.233748,0.987058,20.249381,2.974181,2.780803,0.066808,0.073903,167.506792,32.000000,182.455074,168.347974,161.291390,150.682192,32.000000,146.452833,67.386444,62.745696,90.697810,0.281321,51.571657,70.873418,61.241997,33.300000,28.660954,59.554994,36.445061
49.739839,60.218697,138.284408,144.056874,101.122862,98.779444,29.173402,14.255071,138.084058,1.240318,59.990362,50.582249,142.632138,138.358769,141.032900,138.151682,95.874902,136.472201,-0.000740,0.001244,32.000000,-235.752472,138.304785,-0.151866,-40.000901,-0.421000,418696.255432,0.986823,20.244931,2.977073,2.780697,0.062032,0.079504,167.513459,32.000000,182.457225,168.323054,161.343217,150.713491,32.000000,146.421901,67.381725,62.746689,90.694961,0.281321,51.567964,70.873418,61.239857,33.300000,28.656066,59.575981,36.505149
49.742894,60.212371,138.290629,144.055973,101.175318,98.779439,29.160722,14.255054,138.088444,1.239794,59.978223,50.587516,142.637307,138.363553,141.035398,138.156918,95.871150,136.477344,-0.000738,0.001255,32.000000,-235.752531,138.308184,-0.151839,-40.000886,-0.420947,418690.286391,0.986725,20.233279,2.981132,2.780431,0.057862,0.072460,167.541184,32.000000,182.425166,168.316483,161.472961,150.726822,32.000000,146.408979,67.376539,62.746585,90.692806,0.281321,51.564453,70.873418,61.239454,33.300000,28.649863,59.540802,36.430901
49.751803,60.206749,138.296431,144.054893,101.196988,98.779528,29.147540,14.255134,138.092689,1.239352,59.972581,50.591535,142.639407,138.368662,141.037022,138.164861,95.865986,136.484775,-0.000738,0.001319,32.000000,-235.752452,138.314614,-0.151883,-40.000887,-0.420895,418682.794371,0.986033,20.220278,2.984736,2.780154,0.058009,0.074140,167.567669,32.000000,182.399210,168.339429,161.568700,150.710038,32.000000,146.424092,67.370834,62.745833,90.691354,0.281321,51.561281,70.873418,61.234266,33.300000,28.644737,59.590989,36.591943
49.750023,60.203114,138.302505,144.054174,101.194685,98.779494,29.175085,14.255156,138.097598,1.238939,59.974370,50.595195,142.641074,138.375126,141.036407,138.169177,95.862378,136.492455,-0.000738,0.001308,32.000000,-235.752403,138.321617,-0.152306,-40.000925,-0.420873,418679.777940,0.986379,20.210786,2.990970,2.780108,0.061726,0.074004,167.572265,32.000000,182.399812,168.368548,161.547296,150.683337,32.000000,146.455408,67.364618,62.745513,90.690006,0.281321,51.557995,70.873418,61.236489,33.300000,28.640974,59.568507,36.416008
49.758119,60.200495,138.308563,144.053666,101.224270,98.779533,29.177548,14.255158,138.103075,1.238580,59.973985,50.598732,142.642760,138.381955,141.036090,138.175131,95.859977,136.497662,-0.000739,0.001302,32.000000,-235.752415,138.328866,-0.152496,-40.000971,-0.420801,418677.115881,0.986617,20.195934,2.999717,2.779727,0.061357,0.074016,167.544163,32.000000,182.422052,168.388694,161.428712,150.665417,32.000000,146.471328,67.358426,62.744829,90.688707,0.281321,51.554840,70.873418,61.232404,33.300000,28.638417,59.573070,36.670299
49.756852,60.198434,138.314933,144.053351,101.223520,98.779480,29.132811,14.255114,138.107148,1.238437,59.971600,50.601700,142.641615,138.391817,141.037855,138.183802,95.857107,136.506915,-0.000738,0.001287,32.000000,-235.752534,138.338845,-0.152573,-40.000952,-0.420829,418680.535886,0.985715,20.194143,3.007029,2.779949,0.063789,0.071189,167.522037,32.000000,182.443692,168.383845,161.308752,150.676857,32.000000,146.451305,67.353360,62.743983,90.687680,0.281321,51.551681,70.873418,61.231828,33.300000,28.636911,59.579118,36.530021
49.764835,60.196472,138.320166,144.053209,101.236639,98.779512,29.192240,14.255122,138.113313,1.237950,59.962088,50.605172,142.640816,138.401126,141.042179,138.192266,95.854842,136.516425,-0.000739,0.001298,32.000000,-235.752519,138.345156,-0.152579,-40.000950,-0.420769,418676.374288,0.985449,20.183139,3.011942,2.779618,0.060683,0.073076,167.519271,32.000000,182.450574,168.353680,161.320060,150.703793,32.000000,146.418648,67.347854,62.743461,90.685068,0.281321,51.548756,70.873418,61.229715,33.300000,28.635552,59.562075,36.570006
49.769485,60.193950,138.329498,144.053158,101.235367,98.787658,29.145493,14.255075,138.120717,1.237101,59.951461,50.608667,142.642843,138.409741,141.045334,138.200771,95.853128,136.523212,-0.000739,0.001297,32.000000,-235.752550,138.352208,-0.152598,-40.000925,-0.420797,418679.986361,0.986984,20.182390,3.019276,2.779817,0.063756,0.073202,167.546827,32.000000,182.423912,168.337230,161.432631,150.718207,32.000000,146.397091,67.342956,62.742357,90.682132,0.281321,51.545873,70.873418,61.222406,33.300000,28.633797,59.568664,36.436037
49.770284,60.190493,138.338471,144.053091,101.196400,98.803710,29.132815,14.255118,138.128812,1.236741,59.941912,50.615489,142.645653,138.421010,141.047863,138.208733,95.849596,136.534528,-0.000740,0.001302,32.000000,-235.752455,138.362345,-0.152567,-40.000940,-0.420734,418676.708005,0.984796,20.172157,3.026128,2.779476,0.055162,0.068087,167.579674,32.000000,182.395803,168.350077,161.545030,150.713087,32.000000,146.404484,67.337537,62.740215,90.679275,0.281321,51.544573,70.873418,61.221596,33.300000,28.631351,59.593517,36.445355
49.778488,60.185786,138.349369,144.052804,101.194548,98.816000,29.186408,14.255067,138.138755,1.236613,59.929587,50.620778,142.647838,138.432676,141.047221,138.217194,95.845067,136.545304,-0.000740,0.001294,32.000000,-235.752498,138.373803,-0.152860,-40.000992,-0.420750,418708.545043,0.986349,20.164819,3.031114,2.779404,0.068911,0.072136,167.599229,32.000000,182.385920,168.384784,161.566714,150.680944,32.000000,146.432494,67.330343,62.738435,90.674747,0.281321,51.543050,70.873418,61.216850,33.300000,28.627920,59.522716,36.588128
49.790556,60.179512,138.358312,144.052093,101.212593,98.834501,29.147524,14.255029,138.148039,1.236499,59.911764,50.631092,142.648018,138.445632,141.046745,138.228954,95.844255,136.556914,-0.000739,0.001330,32.000000,-235.752530,138.387191,-0.152915,-40.001015,-0.420838,418778.707870,0.986912,20.160534,3.040103,2.779539,0.063727,0.075191,167.581390,32.000000,182.404435,168.403581,161.479792,150.659210,32.000000,146.454260,67.324765,62.738024,90.669165,0.281321,51.541496,70.873418,61.205006,33.300000,28.622024,59.515714,36.572867
49.796561,60.168763,138.373086,144.050361,101.322640,98.850692,29.136708,14.254968,138.159660,1.236081,59.883464,50.642635,142.645484,138.459229,141.048268,138.239857,95.842077,136.570154,-0.000739,0.001319,32.000000,-235.752623,138.400378,-0.152942,-40.001044,-0.420834,418827.973462,0.985032,20.147331,3.049829,2.779300,0.071918,0.077398,167.554050,32.000000,182.432661,168.406122,161.359433,150.662005,32.000000,146.454345,67.320303,62.738406,90.661946,0.281321,51.541051,70.873418,61.198268,33.300000,28.612995,59.602653,36.494951
49.806006,60.154413,138.383943,144.047775,101.479940,98.874908,29.190920,14.254881,138.174831,1.235869,59.847814,50.653847,142.642862,138.471375,141.052335,138.252418,95.840830,136.583697,-0.000739,0.001346,32.000000,-235.752711,138.416235,-0.152710,-40.001053,-0.420822,418891.994086,0.986251,20.128562,3.056239,2.778806,0.060244,0.082762,167.542115,32.000000,182.449357,168.380842,161.317057,150.690379,32.000000,146.415311,67.316088,62.737812,90.653682,0.281321,51.540797,70.873418,61.183557,33.300000,28.600498,59.552938,36.433983
49.814020,60.137443,138.398928,144.044406,101.591946,98.887096,29.151855,14.254908,138.188141,1.235585,59.811440,50.664523,142.641535,138.487263,141.055881,138.266841,95.840368,136.598034,-0.000740,0.001317,32.000000,-235.752688,138.430044,-0.152714,-40.001041,-0.420866,418947.220142,0.986620,20.111595,3.064802,2.778768,0.064251,0.077946,167.562873,32.000000,182.434675,168.358989,161.410170,150.714753,32.000000,146.387452,67.311202,62.736939,90.643558,0.281321,51.540792,70.873418,61.174006,33.300000,28.584201,59.550529,36.558047
49.824703,60.118829,138.411413,144.040322,101.673539,98.899384,29.137740,14.254980,138.202332,1.235471,59.786525,50.674575,142.644321,138.501169,141.056598,138.280644,95.837572,136.613982,-0.000741,0.001300,32.000000,-235.752656,138.443486,-0.152775,-40.000994,-0.420892,419028.213296,0.984787,20.087470,3.072577,2.778459,0.064581,0.074914,167.600381,32.000000,182.404579,168.359673,161.526096,150.723750,32.000000,146.377493,67.307842,62.736336,90.634387,0.281321,51.540939,70.873418,61.159413,33.300000,28.565276,59.539829,36.540879
49.831540,60.103175,138.429226,144.035971,101.717607,98.911591,29.162631,14.254985,138.215466,1.235193,59.774808,50.682256,142.644622,138.514184,141.056331,138.292628,95.834941,136.630216,-0.000743,0.001312,32.000000,-235.752668,138.456788,-0.152651,-40.000946,-0.420894,419054.372387,0.986009,20.062204,3.079951,2.778313,0.065483,0.082105,167.624608,32.000000,182.383117,168.388489,161.587470,150.696335,32.000000,146.388788,67.304198,62.735815,90.626165,0.281321,51.542229,70.873418,61.145632,33.300000,28.548345,59.546860,36.535230
49.835873,60.091560,138.441923,144.031999,101.700873,98.931812,29.173771,14.254871,138.228256,1.235412,59.768031,50.686961,142.643509,138.525422,141.053405,138.305862,95.833931,136.643652,-0.000744,0.001348,32.000000,-235.752643,138.469829,-0.152280,-40.000926,-0.420863,419080.654368,0.986328,20.032534,3.090435,2.777968,0.063922,0.082744,167.624385,32.000000,182.392675,168.413990,161.526847,150.665898,32.000000,146.416503,67.300024,62.735447,90.616230,0.281321,51.542983,70.873418,61.136834,33.300000,28.534491,59.557954,36.707276
49.843582,60.082995,138.460019,144.028468,101.744506,98.943780,29.130288,14.254878,138.242060,1.235118,59.760910,50.695334,142.639264,138.540312,141.050545,138.319566,95.832323,136.660636,-0.000743,0.001362,32.000000,-235.752660,138.483744,-0.152426,-40.000935,-0.420882,419113.571039,0.985419,20.009806,3.100890,2.777944,0.064564,0.075764,167.597452,32.000000,182.419098,168.425358,161.398326,150.661808,32.000000,146.417324,67.296004,62.734812,90.605722,0.281321,51.544502,70.873418,61.126182,33.300000,28.524807,59.522126,36.752030
49.849105,60.076491,138.475173,144.025439,101.833828,98.955979,29.194430,14.254810,138.257329,1.234872,59.745566,50.703442,142.634939,138.554384,141.050553,138.332839,95.829954,136.678955,-0.000746,0.001369,32.000000,-235.752760,138.497129,-0.152513,-40.000962,-0.420953,419183.695488,0.985119,19.993707,3.108377,2.777957,0.069061,0.084914,167.583287,32.000000,182.433449,168.406246,161.313770,150.687304,32.000000,146.372976,67.292870,62.732912,90.594687,0.281321,51.546048,70.873418,61.111408,33.300000,28.518315,59.569500,36.668392
49.857140,60.068164,138.493926,144.022661,101.897953,98.972059,29.165045,14.254854,138.275312,1.235098,59.720050,50.710702,142.633919,138.571020,141.053939,138.351389,95.828184,136.697008,-0.000747,0.001375,32.000000,-235.752665,138.515289,-0.152469,-40.000994,-0.420974,419221.282831,0.986519,19.977168,3.118169,2.777891,0.064286,0.075198,167.594995,32.000000,182.426556,168.379942,161.369584,150.714309,32.000000,146.340004,67.289126,62.731990,90.583843,0.281321,51.548179,70.873418,61.099193,33.300000,28.510534,59.526375,36.535597
49.865007,60.056788,138.511227,144.019526,102.030490,98.996517,29.172235,14.254914,138.292356,1.235291,59.692681,50.718777,142.634259,138.588366,141.056715,138.368805,95.826186,136.712145,-0.000748,0.001419,32.000000,-235.752692,138.533347,-0.152453,-40.001064,-0.421009,419266.022527,0.984336,19.964949,3.129366,2.777887,0.060856,0.080431,167.630132,32.000000,182.392628,168.370871,161.498180,150.729087,32.000000,146.317575,67.285354,62.731190,90.573043,0.281321,51.550842,70.873418,61.083091,33.300000,28.500502,59.556685,36.674114
49.874674,60.042801,138.531266,144.015995,102.096480,99.021037,29.182617,14.254984,138.308072,1.235160,59.669120,50.724470,142.634900,138.609231,141.057787,138.387806,95.823159,136.730935,-0.000749,0.001442,32.000000,-235.752605,138.546863,-0.152507,-40.001047,-0.421048,419321.826566,0.985292,19.948312,3.139833,2.777815,0.062465,0.070883,167.658166,32.000000,182.366801,168.387817,161.593146,150.707346,32.000000,146.330336,67.281913,62.730204,90.562739,0.281321,51.554088,70.873418,61.066776,33.300000,28.487252,59.592218,36.638898
49.880864,60.026644,138.547473,144.012028,102.141366,99.037217,29.157845,14.255109,138.326167,1.234728,59.650778,50.730606,142.634151,138.627829,141.054976,138.406498,95.821993,136.750049,-0.000750,0.001473,32.000000,-235.752447,138.562813,-0.152471,-40.001034,-0.421115,419410.027743,0.985092,19.928800,3.149125,2.777724,0.064003,0.072899,167.666761,32.000000,182.365989,168.416923,157.400525,150.670444,32.000000,146.359514,67.279055,62.730255,90.550711,0.281321,51.556618,70.873418,61.049241,33.300000,28.470560,59.549929,36.402655
49.883159,60.010709,138.566050,144.007610,102.210550,99.049547,29.155126,14.255071,138.343698,1.234612,59.635506,50.738675,142.629226,138.643885,141.052991,138.422254,95.821992,136.766162,-0.000750,0.001484,32.000000,-235.752607,138.578848,-0.152343,-40.001028,-0.421174,419495.392016,0.984739,19.904816,3.161204,2.777587,0.067303,0.081703,167.644486,32.000000,182.386320,168.434306,153.196534,150.660822,32.000000,146.361688,67.276572,62.730375,90.537355,0.281321,51.559889,70.873418,61.043668,33.300000,28.453966,59.561121,36.669419
49.890448,59.996791,138.581696,144.003259,102.244295,99.061971,29.164566,14.255067,138.359302,1.234769,59.620419,50.744702,142.623791,138.661280,141.054270,138.442109,95.821708,136.784692,-0.000750,0.001527,32.000000,-235.752591,138.595533,-0.152228,-40.001011,-0.421213,419542.040125,0.985560,19.882257,3.171577,2.777568,0.062261,0.079057,167.625241,32.000000,182.408101,168.423179,153.085539,150.674758,32.000000,146.333748,67.274567,62.730050,90.522903,0.281321,51.562174,70.873418,61.020777,33.300000,28.438446,59.542228,36.686440
49.895783,59.984579,138.600807,143.999047,102.238226,99.074193,29.174105,14.255010,138.377366,1.234681,59.602815,50.753894,142.621542,138.678643,141.056282,138.458410,95.820151,136.804268,-0.000750,0.001547,32.000000,-235.752648,138.613351,-0.152307,-40.001049,-0.421283,419572.335694,0.985683,19.863950,3.179338,2.777812,0.055201,0.066041,167.623577,32.000000,182.409618,168.391672,153.100392,150.704429,32.000000,146.288919,67.272362,62.730060,90.505777,0.281321,51.566058,70.873418,61.006577,33.300000,28.424980,59.540133,36.672353
49.903691,59.973764,138.616360,143.995048,102.223202,99.086463,29.194180,14.255244,138.391804,1.234802,59.588002,50.763812,142.620436,138.695752,141.058235,138.476078,95.818133,136.819162,-0.000750,0.001533,32.000000,-235.752277,138.629549,-0.152255,-40.001087,-0.421293,419603.097238,0.985293,19.842497,3.188546,2.777720,0.060976,0.074533,167.655278,32.000000,182.377075,168.376042,153.224909,150.723704,32.000000,146.255577,67.270677,62.729893,90.487764,0.281321,51.568528,70.873418,60.989871,33.300000,28.413655,59.575588,36.527453
49.913676,59.964259,138.635153,143.991424,102.217907,99.098667,29.148036,14.255151,138.405909,1.234427,59.578814,50.769590,142.621449,138.710149,141.059258,138.491939,95.815445,136.837958,-0.000750,0.001544,32.000000,-235.752376,138.646627,-0.152247,-40.001076,-0.421339,419639.285077,0.984944,19.824771,3.199530,2.777806,0.064742,0.075734,167.686759,32.000000,182.346762,168.385389,153.341674,150.715020,32.000000,146.257738,67.269464,62.729377,90.470237,0.281321,51.572401,70.873418,60.963934,33.300000,28.403203,59.568487,36.507864
49.915360,59.955166,138.649461,143.987941,102.202414,99.110724,29.165573,14.254950,138.420762,1.234277,59.572772,50.773382,142.619832,138.727559,141.056322,138.505928,95.814570,136.853773,-0.000751,0.001563,32.000000,-235.752656,138.661694,-0.152161,-40.001091,-0.421351,419675.801837,0.984189,19.805781,3.208719,2.777677,0.058609,0.067276,167.701578,32.000000,182.334013,168.418085,153.356883,150.682420,32.000000,146.278439,67.268955,62.730007,90.451592,0.281321,51.575291,70.873418,60.953057,33.300000,28.393387,59.558829,36.759147
49.914797,59.946656,138.664104,143.984660,102.175360,99.126948,29.168402,14.254974,138.435569,1.234198,59.571446,50.778117,142.617242,138.737708,141.053209,138.519188,95.814848,136.868333,-0.000751,0.001575,32.000000,-235.752640,138.676461,-0.152204,-40.001101,-0.421354,419714.507084,0.985627,19.785959,3.220457,2.777498,0.058309,0.070047,167.681789,32.000000,182.350470,168.437610,153.251519,150.661140,32.000000,146.294112,67.268232,62.731524,90.431166,0.281321,51.577896,70.873418,60.939592,33.300000,28.383970,59.570739,36.528333
49.923215,59.938899,138.676637,143.981648,102.142746,99.143325,29.137854,14.254865,138.449253,1.234100,59.569049,50.783703,142.611907,138.750136,141.051414,138.531376,95.815132,136.884560,-0.000751,0.001525,32.000000,-235.752721,138.691977,-0.152340,-40.001063,-0.421423,419754.222044,0.985094,19.775125,3.228944,2.777691,0.060678,0.076772,167.654911,32.000000,182.373927,168.440711,153.126898,150.660807,32.000000,146.287804,67.267826,62.732195,90.409444,0.281321,51.580487,70.873418,60.925313,33.300000,28.375701,59.549260,36.525178
49.924405,59.932980,138.689937,143.979104,102.124273,99.161055,29.171432,14.254875,138.461920,1.233738,59.565089,50.787054,142.609198,138.763711,141.052198,138.543411,95.815888,136.899735,-0.000751,0.001514,32.000000,-235.752796,138.702452,-0.152342,-40.001079,-0.421529,419812.366325,0.985150,19.767197,3.235676,2.778016,0.059854,0.075225,167.644216,32.000000,182.385951,168.413209,155.801752,150.686061,32.000000,146.250450,67.268231,62.732452,90.387254,0.281321,51.583113,70.873418,60.908031,33.300000,28.368683,59.567582,36.682331
49.927966,59.928446,138.702688,143.976789,102.150483,99.175994,29.176604,14.254891,138.475118,1.233830,59.561298,50.792234,142.608339,138.775117,141.053870,138.554336,95.815455,136.912118,-0.000751,0.001513,32.000000,-235.752810,138.714391,-0.152567,-40.001105,-0.421547,419866.311330,0.986142,19.750740,3.243204,2.777799,0.059430,0.081716,167.662481,32.000000,182.364257,168.393596,159.949411,150.705120,32.000000,146.219559,67.269029,62.733774,90.364276,0.281321,51.585277,70.873418,60.891894,33.300000,28.363004,59.591520,36.602581
49.931665,59.925118,138.715172,143.974781,102.202246,99.188182,29.154643,14.254898,138.487101,1.233506,59.561860,50.795160,142.609195,138.783380,141.052629,138.565071,95.813477,136.921765,-0.000750,0.001513,32.000000,-235.752811,138.723803,-0.152618,-40.001142,-0.421643,419931.602914,0.985142,19.743592,3.249750,2.777999,0.065111,0.086159,167.696073,32.000000,182.330505,168.394115,161.416959,150.699495,32.000000,146.212416,67.268853,62.733119,90.340743,0.281321,51.588177,70.873418,60.872552,33.300000,28.358753,59.538540,36.554159
49.933542,59.922818,138.724420,143.973158,102.175111,99.200580,29.159545,14.254888,138.497895,1.233711,59.569162,50.798602,142.608001,138.793054,141.049917,138.576335,95.811799,136.930699,-0.000751,0.001522,32.000000,-235.752789,138.736232,-0.152665,-40.001167,-0.421707,419987.448105,0.985027,19.735379,3.256143,2.778056,0.069408,0.071630,167.715678,32.000000,182.309654,168.419752,161.475377,150.668465,32.000000,146.236053,67.269536,62.733282,90.317541,0.281321,51.589882,70.873418,60.860651,33.300000,28.356097,59.523818,36.618795
49.936840,59.921425,138.736093,143.971576,102.109929,99.212708,29.158585,14.255014,138.506629,1.233382,59.577086,50.804147,142.607670,138.803617,141.047299,138.584664,95.812622,136.940878,-0.000750,0.001490,32.000000,-235.752631,138.744805,-0.152801,-40.001156,-0.421759,420036.651083,0.985801,19.728230,3.262763,2.778100,0.067236,0.076123,167.708041,32.000000,182.318313,168.444679,161.398823,150.637638,32.000000,146.254342,67.270970,62.735151,90.294396,0.281321,51.592207,70.873418,60.844724,33.300000,28.354063,59.602771,36.563329
49.939993,59.919928,138.745674,143.969983,102.122430,99.224768,29.149624,14.255035,138.516589,1.233318,59.577350,50.810659,142.604726,138.813344,141.044917,138.594563,95.814991,136.950647,-0.000751,0.001496,32.000000,-235.752620,138.757127,-0.152676,-40.001114,-0.421818,420087.821041,0.985712,19.723991,3.268740,2.778181,0.064501,0.079566,167.681009,32.000000,182.343786,168.453816,161.281285,150.625450,32.000000,146.259331,67.271428,62.736633,90.271636,0.281321,51.594018,70.873418,60.826107,33.300000,28.352285,59.543822,36.491209
49.942502,59.917804,138.758650,143.968310,102.103147,99.237000,29.171664,14.254837,138.526127,1.233184,59.572368,50.814125,142.600498,138.823713,141.045398,138.601556,95.815464,136.960801,-0.000750,0.001525,32.000000,-235.752747,138.767349,-0.152364,-40.001089,-0.421867,420134.542695,0.985789,19.719191,3.272815,2.778231,0.063232,0.075472,167.668227,32.000000,182.361791,168.428770,161.204612,150.645209,32.000000,146.230506,67.271855,62.738707,90.249229,0.281321,51.596832,70.873418,60.809406,33.300000,28.350393,59.545690,36.744694
49.947452,59.914531,138.768029,143.966486,102.099108,99.249464,29.150827,14.254898,138.537944,1.233051,59.564425,50.818296,142.598935,138.831249,141.047143,138.609635,95.816985,136.972077,-0.000750,0.001539,32.000000,-235.752688,138.774699,-0.152297,-40.001090,-0.421917,420176.675179,0.986140,19.714435,3.275147,2.778248,0.063461,0.067592,167.675149,32.000000,182.356194,168.402473,161.280722,150.667056,32.000000,146.190363,67.272565,62.741845,90.226822,0.281321,51.599196,70.873418,60.792525,33.300000,28.346698,59.544972,36.418062
49.952348,59.910500,138.779543,143.964402,102.146213,99.261762,29.148464,14.254815,138.545455,1.233017,59.561239,50.820293,142.599533,138.840241,141.047363,138.617516,95.816350,136.983046,-0.000751,0.001542,32.000000,-235.752790,138.785048,-0.152252,-40.001105,-0.421981,420223.408573,0.985456,19.709721,3.279559,2.778368,0.064960,0.077867,167.702504,32.000000,182.326197,168.391679,161.410031,150.673675,32.000000,146.176978,67.272979,62.742872,90.206913,0.281321,51.601535,70.873418,60.770375,33.300000,28.342464,59.578469,36.603168
49.957312,59.907387,138.787971,143.962492,102.206270,99.274118,29.182216,14.254841,138.552682,1.233172,59.564283,50.824012,142.600534,138.849247,141.046562,138.624563,95.815593,136.993434,-0.000751,0.001534,32.000000,-235.752810,138.793421,-0.152213,-40.001127,-0.422017,420266.641212,0.986168,19.701336,3.283463,2.778280,0.068946,0.069293,167.724514,32.000000,182.303478,168.410782,161.499986,150.650020,32.000000,146.195743,67.272564,62.744254,90.188189,0.281321,51.603920,70.873418,60.752939,33.300000,28.338432,59.569244,36.727085
49.958149,59.905125,138.795689,143.960793,102.264947,99.274155,29.153223,14.254854,138.560412,1.233098,59.571968,50.827534,142.602673,138.857485,141.044065,138.632931,95.815731,137.000672,-0.000751,0.001526,32.000000,-235.752768,138.802491,-0.152412,-40.001097,-0.422047,420311.781475,0.986254,19.692247,3.289374,2.778239,0.064979,0.072433,167.725501,32.000000,182.301536,168.437332,161.465844,150.609692,32.000000,146.213522,67.272131,62.746410,90.171384,0.281321,51.605465,70.873418,60.734648,33.300000,28.335345,59.562488,36.370153
49.960905,59.903650,138.802542,143.959345,102.296919,99.274124,29.164136,14.254907,138.567493,1.233143,59.581640,50.826917,142.600507,138.861841,141.041913,138.641770,95.817215,137.006970,-0.000750,0.001552,32.000000,-235.752735,138.809924,-0.152313,-40.001082,-0.422078,420358.303027,0.985120,19.684007,3.295129,2.778131,0.063505,0.076608,167.691241,32.000000,182.328101,168.447631,161.351651,150.589495,32.000000,146.229410,67.270612,62.749127,90.155815,0.281321,51.606973,70.873418,60.717586,33.300000,28.333479,59.599122,36.730534
49.965119,59.904400,138.809894,143.958500,102.295715,99.270273,29.176719,14.254797,138.573574,1.232710,59.594861,50.826827,142.596638,138.869944,141.041520,138.646669,95.818077,137.013377,-0.000750,0.001551,32.000000,-235.752851,138.816616,-0.152271,-40.001036,-0.422089,420355.006635,0.986076,19.680882,3.298471,2.778239,0.064945,0.068941,167.665590,32.000000,182.351323,168.429341,161.245715,150.599555,32.000000,146.214933,67.268952,62.751041,90.142239,0.281321,51.608445,70.873418,60.697245,33.300000,28.333155,59.547637,36.660468
49.964145,59.908008,138.814666,143.958325,102.220910,99.266287,29.162456,14.254790,138.579892,1.232626,59.612346,50.825371,142.595403,138.875527,141.042054,138.652126,95.819623,137.018159,-0.000750,0.001547,32.000000,-235.752806,138.821224,-0.152248,-40.001005,-0.422083,420348.348333,0.985643,19.676561,3.300017,2.778223,0.063215,0.080424,167.664791,32.000000,182.353711,168.402614,157.177361,150.622727,32.000000,146.177116,67.266876,62.752670,90.129424,0.281321,51.609871,70.873418,60.680384,33.300000,28.335096,59.549358,36.555259
49.959975,59.914971,138.820229,143.958921,102.174028,99.266588,29.145291,14.254957,138.581132,1.232679,59.637545,50.820650,142.597897,138.879087,141.040713,138.656503,95.821673,137.019084,-0.000749,0.001536,32.000000,-235.752721,138.825846,-0.152193,-40.000998,-0.422046,420328.859861,0.985090,19.672958,3.302236,2.778136,0.070388,0.076898,167.689318,32.000000,182.322956,168.385620,153.127830,150.635775,32.000000,146.162439,67.264227,62.753095,90.118729,0.281321,51.610686,70.873418,60.668242,33.300000,28.340027,59.567690,36.627893
49.956836,59.925786,138.825820,143.960394,102.075660,99.266628,29.189831,14.254938,138.582688,1.232755,59.669471,50.818281,142.601621,138.879656,141.040839,138.659990,95.821335,137.022075,-0.000750,0.001562,32.000000,-235.752756,138.827765,-0.152443,-40.000988,-0.422062,420314.412922,0.985563,19.677572,3.302990,2.778286,0.065056,0.078568,167.715386,32.000000,182.293053,168.396908,153.243120,150.620268,32.000000,146.175509,67.262377,62.754823,90.111345,0.281321,51.611892,70.873418,60.658047,33.300000,28.351006,59.548896,36.559441
49.957325,59.940352,138.828774,143.963365,102.080509,99.266620,29.208743,14.254895,138.585428,1.232554,59.701079,50.816636,142.602776,138.879972,141.039372,138.664757,95.823087,137.024468,-0.000748,0.001565,32.000000,-235.752740,138.831119,-0.152430,-40.000996,-0.422129,420323.084528,0.986255,19.688841,3.301385,2.778629,0.067334,0.076336,167.727347,32.000000,182.284710,168.424678,153.252158,150.584680,32.000000,146.203447,67.259311,62.756654,90.105809,0.281321,51.612547,70.873418,60.643713,33.300000,28.364629,59.562163,36.527379
