OSU 80 Ton Compressor Load Stand
49.957712,59.954616,138.832825,143.966832,102.004844,99.258649,29.149462,14.254831,138.587481,1.232300,59.728808,50.814883,142.604681,138.882051,141.037794,138.667660,95.826451,137.026092,-0.000747,0.001558,32.000000,-235.752761,138.834217,-0.152433,-40.001034,-0.422187,420339.907883,0.984847,19.702898,3.303161,2.778915,0.061358,0.072965,167.701643,32.000000,182.307941,168.443942,153.147253,150.559038,32.000000,146.230836,67.256079,62.758779,90.100571,0.281321,51.613130,70.873418,60.627360,33.300000,28.379446,59.590615,36.667291
49.952342,59.967714,138.835177,143.970494,101.948155,99.258646,29.185267,14.254890,138.588582,1.231973,59.750628,50.817458,142.602714,138.884377,141.037718,138.670159,95.830313,137.026395,-0.000745,0.001563,32.000000,-235.752672,138.838616,-0.152335,-40.001048,-0.422206,420355.456703,0.984237,19.716960,3.302562,2.778947,0.061321,0.077006,167.668662,32.000000,182.331325,168.440890,153.022916,150.563749,32.000000,146.217802,67.253075,62.760233,90.097532,0.281321,51.613310,70.873418,60.616954,33.300000,28.393998,59.546556,36.668392
49.950931,59.978786,138.837461,143.974050,101.956223,99.258759,29.155100,14.254935,138.587889,1.231679,59.765127,50.816205,142.603589,138.885852,141.039950,138.669613,95.833384,137.028168,-0.000745,0.001538,32.000000,-235.752703,138.840753,-0.152290,-40.001063,-0.422197,420333.411442,0.986188,19.730824,3.299978,2.779007,0.061090,0.070947,167.653289,32.000000,182.346681,168.408931,152.998439,150.591616,32.000000,146.187536,67.250209,62.762391,90.095319,0.281321,51.613929,70.873418,60.605207,33.300000,28.405425,59.516343,36.599426
49.949485,59.988472,138.835449,143.977247,101.919591,99.246765,29.219426,14.255069,138.587933,1.231820,59.779702,50.817480,142.607110,138.887422,141.042388,138.673777,95.837004,137.026947,-0.000745,0.001530,32.000000,-235.752585,138.842193,-0.152147,-40.001059,-0.422272,420345.911097,0.985129,19.749469,3.296263,2.779353,0.051394,0.071893,167.670916,32.000000,182.330355,168.390628,153.102332,150.606683,32.000000,146.174565,67.247276,62.764691,90.093320,0.281321,51.612850,70.873418,60.592524,33.300000,28.415928,59.531272,36.739485
49.947293,59.998988,138.835902,143.980516,101.761832,99.242886,29.202771,14.255088,138.585005,1.231353,59.804868,50.814782,142.612016,138.886683,141.042935,138.673644,95.839407,137.024560,-0.000743,0.001530,32.000000,-235.752639,138.841993,-0.152258,-40.001038,-0.422304,420355.860052,0.986209,19.761996,3.294043,2.779477,0.062918,0.083713,167.697291,32.000000,182.298755,168.393663,153.230731,150.602066,32.000000,146.179084,67.244764,62.766070,90.092769,0.281321,51.612342,70.873418,60.578978,33.300000,28.426416,59.535619,36.669052
49.945232,60.010931,138.832655,143.984027,101.660044,99.242941,29.128221,14.255029,138.582866,1.231188,59.835009,50.813010,142.614652,138.885992,141.041322,138.674254,95.840875,137.025410,-0.000743,0.001511,32.000000,-235.752699,138.839043,-0.152317,-40.001012,-0.422273,420312.067533,0.983975,19.773176,3.289836,2.779517,0.068451,0.081871,167.711140,32.000000,182.286020,168.416545,153.281008,150.567461,32.000000,146.215385,67.241506,62.767608,90.092463,0.281321,51.610954,70.873418,60.566882,33.300000,28.437806,59.536662,36.604342
49.942370,60.024895,138.830260,143.987952,101.668508,99.243064,29.182494,14.254868,138.580039,1.231038,59.868586,50.813621,142.616415,138.882715,141.037810,138.673395,95.844518,137.026557,-0.000741,0.001477,32.000000,-235.752777,138.836610,-0.152297,-40.001004,-0.422293,420305.613185,0.984573,19.785957,3.286285,2.779648,0.055335,0.065337,167.694833,32.000000,182.301275,168.438239,153.198647,150.538745,32.000000,146.246869,67.238532,62.769147,90.092166,0.281321,51.609668,70.873418,60.556557,33.300000,28.452398,59.554207,36.492677
49.943186,60.041375,138.826684,143.992437,101.626310,99.242970,29.191152,14.254841,138.576107,1.230954,59.897955,50.816342,142.615788,138.881887,141.038076,138.672408,95.848948,137.024236,-0.000742,0.001442,32.000000,-235.752950,138.833746,-0.152352,-40.001007,-0.422317,420319.700758,0.987170,19.800027,3.285227,2.779698,0.060134,0.075894,167.662602,32.000000,182.329541,168.450198,155.854581,150.531393,32.000000,146.250318,67.237005,62.771714,90.093574,0.281321,51.607568,70.873418,60.544187,33.300000,28.468787,59.588314,36.557387
49.945298,60.057106,138.824649,143.997089,101.522801,99.243012,29.124715,14.254871,138.573609,1.230553,59.913625,50.815904,142.616609,138.880587,141.040080,138.669712,95.851927,137.023337,-0.000743,0.001443,32.000000,-235.752826,138.834019,-0.152399,-40.001019,-0.422353,420333.642302,0.985433,19.816948,3.282135,2.779809,0.064023,0.076588,167.646179,32.000000,182.349227,168.423105,159.891133,150.548450,32.000000,146.234179,67.235017,62.773837,90.094975,0.281321,51.606537,70.873418,60.526926,33.300000,28.485716,59.560934,36.537871
49.946683,60.070615,138.823717,144.001708,101.477820,99.242925,29.219483,14.254920,138.572798,1.230345,59.917154,50.819310,142.620755,138.878726,141.043014,138.668499,95.856367,137.021417,-0.000743,0.001445,32.000000,-235.752693,138.834205,-0.152448,-40.001023,-0.422353,420345.385381,0.985166,19.832586,3.276589,2.779692,0.065299,0.077510,167.654469,32.000000,182.345263,168.393632,161.324341,150.577200,32.000000,146.210074,67.234005,62.777022,90.097095,0.281321,51.605392,70.873418,60.512098,33.300000,28.501920,59.525411,36.729800
49.949656,60.080425,138.822959,144.006093,101.489675,99.243043,29.118931,14.255042,138.571207,1.230278,59.916355,50.823200,142.625333,138.878305,141.045507,138.668849,95.859635,137.017916,-0.000743,0.001450,32.000000,-235.752524,138.835071,-0.152391,-40.001028,-0.422345,420358.749793,0.987409,19.846134,3.273178,2.779534,0.060851,0.073736,167.685752,32.000000,182.315972,168.386317,157.260139,150.583408,32.000000,146.201829,67.233396,62.778959,90.101171,0.281321,51.604397,70.873418,60.494480,33.300000,28.512388,59.553764,36.690769
49.950472,60.084555,138.825198,144.009465,101.565802,99.243253,29.203085,14.254927,138.572061,1.229727,59.916668,50.825016,142.629093,138.878211,141.047840,138.667867,95.862389,137.016581,-0.000742,0.001461,32.000000,-235.752623,138.837269,-0.152360,-40.001007,-0.422347,420366.336112,0.984210,19.858214,3.267814,2.779438,0.070494,0.077791,167.706115,32.000000,182.300358,168.407360,153.120531,150.561395,32.000000,146.229985,67.232686,62.781454,90.107554,0.281321,51.604052,70.873418,60.481120,33.300000,28.518942,59.547470,36.725912
49.947339,60.086096,138.826103,144.012157,101.613146,99.243243,29.186039,14.254793,138.573798,1.229466,59.917191,50.827531,142.631605,138.878620,141.046809,138.668557,95.866203,137.015371,-0.000741,0.001489,32.000000,-235.752787,138.835448,-0.152413,-40.000985,-0.422329,420371.849787,0.987571,19.864951,3.262862,2.779258,0.067734,0.080172,167.702816,32.000000,182.305544,168.431587,153.074972,150.537464,32.000000,146.264960,67.231488,62.784251,90.114356,0.281321,51.604063,70.873418,60.464120,33.300000,28.522190,59.568930,36.696565
49.952434,60.086176,138.825808,144.014263,101.659370,99.243434,29.187876,14.254840,138.574506,1.229183,59.920884,50.829683,142.633222,138.875850,141.048694,138.669902,95.871921,137.013085,-0.000742,0.001500,32.000000,-235.752759,138.835702,-0.152480,-40.000956,-0.422331,420371.838123,0.984721,19.868239,3.259465,2.779257,0.060791,0.073138,167.675128,32.000000,182.334117,168.445334,152.952220,150.526485,32.000000,146.279563,67.230199,62.786977,90.122580,0.281321,51.603204,70.873418,60.449305,33.300000,28.522745,59.560029,36.599133
49.956913,60.085920,138.826534,144.015878,101.649414,99.243662,29.226136,14.255022,138.574090,1.228964,59.923744,50.829102,142.633029,138.873091,141.051923,138.671978,95.875989,137.012708,-0.000742,0.001505,32.000000,-235.752662,138.834141,-0.152527,-40.000951,-0.422370,420368.701013,0.985368,19.873017,3.255070,2.779449,0.062155,0.073435,167.652170,32.000000,182.359953,168.431504,152.855894,150.539707,32.000000,146.262320,67.229594,62.789022,90.132005,0.281321,51.602849,70.873418,60.429136,33.300000,28.522777,59.568389,36.447849
49.963214,60.087437,138.825229,144.017384,101.638322,99.243655,29.154056,14.255068,138.573327,1.228725,59.922209,50.829868,142.634392,138.869788,141.055291,138.670909,95.879996,137.009538,-0.000741,0.001519,32.000000,-235.752624,138.833604,-0.152227,-40.000975,-0.422318,420355.662745,0.985197,19.867835,3.248252,2.779160,0.057698,0.073180,167.652698,32.000000,182.367563,168.400273,152.888374,150.575834,32.000000,146.232952,67.229011,62.790374,90.141947,0.281321,51.601872,70.873418,60.406135,33.300000,28.524040,59.569323,36.734055
49.966104,60.090152,138.826137,144.018862,101.652561,99.240720,29.151751,14.255147,138.574316,1.228520,59.924200,50.833421,142.638648,138.867389,141.058528,138.672272,95.882766,137.007510,-0.000742,0.001516,32.000000,-235.752479,138.832839,-0.152311,-40.000974,-0.422283,420345.588686,0.983812,19.862953,3.244004,2.778925,0.059418,0.073468,167.679699,32.000000,182.341483,168.386757,153.013985,150.596734,32.000000,146.210888,67.228456,62.792361,90.153422,0.281321,51.601310,70.873418,60.388358,33.300000,28.526547,59.537704,36.570446
49.965246,60.093356,138.826530,144.020346,101.647014,99.235243,29.215115,14.255062,138.575286,1.228307,59.927738,50.835716,142.641889,138.866526,141.059378,138.673353,95.884973,137.006492,-0.000742,0.001538,32.000000,-235.752642,138.834344,-0.152141,-40.000947,-0.422217,420335.617329,0.986112,19.857963,3.238471,2.778549,0.058656,0.067534,167.704432,32.000000,182.320697,168.401711,153.123881,150.583233,32.000000,146.227882,67.227172,62.793318,90.166930,0.281321,51.601117,70.873418,60.373255,33.300000,28.530313,59.567277,36.773527
49.963843,60.096340,138.828731,144.021869,101.674666,99.243148,29.164856,14.255038,138.575841,1.228040,59.934329,50.835875,142.645584,138.868813,141.058243,138.672617,95.889445,137.006236,-0.000742,0.001565,32.000000,-235.752705,138.836806,-0.151987,-40.000929,-0.422184,420319.835911,0.986105,19.857693,3.234726,2.778406,0.060196,0.071008,167.713618,32.000000,182.319043,168.431800,153.126890,150.556526,32.000000,146.267217,67.225870,62.795093,90.182278,0.281321,51.600626,70.873418,60.356670,33.300000,28.533746,59.555210,36.669712
49.967043,60.098862,138.831189,144.023107,101.733729,99.243036,29.189249,14.255021,138.578536,1.227600,59.939694,50.836302,142.646679,138.869989,141.057572,138.674229,95.894309,137.007501,-0.000741,0.001607,32.000000,-235.752749,138.835709,-0.151979,-40.000899,-0.422172,420297.053250,0.983939,19.861783,3.232031,2.778462,0.060486,0.080144,167.690475,32.000000,182.347742,168.452908,153.009762,150.538424,32.000000,146.286813,67.223515,62.797450,90.197472,0.281321,51.601067,70.873418,60.337691,33.300000,28.536868,59.561898,36.727746
49.968467,60.101665,138.831852,144.024619,101.741322,99.243043,29.152724,14.254948,138.580276,1.227344,59.948128,50.834762,142.644987,138.871213,141.059356,138.676037,95.899597,137.009467,-0.000742,0.001614,32.000000,-235.752861,138.837780,-0.152207,-40.000870,-0.422229,420326.755969,0.985751,19.866216,3.227434,2.778584,0.061655,0.069438,167.662540,32.000000,182.376171,168.451534,152.899469,150.543765,32.000000,146.286472,67.221612,62.798919,90.212765,0.281321,51.600920,70.873418,60.322553,33.300000,28.539985,59.537272,36.635816
49.962018,60.105490,138.831106,144.026471,101.798197,99.243403,29.164321,14.254924,138.581320,1.226961,59.958155,50.833307,142.643852,138.868988,141.062534,138.676499,95.902593,137.008057,-0.000742,0.001622,32.000000,-235.752869,138.837539,-0.151930,-40.000855,-0.422210,420318.217939,0.984863,19.865436,3.223178,2.778455,0.060705,0.074865,167.656173,32.000000,182.388947,168.427667,152.882906,150.575275,32.000000,146.262007,67.220024,62.799636,90.228179,0.281321,51.600142,70.873418,60.310354,33.300000,28.543404,59.551011,36.561202
49.965015,60.111079,138.828994,144.028730,101.810579,99.243510,29.188793,14.255048,138.579637,1.226621,59.969732,50.832526,142.646736,138.867714,141.065052,138.677418,95.906167,137.007954,-0.000743,0.001583,32.000000,-235.752735,138.833357,-0.151959,-40.000864,-0.422202,420310.989000,0.986074,19.866768,3.218835,2.778389,0.064825,0.074315,167.673500,32.000000,182.371479,168.411577,152.994684,150.592971,32.000000,146.242335,67.219651,62.800467,90.243996,0.281321,51.599082,70.873418,60.296295,33.300000,28.549594,59.547805,36.572647
49.964289,60.120106,138.826125,144.031810,101.837809,99.243258,29.166436,14.255068,138.576236,1.226480,59.983476,50.832691,142.650867,138.865065,141.066552,138.678082,95.908587,137.005006,-0.000743,0.001583,32.000000,-235.752780,138.833265,-0.151959,-40.000853,-0.422268,420315.920666,0.985835,19.877251,3.215162,2.778733,0.064182,0.073515,167.702697,32.000000,182.343526,168.417682,153.112484,150.589386,32.000000,146.256851,67.219177,62.799680,90.261724,0.281321,51.596803,70.873418,60.279211,33.300000,28.558193,59.545710,36.644694
49.960728,60.129765,138.825720,144.035118,101.833146,99.243264,29.162393,14.255128,138.572473,1.226143,59.998895,50.832366,142.653684,138.861657,141.066866,138.678551,95.911828,137.001449,-0.000742,0.001596,32.000000,-235.752740,138.833463,-0.152018,-40.000857,-0.422243,420315.230091,0.984959,19.879746,3.211538,2.778524,0.074786,0.079396,167.725430,32.000000,182.334072,168.451152,153.155299,150.562076,32.000000,146.286943,67.219010,62.800086,90.280070,0.281321,51.596659,70.873418,60.264767,33.300000,28.568346,59.562675,36.691356
49.957992,60.139072,138.824502,144.038512,101.795331,99.243175,29.157549,14.255031,138.570783,1.225948,60.013754,50.832741,142.657181,138.856676,141.064658,138.678247,95.914780,136.999203,-0.000741,0.001608,32.000000,-235.752847,138.833373,-0.152130,-40.000851,-0.422249,420321.983652,0.985751,19.889521,3.207701,2.778507,0.062589,0.073957,167.711725,32.000000,182.355348,168.475654,153.064348,150.540492,32.000000,146.313226,67.219244,62.800987,90.298506,0.281321,51.595270,70.873418,60.255026,33.300000,28.579191,59.558505,36.571620
49.955011,60.147044,138.822646,144.041851,101.759115,99.243180,29.163925,14.254995,138.571069,1.225786,60.022548,50.831629,142.655857,138.853176,141.065400,138.678050,95.918620,136.997783,-0.000740,0.001629,32.000000,-235.752899,138.830616,-0.152405,-40.000867,-0.422293,420330.339968,0.985990,19.902858,3.202749,2.778697,0.057873,0.077150,167.681140,32.000000,182.391726,168.484077,148.885619,150.541375,32.000000,146.326366,67.219404,62.802315,90.316758,0.281321,51.594383,70.873418,60.240926,33.300000,28.587980,59.595956,36.678296
49.958123,60.153185,138.823672,144.044671,101.737522,99.243070,29.208601,14.254911,138.569378,1.225276,60.028215,50.830299,142.654968,138.852000,141.068119,138.676290,95.922758,136.996044,-0.000741,0.001618,32.000000,-235.753085,138.828931,-0.152352,-40.000859,-0.422327,420338.020104,0.986237,19.914991,3.198717,2.778825,0.062259,0.075867,167.671867,32.000000,182.411064,168.465436,144.776275,150.567719,32.000000,146.298873,67.221305,62.803126,90.334277,0.281321,51.593758,70.873418,60.224271,33.300000,28.595524,59.588186,36.539265
49.952372,60.158706,138.820699,144.047217,101.732703,99.242954,29.149763,14.254931,138.568377,1.225088,60.029518,50.831821,142.657902,138.849572,141.071495,138.674915,95.927647,136.993367,-0.000742,0.001610,32.000000,-235.753002,138.825967,-0.152080,-40.000858,-0.422358,420343.120029,0.986107,19.926040,3.194193,2.778953,0.062491,0.075144,167.685944,32.000000,182.407178,168.444718,144.849510,150.594951,32.000000,146.272434,67.223859,62.804370,90.351396,0.281321,51.592504,70.873418,60.212525,33.300000,28.602131,59.569657,36.562889
49.955190,60.163852,138.818371,144.049675,101.739659,99.250914,29.174245,14.254798,138.564817,1.224902,60.031876,50.831409,142.661150,138.844759,141.073170,138.672885,95.928523,136.988972,-0.000742,0.001586,32.000000,-235.753096,138.825553,-0.152097,-40.000901,-0.422337,420340.724700,0.984546,19.928969,3.189219,2.778801,0.066914,0.074732,167.719590,32.000000,182.382317,168.437707,147.696441,150.607537,32.000000,146.264265,67.225280,62.802802,90.368310,0.281321,51.590775,70.873418,60.197754,33.300000,28.608110,59.557079,36.526866
49.954201,60.168873,138.812523,144.052227,101.681743,99.250765,29.149796,14.254870,138.562987,1.224359,60.037293,50.832497,142.663739,138.841139,141.075051,138.670890,95.929296,136.986695,-0.000742,0.001610,32.000000,-235.753034,138.824646,-0.152066,-40.000903,-0.422392,420341.821896,0.986672,19.940428,3.183042,2.779061,0.061840,0.076123,167.747812,32.000000,182.365480,168.461015,151.915808,150.584519,32.000000,146.286011,67.226543,62.803009,90.386415,0.281321,51.588751,70.873418,60.183323,33.300000,28.613909,59.568281,36.405883
49.957354,60.173159,138.809870,144.054553,101.679059,99.246645,29.153562,14.254697,138.563323,1.223831,60.043754,50.830275,142.665867,138.840155,141.073489,138.667935,95.931729,136.983587,-0.000742,0.001599,32.000000,-235.753177,138.824985,-0.152073,-40.000956,-0.422397,420378.202772,0.985875,19.942664,3.180053,2.778858,0.065432,0.080442,167.749659,32.000000,182.377024,168.489574,153.260401,150.561884,32.000000,146.316088,67.227621,62.803318,90.402975,0.281321,51.586809,70.873418,60.167063,33.300000,28.619216,59.560531,36.533836
49.955313,60.177127,138.805483,144.056684,101.598107,99.242587,29.157277,14.254587,138.560737,1.223625,60.049466,50.829908,142.666052,138.840452,141.073348,138.664991,95.935043,136.982125,-0.000743,0.001602,32.000000,-235.753241,138.822471,-0.151779,-40.000955,-0.422395,420383.246290,0.986735,19.948707,3.178184,2.778796,0.063762,0.073211,167.723079,32.000000,182.409770,168.503142,153.140308,150.557565,32.000000,146.333581,67.229412,62.803236,90.418486,0.281321,51.584381,70.873418,60.150905,33.300000,28.624116,59.559695,36.396272
49.951430,60.180991,138.803326,144.058756,101.525922,99.246624,29.161171,14.254618,138.558338,1.223824,60.049914,50.831140,142.663742,138.839056,141.073600,138.661985,95.937026,136.981820,-0.000743,0.001584,32.000000,-235.753277,138.821654,-0.151875,-40.000942,-0.422345,420365.006123,0.986509,19.949737,3.174256,2.778567,0.059878,0.073578,167.705080,32.000000,182.432491,168.487967,153.043732,150.582082,32.000000,146.303514,67.230518,62.802569,90.433420,0.281321,51.582963,70.873418,60.142560,33.300000,28.628698,59.554246,36.590989
49.956445,60.186020,138.799775,144.061716,101.578103,99.250794,29.188987,14.254616,138.557931,1.223634,60.045458,50.827965,142.665808,138.836428,141.077477,138.660427,95.938282,136.982942,-0.000743,0.001550,32.000000,-235.753347,138.818445,-0.152146,-40.000904,-0.422338,420347.851205,0.986398,19.955813,3.170239,2.778593,0.054593,0.065075,167.721785,32.000000,182.433999,168.450608,153.119783,150.625193,32.000000,146.276497,67.232585,62.802400,90.451886,0.281321,51.580044,70.873418,60.120395,33.300000,28.635057,59.554699,36.712779
49.957420,60.188130,138.798527,144.063334,101.605931,99.246784,29.160069,14.254574,138.558392,1.223315,60.044248,50.827972,142.667883,138.834538,141.078966,138.661077,95.939288,136.982589,-0.000744,0.001558,32.000000,-235.753320,138.818524,-0.152273,-40.000873,-0.422386,420368.877234,0.986401,19.963687,3.168108,2.778766,0.063346,0.081104,167.744694,32.000000,182.415768,168.448928,153.192297,150.632261,32.000000,146.276039,67.233852,62.801522,90.460905,0.281321,51.579474,70.873418,60.104017,33.300000,28.637685,59.568251,36.459735
49.962004,60.190274,138.797152,144.065727,101.683552,99.242697,29.163004,14.254434,138.557868,1.222504,60.040271,50.826455,142.671831,138.833767,141.080517,138.660842,95.939928,136.983021,-0.000744,0.001579,32.000000,-235.753299,138.817922,-0.152261,-40.000834,-0.422355,420386.924436,0.985407,19.963535,3.167392,2.778416,0.063410,0.066710,167.771208,32.000000,182.394744,168.465090,149.073072,150.619032,32.000000,146.288996,67.235098,62.800134,90.476233,0.281321,51.577707,70.873418,60.089689,33.300000,28.641102,59.581233,36.669419
49.964199,60.190741,138.799737,144.067919,101.782327,99.242582,29.137099,14.254476,138.557979,1.222470,60.029963,50.827488,142.672848,138.834539,141.081206,138.660923,95.940397,136.984735,-0.000744,0.001590,32.000000,-235.753240,138.822294,-0.152108,-40.000829,-0.422323,420370.601165,0.986328,19.964639,3.166217,2.778337,0.057962,0.066077,167.782792,32.000000,182.399552,168.497006,144.881598,150.592527,32.000000,146.323200,67.235047,62.798793,90.490481,0.281321,51.577581,70.873418,60.071203,33.300000,28.643461,59.558770,36.480865
49.971568,60.188878,138.803543,144.069743,101.839367,99.242503,29.165833,14.254417,138.561299,1.222281,60.013029,50.829628,142.673926,138.835424,141.079808,138.662680,95.942262,136.986050,-0.000744,0.001577,32.000000,-235.753208,138.826660,-0.152111,-40.000840,-0.422266,420351.666240,0.986095,19.962049,3.165784,2.778054,0.059197,0.074331,167.761299,32.000000,182.427630,168.519385,144.763134,150.580215,32.000000,146.352416,67.235274,62.798117,90.504959,0.281321,51.577473,70.873418,60.047235,33.300000,28.642179,59.566451,36.414467
49.979159,60.178754,138.809113,144.070569,101.830151,99.242325,29.147972,14.254644,138.568825,1.221870,59.980292,50.828971,142.670550,138.839145,141.083794,138.665061,95.944544,136.984530,-0.000745,0.001559,32.000000,-235.752909,138.833828,-0.152046,-40.000860,-0.422251,420349.647742,0.986924,19.960250,3.166139,2.777984,0.058374,0.071136,167.730975,32.000000,182.467108,168.509326,144.619740,150.604437,32.000000,146.336537,67.236181,62.797305,90.525239,0.281321,51.578530,70.873418,60.015716,33.300000,28.634481,59.554237,36.377710
49.973112,60.170983,138.811808,144.070089,101.871491,99.242278,29.162094,14.254620,138.570537,1.221756,59.964420,50.827134,142.670940,138.841310,141.085620,138.666035,95.945106,136.984313,-0.000745,0.001567,32.000000,-235.752910,138.838473,-0.152069,-40.000854,-0.422192,420338.598918,0.985786,19.950778,3.164908,2.777650,0.068590,0.072863,167.731511,32.000000,182.475043,168.488500,144.622198,150.628671,32.000000,146.322539,67.236015,62.796234,90.534702,0.281321,51.578781,70.873418,60.006502,33.300000,28.628208,59.565783,36.560028
49.975682,60.160093,138.813965,144.069269,101.940539,99.242238,29.195340,14.254654,138.573820,1.221802,59.946963,50.824142,142.674264,138.840899,141.087746,138.667448,95.945159,136.984494,-0.000744,0.001554,32.000000,-235.752842,138.840975,-0.152286,-40.000804,-0.422119,420315.652722,0.986197,19.932817,3.161895,2.777340,0.066500,0.081686,167.755418,32.000000,182.459527,168.473772,144.731507,150.654539,32.000000,146.303712,67.235850,62.794833,90.549366,0.281321,51.579563,70.873418,59.992121,33.300000,28.616650,59.581272,36.621143
49.970011,60.149758,138.815305,144.068126,101.953968,99.242453,29.144414,14.254556,138.574710,1.221529,59.947964,50.817999,142.677908,138.840560,141.089537,138.668206,95.944558,136.981490,-0.000745,0.001522,32.000000,-235.753009,138.841956,-0.152383,-40.000776,-0.422176,420307.944998,0.985830,19.931289,3.161229,2.777730,0.068713,0.078283,167.796342,32.000000,182.430429,168.492493,144.881933,150.642547,32.000000,146.328216,67.234634,62.791711,90.571482,0.281321,51.578610,70.873418,59.974414,33.300000,28.604378,59.552771,36.717474
49.963322,60.146823,138.811367,144.067757,101.882711,99.242629,29.186812,14.254417,138.573877,1.221347,59.963877,50.812318,142.679218,138.840768,141.088556,138.666344,95.945517,136.981048,-0.000747,0.001486,32.000000,-235.753185,138.840973,-0.152447,-40.000740,-0.422147,420292.107978,0.984623,19.917745,3.161262,2.777630,0.057543,0.072566,167.801368,32.000000,182.438581,168.523721,149.061410,150.613728,32.000000,146.374003,67.232907,62.790255,90.588899,0.281321,51.577292,70.873418,59.962107,33.300000,28.601838,59.575480,36.611679
49.960334,60.151061,138.808521,144.068854,101.814755,99.240282,29.143414,14.254496,138.571427,1.221304,59.985040,50.806262,142.679825,138.837461,141.085570,138.665920,95.948059,136.980627,-0.000748,0.001495,32.000000,-235.753162,138.837457,-0.152420,-40.000752,-0.422196,420284.812668,0.986441,19.913266,3.160417,2.777972,0.065811,0.073174,167.779817,32.000000,182.467156,168.538938,153.158531,150.601497,32.000000,146.390521,67.230503,62.788219,90.605870,0.281321,51.575389,70.873418,59.949631,33.300000,28.604273,59.556676,36.500307
49.957753,60.155916,138.805480,144.070053,101.779507,99.234039,29.144719,14.254563,138.570046,1.221196,60.000522,50.802102,142.678487,138.835423,141.085771,138.663163,95.949984,136.978129,-0.000748,0.001483,32.000000,-235.753116,138.836186,-0.152380,-40.000781,-0.422241,420283.978559,0.985148,19.917238,3.159246,2.778265,0.062401,0.075652,167.766218,32.000000,182.490536,168.543058,153.086808,150.603953,32.000000,146.389266,67.229181,62.787041,90.617101,0.281321,51.573821,70.873418,59.946621,33.300000,28.607563,59.553371,36.690769
49.953959,60.170516,138.802246,144.073874,101.704259,99.217691,29.190484,14.254609,138.564383,1.221078,60.024341,50.794333,142.677211,138.828287,141.086552,138.658306,95.949923,136.975503,-0.000747,0.001454,32.000000,-235.753035,138.835628,-0.152435,-40.000823,-0.422259,420276.447126,0.986667,19.924560,3.156503,2.778375,0.057160,0.070290,167.756820,32.000000,182.515619,168.504510,153.051002,150.641400,32.000000,146.353538,67.224571,62.783424,90.639183,0.281321,51.571347,70.873418,59.925848,33.300000,28.622644,59.551955,36.536697
49.948827,60.183326,138.797554,144.077832,101.710268,99.205322,29.134374,14.254490,138.560463,1.221075,60.036735,50.789819,142.680556,138.825618,141.088243,138.655435,95.950479,136.975286,-0.000748,0.001456,32.000000,-235.753089,138.834010,-0.152541,-40.000826,-0.422255,420254.375208,0.986630,19.932081,3.153375,2.778457,0.064722,0.070672,167.785071,32.000000,182.501415,168.487773,153.170181,150.669001,32.000000,146.333602,67.221019,62.780786,90.655548,0.281321,51.569339,70.873418,59.919818,33.300000,28.636586,59.572667,36.476463
49.942536,60.191196,138.796663,144.080873,101.702478,99.197160,29.168337,14.254533,138.558921,1.220778,60.047578,50.786476,142.683467,138.823311,141.089258,138.654383,95.950775,136.972166,-0.000748,0.001471,32.000000,-235.753073,138.832904,-0.152434,-40.000813,-0.422227,420206.371107,0.985041,19.950600,3.152172,2.778604,0.071700,0.067172,167.807376,32.000000,182.486872,168.487810,153.242983,150.672849,32.000000,146.334853,67.219039,62.779516,90.667278,0.281321,51.567926,70.873418,59.914495,33.300000,28.645555,59.566678,36.560175
49.934256,60.205496,138.790624,144.087121,101.660236,99.197276,29.199675,14.254332,138.552202,1.220127,60.066370,50.777552,142.687899,138.822148,141.088705,138.649383,95.951072,136.967825,-0.000747,0.001501,32.000000,-235.753244,138.826575,-0.152328,-40.000802,-0.422225,420173.063829,0.986960,19.968709,3.151513,2.778795,0.059310,0.068374,167.833316,32.000000,182.476420,168.522739,153.307088,150.636027,32.000000,146.383694,67.213689,62.775677,90.691775,0.281321,51.565408,70.873418,59.907523,33.300000,28.662100,59.553764,36.470080
49.933189,60.214669,138.786668,144.091868,101.625119,99.189247,29.151747,14.254289,138.547661,1.220119,60.080920,50.773476,142.689744,138.819510,141.086960,138.646167,95.953248,136.965257,-0.000749,0.001479,32.000000,-235.753136,138.823393,-0.152323,-40.000821,-0.422252,420151.968647,0.985887,19.983077,3.149715,2.779127,0.066361,0.069756,167.824809,32.000000,182.498783,168.545118,153.203516,150.623218,32.000000,146.409408,67.208868,62.773229,90.708559,0.281321,51.562872,70.873418,59.894551,33.300000,28.672863,59.552633,36.428040
49.927972,60.222896,138.777592,144.096487,101.578803,99.176828,29.181202,14.254327,138.544597,1.220088,60.091695,50.770859,142.688135,138.813527,141.088823,138.643404,95.953798,136.963668,-0.000749,0.001471,32.000000,-235.752960,138.819545,-0.152314,-40.000841,-0.422331,420175.484484,0.985046,20.005931,3.147330,2.779467,0.057907,0.072408,167.793462,32.000000,182.534075,168.543591,153.077438,150.631253,32.000000,146.408891,67.204170,62.770792,90.724366,0.281321,51.559388,70.873418,59.887716,33.300000,28.682180,59.565753,36.688568
49.920312,60.230027,138.773815,144.101173,101.594013,99.168616,29.144765,14.254413,138.539139,1.219887,60.095758,50.766729,142.688443,138.807505,141.093232,138.639983,95.954222,136.961254,-0.000750,0.001431,32.000000,-235.752822,138.818942,-0.152334,-40.000860,-0.422311,420149.697895,0.986633,20.016205,3.143919,2.779447,0.060901,0.071239,167.785533,32.000000,182.548076,168.518181,153.039475,150.664468,32.000000,146.384968,67.200096,62.767546,90.740047,0.281321,51.556189,70.873418,59.882949,33.300000,28.690764,59.547677,36.623711
49.921047,60.235514,138.769199,144.105602,101.611121,99.160226,29.152339,14.254423,138.535838,1.219447,60.089001,50.763421,142.691961,138.803564,141.096849,138.636704,95.954780,136.957580,-0.000749,0.001422,32.000000,-235.752861,138.817960,-0.152086,-40.000884,-0.422289,420110.329998,0.985649,20.029823,3.142605,2.779556,0.062911,0.076295,167.804944,32.000000,182.543085,168.497254,153.120554,150.698908,32.000000,146.359456,67.195483,62.765063,90.755312,0.281321,51.553749,70.873418,59.874213,33.300000,28.698135,59.558780,36.513220
49.925857,60.238625,138.769716,144.109605,101.530255,99.150005,29.145174,14.254297,138.534874,1.219277,60.078782,50.760355,142.697361,138.802527,141.100430,138.635673,95.954800,136.957671,-0.000750,0.001430,32.000000,-235.753018,138.814393,-0.152184,-40.000922,-0.422322,420088.951175,0.986984,20.044869,3.141019,2.779907,0.061888,0.072129,167.835735,32.000000,182.516110,168.498805,153.244163,150.701678,32.000000,146.362890,67.191401,62.762395,90.769881,0.281321,51.552266,70.873418,59.857917,33.300000,28.703812,59.577899,36.417108
49.918162,60.238625,138.767516,144.113011,101.513679,99.148135,29.187710,14.254190,138.535818,1.218790,60.070051,50.756700,142.701764,138.799674,141.103768,138.637654,95.954568,136.956674,-0.000749,0.001432,32.000000,-235.753133,138.814970,-0.152275,-40.000931,-0.422272,420058.564149,0.986643,20.049597,3.138693,2.779773,0.059953,0.071161,167.858011,32.000000,182.506067,168.524971,153.293537,150.686235,32.000000,146.396468,67.186427,62.759141,90.784428,0.281321,51.550681,70.873418,59.845797,33.300000,28.704637,59.552004,36.704268
49.915937,60.234544,138.768147,144.115563,101.488438,99.139768,29.159067,14.254160,138.537149,1.218543,60.062610,50.752429,142.704014,138.800943,141.103495,138.636144,95.954386,136.957831,-0.000749,0.001404,32.000000,-235.753106,138.813940,-0.152294,-40.000960,-0.422184,420016.155618,0.986687,20.047737,3.138717,2.779516,0.064140,0.073003,167.858847,32.000000,182.519585,168.555075,153.231117,150.662916,32.000000,146.428100,67.180369,62.756842,90.797502,0.281321,51.549755,70.873418,59.840845,33.300000,28.702625,59.562734,36.621657
49.913604,60.229557,138.766604,144.117797,101.464748,99.127651,29.165698,14.254098,138.538631,1.218417,60.053866,50.749538,142.705071,138.801011,141.103357,138.636261,95.954641,136.959651,-0.000748,0.001377,32.000000,-235.753121,138.811709,-0.152225,-40.000949,-0.422244,420013.914840,0.985398,20.055688,3.138470,2.779900,0.061237,0.077535,167.826540,32.000000,182.548652,168.559921,153.097220,150.659999,32.000000,146.445589,67.174290,62.753896,90.809646,0.281321,51.547766,70.873418,59.832280,33.300000,28.698711,59.530633,36.590842
49.915449,60.224094,138.767683,144.119749,101.447456,99.117511,29.162596,14.254119,138.540787,1.217969,60.041377,50.746551,142.703084,138.802936,141.108141,138.638618,95.957214,136.959040,-0.000748,0.001385,32.000000,-235.752965,138.813636,-0.152051,-40.000919,-0.422229,419974.669169,0.986320,20.053908,3.139208,2.780037,0.055142,0.073886,167.812418,32.000000,182.567930,168.546320,153.032777,150.681735,32.000000,146.434600,67.169165,62.751452,90.821955,0.281321,51.547026,70.873418,59.816809,33.300000,28.693834,59.551591,36.689521
49.912608,60.218587,138.767104,144.121456,101.490468,99.115607,29.156362,14.254202,138.541030,1.217504,60.028783,50.741556,142.704184,138.804015,141.111706,138.639595,95.958498,136.959474,-0.000751,0.001372,32.000000,-235.752902,138.815950,-0.151683,-40.000919,-0.422189,419917.729636,0.986013,20.051331,3.139828,2.780136,0.060968,0.083963,167.824603,32.000000,182.563769,168.520506,157.138826,150.716189,32.000000,146.404881,67.164279,62.748021,90.833305,0.281321,51.545619,70.873418,59.810841,33.300000,28.688869,59.568969,36.661642
49.906383,60.214169,138.767508,144.123163,101.469679,99.103805,29.184954,14.254213,138.541800,1.217441,60.019399,50.739100,142.707523,138.804260,141.114557,138.641867,95.958933,136.961234,-0.000751,0.001365,32.000000,-235.752774,138.816864,-0.151453,-40.000920,-0.422127,419862.311591,0.985963,20.043962,3.136962,2.780055,0.063068,0.086217,167.851848,32.000000,182.539910,168.514001,161.320107,150.732408,32.000000,146.401998,67.158655,62.744653,90.844950,0.281321,51.544608,70.873418,59.801982,33.300000,28.684642,59.530840,36.691722
49.906145,60.211036,138.768666,144.124999,101.428758,99.091498,29.145900,14.254188,138.542761,1.217350,60.017517,50.734359,142.710841,138.803241,141.116220,138.644024,95.956979,136.961908,-0.000751,0.001376,32.000000,-235.752739,138.818769,-0.151419,-40.000936,-0.422136,419846.167488,0.986202,20.041391,3.135886,2.780201,0.058514,0.071257,167.879615,32.000000,182.519123,168.535481,161.407120,150.721533,32.000000,146.425097,67.152405,62.741082,90.857002,0.281321,51.543570,70.873418,59.798338,33.300000,28.681447,59.544451,36.451371
49.898764,60.208818,138.769560,144.126907,101.435670,99.079326,29.171867,14.254287,138.544405,1.217176,60.018413,50.732381,142.713091,138.803709,141.115813,138.644955,95.958275,136.964168,-0.000751,0.001355,32.000000,-235.752730,138.820861,-0.151397,-40.000923,-0.422140,419793.809843,0.985242,20.043405,3.136297,2.780556,0.063771,0.077608,167.881393,32.000000,182.524442,168.573335,161.385659,150.691401,32.000000,146.463773,67.146350,62.739738,90.868691,0.281321,51.542938,70.873418,59.794494,33.300000,28.679582,59.538462,36.455846
49.895190,60.207145,138.771870,144.128831,101.462162,99.067064,29.173905,14.254150,138.545744,1.217421,60.016947,50.729618,142.713920,138.804290,141.114403,138.645887,95.960025,136.966550,-0.000750,0.001351,32.000000,-235.752826,138.823887,-0.151364,-40.000910,-0.422089,419741.360423,0.986437,20.040517,3.138577,2.780593,0.063590,0.074744,167.853916,32.000000,182.556414,168.591004,161.263802,150.683666,32.000000,146.484085,67.140694,62.737597,90.878810,0.281321,51.542210,70.873418,59.785136,33.300000,28.678560,59.516156,36.707423
49.890176,60.205488,138.774140,144.131099,101.386581,99.058976,29.138964,14.254225,138.547407,1.217667,60.008929,50.731802,142.712999,138.806146,141.116783,138.649149,95.961390,136.972337,-0.000750,0.001358,32.000000,-235.752729,138.824903,-0.151209,-40.000873,-0.422105,419689.592608,0.985592,20.045928,3.138368,2.781022,0.060547,0.070063,167.828116,32.000000,182.584835,168.584990,161.160433,150.696846,32.000000,146.478179,67.135712,62.735706,90.890009,0.281321,51.542137,70.873418,59.781250,33.300000,28.677544,59.573395,36.635229
49.884252,60.202682,138.777871,144.133395,101.403522,99.058745,29.163218,14.254299,138.551966,1.217618,59.992516,50.730530,142.713582,138.808197,141.120133,138.653311,95.961794,136.973593,-0.000751,0.001379,32.000000,-235.752664,138.831257,-0.151099,-40.000885,-0.422095,419634.268001,0.985474,20.047950,3.137764,2.781268,0.064394,0.077479,167.829021,32.000000,182.590577,168.560069,161.166168,150.728145,32.000000,146.442586,67.131108,62.733774,90.900954,0.281321,51.541835,70.873418,59.778042,33.300000,28.675929,59.562478,36.687027
49.888273,60.197832,138.781730,144.135473,101.473459,99.058826,29.170844,14.254313,138.556601,1.217300,59.971698,50.730115,142.716842,138.812108,141.125471,138.659380,95.962777,136.979120,-0.000751,0.001392,32.000000,-235.752784,138.834892,-0.150972,-40.000884,-0.422111,419598.989212,0.986680,20.051475,3.139183,2.781593,0.060941,0.074856,167.854328,32.000000,182.576305,168.548030,161.291442,150.746863,32.000000,146.439475,67.127655,62.732366,90.911980,0.281321,51.542287,70.873418,59.765508,33.300000,28.673107,59.573759,36.418209
49.893526,60.190042,138.786759,144.137088,101.483974,99.058845,29.138387,14.254325,138.562073,1.217037,59.951531,50.731088,142.720950,138.817531,141.129024,138.667164,95.962833,136.981269,-0.000752,0.001416,32.000000,-235.752760,138.840658,-0.150574,-40.000915,-0.422178,419597.528983,0.985978,20.054795,3.139384,2.781998,0.062798,0.069701,167.888295,32.000000,182.551670,168.561904,161.406784,150.744436,32.000000,146.446809,67.124171,62.729918,90.924275,0.281321,51.542660,70.873418,59.755543,33.300000,28.665671,59.559459,36.683212
49.887267,60.178740,138.791383,144.137724,101.485062,99.062698,29.162415,14.254266,138.567380,1.216708,59.934942,50.729253,142.722422,138.824045,141.130360,138.674710,95.962453,136.986938,-0.000753,0.001426,32.000000,-235.752856,138.848526,-0.150322,-40.000955,-0.422145,419586.922335,0.985622,20.045787,3.141059,2.781851,0.060996,0.078974,167.899100,32.000000,182.550797,168.594136,161.430850,150.715150,32.000000,146.472100,67.119735,62.727803,90.936795,0.281321,51.543358,70.873418,59.749661,33.300000,28.655768,59.580013,36.642053
49.880191,60.167399,138.796060,144.138030,101.470314,99.075006,29.160364,14.254255,138.574623,1.216999,59.924096,50.728175,142.721881,138.829927,141.129704,138.680005,95.963022,136.989671,-0.000753,0.001416,32.000000,-235.752938,138.854659,-0.150307,-40.000982,-0.422097,419573.605552,0.986585,20.032566,3.142037,2.781659,0.068098,0.079056,167.885323,32.000000,182.573625,168.617326,165.552918,150.701450,32.000000,146.498635,67.115250,62.726031,90.947241,0.281321,51.544048,70.873418,59.743891,33.300000,28.644586,59.562606,36.566044
49.876591,60.156985,138.800380,144.138187,101.522366,99.083108,29.155575,14.254297,138.580775,1.216926,59.916929,50.726997,142.721545,138.833100,141.129301,138.684693,95.964687,136.992152,-0.000753,0.001402,32.000000,-235.752890,138.856399,-0.150205,-40.000999,-0.422177,419580.170882,0.985917,20.027735,3.145144,2.782100,0.064267,0.072755,167.856722,32.000000,182.604661,168.616073,169.614345,150.711086,32.000000,146.497137,67.112194,62.725065,90.958073,0.281321,51.544774,70.873418,59.740949,33.300000,28.633325,59.565606,36.658634
49.866173,60.148461,138.801658,144.138371,101.619986,99.083032,29.174307,14.254296,138.583850,1.216921,59.912261,50.724442,142.720807,138.835802,141.134051,138.687892,95.966735,136.994394,-0.000753,0.001429,32.000000,-235.752890,138.855803,-0.150172,-40.000983,-0.422298,419621.607214,0.986233,20.023710,3.145889,2.782589,0.062376,0.078267,167.851544,32.000000,182.621718,168.590069,169.581078,150.741633,32.000000,146.461274,67.109685,62.723768,90.968500,0.281321,51.544622,70.873418,59.741998,33.300000,28.624984,59.568654,36.716814
49.864168,60.144759,138.804505,144.139174,101.592549,99.082990,29.185035,14.254313,138.586417,1.216766,59.907350,50.724618,142.724773,138.838117,141.137588,138.690375,95.967656,136.999470,-0.000752,0.001423,32.000000,-235.752935,138.858780,-0.150287,-40.000967,-0.422366,419642.041036,0.986527,20.017017,3.145419,2.782876,0.058323,0.075613,167.873035,32.000000,182.612900,168.569055,169.685729,150.768833,32.000000,146.440900,67.106954,62.722048,90.978069,0.281321,51.544441,70.873418,59.737788,33.300000,28.619966,59.563717,36.695611
49.867104,60.142723,138.809118,144.140546,101.584610,99.083037,29.149006,14.254263,138.593172,1.216392,59.899767,50.726329,142.728290,138.842115,141.138580,138.696041,95.966862,137.004779,-0.000752,0.001429,32.000000,-235.752942,138.860923,-0.150177,-40.000960,-0.422460,419633.252682,0.986097,20.019266,3.144449,2.783483,0.059385,0.073893,167.904605,32.000000,182.582949,168.576368,169.819300,150.770387,32.000000,146.440515,67.103868,62.719770,90.988087,0.281321,51.544889,70.873418,59.734273,33.300000,28.617477,59.556154,36.668392
49.864096,60.140055,138.813497,144.142161,101.586672,99.082917,29.167217,14.254041,138.598482,1.216160,59.889324,50.727143,142.730472,138.851422,141.139954,138.701134,95.966345,137.012547,-0.000753,0.001436,32.000000,-235.753278,138.867543,-0.149918,-40.001007,-0.422479,419628.199540,0.985768,20.017639,3.145968,2.783652,0.067975,0.075063,167.920152,32.000000,182.573719,168.603020,169.875509,150.748277,32.000000,146.468154,67.100804,62.717251,90.998760,0.281321,51.545381,70.873418,59.727887,33.300000,28.616716,59.561337,36.676168
49.863688,60.134458,138.819532,144.143693,101.598432,99.082607,29.154425,14.253991,138.605298,1.215726,59.876880,50.728613,142.731402,138.859629,141.139490,138.707483,95.966645,137.021529,-0.000753,0.001448,32.000000,-235.753405,138.875837,-0.149777,-40.001008,-0.422467,419625.306694,0.986917,20.012566,3.149317,2.783581,0.063052,0.073293,167.916938,32.000000,182.584898,168.636954,168.445549,150.718992,32.000000,146.497230,67.098272,62.715493,91.008132,0.281321,51.546876,70.873418,59.719534,33.300000,28.611366,59.569490,36.641099
49.864204,60.125143,138.827456,144.144387,101.668802,99.074277,29.154959,14.253886,138.611233,1.215568,59.860985,50.730414,142.729824,138.865292,141.139627,138.714891,95.967319,137.028716,-0.000752,0.001470,32.000000,-235.753647,138.881685,-0.149676,-40.001034,-0.422501,419624.731889,0.986358,20.013008,3.153571,2.783837,0.056345,0.070974,167.885713,32.000000,182.615154,168.644091,164.237182,150.722248,32.000000,146.495549,67.095998,62.714153,91.016820,0.281321,51.548718,70.873418,59.716336,33.300000,28.603413,59.568615,36.606249
49.865130,60.114833,138.835701,144.144580,101.733459,99.074487,29.167642,14.254029,138.618608,1.215122,59.841591,50.732683,142.728071,138.872052,141.142952,138.722287,95.967794,137.033661,-0.000751,0.001461,32.000000,-235.753458,138.888357,-0.149670,-40.001049,-0.422515,419615.792674,0.986782,20.007834,3.157591,2.783980,0.061991,0.075840,167.873437,32.000000,182.638613,168.629472,161.476524,150.741622,32.000000,146.478706,67.094998,62.712441,91.025096,0.281321,51.550658,70.873418,59.702916,33.300000,28.593618,59.557728,36.564650
49.864958,60.103844,138.841884,144.144415,101.764492,99.082927,29.169434,14.254056,138.625285,1.214884,59.818041,50.733364,142.729694,138.880918,141.146566,138.729782,95.967829,137.042405,-0.000752,0.001471,32.000000,-235.753362,138.895955,-0.149678,-40.001039,-0.422488,419566.804344,0.986646,19.997984,3.160373,2.784111,0.057655,0.077245,167.879796,32.000000,182.634649,168.598704,161.539814,150.768038,32.000000,146.453506,67.093683,62.710001,91.032623,0.281321,51.552475,70.873418,59.695388,33.300000,28.582752,59.556371,36.608084
49.864000,60.092493,138.850986,144.144038,101.833293,99.095071,29.152953,14.254128,138.633968,1.215020,59.798371,50.731453,142.732631,138.891824,141.149777,138.737344,95.967730,137.050096,-0.000752,0.001445,32.000000,-235.753376,138.903215,-0.149651,-40.001002,-0.422492,419553.149648,0.986172,19.986717,3.162276,2.784224,0.055209,0.075492,167.909170,32.000000,182.603591,168.598282,161.677702,150.776605,32.000000,146.445835,67.093580,62.707612,91.040123,0.281321,51.554561,70.873418,59.691538,33.300000,28.571280,59.564740,36.589668
49.863055,60.081256,138.856808,144.143344,101.809103,99.107285,29.152282,14.254185,138.640884,1.214819,59.787551,50.730359,142.734626,138.901489,141.150042,138.745808,95.966464,137.055908,-0.000752,0.001421,32.000000,-235.753364,138.911430,-0.149395,-40.000965,-0.422534,419574.893376,0.986170,19.975906,3.166445,2.784358,0.059621,0.075040,167.933655,32.000000,182.582977,168.619177,161.758458,150.756886,32.000000,146.474795,67.093052,62.705662,91.048697,0.281321,51.556699,70.873418,59.683433,33.300000,28.559849,59.547323,36.542640
49.859068,60.071724,138.864222,144.142694,101.808565,99.111290,29.164687,14.254105,138.647125,1.214505,59.782682,50.728467,142.735085,138.910378,141.148512,138.754310,95.966590,137.063436,-0.000753,0.001375,32.000000,-235.753406,138.917514,-0.149506,-40.000969,-0.422614,419613.069977,0.986840,19.965545,3.170244,2.784594,0.061842,0.080392,167.934508,32.000000,182.585344,168.655686,161.724744,150.722256,32.000000,146.507769,67.091274,62.703477,91.056703,0.281321,51.558467,70.873418,59.680949,33.300000,28.549307,59.568654,36.451298
49.856360,60.064236,138.869050,144.142189,101.832876,99.099002,29.147970,14.254122,138.652295,1.214763,59.783056,50.729464,142.734200,138.916723,141.147353,138.761154,95.968363,137.070793,-0.000753,0.001371,32.000000,-235.753436,138.924306,-0.149401,-40.000981,-0.422677,419653.098899,0.986975,19.955288,3.174303,2.784763,0.062084,0.080866,167.910634,32.000000,182.610837,168.673015,161.594542,150.713305,32.000000,146.518425,67.090020,62.702136,91.063741,0.281321,51.560116,70.873418,59.677683,33.300000,28.540507,59.555368,36.715787
49.853259,60.059133,138.876366,144.141930,101.811240,99.094793,29.146640,14.254212,138.656973,1.214697,59.784082,50.729231,142.733216,138.921555,141.150184,138.767318,95.968971,137.076988,-0.000752,0.001369,32.000000,-235.753325,138.930194,-0.149417,-40.001018,-0.422745,419660.393215,0.986657,19.949877,3.177799,2.785135,0.060944,0.070147,167.886466,32.000000,182.636127,168.664330,161.506454,150.721577,32.000000,146.510557,67.090282,62.701165,91.071434,0.281321,51.562042,70.873418,59.674201,33.300000,28.535411,59.563678,36.593483
49.848580,60.056586,138.881425,144.142733,101.880238,99.084902,29.191226,14.254302,138.663386,1.214287,59.779746,50.725832,142.734327,138.929537,141.152681,138.773693,95.969480,137.083141,-0.000752,0.001357,32.000000,-235.753232,138.936664,-0.149428,-40.000992,-0.422721,419597.666352,0.987140,19.945190,3.179562,2.785383,0.061587,0.074409,167.891397,32.000000,182.637791,168.634950,161.521367,150.749490,32.000000,146.471752,67.090603,62.699123,91.077974,0.281321,51.563524,70.873418,59.672249,33.300000,28.532074,59.567897,36.644327
49.853302,60.054670,138.888123,144.143927,101.876695,99.082869,29.162308,14.254203,138.669496,1.213844,59.776055,50.724011,142.737433,138.936645,141.153964,138.779530,95.971738,137.088184,-0.000753,0.001324,32.000000,-235.753363,138.943588,-0.149404,-40.000972,-0.422751,419573.875802,0.987197,19.943295,3.181933,2.785703,0.058537,0.070169,167.918564,32.000000,182.617264,168.625168,161.659421,150.761913,32.000000,146.457534,67.091288,62.698209,91.084464,0.281321,51.565905,70.873418,59.667033,33.300000,28.529944,59.553322,36.617328
49.853452,60.053379,138.891965,144.145455,101.884734,99.074718,29.167607,14.254222,138.675292,1.213835,59.779056,50.721164,142.738778,138.941062,141.154023,138.782557,95.969055,137.090433,-0.000753,0.001330,32.000000,-235.753326,138.944926,-0.149386,-40.000964,-0.422764,419531.045925,0.985686,19.945588,3.184382,2.786066,0.060476,0.075870,167.950216,32.000000,182.586518,168.632338,161.766013,150.746828,32.000000,146.471422,67.091885,62.695134,91.091252,0.281321,51.567027,70.873418,59.653959,33.300000,28.528466,59.562773,36.544621
49.849052,60.052703,138.897078,144.147263,101.884904,99.074833,29.152540,14.254242,138.680587,1.213504,59.789194,50.717578,142.740557,138.947085,141.153312,138.785123,95.969433,137.093195,-0.000753,0.001309,32.000000,-235.753315,138.948110,-0.149367,-40.000953,-0.422729,419512.670814,0.986536,19.938787,3.184549,2.785936,0.063162,0.074996,167.959937,32.000000,182.587790,168.657748,161.780101,150.720460,32.000000,146.502921,67.092059,62.693337,91.099944,0.281321,51.568911,70.873418,59.654818,33.300000,28.527946,59.559931,36.713219
49.845208,60.054228,138.899146,144.149648,101.856764,99.066251,29.167201,14.254316,138.682812,1.213783,59.800080,50.716684,142.741776,138.953276,141.149375,138.788026,95.970360,137.097087,-0.000753,0.001317,32.000000,-235.753198,138.952867,-0.149128,-40.000931,-0.422700,419481.364556,0.986269,19.937341,3.188314,2.786005,0.062971,0.076690,167.949430,32.000000,182.607801,168.678954,161.679742,150.700214,32.000000,146.517259,67.092548,62.692121,91.109063,0.281321,51.569664,70.873418,59.653858,33.300000,28.528954,59.555279,36.555919
