OSU 80 Ton Compressor Load Stand
49.839938,60.056478,138.903098,144.152245,101.889730,99.058194,29.186736,14.254299,138.686187,1.213790,59.805138,50.716450,142.740739,138.958378,141.149517,138.790350,95.972174,137.099622,-0.000753,0.001313,32.000000,-235.753166,138.957307,-0.149108,-40.000918,-0.422758,419483.122359,0.986873,19.941217,3.189262,2.786353,0.066031,0.075912,167.916686,32.000000,182.638127,168.677288,161.564637,150.707282,32.000000,146.509654,67.094368,62.690003,91.117969,0.281321,51.570996,70.873418,59.651358,33.300000,28.531109,59.554591,36.559294
49.846312,60.058539,138.906723,144.154961,101.875040,99.062134,29.148441,14.254323,138.690842,1.213651,59.802710,50.715995,142.739857,138.965655,141.152796,138.795040,95.974381,137.103301,-0.000754,0.001326,32.000000,-235.753196,138.965081,-0.149095,-40.000954,-0.422769,419449.812956,0.986380,19.946718,3.190207,2.786610,0.059363,0.075659,167.913157,32.000000,182.652497,168.649287,161.535500,150.741924,32.000000,146.476777,67.097148,62.688972,91.126913,0.281321,51.572222,70.873418,59.642915,33.300000,28.534028,59.562262,36.619676
49.844768,60.059496,138.911908,144.157706,101.831793,99.074314,29.177656,14.254286,138.696847,1.213809,59.793024,50.716096,142.742437,138.972019,141.155216,138.799327,95.974764,137.105721,-0.000755,0.001341,32.000000,-235.753254,138.970579,-0.149159,-40.001008,-0.422800,419418.450844,0.985760,19.954419,3.189611,2.786984,0.064488,0.074764,167.934981,32.000000,182.640484,168.629652,161.633016,150.769024,32.000000,146.448479,67.099729,62.687139,91.134772,0.281321,51.573858,70.873418,59.636744,33.300000,28.535227,59.552220,36.679690
49.847316,60.056792,138.917570,144.160175,101.765313,99.077983,29.159707,14.254199,138.702312,1.214217,59.782441,50.717711,142.746525,138.979652,141.156911,138.804341,95.974864,137.111409,-0.000754,0.001326,32.000000,-235.753438,138.973921,-0.149062,-40.000999,-0.422767,419429.400884,0.986961,19.949887,3.189174,2.786700,0.060932,0.070162,167.970026,32.000000,182.610823,168.632671,161.755851,150.770765,32.000000,146.449345,67.102331,62.685033,91.143076,0.281321,51.575904,70.873418,59.632998,33.300000,28.533885,59.561357,36.715640
49.848381,60.051384,138.923491,144.162236,101.763894,99.085697,29.156935,14.254083,138.708085,1.214093,59.769968,50.720259,142.750871,138.986070,141.158612,138.810559,95.973574,137.115992,-0.000752,0.001347,32.000000,-235.753516,138.981154,-0.148949,-40.001003,-0.422851,419482.488997,0.986130,19.952441,3.189954,2.786890,0.055724,0.071138,167.990316,32.000000,182.602137,168.658756,161.802804,150.744676,32.000000,146.484290,67.104890,62.682900,91.152022,0.281321,51.577999,70.873418,59.621772,33.300000,28.529854,59.571428,36.693336
49.853834,60.043558,138.929081,144.163790,101.814878,99.097888,29.181954,14.254088,138.714790,1.214117,59.755510,50.720634,142.751432,138.993330,141.157460,138.816103,95.974173,137.126138,-0.000752,0.001320,32.000000,-235.753618,138.988471,-0.148958,-40.001027,-0.422856,419492.907050,0.986711,19.947100,3.192588,2.786862,0.064986,0.075292,167.984949,32.000000,182.613929,168.687228,161.729207,150.717578,32.000000,146.505783,67.106741,62.681253,91.159916,0.281321,51.579900,70.873418,59.609442,33.300000,28.522986,59.560344,36.587101
49.855306,60.033600,138.936152,144.164735,101.858608,99.110105,29.131460,14.253995,138.722565,1.214037,59.738892,50.719726,142.750890,139.002376,141.158850,138.824023,95.976565,137.135244,-0.000751,0.001331,32.000000,-235.753666,138.992565,-0.149099,-40.000999,-0.422887,419520.769948,0.986844,19.940591,3.196081,2.786921,0.060156,0.078682,167.954679,32.000000,182.642045,168.691905,161.605131,150.720738,32.000000,146.507478,67.109224,62.679807,91.168597,0.281321,51.582679,70.873418,59.604589,33.300000,28.512758,59.545975,36.729507
49.853389,60.022340,138.942871,144.164869,101.904643,99.122272,29.158286,14.254046,138.730409,1.213873,59.720158,50.718931,142.750113,139.010127,141.163069,138.830323,95.978464,137.140550,-0.000752,0.001326,32.000000,-235.753627,138.996470,-0.149111,-40.000993,-0.422894,419557.390850,0.985980,19.927126,3.200359,2.786728,0.064994,0.082645,167.944800,32.000000,182.658891,168.675120,161.542802,150.750222,32.000000,146.487038,67.112322,62.678488,91.177828,0.281321,51.585065,70.873418,59.597775,33.300000,28.501590,59.570257,36.528187
49.856725,60.011431,138.948759,144.164501,101.923617,99.134533,29.182565,14.254093,138.735196,1.213558,59.703290,50.719860,142.751007,139.016386,141.166554,138.833923,95.979871,137.145085,-0.000752,0.001309,32.000000,-235.753738,139.000864,-0.149129,-40.000995,-0.422944,419591.117435,0.987753,19.915645,3.202344,2.786788,0.060205,0.083116,167.957372,32.000000,182.653749,168.647291,161.606131,150.783699,32.000000,146.448960,67.115343,62.676260,91.185558,0.281321,51.587909,70.873418,59.591138,33.300000,28.490114,59.548129,36.663182
49.857966,60.001456,138.953926,144.163817,101.941711,99.138740,29.127787,14.254102,138.740874,1.213105,59.693751,50.715348,142.753971,139.019967,141.168616,138.838510,95.980702,137.147599,-0.000753,0.001268,32.000000,-235.753722,139.005138,-0.149114,-40.001030,-0.423019,419625.857538,0.986978,19.906368,3.202995,2.787030,0.057889,0.075025,167.990055,32.000000,182.624195,168.644337,161.741925,150.789748,32.000000,146.450543,67.117989,62.674290,91.194054,0.281321,51.590161,70.873418,59.581162,33.300000,28.478967,59.560226,36.609037
49.854473,59.992998,138.956973,144.163006,101.961768,99.126507,29.234194,14.254058,138.744094,1.212924,59.694092,50.713090,142.756869,139.024373,141.168858,138.842284,95.980440,137.149975,-0.000752,0.001261,32.000000,-235.753672,139.008559,-0.149113,-40.001046,-0.423044,419659.465196,0.986177,19.892007,3.203768,2.786961,0.064824,0.077970,168.014576,32.000000,182.602578,168.665580,161.823956,150.772254,32.000000,146.473473,67.120270,62.670753,91.203786,0.281321,51.591763,70.873418,59.576309,33.300000,28.470157,59.556971,36.595684
49.852227,59.988530,138.960483,144.162671,101.964621,99.114209,29.162258,14.253988,138.744872,1.212992,59.696864,50.709922,142.756826,139.026547,141.166693,138.845391,95.980964,137.154280,-0.000751,0.001269,32.000000,-235.753711,139.011953,-0.149235,-40.001016,-0.423059,419661.530738,0.988021,19.880751,3.204145,2.786995,0.059702,0.072721,168.013344,32.000000,182.606869,168.695513,161.789455,150.738508,32.000000,146.501561,67.120732,62.668266,91.212495,0.281321,51.593176,70.873418,59.571564,33.300000,28.464092,59.554286,36.713439
49.849228,59.985799,138.962702,144.162894,102.000905,99.110288,29.131961,14.253936,138.747091,1.213099,59.698425,50.710035,142.757025,139.029697,141.164775,138.845879,95.983493,137.157229,-0.000751,0.001213,32.000000,-235.753807,139.015023,-0.149366,-40.001012,-0.423036,419601.853748,0.984357,19.875905,3.205550,2.787252,0.064112,0.074030,167.983947,32.000000,182.632784,168.709577,161.653368,150.730530,32.000000,146.522652,67.121010,62.666499,91.220516,0.281321,51.594986,70.873418,59.571139,33.300000,28.460301,59.557177,36.658560
49.855296,59.983471,138.966697,144.163519,101.997370,99.106113,29.194867,14.253972,138.748034,1.213312,59.692288,50.709477,142.755336,139.032952,141.166435,138.847774,95.985542,137.161116,-0.000751,0.001227,32.000000,-235.753774,139.018103,-0.149366,-40.001003,-0.423011,419544.800757,0.986700,19.873759,3.207094,2.787448,0.063571,0.072000,167.966106,32.000000,182.654464,168.701400,161.557535,150.743972,32.000000,146.512731,67.123045,62.664618,91.229815,0.281321,51.596194,70.873418,59.557855,33.300000,28.458310,59.538796,36.648362
49.854409,59.980215,138.968974,144.164389,101.913204,99.093665,29.150286,14.253928,138.750230,1.212992,59.680776,50.709025,142.754731,139.036888,141.169653,138.850134,95.987712,137.166767,-0.000752,0.001240,32.000000,-235.753888,139.023276,-0.149347,-40.000978,-0.423024,419521.673474,0.987745,19.874129,3.205982,2.787660,0.061914,0.075951,167.968696,32.000000,182.654193,168.669743,161.577840,150.772569,32.000000,146.482203,67.124473,62.661889,91.238511,0.281321,51.598308,70.873418,59.553354,33.300000,28.454859,59.560383,36.650563
49.856013,59.974775,138.973228,144.165117,101.853019,99.081330,29.147708,14.253875,138.755676,1.212941,59.666499,50.709405,142.757095,139.042224,141.171700,138.856059,95.987712,137.168890,-0.000753,0.001217,32.000000,-235.753990,139.028552,-0.149320,-40.000981,-0.422961,419493.535895,0.985437,19.865527,3.205801,2.787401,0.070828,0.078502,167.996892,32.000000,182.628656,168.660669,161.717798,150.784541,32.000000,146.475209,67.125392,62.658983,91.246866,0.281321,51.599573,70.873418,59.547201,33.300000,28.449878,59.564366,36.470373
49.849905,59.968455,138.976528,144.165628,101.881306,99.077278,29.143878,14.253795,138.759244,1.212818,59.658923,50.704413,142.759814,139.046018,141.171478,138.860601,95.988113,137.172606,-0.000753,0.001194,32.000000,-235.754109,139.033958,-0.149188,-40.000993,-0.422919,419432.985521,0.986831,19.863189,3.206347,2.787496,0.064685,0.076995,168.025898,32.000000,182.597523,168.673371,160.415501,150.775767,32.000000,146.473231,67.126517,62.655308,91.256277,0.281321,51.601931,70.873418,59.541267,33.300000,28.443662,59.546526,36.605956
49.847943,59.962182,138.980032,144.166010,101.912207,99.077105,29.145850,14.253778,138.761029,1.213212,59.658642,50.702984,142.761142,139.050480,141.171743,138.866207,95.989456,137.176665,-0.000752,0.001216,32.000000,-235.754016,139.039434,-0.149205,-40.000991,-0.422856,419372.751029,0.986746,19.856089,3.207368,2.787492,0.060713,0.071577,168.033681,32.000000,182.594003,168.700610,156.229727,150.744106,32.000000,146.497109,67.126505,62.652291,91.265598,0.281321,51.603656,70.873418,59.540563,33.300000,28.436508,59.567690,36.710945
49.847399,59.956881,138.980636,144.166353,101.910487,99.077131,29.120074,14.253779,138.760892,1.213103,59.667714,50.703250,142.761321,139.053858,141.170439,138.870110,95.992844,137.178908,-0.000752,0.001235,32.000000,-235.753987,139.041572,-0.149228,-40.001016,-0.422901,419350.729551,0.986952,19.856087,3.208753,2.787900,0.066965,0.080292,168.019428,32.000000,182.615591,168.716412,153.358080,150.728600,32.000000,146.516437,67.127216,62.650440,91.274507,0.281321,51.604924,70.873418,59.536694,33.300000,28.430853,59.565920,36.685413
49.847507,59.955323,138.985158,144.167206,101.938650,99.077099,29.193144,14.253859,138.763065,1.213054,59.672490,50.699459,142.759826,139.056563,141.170516,138.874444,95.995693,137.180055,-0.000751,0.001222,32.000000,-235.753831,139.042590,-0.149250,-40.000999,-0.422921,419341.086812,0.986910,19.851842,3.209359,2.788080,0.066093,0.069353,167.987675,32.000000,182.643219,168.710350,153.247396,150.737075,32.000000,146.505553,67.127921,62.648980,91.284188,0.281321,51.606694,70.873418,59.530538,33.300000,28.427781,59.559085,36.682038
49.849730,59.954771,138.984873,144.168356,101.960414,99.085193,29.155298,14.253898,138.764106,1.213026,59.671324,50.697323,142.760238,139.059083,141.172563,138.875408,95.997217,137.181413,-0.000751,0.001220,32.000000,-235.753711,139.045596,-0.149235,-40.000958,-0.422923,419328.362627,0.987782,19.847105,3.207049,2.788122,0.063017,0.074783,167.983714,32.000000,182.651789,168.679173,157.318599,150.759919,32.000000,146.476555,67.128198,62.645927,91.293100,0.281321,51.607983,70.873418,59.523791,33.300000,28.426527,59.551916,36.674995
49.843833,59.954883,138.988143,144.169761,101.985588,99.085012,29.112377,14.253811,138.767817,1.213408,59.668963,50.695078,142.762363,139.060619,141.175157,138.876762,95.999552,137.183515,-0.000752,0.001186,32.000000,-235.753818,139.048873,-0.149215,-40.000968,-0.422933,419320.486424,0.985303,19.845436,3.204751,2.788207,0.051722,0.077128,168.003536,32.000000,182.638085,168.654112,161.469896,150.790386,32.000000,146.453006,67.128736,62.643550,91.301415,0.281321,51.609596,70.873418,59.523489,33.300000,28.426319,59.570788,36.627673
49.842179,59.955320,138.988957,144.171385,101.968839,99.076590,29.176874,14.253846,138.770517,1.213794,59.670725,50.691355,142.765709,139.061279,141.176001,138.877886,95.999521,137.183147,-0.000750,0.001160,32.000000,-235.753798,139.050505,-0.149237,-40.000976,-0.422942,419349.759326,0.986612,19.842583,3.203881,2.788077,0.063992,0.083624,168.038398,32.000000,182.601535,168.660678,161.593802,150.793620,32.000000,146.442767,67.128749,62.640465,91.309719,0.281321,51.610516,70.873418,59.518406,33.300000,28.426618,59.559892,36.397373
49.841668,59.955518,138.990464,144.172941,101.948410,99.064360,29.190472,14.253849,138.771091,1.213284,59.675397,50.691945,142.767535,139.061349,141.175602,138.879600,95.999228,137.184932,-0.000750,0.001195,32.000000,-235.753681,139.053079,-0.149305,-40.001013,-0.423011,419348.699705,0.988194,19.848796,3.202555,2.788472,0.063789,0.085755,168.059599,32.000000,182.594702,168.688468,161.635319,150.766105,32.000000,146.469419,67.128857,62.638423,91.317240,0.281321,51.612230,70.873418,59.513747,33.300000,28.426753,59.566510,36.665604
49.841585,59.955568,138.988473,144.174526,101.914190,99.052141,29.127744,14.253721,138.772365,1.212748,59.679582,50.691607,142.767480,139.062726,141.174094,138.879736,96.001914,137.187178,-0.000750,0.001209,32.000000,-235.753701,139.054259,-0.149385,-40.001050,-0.422993,419314.688761,0.985963,19.850945,3.202410,2.788581,0.054434,0.067778,168.052026,32.000000,182.613481,168.711249,161.556104,150.744006,32.000000,146.494435,67.128115,62.636220,91.323727,0.281321,51.612222,70.873418,59.510110,33.300000,28.426728,59.557039,36.698399
49.841781,59.955153,138.991634,144.176143,101.888070,99.044126,29.190854,14.253685,138.772490,1.212787,59.680991,50.693086,142.767434,139.064697,141.175597,138.879532,96.004144,137.187661,-0.000750,0.001257,32.000000,-235.753624,139.056804,-0.149471,-40.001042,-0.422948,419264.222850,0.985394,19.851672,3.203560,2.788640,0.064431,0.077481,168.019051,32.000000,182.646532,168.712724,161.428790,150.742196,32.000000,146.493330,67.129231,62.634926,91.329725,0.281321,51.614079,70.873418,59.507550,33.300000,28.426549,59.561347,36.615861
49.845284,59.953957,138.990528,144.177800,101.883902,99.052115,29.184940,14.253824,138.774403,1.212726,59.676149,50.692840,142.766873,139.064408,141.178825,138.881045,96.006060,137.187783,-0.000750,0.001263,32.000000,-235.753392,139.060604,-0.149616,-40.001041,-0.422888,419207.660779,0.987396,19.851806,3.201953,2.788605,0.061831,0.079467,168.009531,32.000000,182.666981,168.693019,161.377903,150.762768,32.000000,146.466618,67.130686,62.633066,91.335031,0.281321,51.614451,70.873418,59.495255,33.300000,28.425148,59.563796,36.691135
49.842974,59.951385,138.994820,144.179323,101.839165,99.060460,29.177429,14.253844,138.778328,1.212639,59.664391,50.692581,142.766748,139.068761,141.181013,138.880543,96.007893,137.186771,-0.000750,0.001261,32.000000,-235.753442,139.062150,-0.149605,-40.001028,-0.422862,419168.824332,0.985176,19.851187,3.199956,2.788657,0.057424,0.075212,168.020096,32.000000,182.665407,168.662094,161.450153,150.796358,32.000000,146.433506,67.130954,62.630086,91.338328,0.281321,51.616586,70.873418,59.493403,33.300000,28.422786,59.564179,36.494217
49.844781,59.947945,138.997238,144.180511,101.861121,99.060340,29.188885,14.253749,138.780487,1.212831,59.653817,50.694075,142.769415,139.068954,141.182158,138.880198,96.008367,137.188793,-0.000750,0.001254,32.000000,-235.753518,139.064837,-0.149562,-40.001031,-0.422860,419195.292275,0.985376,19.846369,3.198098,2.788439,0.064513,0.076081,168.048003,32.000000,182.638115,168.656821,161.584333,150.805078,32.000000,146.426497,67.131356,62.627812,91.341800,0.281321,51.617811,70.873418,59.485151,33.300000,28.419484,59.569264,36.746234
49.848939,59.943419,139.001365,144.181368,101.790418,99.060431,29.141989,14.253735,138.784039,1.213164,59.645663,50.696207,142.770599,139.072363,141.182896,138.882586,96.006947,137.191967,-0.000751,0.001270,32.000000,-235.753544,139.069093,-0.149534,-40.001033,-0.422926,419225.260183,0.985756,19.846187,3.195778,2.788654,0.072851,0.080650,168.072874,32.000000,182.623214,168.682128,161.652422,150.785807,32.000000,146.447997,67.132407,62.624565,91.345824,0.281321,51.620233,70.873418,59.471588,33.300000,28.415266,59.557403,36.718281
49.847480,59.937591,139.005218,144.181895,101.752794,99.060707,29.136932,14.253769,138.787574,1.213321,59.635174,50.697496,142.771209,139.077107,141.181149,138.888018,96.009135,137.198137,-0.000750,0.001274,32.000000,-235.753535,139.073342,-0.149522,-40.001008,-0.422916,419218.453094,0.985320,19.840876,3.196276,2.788602,0.056363,0.076339,168.070169,32.000000,182.636008,168.712241,161.618572,150.757665,32.000000,146.481245,67.132925,62.623140,91.348996,0.281321,51.622160,70.873418,59.471014,33.300000,28.408996,59.558593,36.691429
49.846426,59.929141,139.009546,144.181861,101.807474,99.060681,29.173142,14.253670,138.791804,1.213304,59.618260,50.701269,142.771841,139.078234,141.180443,138.891971,96.012276,137.203759,-0.000752,0.001277,32.000000,-235.753621,139.077995,-0.149695,-40.001015,-0.422880,419213.178294,0.986804,19.832051,3.199221,2.788452,0.056477,0.078849,168.045087,32.000000,182.668132,168.728509,161.487392,150.747555,32.000000,146.496683,67.134711,62.622235,91.351948,0.281321,51.624671,70.873418,59.463930,33.300000,28.400884,59.551758,36.659587
49.850315,59.918450,139.013655,144.181438,101.850184,99.060576,29.139198,14.253741,138.796136,1.212999,59.593398,50.703026,142.768258,139.082184,141.183258,138.895226,96.014803,137.210721,-0.000753,0.001265,32.000000,-235.753491,139.082101,-0.149674,-40.001047,-0.422901,419203.555884,0.986994,19.827731,3.199998,2.788611,0.068330,0.078436,168.023305,32.000000,182.696052,168.720665,161.390743,150.763961,32.000000,146.482812,67.136826,62.621352,91.352696,0.281321,51.626907,70.873418,59.458902,33.300000,28.390664,59.549063,36.704562
49.857113,59.905647,139.020740,144.180436,101.895075,99.072795,29.211490,14.253832,138.801438,1.212765,59.567222,50.704882,142.766790,139.086657,141.185925,138.902736,96.016204,137.216486,-0.000753,0.001271,32.000000,-235.753405,139.086979,-0.149673,-40.001078,-0.422911,419187.606554,0.985770,19.820372,3.199559,2.788757,0.072119,0.077725,168.027681,32.000000,182.701308,168.688467,161.419724,150.795515,32.000000,146.452387,67.138989,62.620433,91.352231,0.281321,51.630116,70.873418,59.445840,33.300000,28.378070,59.561190,36.738091
49.853177,59.890867,139.023943,144.178670,101.906999,99.085025,29.171565,14.253874,138.807477,1.212830,59.543743,50.703302,142.768218,139.091544,141.188208,138.909290,96.018367,137.224618,-0.000752,0.001286,32.000000,-235.753250,139.090728,-0.149676,-40.001067,-0.422877,419165.959734,0.986805,19.805657,3.200375,2.788621,0.062449,0.078375,168.057043,32.000000,182.680462,168.679736,161.559248,150.802874,32.000000,146.444737,67.141162,62.618767,91.351269,0.281321,51.632697,70.873418,59.436516,33.300000,28.362339,59.563599,36.681378
49.853114,59.877175,139.029559,144.176302,101.956019,99.084936,29.171072,14.253839,138.811305,1.212564,59.532589,50.702355,142.769468,139.093896,141.188747,138.913922,96.019488,137.230405,-0.000750,0.001282,32.000000,-235.753317,139.094909,-0.149671,-40.001029,-0.422866,419194.703448,0.984303,19.785824,3.201745,2.788383,0.061769,0.077310,168.088356,32.000000,182.660249,168.693533,161.659963,150.788635,32.000000,146.453758,67.142735,62.616635,91.351833,0.281321,51.635913,70.873418,59.431510,33.300000,28.347313,59.559065,36.718061
49.849199,59.867016,139.030665,144.174018,102.035327,99.084826,29.138869,14.253868,138.813110,1.212070,59.532413,50.700983,142.769493,139.094438,141.186390,138.915797,96.020458,137.233799,-0.000751,0.001258,32.000000,-235.753387,139.098573,-0.149831,-40.000996,-0.422952,419225.766574,0.985819,19.775113,3.203488,2.788668,0.061169,0.078110,168.093485,32.000000,182.661372,168.721324,161.658103,150.752669,32.000000,146.484407,67.143253,62.614937,91.351792,0.281321,51.637202,70.873418,59.431261,33.300000,28.334459,59.577840,36.473454
49.845912,59.860666,139.033889,144.172074,102.037134,99.072530,29.161796,14.253859,138.814926,1.211982,59.541941,50.695913,142.768863,139.095464,141.182875,138.917550,96.024754,137.237225,-0.000750,0.001261,32.000000,-235.753287,139.098953,-0.150056,-40.001004,-0.422951,419205.723782,0.985800,19.761488,3.205148,2.788784,0.062905,0.075877,168.073355,32.000000,182.687623,168.737454,161.540643,150.734407,32.000000,146.504368,67.144266,62.615098,91.352542,0.281321,51.639852,70.873418,59.430313,33.300000,28.325253,59.566894,36.603535
49.839959,59.858399,139.033820,144.170727,102.007289,99.060188,29.146978,14.253732,138.816554,1.211644,59.553032,50.692255,142.765922,139.097092,141.181573,138.916655,96.029323,137.235668,-0.000750,0.001255,32.000000,-235.753460,139.097759,-0.150272,-40.000983,-0.422977,419193.330749,0.986947,19.755378,3.205809,2.789025,0.062824,0.076933,168.044653,32.000000,182.719477,168.727907,161.424114,150.742940,32.000000,146.498843,67.146680,62.614398,91.353373,0.281321,51.640703,70.873418,59.427252,33.300000,28.322409,59.561062,36.622317
49.836824,59.860411,139.033347,144.170442,101.967420,99.060266,29.139614,14.253768,138.816212,1.211339,59.562245,50.686560,142.765261,139.095025,141.182437,138.916763,96.032025,137.235446,-0.000750,0.001261,32.000000,-235.753341,139.097129,-0.150171,-40.000991,-0.422959,419127.491824,0.986103,19.752428,3.203158,2.789274,0.059912,0.072651,168.045717,32.000000,182.730512,168.698546,161.411323,150.764530,32.000000,146.460684,67.149907,62.613679,91.353353,0.281321,51.642009,70.873418,59.430716,33.300000,28.322531,59.555250,36.700013
49.833067,59.864109,139.032627,144.170966,101.962051,99.052088,29.157121,14.253774,138.814869,1.211035,59.569578,50.685844,142.766441,139.092732,141.182872,138.915595,96.034084,137.235687,-0.000749,0.001260,32.000000,-235.753419,139.098175,-0.150077,-40.001012,-0.422965,419067.002429,0.986605,19.756320,3.197842,2.789605,0.066350,0.078466,168.066222,32.000000,182.718515,168.671194,161.527403,150.780240,32.000000,146.439180,67.152761,62.613094,91.352719,0.281321,51.642773,70.873418,59.425337,33.300000,28.325024,59.560777,36.681451
49.834740,59.868599,139.031844,144.172222,101.928031,99.039835,29.163506,14.253868,138.816910,1.210361,59.577708,50.680641,142.768956,139.092233,141.182730,138.916581,96.034392,137.235306,-0.000749,0.001279,32.000000,-235.753210,139.098224,-0.150298,-40.001030,-0.422996,419066.985490,0.986929,19.761575,3.195032,2.789771,0.065214,0.081701,168.098270,32.000000,182.692323,168.671827,161.647447,150.779197,32.000000,146.440719,67.156603,62.612253,91.353341,0.281321,51.643917,70.873418,59.421446,33.300000,28.329288,59.552240,36.634422
49.830703,59.872985,139.032035,144.174129,102.001514,99.027607,29.147602,14.253841,138.818480,1.210299,59.583253,50.680596,142.769554,139.094561,141.180986,138.918077,96.035367,137.238813,-0.000749,0.001311,32.000000,-235.753260,139.097923,-0.150302,-40.000977,-0.422997,419036.025267,0.986346,19.769160,3.193090,2.789967,0.065242,0.082095,168.109301,32.000000,182.686401,168.697887,161.676471,150.748007,32.000000,146.462628,67.159877,62.610839,91.353228,0.281321,51.644641,70.873418,59.419661,33.300000,28.333404,59.562822,36.557974
49.834016,59.874815,139.035473,144.176280,101.988497,99.027463,29.165833,14.253782,138.818773,1.210410,59.583698,50.682690,142.770117,139.097263,141.178800,138.920067,96.038046,137.240091,-0.000749,0.001311,32.000000,-235.753404,139.099362,-0.150302,-40.000965,-0.422930,418988.156111,0.985984,19.771918,3.192598,2.789858,0.059146,0.071927,168.094502,32.000000,182.704962,168.720617,161.588273,150.720885,32.000000,146.487918,67.163632,62.611731,91.353113,0.281321,51.646797,70.873418,59.414461,33.300000,28.335759,59.553656,36.713806
49.834167,59.873501,139.038894,144.178074,101.997343,99.035675,29.161530,14.253849,138.824274,1.210311,59.575177,50.683402,142.767936,139.100925,141.177688,138.921707,96.041207,137.241473,-0.000748,0.001304,32.000000,-235.753314,139.101743,-0.150272,-40.000977,-0.422922,418943.250607,0.986499,19.780482,3.193309,2.790088,0.059502,0.078408,168.065497,32.000000,182.737302,168.719520,161.454489,150.727059,32.000000,146.496024,67.168617,62.611870,91.351478,0.281321,51.649075,70.873418,59.408546,33.300000,28.335595,59.560865,36.445061
49.838699,59.869083,139.042478,144.179359,101.989700,99.043724,29.143031,14.253792,138.827572,1.209910,59.558259,50.683603,142.765785,139.104888,141.180185,138.925827,96.043715,137.245549,-0.000749,0.001316,32.000000,-235.753305,139.103423,-0.150304,-40.000986,-0.422901,418937.175474,0.985814,19.778884,3.191243,2.789971,0.061985,0.079367,168.055930,32.000000,182.756050,168.694660,161.407061,150.751182,32.000000,146.461218,67.174416,62.612314,91.349524,0.281321,51.651364,70.873418,59.401451,33.300000,28.332151,59.561327,36.552618
49.834275,59.861598,139.046608,144.179987,101.996037,99.043716,29.155652,14.253737,138.832186,1.209558,59.539505,50.685394,142.766716,139.108939,141.182802,138.928238,96.045237,137.252294,-0.000748,0.001316,32.000000,-235.753348,139.105973,-0.150451,-40.000980,-0.422947,418964.462458,0.986035,19.777414,3.188747,2.790031,0.055410,0.068303,168.064876,32.000000,182.749461,168.664951,161.490993,150.777851,32.000000,146.427198,67.178871,62.612110,91.345019,0.281321,51.654144,70.873418,59.395523,33.300000,28.323897,59.562655,36.642199
49.834386,59.851962,139.050311,144.179703,102.092653,99.055954,29.175057,14.253722,138.836849,1.209210,59.527130,50.685197,142.768911,139.111671,141.185753,138.930779,96.046200,137.255668,-0.000747,0.001287,32.000000,-235.753293,139.107147,-0.150516,-40.000981,-0.422944,418985.655809,0.986631,19.768307,3.188195,2.789850,0.063785,0.073792,168.095174,32.000000,182.725292,168.658196,161.620240,150.787558,32.000000,146.421916,67.183757,62.612769,91.340587,0.281321,51.656687,70.873418,59.397340,33.300000,28.314122,59.565330,36.684679
49.838610,59.843304,139.053995,144.179078,102.154548,99.067967,29.162442,14.253672,138.839169,1.208771,59.522799,50.682384,142.771367,139.114823,141.186788,138.931146,96.046673,137.260453,-0.000747,0.001274,32.000000,-235.753291,139.110226,-0.150611,-40.001001,-0.422989,418976.046602,0.986280,19.765400,3.189913,2.790180,0.060971,0.074005,168.115030,32.000000,182.712820,168.676661,161.679873,150.769202,32.000000,146.432295,67.188885,62.613002,91.336079,0.281321,51.659221,70.873418,59.385862,33.300000,28.304077,59.551748,36.689081
49.837690,59.836242,139.056455,144.178400,102.128588,99.066351,29.152797,14.253795,138.840536,1.208602,59.524853,50.682331,142.771959,139.119565,141.184738,138.933795,96.047535,137.263106,-0.000746,0.001298,32.000000,-235.753207,139.112385,-0.150595,-40.001003,-0.423040,419013.249668,0.985718,19.755648,3.190572,2.790248,0.060843,0.091995,168.110330,32.000000,182.721475,168.707720,161.628555,150.733243,32.000000,146.463240,67.193700,62.614913,91.329292,0.281321,51.661471,70.873418,59.381085,33.300000,28.295021,59.548886,36.701847
49.836277,59.831395,139.058295,144.177956,102.112363,99.054213,29.158151,14.253802,138.840626,1.208137,59.530126,50.679398,142.771334,139.122815,141.183237,138.933320,96.049647,137.267142,-0.000746,0.001298,32.000000,-235.753279,139.110940,-0.150581,-40.001025,-0.423050,419049.502694,0.986150,19.742620,3.192398,2.790086,0.061169,0.086558,168.083211,32.000000,182.757453,168.716889,165.715246,150.727946,32.000000,146.483549,67.199482,62.617742,91.320963,0.281321,51.663672,70.873418,59.377002,33.300000,28.289403,59.567051,36.645354
49.838430,59.829722,139.060974,144.178057,102.105557,99.041815,29.167408,14.253962,138.841729,1.207952,59.534414,50.676364,142.769235,139.120744,141.184195,138.933266,96.053374,137.267903,-0.000746,0.001275,32.000000,-235.753207,139.111806,-0.150663,-40.000973,-0.423053,419032.784138,0.986461,19.736511,3.192810,2.790187,0.056289,0.075255,168.059732,32.000000,182.781176,168.703273,169.770430,150.741572,32.000000,146.463729,67.205030,62.619871,91.311863,0.281321,51.665962,70.873418,59.371034,33.300000,28.285975,59.570139,36.614100
49.833681,59.830225,139.061278,144.178715,102.064550,99.029648,29.128779,14.253958,138.840893,1.208055,59.539503,50.674401,142.767462,139.119366,141.184931,138.931513,96.055257,137.269293,-0.000746,0.001268,32.000000,-235.753251,139.113647,-0.150700,-40.000952,-0.423012,418971.879762,0.986177,19.733125,3.192636,2.790303,0.056370,0.076729,168.067043,32.000000,182.781903,168.675110,169.794482,150.769444,32.000000,146.425744,67.210412,62.621796,91.300036,0.281321,51.667607,70.873418,59.368025,33.300000,28.284776,59.563403,36.658780
49.826949,59.832591,139.061048,144.179915,102.008425,99.017753,29.160369,14.254061,138.843181,1.207757,59.547910,50.670665,142.769794,139.120424,141.186124,138.931306,96.057060,137.271047,-0.000746,0.001280,32.000000,-235.753030,139.112531,-0.150703,-40.000969,-0.422947,418908.809836,0.985690,19.729223,3.189274,2.790236,0.062391,0.078407,168.091591,32.000000,182.758650,168.667026,169.928284,150.787385,32.000000,146.419760,67.215949,62.622956,91.287644,0.281321,51.668946,70.873418,59.368940,33.300000,28.285847,59.561554,36.696858
49.828489,59.836506,139.059877,144.181638,101.990744,99.005476,29.182454,14.254069,138.841691,1.207295,59.557158,50.666894,142.772866,139.120214,141.185386,138.929789,96.057799,137.274504,-0.000744,0.001317,32.000000,-235.753022,139.109448,-0.150721,-40.000991,-0.422938,418857.526201,0.986980,19.734640,3.188058,2.790508,0.059206,0.081200,168.118737,32.000000,182.736432,168.683828,170.014026,150.772976,32.000000,146.431914,67.222117,62.624700,91.275693,0.281321,51.670125,70.873418,59.371091,33.300000,28.289349,59.548375,36.702214
49.824991,59.839383,139.059240,144.183605,102.021350,98.997513,29.145074,14.253932,138.837409,1.206868,59.564429,50.666830,142.773709,139.117591,141.183680,138.928505,96.058668,137.275038,-0.000746,0.001354,32.000000,-235.753156,139.106743,-0.150726,-40.001003,-0.422953,418811.778414,0.985945,19.743972,3.187099,2.790880,0.059569,0.078051,168.122473,32.000000,182.743516,168.713688,170.002764,150.735730,32.000000,146.469449,67.227647,62.627364,91.263726,0.281321,51.671161,70.873418,59.367986,33.300000,28.292143,59.562242,36.490476
49.823557,59.841216,139.057396,144.185811,102.096385,98.997419,29.155281,14.253988,138.835497,1.206984,59.571650,50.668037,142.773764,139.117154,141.180288,138.924724,96.060327,137.275399,-0.000745,0.001343,32.000000,-235.753165,139.102335,-0.150702,-40.000993,-0.422889,418762.457645,0.985054,19.746295,3.188019,2.790770,0.061166,0.068723,168.095065,32.000000,182.769280,168.728980,169.880926,150.718094,32.000000,146.490579,67.232932,62.630074,91.252063,0.281321,51.672184,70.873418,59.364553,33.300000,28.294042,59.556253,36.631194
49.817753,59.842211,139.056215,144.188037,102.050263,98.997343,29.151706,14.253962,138.835182,1.207007,59.574718,50.664778,142.773320,139.113677,141.180068,138.923859,96.063136,137.272710,-0.000746,0.001373,32.000000,-235.753255,139.099558,-0.150624,-40.000958,-0.422888,418733.316960,0.986322,19.752791,3.187406,2.790954,0.061154,0.069094,168.064558,32.000000,182.797657,168.721178,169.773157,150.728329,32.000000,146.488109,67.239284,62.633685,91.240468,0.281321,51.672790,70.873418,59.366553,33.300000,28.294859,59.561406,36.644987
49.818911,59.842573,139.054107,144.190062,102.067162,98.997282,29.167673,14.253972,138.832438,1.206978,59.574227,50.661540,142.773253,139.112728,141.181643,138.921299,96.065210,137.272715,-0.000746,0.001348,32.000000,-235.753266,139.094921,-0.150687,-40.000912,-0.422903,418732.654760,0.986011,19.756107,3.185921,2.790997,0.060131,0.076096,168.064816,32.000000,182.805871,168.693724,169.757475,150.755465,32.000000,146.457047,67.245423,62.636618,91.228304,0.281321,51.673861,70.873418,59.365255,33.300000,28.294691,59.567179,36.428334
49.812730,59.843159,139.051282,144.191669,102.038545,98.993215,29.172784,14.253849,138.830660,1.206779,59.575008,50.658822,142.774189,139.112010,141.182677,138.918171,96.066105,137.270942,-0.000745,0.001355,32.000000,-235.753473,139.089816,-0.150553,-40.000930,-0.422952,418732.407042,0.986260,19.763109,3.181820,2.791298,0.065131,0.070221,168.085622,32.000000,182.786466,168.676362,169.872119,150.775409,32.000000,146.436854,67.249530,62.638274,91.215492,0.281321,51.674038,70.873418,59.367522,33.300000,28.294680,59.562144,36.508377
49.814341,59.844519,139.047536,144.193381,101.975831,98.980895,29.151220,14.253787,138.826104,1.206635,59.584530,50.654217,142.777681,139.107306,141.183702,138.916560,96.066191,137.271508,-0.000744,0.001366,32.000000,-235.753540,139.087286,-0.150732,-40.000935,-0.422933,418727.614961,0.985696,19.762273,3.179749,2.791191,0.068259,0.084513,168.115903,32.000000,182.757206,168.681392,169.978389,150.771695,32.000000,146.450170,67.255860,62.641159,91.205438,0.281321,51.674515,70.873418,59.363457,33.300000,28.295151,59.543438,36.689741
49.806096,59.847110,139.041528,144.195295,101.926415,98.976843,29.169549,14.253781,138.821533,1.206166,59.601368,50.649844,142.780166,139.104382,141.183929,138.912559,96.066895,137.268646,-0.000744,0.001351,32.000000,-235.753608,139.083183,-0.150785,-40.000929,-0.422968,418713.746282,0.985618,19.769255,3.178003,2.791481,0.068480,0.084831,168.129709,32.000000,182.752907,168.708034,170.002000,150.740923,32.000000,146.488372,67.261597,62.644077,91.196607,0.281321,51.673602,70.873418,59.366355,33.300000,28.296435,59.552250,36.524371
49.794150,59.851389,139.034884,144.197504,101.914122,98.964644,29.161313,14.253774,138.814569,1.205725,59.623166,50.643864,142.781074,139.098549,141.180816,138.908802,96.068449,137.265165,-0.000742,0.001364,32.000000,-235.753688,139.078286,-0.150803,-40.000921,-0.422890,418662.340847,0.986193,19.768948,3.178189,2.791315,0.064648,0.076454,168.115181,32.000000,182.763833,168.732308,168.552361,150.711354,32.000000,146.510253,67.265861,62.647419,91.186543,0.281321,51.673098,70.873418,59.374541,33.300000,28.300366,59.568389,36.610578
49.790569,59.858816,139.029351,144.200358,101.952425,98.964471,29.143276,14.253655,138.809027,1.205299,59.642475,50.638266,142.780477,139.093314,141.181844,138.904907,96.070901,137.258200,-0.000741,0.001359,32.000000,-235.753754,139.073829,-0.150815,-40.000972,-0.422939,418652.446411,0.985719,19.780073,3.176110,2.791657,0.058916,0.072951,168.087389,32.000000,182.790534,168.730992,164.351942,150.714188,32.000000,146.512759,67.269829,62.651186,91.178330,0.281321,51.671928,70.873418,59.379510,33.300000,28.306500,59.565517,36.521877
49.784713,59.867381,139.023864,144.203440,101.915969,98.964393,29.154157,14.253804,138.803174,1.205477,59.657990,50.634164,142.780534,139.091340,141.185361,138.902137,96.072453,137.252948,-0.000741,0.001390,32.000000,-235.753645,139.069744,-0.150607,-40.000980,-0.422985,418610.526667,0.986147,19.796718,3.172884,2.792193,0.067043,0.076294,168.078680,32.000000,182.805271,168.701818,161.609960,150.745234,32.000000,146.484919,67.274592,62.654188,91.169628,0.281321,51.671463,70.873418,59.386099,33.300000,28.314346,59.566117,36.698986
49.784599,59.876378,139.021266,144.206583,101.941900,98.964484,29.147876,14.253752,138.799200,1.205386,59.669527,50.631634,142.782401,139.087217,141.188267,138.900518,96.073622,137.246746,-0.000739,0.001387,32.000000,-235.753812,139.064716,-0.150621,-40.000952,-0.423008,418617.385799,0.986853,19.807853,3.167086,2.792283,0.061303,0.084177,168.089726,32.000000,182.792218,168.671538,161.697777,150.772138,32.000000,146.449265,67.277946,62.656619,91.161484,0.281321,51.671002,70.873418,59.382681,33.300000,28.323407,59.566274,36.584533
49.777333,59.885099,139.016406,144.209621,101.927671,98.956351,29.160858,14.253657,138.795137,1.205418,59.683264,50.626600,142.786651,139.084159,141.190746,138.893225,96.074479,137.241714,-0.000738,0.001386,32.000000,-235.753978,139.061315,-0.150621,-40.000931,-0.423057,418628.993513,0.986634,19.822481,3.163011,2.792501,0.056047,0.075926,168.116613,32.000000,182.764150,168.666259,161.831403,150.776780,32.000000,146.449105,67.280670,62.658747,91.156177,0.281321,51.671142,70.873418,59.393566,33.300000,28.332070,59.547274,36.529360
49.768661,59.893524,139.011585,144.212943,101.910786,98.944202,29.149456,14.253798,138.790084,1.205234,59.705590,50.622360,142.791539,139.078623,141.193527,138.887347,96.073617,137.235275,-0.000738,0.001393,32.000000,-235.754044,139.055886,-0.150635,-40.000903,-0.423062,418638.159321,0.986874,19.831594,3.158864,2.792455,0.059706,0.080493,168.133188,32.000000,182.747365,168.683225,161.893311,150.760935,32.000000,146.482992,67.283010,62.661685,91.152788,0.281321,51.669711,70.873418,59.402820,33.300000,28.340556,59.558977,36.692750
49.763338,59.902773,139.004709,144.216661,101.897814,98.932143,29.161372,14.253829,138.782940,1.205392,59.729928,50.617390,142.794508,139.072596,141.192222,138.879101,96.073711,137.228047,-0.000739,0.001385,32.000000,-235.754025,139.046533,-0.150617,-40.000884,-0.423091,418618.221295,0.986535,19.847842,3.155589,2.792765,0.062769,0.080727,168.125874,32.000000,182.754415,168.710396,161.830557,150.735290,32.000000,146.506080,67.283895,62.665125,91.147995,0.281321,51.669513,70.873418,59.409923,33.300000,28.349398,59.538540,36.717034
49.759607,59.912937,138.998112,144.220851,101.836215,98.915902,29.159621,14.253734,138.774125,1.205313,59.755961,50.612931,142.796433,139.062746,141.192897,138.873534,96.076040,137.220198,-0.000738,0.001406,32.000000,-235.754031,139.039689,-0.150625,-40.000941,-0.423120,418584.654761,0.987010,19.865247,3.153359,2.793155,0.062395,0.082673,168.094511,32.000000,182.781432,168.718899,161.699932,150.729181,32.000000,146.519720,67.285889,62.667791,91.143982,0.281321,51.667723,70.873418,59.416872,33.300000,28.359131,59.561141,36.490182
49.749486,59.924106,138.988692,144.225587,101.793106,98.899720,29.156686,14.253632,138.764994,1.205289,59.779283,50.608925,142.795956,139.053682,141.195986,138.865644,96.076794,137.212147,-0.000738,0.001419,32.000000,-235.754108,139.032248,-0.150446,-40.000949,-0.423109,418548.936600,0.986627,19.880009,3.149793,2.793316,0.069053,0.081456,168.072485,32.000000,182.807929,168.701450,161.624864,150.755565,32.000000,146.504182,67.288222,62.670564,91.140100,0.281321,51.665962,70.873418,59.424677,33.300000,28.370472,59.548700,36.502361
49.745102,59.937172,138.980587,144.231026,101.722278,98.887561,29.178628,14.253731,138.756792,1.205226,59.796093,50.607110,142.797496,139.045730,141.199439,138.857662,96.076141,137.208410,-0.000739,0.001443,32.000000,-235.754076,139.024506,-0.150349,-40.000951,-0.423071,418490.713125,0.986632,19.894037,3.143693,2.793392,0.070377,0.078660,168.075206,32.000000,182.807774,168.672546,161.667184,150.788405,32.000000,146.470419,67.290309,62.672767,91.134971,0.281321,51.663514,70.873418,59.437809,33.300000,28.383169,59.564199,36.534203
49.748823,59.949821,138.972887,144.236717,101.719988,98.875344,29.147783,14.253769,138.747411,1.205120,59.807615,50.610680,142.801867,139.041519,141.201744,138.852332,96.074853,137.201454,-0.000739,0.001448,32.000000,-235.754085,139.017766,-0.150291,-40.000951,-0.423080,418441.690726,0.986820,19.915692,3.139071,2.793771,0.065588,0.079232,168.101889,32.000000,182.784337,168.666506,160.392853,150.802654,32.000000,146.466177,67.292332,62.675232,91.130298,0.281321,51.661735,70.873418,59.438101,33.300000,28.396352,59.558593,36.638311
49.746270,59.960881,138.967752,144.242435,101.782720,98.855041,29.150441,14.253641,138.741448,1.205115,59.815223,50.611529,142.806373,139.035473,141.203195,138.845660,96.072844,137.196584,-0.000740,0.001457,32.000000,-235.754325,139.012825,-0.150290,-40.000948,-0.423062,418411.237751,0.986086,19.933299,3.137927,2.793855,0.061682,0.071025,168.122930,32.000000,182.762566,168.682758,156.263825,150.793221,32.000000,146.492091,67.294748,62.677000,91.125837,0.281321,51.660056,70.873418,59.441797,33.300000,28.409144,59.554738,36.657020
49.746287,59.969182,138.963343,144.247958,101.861488,98.842706,29.180126,14.253574,138.734131,1.205736,59.819292,50.611466,142.810573,139.031350,141.203991,138.841429,96.074428,137.193237,-0.000740,0.001434,32.000000,-235.754386,139.007739,-0.150106,-40.000923,-0.422965,418375.458728,0.986960,19.942092,3.135875,2.793491,0.059745,0.083553,168.129815,32.000000,182.767475,168.718317,153.432974,150.758935,32.000000,146.536718,67.296173,62.680254,91.122192,0.281321,51.659395,70.873418,59.444663,33.300000,28.417660,59.559882,36.546748
49.744541,59.971647,138.959735,144.252234,101.944250,98.842727,29.156802,14.253537,138.729624,1.205436,59.819740,50.611802,142.813933,139.028458,141.204492,138.838139,96.076434,137.186500,-0.000738,0.001433,32.000000,-235.754316,139.005468,-0.150113,-40.000921,-0.422903,418308.901930,0.986751,19.955798,3.135544,2.793531,0.058805,0.079787,168.109294,32.000000,182.793804,168.736702,153.311001,150.747002,32.000000,146.562059,67.297296,62.684134,91.118400,0.281321,51.658646,70.873418,59.449880,33.300000,28.422148,59.568507,36.693997
49.743078,59.972018,138.955427,144.255701,102.011554,98.842863,29.175521,14.253588,138.725689,1.205412,59.818572,50.608488,142.814008,139.025606,141.209152,138.832000,96.077283,137.182677,-0.000737,0.001443,32.000000,-235.754142,139.000888,-0.150099,-40.000953,-0.422844,418264.494292,0.985646,19.964082,3.132350,2.793442,0.067516,0.071984,168.085114,32.000000,182.823704,168.732059,153.204489,150.762833,32.000000,146.558593,67.298145,62.687109,91.113979,0.281321,51.657706,70.873418,59.453006,33.300000,28.423528,59.557512,36.626939
49.734683,59.972416,138.948382,144.258725,102.060010,98.838811,29.181218,14.253607,138.718923,1.205235,59.824259,50.601119,142.818009,139.020101,141.214657,138.827244,96.078249,137.177780,-0.000736,0.001440,32.000000,-235.754089,138.992650,-0.150122,-40.000957,-0.422854,418265.332110,0.986479,19.968355,3.127107,2.793467,0.062362,0.070980,168.085157,32.000000,182.833827,168.701495,153.207629,150.790572,32.000000,146.532221,67.298325,62.690986,91.109704,0.281321,51.655938,70.873418,59.464241,33.300000,28.422727,59.562508,36.462596
49.724405,59.974963,138.940339,144.261670,102.075487,98.826680,29.148864,14.253520,138.712728,1.205131,59.839672,50.594814,142.823150,139.012018,141.217852,138.819676,96.077772,137.168272,-0.000737,0.001446,32.000000,-235.754230,138.986402,-0.150148,-40.000981,-0.422857,418265.206071,0.985880,19.970242,3.124421,2.793463,0.061977,0.073632,168.108707,32.000000,182.817886,168.687665,153.324047,150.811538,32.000000,146.519433,67.298575,62.694422,91.105418,0.281321,51.654015,70.873418,59.477150,33.300000,28.425286,59.557954,36.542200
49.717327,59.984311,138.931764,144.265402,102.016209,98.814445,29.134060,14.253647,138.703271,1.205123,59.866048,50.586495,142.828516,139.003776,141.219183,138.812084,96.077688,137.159514,-0.000737,0.001439,32.000000,-235.754144,138.976162,-0.150046,-40.000978,-0.422899,418252.583212,0.985831,19.979338,3.121102,2.793792,0.054629,0.071613,168.142417,32.000000,182.792139,168.695023,153.430239,150.806579,32.000000,146.535955,67.299486,62.697440,91.103479,0.281321,51.651184,70.873418,59.493610,33.300000,28.432582,59.549486,36.519089
49.716722,59.997605,138.923714,144.269960,101.918219,98.794184,29.186452,14.253802,138.692284,1.205152,59.897838,50.578021,142.834254,138.995635,141.218071,138.806086,96.077236,137.149606,-0.000736,0.001443,32.000000,-235.754043,138.966137,-0.149964,-40.000926,-0.422919,418211.863434,0.987035,19.992538,3.117011,2.794208,0.065900,0.075199,168.155450,32.000000,182.790594,168.726853,153.460084,150.772383,32.000000,146.575435,67.299858,62.700882,91.102490,0.281321,51.648992,70.873418,59.499883,33.300000,28.444327,59.564888,36.471840
49.698262,60.013729,138.912054,144.275458,101.861147,98.770146,29.139586,14.253855,138.679072,1.205104,59.931312,50.573416,142.837210,138.987158,141.215644,138.797633,96.077102,137.139311,-0.000737,0.001433,32.000000,-235.754049,138.954403,-0.149941,-40.000923,-0.422920,418176.626467,0.987593,20.009222,3.112885,2.794434,0.070136,0.081354,168.146376,32.000000,182.811013,168.753157,153.369533,150.749306,32.000000,146.608098,67.299043,62.704550,91.102097,0.281321,51.645563,70.873418,59.520032,33.300000,28.460230,59.554895,36.662889
49.694392,60.031567,138.899950,144.282010,101.897263,98.751679,29.188038,14.253772,138.667431,1.204901,59.959811,50.569528,142.838869,138.974732,141.216045,138.786916,96.079314,137.129239,-0.000738,0.001409,32.000000,-235.754161,138.942775,-0.150041,-40.000938,-0.422835,418108.990765,0.985666,20.023142,3.108576,2.794306,0.069077,0.083050,168.117575,32.000000,182.843224,168.754542,151.903459,150.758024,32.000000,146.615516,67.297979,62.706703,91.102690,0.281321,51.641659,70.873418,59.537692,33.300000,28.478869,59.557275,36.468245
49.691250,60.048779,138.887188,144.289056,101.863573,98.739651,29.170003,14.253768,138.656867,1.204843,59.980301,50.564215,142.839607,138.962630,141.219746,138.775030,96.080879,137.116006,-0.000739,0.001434,32.000000,-235.754128,138.933252,-0.150088,-40.000948,-0.422891,418039.815746,0.987456,20.058402,3.103762,2.795109,0.065872,0.083868,168.112358,32.000000,182.858080,168.728128,147.797633,150.783666,32.000000,146.590798,67.296760,62.709420,91.105706,0.281321,51.637192,70.873418,59.547653,33.300000,28.497135,59.565566,36.532002
49.682170,60.064475,138.875146,144.296185,101.827827,98.727533,29.136761,14.253644,138.643804,1.205075,59.993764,50.558649,142.844660,138.950010,141.223095,138.764749,96.080767,137.101174,-0.000740,0.001445,32.000000,-235.754280,138.922689,-0.150090,-40.000971,-0.422833,417982.727831,0.985764,20.080254,3.096710,2.795083,0.062478,0.069889,168.132271,32.000000,182.853186,168.700204,145.143758,150.816664,32.000000,146.569221,67.295857,62.711346,91.108087,0.281321,51.633146,70.873418,59.560296,33.300000,28.514453,59.551571,36.569419
49.672630,60.078393,138.863247,144.303284,101.816043,98.715471,29.171415,14.253658,138.632341,1.204770,60.005536,50.552509,142.851237,138.938431,141.226287,138.753922,96.079924,137.092096,-0.000742,0.001446,32.000000,-235.754149,138.910380,-0.149947,-40.001019,-0.422791,417952.327441,0.986367,20.100725,3.088783,2.795003,0.065141,0.079159,168.165980,32.000000,182.824219,168.700484,145.272955,150.820288,32.000000,146.576025,67.294751,62.712309,91.112130,0.281321,51.628935,70.873418,59.584276,33.300000,28.530244,59.562498,36.474115
49.669612,60.090272,138.851846,144.310238,101.845279,98.703168,29.158061,14.253687,138.619935,1.204733,60.016533,50.546707,142.856880,138.926210,141.229568,138.744335,96.078739,137.081321,-0.000742,0.001439,32.000000,-235.754063,138.900007,-0.149946,-40.001017,-0.422807,417926.969971,0.987610,20.125836,3.081763,2.795271,0.061071,0.071697,168.187790,32.000000,182.815166,168.723974,145.335079,150.796979,32.000000,146.608153,67.293632,62.713797,91.117611,0.281321,51.624501,70.873418,59.594679,33.300000,28.542896,59.564622,36.413587
49.668439,60.098886,138.841182,144.316866,101.867059,98.690985,29.154565,14.253709,138.606290,1.204702,60.026661,50.540804,142.859814,138.915793,141.231726,138.731942,96.079333,137.070777,-0.000741,0.001432,32.000000,-235.754090,138.888552,-0.149938,-40.001002,-0.422826,417901.274441,0.986561,20.149648,3.078243,2.795569,0.068558,0.075740,168.187716,32.000000,182.829905,168.747928,145.284775,150.773533,32.000000,146.650700,67.291333,62.715495,91.121965,0.281321,51.620462,70.873418,59.602485,33.300000,28.553319,59.552594,36.717474
49.667844,60.105896,138.831017,144.323226,101.878882,98.678975,29.165325,14.253638,138.598562,1.204654,60.034340,50.532611,142.861969,138.909262,141.233625,138.722431,96.079805,137.061592,-0.000740,0.001423,32.000000,-235.754230,138.880393,-0.149957,-40.000992,-0.422783,417868.440168,0.986987,20.164658,3.074248,2.795509,0.067626,0.079199,168.162802,32.000000,182.857065,168.760157,145.155723,150.771430,32.000000,146.661650,67.288877,62.716964,91.125909,0.281321,51.616387,70.873418,59.619253,33.300000,28.561803,59.563698,36.550857
