OSU 80 Ton Compressor Load Stand
49.667100,60.111587,138.820977,144.329100,101.812670,98.666989,29.149012,14.253587,138.591188,1.204506,60.036682,50.527091,142.861736,138.900873,141.238918,138.716617,96.082447,137.051614,-0.000740,0.001416,32.000000,-235.754279,138.872281,-0.149927,-40.000970,-0.422724,417827.216204,0.987031,20.174489,3.068586,2.795360,0.061853,0.075813,168.150173,32.000000,182.878718,168.746224,145.079814,150.795267,32.000000,146.647376,67.287554,62.718283,91.129924,0.281321,51.612424,70.873418,59.626269,33.300000,28.568639,59.555977,36.681231
49.663834,60.116244,138.813479,144.334272,101.810952,98.662950,29.171433,14.253530,138.582963,1.204316,60.031253,50.520677,142.865462,138.893170,141.245721,138.710360,96.084139,137.044271,-0.000740,0.001397,32.000000,-235.754328,138.863723,-0.149949,-40.000983,-0.422653,417785.008257,0.986578,20.182116,3.063696,2.795189,0.059445,0.080839,168.163246,32.000000,182.879326,168.719157,145.127251,150.835913,32.000000,146.627318,67.286520,62.719106,91.133383,0.281321,51.608767,70.873418,59.639637,33.300000,28.573879,59.550588,36.535156
49.665934,60.118792,138.804169,144.338824,101.876530,98.662863,29.169631,14.253594,138.575881,1.204222,60.024725,50.519803,142.869858,138.885900,141.251433,138.703814,96.085193,137.036982,-0.000740,0.001397,32.000000,-235.754259,138.859515,-0.149812,-40.001013,-0.422589,417737.071705,0.987042,20.188579,3.056255,2.795029,0.059732,0.074789,168.193793,32.000000,182.854687,168.715279,145.260208,150.849003,32.000000,146.625536,67.285456,62.719154,91.136383,0.281321,51.605136,70.873418,59.647759,33.300000,28.577668,59.566097,36.387688
49.662305,60.119454,138.799373,144.343092,101.889825,98.655024,29.162349,14.253552,138.568374,1.204220,60.018434,50.515148,142.876256,138.877781,141.255816,138.696520,96.084254,137.027957,-0.000741,0.001403,32.000000,-235.754430,138.854296,-0.149845,-40.001018,-0.422581,417724.500158,0.986326,20.196624,3.051034,2.795062,0.069738,0.082679,168.222504,32.000000,182.835450,168.733319,145.351882,150.840124,32.000000,146.649276,67.285979,62.720170,91.140232,0.281321,51.601996,70.873418,59.660253,33.300000,28.579752,59.553125,36.525178
49.656381,60.118454,138.791652,144.347078,101.936749,98.642896,29.170128,14.253648,138.563433,1.204126,60.011850,50.512133,142.879483,138.872518,141.257274,138.688866,96.082564,137.021508,-0.000741,0.001396,32.000000,-235.754290,138.847689,-0.149750,-40.001015,-0.422541,417723.917547,0.986347,20.196993,3.046473,2.794756,0.072502,0.080727,168.228144,32.000000,182.841263,168.762751,145.339217,150.810346,32.000000,146.696263,67.285164,62.720882,91.141799,0.281321,51.598866,70.873418,59.680231,33.300000,28.579873,59.557502,36.546455
49.658209,60.116014,138.789122,144.350785,101.972201,98.630731,29.159635,14.253624,138.557482,1.203925,60.004120,50.510895,142.880595,138.868381,141.257698,138.685098,96.083301,137.015430,-0.000742,0.001388,32.000000,-235.754306,138.841302,-0.149626,-40.000997,-0.422524,417695.323673,0.986596,20.201420,3.043072,2.794864,0.078032,0.079170,168.209142,32.000000,182.866730,168.783282,145.214943,150.802844,32.000000,146.712707,67.283826,62.721722,91.141529,0.281321,51.596462,70.873418,59.687192,33.300000,28.577739,59.558554,36.462303
49.661709,60.111949,138.783026,144.353981,101.939521,98.630729,29.152787,14.253634,138.553452,1.203963,59.990308,50.510860,142.881559,138.865553,141.262515,138.682750,96.085090,137.009072,-0.000742,0.001386,32.000000,-235.754191,138.836198,-0.149601,-40.000982,-0.422507,417650.050016,0.986338,20.206566,3.041661,2.795042,0.069685,0.075981,168.189305,32.000000,182.901927,168.782291,145.107952,150.820360,32.000000,146.712758,67.285433,62.724061,91.141369,0.281321,51.593760,70.873418,59.694702,33.300000,28.574468,59.566874,36.635376
49.661085,60.106984,138.779827,144.356748,101.917380,98.622894,29.174173,14.253644,138.546349,1.204299,59.972886,50.509924,142.885800,138.861570,141.268859,138.675235,96.084598,137.003997,-0.000742,0.001379,32.000000,-235.754172,138.828308,-0.149571,-40.000952,-0.422428,417592.838595,0.986525,20.202229,3.038001,2.794888,0.058971,0.071908,168.191816,32.000000,182.912558,168.757292,147.809123,150.856254,32.000000,146.691053,67.286665,62.724484,91.138708,0.281321,51.591612,70.873418,59.703184,33.300000,28.570149,59.562124,36.695537
49.657889,60.101689,138.772801,144.359167,101.906605,98.610646,29.146399,14.253567,138.539962,1.204157,59.958769,50.507182,142.890306,138.855980,141.272377,138.667855,96.083463,136.998689,-0.000741,0.001351,32.000000,-235.754267,138.823162,-0.149629,-40.000945,-0.422367,417581.850042,0.986670,20.194534,3.033153,2.794568,0.070474,0.087172,168.215913,32.000000,182.895749,168.745602,147.809123,150.878111,32.000000,146.672453,67.286758,62.724644,91.133953,0.281321,51.588231,70.873418,59.714536,33.300000,28.564874,59.548149,36.539192
49.655404,60.096635,138.766311,144.361317,101.912118,98.598392,29.158331,14.253463,138.532429,1.203723,59.959410,50.502398,142.895540,138.851578,141.273675,138.659362,96.080233,136.989362,-0.000742,0.001344,32.000000,-235.754297,138.816813,-0.149651,-40.000965,-0.422327,417543.447246,0.985869,20.190215,3.031204,2.794539,0.067180,0.076161,168.250748,32.000000,182.871969,168.759799,145.113882,150.873392,32.000000,146.685081,67.287252,62.724207,91.129069,0.281321,51.585369,70.873418,59.731271,33.300000,28.559959,59.553253,36.473601
49.652480,60.095935,138.757239,144.363803,101.878457,98.586228,29.171828,14.253417,138.525635,1.203707,59.965428,50.497890,142.898076,138.842789,141.274168,138.650563,96.077092,136.984453,-0.000743,0.001368,32.000000,-235.754226,138.809424,-0.149650,-40.000992,-0.422275,417489.005606,0.986742,20.188235,3.029787,2.794577,0.065856,0.075728,168.268917,32.000000,182.868284,168.794196,145.137431,150.841443,32.000000,146.719598,67.286500,62.723933,91.121969,0.281321,51.580642,70.873418,59.742168,33.300000,28.558053,59.564956,36.406030
49.648159,60.097855,138.749954,144.366762,101.826238,98.574158,29.154631,14.253323,138.517943,1.203692,59.972512,50.496033,142.899874,138.835341,141.272676,138.645493,96.078012,136.978190,-0.000744,0.001375,32.000000,-235.754263,138.800469,-0.149643,-40.001010,-0.422224,417437.919947,0.986256,20.185760,3.028529,2.794586,0.061842,0.078388,168.260761,32.000000,182.891720,168.820468,145.040325,150.828529,32.000000,146.742805,67.286642,62.724787,91.114358,0.281321,51.577583,70.873418,59.759225,33.300000,28.559020,59.560275,36.720482
49.650977,60.100950,138.741787,144.370045,101.869267,98.561886,29.145211,14.253213,138.512325,1.203537,59.972874,50.494749,142.900332,138.829554,141.273779,138.639059,96.079421,136.968162,-0.000743,0.001379,32.000000,-235.754353,138.794531,-0.149645,-40.001067,-0.422173,417393.051096,0.985740,20.188094,3.029309,2.794568,0.068806,0.076450,168.235008,32.000000,182.925669,168.826393,144.926418,150.831445,32.000000,146.749450,67.287618,62.725421,91.106275,0.281321,51.572906,70.873418,59.766567,33.300000,28.562726,59.544490,36.521290
49.647276,60.103769,138.736897,144.373502,101.940759,98.549671,29.171123,14.253364,138.506786,1.203342,59.964822,50.493066,142.900266,138.828185,141.278066,138.631929,96.078910,136.962597,-0.000744,0.001391,32.000000,-235.754304,138.787621,-0.149650,-40.001034,-0.422141,417345.777873,0.986300,20.194498,3.025376,2.794665,0.064618,0.084196,168.230103,32.000000,182.939174,168.807353,144.905018,150.861913,32.000000,146.726603,67.288279,62.726370,91.097395,0.281321,51.570041,70.873418,59.782206,33.300000,28.566014,59.564081,36.504269
49.649411,60.103620,138.731596,144.376405,101.925956,98.549740,29.162030,14.253418,138.502796,1.203177,59.950201,50.490341,142.903706,138.826662,141.281858,138.627926,96.078144,136.960873,-0.000744,0.001396,32.000000,-235.754235,138.783387,-0.149536,-40.001052,-0.422037,417293.134232,0.986443,20.194667,3.019143,2.794342,0.074674,0.073425,168.250666,32.000000,182.932110,168.788214,144.997856,150.891367,32.000000,146.700685,67.288066,62.726926,91.087403,0.281321,51.566599,70.873418,59.793366,33.300000,28.567248,59.551227,36.707276
49.652089,60.101351,138.727691,144.378818,101.977520,98.549755,29.183099,14.253601,138.499743,1.203021,59.936246,50.489931,142.907238,138.823407,141.284968,138.625594,96.076945,136.955693,-0.000744,0.001382,32.000000,-235.753988,138.780718,-0.149596,-40.001067,-0.422011,417248.106615,0.985533,20.201328,3.016978,2.794451,0.058687,0.072043,168.285695,32.000000,182.900906,168.792186,145.130007,150.893369,32.000000,146.702235,67.287803,62.726662,91.078488,0.281321,51.563880,70.873418,59.801354,33.300000,28.566346,59.571064,36.580497
49.646602,60.097625,138.723704,144.380854,101.949671,98.545792,29.170019,14.253500,138.498648,1.202997,59.928941,50.483473,142.910854,138.819857,141.288729,138.621719,96.074876,136.950811,-0.000745,0.001396,32.000000,-235.754062,138.778223,-0.149562,-40.001059,-0.421973,417248.240384,0.985794,20.198964,3.016914,2.794224,0.070389,0.077187,168.303550,32.000000,182.888482,168.823422,145.182292,150.875974,32.000000,146.727514,67.286474,62.726096,91.069972,0.281321,51.561054,70.873418,59.817357,33.300000,28.563225,59.552673,36.517548
49.635010,60.093107,138.718513,144.382628,101.849009,98.541614,29.153264,14.253651,138.494821,1.202805,59.930736,50.475982,142.913752,138.814802,141.289475,138.616234,96.074750,136.946174,-0.000744,0.001421,32.000000,-235.753873,138.773425,-0.149529,-40.001035,-0.421936,417245.799868,0.985018,20.193915,3.015619,2.793995,0.074706,0.077688,168.301211,32.000000,182.901154,168.855501,149.341715,150.855610,32.000000,146.757791,67.284186,62.726554,91.062928,0.281321,51.557909,70.873418,59.835108,33.300000,28.558854,59.566441,36.410432
49.633647,60.090856,138.710521,144.384269,101.814994,98.541743,29.129645,14.253701,138.490056,1.202219,59.939891,50.468583,142.914058,138.810679,141.290955,138.609967,96.073761,136.940992,-0.000744,0.001423,32.000000,-235.753715,138.766761,-0.149523,-40.001077,-0.421956,417232.033429,0.985530,20.195882,3.015339,2.794224,0.062088,0.077014,168.273544,32.000000,182.928683,168.864879,153.430691,150.852264,32.000000,146.761219,67.282334,62.726403,91.054507,0.281321,51.554032,70.873418,59.853020,33.300000,28.556044,59.547775,36.531635
49.628375,60.092700,138.702530,144.386500,101.722464,98.533651,29.181830,14.253575,138.482596,1.202241,59.952471,50.461212,142.912330,138.802071,141.295041,138.600509,96.072688,136.934495,-0.000742,0.001412,32.000000,-235.753856,138.758953,-0.149475,-40.001109,-0.422027,417216.048085,0.986296,20.203394,3.013235,2.794772,0.061037,0.077474,168.256197,32.000000,182.948398,168.851707,153.371579,150.879001,32.000000,146.734002,67.281590,62.726496,91.045232,0.281321,51.549446,70.873418,59.871448,33.300000,28.556146,59.572628,36.439705
49.622719,60.098298,138.694472,144.389541,101.617765,98.521392,29.163625,14.253725,138.475110,1.201994,59.964277,50.455882,142.913884,138.793185,141.298375,138.594000,96.071873,136.928093,-0.000745,0.001415,32.000000,-235.753784,138.752052,-0.149492,-40.001106,-0.422014,417216.010563,0.987120,20.202558,3.011732,2.794687,0.069626,0.079335,168.265738,32.000000,182.945913,168.826615,153.435988,150.910589,32.000000,146.702714,67.280850,62.725581,91.035302,0.281321,51.545411,70.873418,59.889474,33.300000,28.560522,59.547824,36.556653
49.617551,60.107308,138.686865,144.393608,101.485783,98.509265,29.133209,14.253635,138.468296,1.201696,59.974704,50.453251,142.917848,138.781808,141.299880,138.585376,96.070838,136.921408,-0.000747,0.001427,32.000000,-235.753783,138.746655,-0.149528,-40.001114,-0.422006,417189.618336,0.985394,20.209874,3.009678,2.794823,0.070702,0.078239,168.296354,32.000000,182.917999,168.828496,153.573312,150.924815,32.000000,146.696949,67.280099,62.723888,91.025323,0.281321,51.540466,70.873418,59.910031,33.300000,28.570253,59.553745,36.541759
49.618416,60.116277,138.680759,144.398603,101.416893,98.496927,29.176167,14.253792,138.462453,1.201378,59.983560,50.454222,142.922685,138.773873,141.302741,138.578959,96.069251,136.916890,-0.000747,0.001428,32.000000,-235.753756,138.741444,-0.149478,-40.001077,-0.421987,417149.911144,0.986025,20.221343,3.007413,2.794979,0.065535,0.076160,168.321785,32.000000,182.899811,168.854417,153.655354,150.914637,32.000000,146.713357,67.280436,62.722268,91.016964,0.281321,51.536604,70.873418,59.927450,33.300000,28.579986,59.553391,36.663329
49.623252,60.122652,138.674094,144.403454,101.435830,98.484768,29.223223,14.253645,138.455966,1.201348,59.985877,50.454132,142.926262,138.768661,141.303925,138.574079,96.067941,136.915097,-0.000747,0.001450,32.000000,-235.754016,138.738301,-0.149480,-40.001040,-0.421976,417115.496733,0.987069,20.235717,3.005230,2.795117,0.059611,0.066578,168.320901,32.000000,182.903295,168.891444,153.646173,150.885172,32.000000,146.746724,67.278733,62.721012,91.006807,0.281321,51.532452,70.873418,59.933800,33.300000,28.588384,59.550214,36.635450
49.618624,60.125760,138.668908,144.407976,101.497856,98.476503,29.159959,14.253571,138.452553,1.201244,59.982087,50.451871,142.928849,138.762799,141.304328,138.569725,96.067927,136.911634,-0.000747,0.001460,32.000000,-235.754035,138.736297,-0.149491,-40.001079,-0.421909,417076.957768,0.985497,20.243788,3.004644,2.794945,0.060621,0.077527,168.297482,32.000000,182.928080,168.912215,153.523669,150.881987,32.000000,146.766236,67.276896,62.719919,90.995183,0.281321,51.528676,70.873418,59.949052,33.300000,28.594101,59.564750,36.465824
49.624007,60.124927,138.664238,144.411984,101.538103,98.476391,29.199296,14.253642,138.451600,1.201125,59.968843,50.450204,142.927888,138.757298,141.308343,138.565598,96.067396,136.908382,-0.000748,0.001490,32.000000,-235.753803,138.735208,-0.149499,-40.001130,-0.421798,417032.595912,0.983700,20.245143,3.005090,2.794539,0.069603,0.081688,168.269767,32.000000,182.957321,168.909050,153.416613,150.899927,32.000000,146.757952,67.275634,62.717666,90.982788,0.281321,51.524817,70.873418,59.962999,33.300000,28.593668,59.554532,36.528920
49.623758,60.120096,138.662879,144.414788,101.512407,98.472433,29.170861,14.253657,138.451068,1.201072,59.952090,50.449795,142.928615,138.754929,141.313060,138.563668,96.066355,136.907268,-0.000747,0.001494,32.000000,-235.753667,138.734511,-0.149338,-40.001135,-0.421795,417004.545046,0.985860,20.253056,3.003438,2.794695,0.056078,0.076887,168.267968,32.000000,182.962508,168.881880,153.429442,150.926937,32.000000,146.725139,67.275330,62.715515,90.968855,0.281321,51.522234,70.873418,59.968944,33.300000,28.590453,59.550185,36.552251
49.621498,60.114590,138.661756,144.417256,101.393797,98.468087,29.155163,14.253688,138.450361,1.200920,59.936056,50.448967,142.933454,138.754296,141.318036,138.563893,96.064717,136.904954,-0.000746,0.001501,32.000000,-235.753642,138.732862,-0.149303,-40.001136,-0.421725,417000.242292,0.984411,20.246635,3.002404,2.794297,0.057770,0.080084,168.291102,32.000000,182.945218,168.872370,157.600975,150.951804,32.000000,146.717010,67.275066,62.713248,90.953694,0.281321,51.519444,70.873418,59.988850,33.300000,28.585481,59.559803,36.440439
49.620677,60.108723,138.661099,144.419309,101.398313,98.468131,29.138560,14.253620,138.450902,1.200551,59.924421,50.447872,142.936645,138.755647,141.321605,138.562941,96.060785,136.904658,-0.000745,0.001495,32.000000,-235.753699,138.730834,-0.149329,-40.001103,-0.421700,416979.596989,0.985324,20.242062,3.002909,2.794284,0.059326,0.074721,168.322033,32.000000,182.918104,168.888402,161.823215,150.950900,32.000000,146.730866,67.274732,62.710673,90.938983,0.281321,51.517502,70.873418,60.001942,33.300000,28.579785,59.559469,36.698546
49.618651,60.102812,138.660807,144.420866,101.363068,98.468354,29.166686,14.253667,138.452673,1.200349,59.919122,50.445317,142.939500,138.756483,141.324072,138.563523,96.058390,136.906757,-0.000744,0.001493,32.000000,-235.753618,138.729940,-0.149331,-40.001084,-0.421693,416958.447890,0.985846,20.238902,3.003433,2.794389,0.059282,0.070011,168.329222,32.000000,182.915514,168.924001,161.850628,150.920605,32.000000,146.758366,67.274986,62.709108,90.924130,0.281321,51.514806,70.873418,60.017735,33.300000,28.574001,59.563560,36.667878
49.614832,60.098055,138.660840,144.422071,101.302943,98.468304,29.210592,14.253645,138.450874,1.200059,59.919236,50.443612,142.942387,138.756632,141.324706,138.562336,96.058561,136.908835,-0.000744,0.001496,32.000000,-235.753824,138.729019,-0.149323,-40.001107,-0.421695,416959.431107,0.986411,20.233887,3.007223,2.794422,0.063245,0.078129,168.313119,32.000000,182.938333,168.950140,161.758345,150.908500,32.000000,146.783310,67.275246,62.708507,90.908488,0.281321,51.513316,70.873418,60.038815,33.300000,28.568998,59.569382,36.409552
49.614536,60.094992,138.660404,144.423454,101.235752,98.468249,29.131311,14.253718,138.450577,1.199797,59.921236,50.444611,142.942961,138.754933,141.326454,138.564161,96.058008,136.907021,-0.000744,0.001473,32.000000,-235.753743,138.729844,-0.149346,-40.001129,-0.421708,416958.372591,0.985491,20.230080,3.010628,2.794530,0.061990,0.073027,168.283107,32.000000,182.972077,168.955305,161.635682,150.915887,32.000000,146.772578,67.275378,62.708017,90.893008,0.281321,51.510486,70.873418,60.049450,33.300000,28.565262,59.555259,36.552618
49.607370,60.093618,138.659948,144.425044,101.176632,98.468121,29.178849,14.253674,138.451258,1.199784,59.919487,50.447716,142.943948,138.755037,141.330910,138.562829,96.056662,136.907801,-0.000745,0.001454,32.000000,-235.753719,138.727845,-0.149324,-40.001122,-0.421735,416954.554983,0.984080,20.229289,3.011457,2.794746,0.069757,0.074949,168.272420,32.000000,182.986373,168.930929,161.611575,150.944856,32.000000,146.740370,67.275632,62.706484,90.876359,0.281321,51.508454,70.873418,60.067866,33.300000,28.563279,59.548886,36.540145
49.602141,60.093931,138.658537,144.426869,101.082697,98.468040,29.153171,14.253691,138.452194,1.199752,59.913196,50.449308,142.948891,138.754661,141.335637,138.560248,96.054652,136.909678,-0.000747,0.001440,32.000000,-235.753656,138.727285,-0.149334,-40.001136,-0.421736,416951.311613,0.986756,20.226531,3.011137,2.794754,0.067184,0.072384,168.289375,32.000000,182.981381,168.914637,161.715376,150.974488,32.000000,146.725799,67.275722,62.705407,90.858209,0.281321,51.506001,70.873418,60.092775,33.300000,28.563929,59.558505,36.408818
49.605092,60.094104,138.660254,144.429237,101.063752,98.464208,29.148262,14.253701,138.451537,1.199819,59.908581,50.450650,142.953382,138.757283,141.338129,138.560518,96.051192,136.909408,-0.000746,0.001421,32.000000,-235.753641,138.728517,-0.149172,-40.001131,-0.421798,416956.450145,0.985300,20.232598,3.012859,2.795148,0.062807,0.077271,168.320512,32.000000,182.952613,168.921511,161.844677,150.975394,32.000000,146.720866,67.275038,62.703740,90.840448,0.281321,51.504180,70.873418,60.105897,33.300000,28.564483,59.558347,36.399940
49.603814,60.093486,138.661672,144.431527,101.053437,98.452004,29.157308,14.253590,138.453479,1.199517,59.906501,50.451396,142.957673,138.758778,141.339257,138.562308,96.046046,136.909419,-0.000747,0.001420,32.000000,-235.753741,138.727702,-0.149186,-40.001111,-0.421841,416963.395165,0.986282,20.238340,3.015771,2.795414,0.062655,0.078670,168.335702,32.000000,182.944210,168.943707,161.901149,150.956754,32.000000,146.742466,67.273262,62.701761,90.822669,0.281321,51.502481,70.873418,60.120179,33.300000,28.564576,59.569962,36.498253
49.601703,60.091755,138.663204,144.433580,101.017046,98.443920,29.150251,14.253528,138.456833,1.199468,59.903654,50.450919,142.960519,138.759120,141.337821,138.564315,96.043226,136.912951,-0.000746,0.001431,32.000000,-235.753809,138.730955,-0.149090,-40.001110,-0.421807,416951.826122,0.986346,20.235448,3.019101,2.795283,0.064790,0.079965,168.329083,32.000000,182.955330,168.975305,161.839809,150.930386,32.000000,146.774768,67.270470,62.700118,90.803376,0.281321,51.501329,70.873418,60.138966,33.300000,28.563843,59.565704,36.605442
49.602963,60.088589,138.664914,144.435237,101.026915,98.443742,29.190439,14.253588,138.459936,1.199170,59.896878,50.451979,142.960607,138.762059,141.338984,138.567545,96.043901,136.913417,-0.000745,0.001407,32.000000,-235.753690,138.731943,-0.149009,-40.001125,-0.421767,416910.042540,0.985944,20.236156,3.024253,2.795383,0.059020,0.077865,168.297639,32.000000,182.987410,168.984737,161.707121,150.935528,32.000000,146.777923,67.268602,62.699516,90.784480,0.281321,51.499277,70.873418,60.152747,33.300000,28.560861,59.549063,36.458708
49.603293,60.084500,138.667643,144.436241,101.031759,98.447941,29.161782,14.253694,138.461207,1.199321,59.885905,50.451443,142.960779,138.763610,141.342822,138.570406,96.044059,136.915061,-0.000744,0.001408,32.000000,-235.753587,138.736898,-0.149017,-40.001133,-0.421753,416880.600090,0.986143,20.236618,3.028774,2.795533,0.060195,0.073623,168.283836,32.000000,183.007569,168.968764,161.648674,150.963398,32.000000,146.757645,67.267519,62.698775,90.766194,0.281321,51.498298,70.873418,60.167462,33.300000,28.557226,59.557846,36.533836
49.604884,60.079944,138.670301,144.436983,101.085938,98.452182,29.153315,14.253654,138.465229,1.199201,59.873356,50.448276,142.961914,138.763338,141.346943,138.571281,96.041953,136.918821,-0.000743,0.001406,32.000000,-235.753748,138.741031,-0.149031,-40.001168,-0.421742,416873.590058,0.984748,20.232145,3.028322,2.795497,0.065173,0.080347,168.290564,32.000000,183.003578,168.941820,161.716477,150.998663,32.000000,146.725502,67.265544,62.697090,90.747617,0.281321,51.497042,70.873418,60.181017,33.300000,28.553013,59.559675,36.514540
49.605913,60.075367,138.672283,144.437605,101.148337,98.452195,29.134950,14.253682,138.470183,1.198980,59.864692,50.449315,142.964367,138.764429,141.349474,138.571075,96.039205,136.923771,-0.000745,0.001411,32.000000,-235.753740,138.742085,-0.149064,-40.001177,-0.421765,416885.240989,0.985740,20.227713,3.028955,2.795533,0.054265,0.072649,168.317346,32.000000,182.976722,168.935963,161.862420,151.012420,32.000000,146.715892,67.263417,62.695441,90.730237,0.281321,51.496013,70.873418,60.194234,33.300000,28.548298,59.563599,36.654892
49.605732,60.071212,138.675278,144.438249,101.129834,98.452182,29.176919,14.253816,138.475325,1.198525,59.863589,50.449076,142.965114,138.766610,141.351737,138.573559,96.035797,136.925967,-0.000745,0.001442,32.000000,-235.753645,138.744141,-0.149046,-40.001183,-0.421766,416900.593895,0.986022,20.221504,3.032871,2.795497,0.060040,0.074866,168.341402,32.000000,182.958696,168.956518,166.090408,150.996108,32.000000,146.741769,67.261452,62.693533,90.714837,0.281321,51.494613,70.873418,60.208899,33.300000,28.544228,59.569766,36.483359
49.606138,60.068590,138.676497,144.439178,101.085275,98.452206,29.159751,14.253774,138.478978,1.198523,59.864101,50.445953,142.965928,138.770675,141.351801,138.574558,96.033635,136.929958,-0.000745,0.001422,32.000000,-235.753715,138.746607,-0.148871,-40.001195,-0.421757,416899.784088,0.986609,20.215859,3.038001,2.795479,0.056398,0.076319,168.343130,32.000000,182.960801,168.989258,170.273358,150.967264,32.000000,146.771706,67.258363,62.692766,90.699942,0.281321,51.493375,70.873418,60.222513,33.300000,28.541210,59.554148,36.701040
49.604001,60.066645,138.678767,144.440302,101.050405,98.452277,29.119553,14.253826,138.481716,1.198510,59.869206,50.445623,142.968495,138.772966,141.350979,138.578175,96.033325,136.932014,-0.000746,0.001424,32.000000,-235.753694,138.749176,-0.148848,-40.001178,-0.421762,416900.885725,0.985183,20.211892,3.042465,2.795549,0.053499,0.073664,168.315758,32.000000,182.986862,169.004769,170.148920,150.960575,32.000000,146.785554,67.255726,62.693489,90.685297,0.281321,51.492063,70.873418,60.239846,33.300000,28.539068,59.566422,36.416962
49.608168,60.065568,138.680169,144.441644,101.080153,98.452342,29.213029,14.253755,138.482757,1.198452,59.872160,50.440925,142.967956,138.774359,141.353715,138.580273,96.032920,136.933111,-0.000747,0.001398,32.000000,-235.753770,138.750237,-0.148707,-40.001144,-0.421761,416900.904477,0.985747,20.208849,3.046548,2.795551,0.063188,0.076567,168.288830,32.000000,183.016738,168.999468,170.057377,150.977972,32.000000,146.780192,67.254200,62.693436,90.671327,0.281321,51.490779,70.873418,60.252328,33.300000,28.537623,59.568133,36.413954
49.607162,60.065551,138.682195,144.443226,101.053946,98.452345,29.139119,14.253762,138.484227,1.198191,59.871156,50.436751,142.968589,138.775560,141.357229,138.581126,96.030602,136.937702,-0.000748,0.001401,32.000000,-235.753761,138.753436,-0.148720,-40.001072,-0.421786,416900.805937,0.987151,20.209123,3.047847,2.795717,0.066291,0.075294,168.288796,32.000000,183.021473,168.971641,170.067034,151.011421,32.000000,146.742601,67.251382,62.692240,90.656549,0.281321,51.489447,70.873418,60.265187,33.300000,28.537832,59.554414,36.524371
49.609072,60.067159,138.683454,144.445017,101.016167,98.452363,29.179478,14.253738,138.487993,1.198219,59.870204,50.437752,142.971637,138.775435,141.360318,138.585275,96.027659,136.941860,-0.000747,0.001385,32.000000,-235.753736,138.754327,-0.148707,-40.001070,-0.421753,416897.728816,0.983899,20.203719,3.048780,2.795511,0.063919,0.072133,168.311098,32.000000,183.002586,168.957556,170.195995,151.028203,32.000000,146.726632,67.248266,62.690940,90.641886,0.281321,51.488109,70.873418,60.280366,33.300000,28.539171,59.557364,36.526719
49.611673,60.068739,138.686055,144.447014,101.017546,98.452439,29.191962,14.253824,138.493046,1.198171,59.870296,50.440597,142.975091,138.778653,141.361781,138.588296,96.024318,136.943069,-0.000746,0.001367,32.000000,-235.753664,138.759260,-0.148717,-40.001058,-0.421769,416903.297387,0.986417,20.204746,3.053306,2.795608,0.062360,0.075565,168.344158,32.000000,182.973639,168.968540,168.886322,151.023095,32.000000,146.739652,67.245504,62.689369,90.627651,0.281321,51.486838,70.873418,60.291562,33.300000,28.541064,59.564032,36.674995
49.611630,60.069165,138.690726,144.449089,101.112526,98.452586,29.138459,14.253928,138.494977,1.198170,59.866938,50.442790,142.977990,138.782349,141.363153,138.590268,96.021548,136.946407,-0.000746,0.001376,32.000000,-235.753704,138.764567,-0.148727,-40.001061,-0.421752,416909.828390,0.985015,20.204372,3.058251,2.795526,0.061489,0.075918,168.353132,32.000000,182.974184,168.997201,164.692812,151.001247,32.000000,146.767789,67.242422,62.690041,90.613199,0.281321,51.486284,70.873418,60.303811,33.300000,28.542934,59.567258,36.724444
49.616917,60.067310,138.694738,144.451114,101.205234,98.452707,29.148621,14.253895,138.498997,1.198102,59.858120,50.444008,142.980980,138.786812,141.360830,138.594861,96.020216,136.953189,-0.000748,0.001358,32.000000,-235.753711,138.768902,-0.148530,-40.001095,-0.421741,416916.124126,0.984542,20.203250,3.062173,2.795432,0.063046,0.079513,168.341624,32.000000,182.996018,169.019226,161.822535,150.977520,32.000000,146.787950,67.239017,62.689971,90.598141,0.281321,51.486103,70.873418,60.317274,33.300000,28.541240,59.562744,36.467512
49.619802,60.058935,138.703302,144.452844,101.299880,98.460738,29.179007,14.253767,138.504710,1.198373,59.838604,50.448678,142.981312,138.795078,141.364545,138.601065,96.019798,136.961912,-0.000747,0.001310,32.000000,-235.753793,138.776047,-0.148366,-40.001132,-0.421757,416922.950685,0.986353,20.203721,3.066549,2.795529,0.059502,0.074703,168.313178,32.000000,183.035372,169.008585,161.686376,150.990612,32.000000,146.776205,67.236561,62.690402,90.578299,0.281321,51.486407,70.873418,60.331942,33.300000,28.534353,59.563550,36.493484
49.621063,60.053005,138.707008,144.453056,101.331196,98.460727,29.159506,14.253814,138.510216,1.198394,59.824703,50.452604,142.981001,138.798489,141.367155,138.604907,96.018914,136.964143,-0.000747,0.001305,32.000000,-235.753690,138.781403,-0.148374,-40.001100,-0.421712,416919.804828,0.985890,20.196378,3.071145,2.795311,0.062025,0.078017,168.310346,32.000000,183.044574,168.986511,161.672388,151.016065,32.000000,146.753466,67.235168,62.690383,90.567821,0.281321,51.486495,70.873418,60.337607,33.300000,28.529218,59.554286,36.704635
49.623429,60.043552,138.715616,144.453223,101.350599,98.460735,29.140501,14.253815,138.516570,1.198417,59.799753,50.455227,142.983613,138.805607,141.370402,138.615239,96.017205,136.971211,-0.000748,0.001302,32.000000,-235.753827,138.787035,-0.148348,-40.001097,-0.421743,416928.570159,0.984870,20.189708,3.073852,2.795428,0.070575,0.073757,168.330741,32.000000,183.032710,168.966945,161.769567,151.040451,32.000000,146.723610,67.232444,62.689678,90.551586,0.281321,51.487496,70.873418,60.352174,33.300000,28.520131,59.557433,36.529580
49.632005,60.028956,138.724721,144.452713,101.426262,98.473044,29.156940,14.253859,138.523345,1.198146,59.772958,50.460158,142.988129,138.816044,141.375027,138.626185,96.013260,136.979620,-0.000747,0.001285,32.000000,-235.753800,138.795453,-0.148339,-40.001069,-0.421730,416935.676933,0.985475,20.177769,3.077717,2.795325,0.061901,0.074926,168.371752,32.000000,183.003641,168.970549,161.908889,151.041199,32.000000,146.733113,67.229643,62.689683,90.531268,0.281321,51.488300,70.873418,60.357030,33.300000,28.505638,59.555328,36.735303
49.638697,60.016871,138.729598,144.451583,101.449872,98.477083,29.166819,14.254015,138.529621,1.198041,59.758593,50.463569,142.989659,138.823779,141.375202,138.634451,96.010959,136.983871,-0.000746,0.001260,32.000000,-235.753735,138.801451,-0.148313,-40.001079,-0.421724,416925.655206,0.986041,20.165859,3.082826,2.795365,0.067397,0.080636,168.384128,32.000000,183.002741,168.990818,161.921530,151.019407,32.000000,146.761983,67.226819,62.689706,90.516111,0.281321,51.489117,70.873418,60.364519,33.300000,28.493142,59.560206,36.644180
49.636738,60.004547,138.734452,144.449457,101.478216,98.477261,29.160778,14.253838,138.531737,1.198288,59.750487,50.463674,142.988612,138.831148,141.373543,138.640279,96.009316,136.989432,-0.000744,0.001229,32.000000,-235.753807,138.808801,-0.148122,-40.001093,-0.421700,416961.389346,0.985383,20.142362,3.090816,2.795066,0.063424,0.078539,168.372648,32.000000,183.021825,169.009888,161.824152,151.000480,32.000000,146.776821,67.223969,62.689557,90.500873,0.281321,51.489047,70.873418,60.376265,33.300000,28.480439,59.558220,36.513586
49.637021,59.995053,138.738908,144.447388,101.443525,98.477267,29.155253,14.253762,138.536318,1.198021,59.748737,50.463690,142.985542,138.836498,141.374390,138.643504,96.007498,136.992558,-0.000745,0.001215,32.000000,-235.753765,138.812711,-0.147953,-40.001105,-0.421660,416962.993172,0.984913,20.123331,3.095163,2.794787,0.063573,0.083630,168.349701,32.000000,183.050856,169.006426,161.701096,151.010071,32.000000,146.763388,67.222670,62.689758,90.486221,0.281321,51.489175,70.873418,60.387335,33.300000,28.469085,59.569058,36.485413
49.638748,59.989208,138.741571,144.445544,101.432803,98.477348,29.135074,14.253687,138.539354,1.197699,59.751252,50.464910,142.982623,138.840241,141.377033,138.644559,96.006057,136.994958,-0.000745,0.001201,32.000000,-235.753880,138.814926,-0.147966,-40.001102,-0.421675,416952.112771,0.985129,20.113041,3.099481,2.794995,0.060266,0.079245,168.344616,32.000000,183.067530,168.981059,161.674606,151.036822,32.000000,146.733283,67.223012,62.690102,90.472301,0.281321,51.488919,70.873418,60.401394,33.300000,28.460648,59.557118,36.663182
49.638038,59.987832,138.745767,144.444096,101.391609,98.477162,29.162947,14.253455,138.542474,1.197232,59.755674,50.466277,142.983359,138.846077,141.379531,138.648882,96.004681,136.997060,-0.000745,0.001183,32.000000,-235.754226,138.816800,-0.147941,-40.001071,-0.421675,416943.367701,0.985285,20.103254,3.102802,2.795069,0.066036,0.081331,168.366010,32.000000,183.053711,168.956868,161.763096,151.063320,32.000000,146.706136,67.223875,62.690760,90.458471,0.281321,51.488612,70.873418,60.408339,33.300000,28.459176,59.556725,36.458561
49.640519,59.990667,138.747327,144.443644,101.396627,98.481256,29.156522,14.253411,138.543614,1.197273,59.763278,50.466339,142.985537,138.851355,141.380433,138.651574,96.001863,136.999126,-0.000747,0.001165,32.000000,-235.754376,138.818358,-0.147923,-40.001059,-0.421659,416937.962697,0.985915,20.095616,3.105397,2.795026,0.061910,0.075402,168.399497,32.000000,183.027201,168.958245,161.884291,151.069021,32.000000,146.707702,67.224104,62.691146,90.446195,0.281321,51.488251,70.873418,60.420066,33.300000,28.460628,59.570916,36.472647
49.641517,59.993998,138.748377,144.443527,101.501499,98.485513,29.141609,14.253294,138.544885,1.197241,59.774857,50.469612,142.987063,138.853152,141.379009,138.653532,95.998432,137.003343,-0.000748,0.001152,32.000000,-235.754492,138.822548,-0.147936,-40.001054,-0.421675,416938.694715,0.984983,20.094976,3.107784,2.795150,0.061128,0.072910,168.420769,32.000000,183.013552,168.980361,161.932256,151.045322,32.000000,146.731052,67.224274,62.691459,90.435148,0.281321,51.487282,70.873418,60.431034,33.300000,28.463809,59.560737,36.721950
49.641079,59.997603,138.749937,144.443733,101.480239,98.485447,29.174380,14.253313,138.545258,1.197093,59.788078,50.472387,142.988144,138.853547,141.376304,138.655395,95.997311,137.005926,-0.000748,0.001149,32.000000,-235.754462,138.824237,-0.147858,-40.001074,-0.421679,416962.979048,0.985194,20.095237,3.111596,2.795042,0.054186,0.071642,168.409233,32.000000,183.025913,169.003899,161.865058,151.019132,32.000000,146.762302,67.224252,62.692542,90.423559,0.281321,51.486185,70.873418,60.443359,33.300000,28.467517,59.554374,36.542640
49.652162,60.001263,138.751378,144.444252,101.499637,98.485224,29.156789,14.253286,138.547642,1.196780,59.798846,50.478394,142.986890,138.856680,141.375304,138.658194,95.996958,137.006871,-0.000748,0.001132,32.000000,-235.754608,138.827131,-0.147752,-40.001062,-0.421696,416990.947904,0.985728,20.097533,3.117056,2.795007,0.061239,0.076802,168.382683,32.000000,183.054716,169.011211,161.735122,151.015736,32.000000,146.771146,67.223441,62.693681,90.412641,0.281321,51.485785,70.873418,60.448269,33.300000,28.471323,59.565527,36.438091
49.654275,60.004264,138.753425,144.444754,101.513010,98.485376,29.189957,14.253256,138.551385,1.197019,59.804248,50.482443,142.984976,138.860009,141.376377,138.658438,95.995511,137.005700,-0.000748,0.001140,32.000000,-235.754571,138.829105,-0.147692,-40.001055,-0.421708,416997.663870,0.984639,20.101592,3.119419,2.795063,0.060030,0.074093,168.365446,32.000000,183.073743,168.993131,161.668000,151.029910,32.000000,146.749858,67.222270,62.694555,90.401396,0.281321,51.485065,70.873418,60.450148,33.300000,28.474684,59.556282,36.544107
49.657105,60.006732,138.753961,144.445078,101.536576,98.485418,29.194371,14.253341,138.554401,1.197181,59.806175,50.483979,142.984965,138.863091,141.377709,138.659563,95.994147,137.004847,-0.000749,0.001163,32.000000,-235.754530,138.829252,-0.147621,-40.001068,-0.421614,416994.953132,0.984999,20.093752,3.120227,2.794468,0.062406,0.078342,168.375029,32.000000,183.068876,168.965008,161.722784,151.056502,32.000000,146.727236,67.221780,62.694937,90.390227,0.281321,51.484102,70.873418,60.460734,33.300000,28.477548,59.563678,36.473821
49.664803,60.009458,138.754208,144.445362,101.458456,98.485458,29.142129,14.253370,138.553458,1.196745,59.813985,50.484192,142.986599,138.863467,141.378736,138.661086,95.992103,137.001545,-0.000748,0.001164,32.000000,-235.754464,138.832107,-0.147603,-40.001058,-0.421599,417000.879862,0.983843,20.094560,3.121111,2.794390,0.064220,0.078278,168.402049,32.000000,183.043121,168.958089,161.845546,151.063402,32.000000,146.719447,67.221975,62.695355,90.380438,0.281321,51.483026,70.873418,60.464061,33.300000,28.479866,59.560157,36.571400
49.664653,60.013233,138.756016,144.445747,101.486969,98.485518,29.177839,14.253298,138.552495,1.196438,59.827999,50.483443,142.988033,138.863329,141.377608,138.663924,95.989855,137.000719,-0.000747,0.001166,32.000000,-235.754540,138.832933,-0.147616,-40.001028,-0.421580,417005.200391,0.983639,20.094092,3.122064,2.794242,0.059063,0.072458,168.420921,32.000000,183.019271,168.971673,161.928731,151.038854,32.000000,146.731871,67.221908,62.695743,90.372466,0.281321,51.481908,70.873418,60.468925,33.300000,28.483834,59.566953,36.428334
49.665080,60.019218,138.754752,144.446467,101.474825,98.485305,29.182341,14.253344,138.552670,1.196274,59.844519,50.486058,142.988058,138.863911,141.375143,138.661973,95.988541,137.000512,-0.000746,0.001189,32.000000,-235.754529,138.833259,-0.147789,-40.001003,-0.421512,417007.407932,0.985242,20.088833,3.122521,2.793814,0.056666,0.076104,168.418688,32.000000,183.024740,168.994279,161.898472,151.011357,32.000000,146.762973,67.221897,62.696389,90.365657,0.281321,51.480937,70.873418,60.477517,33.300000,28.489351,59.550814,36.514834
49.668250,60.026088,138.754162,144.447605,101.445455,98.485319,29.153223,14.253370,138.553113,1.196276,59.863301,50.487202,142.987013,138.863964,141.373134,138.660071,95.988242,137.000046,-0.000745,0.001185,32.000000,-235.754550,138.834244,-0.147771,-40.000992,-0.421525,417016.801994,0.984050,20.092763,3.124371,2.793859,0.060214,0.067471,168.394250,32.000000,183.050235,169.007651,161.781701,151.001437,32.000000,146.776571,67.222480,62.697625,90.359574,0.281321,51.479010,70.873418,60.489247,33.300000,28.496116,59.550548,36.640732
49.671277,60.034095,138.752721,144.449162,101.484595,98.485153,29.144487,14.253348,138.549935,1.196110,59.880974,50.492576,142.985252,138.863471,141.373778,138.660284,95.988357,136.997020,-0.000745,0.001186,32.000000,-235.754549,138.830457,-0.147840,-40.001009,-0.421520,417025.376134,0.983902,20.098306,3.125586,2.793809,0.069138,0.079797,168.369964,32.000000,183.075863,168.992327,161.681896,151.012939,32.000000,146.754804,67.224123,62.698712,90.354102,0.281321,51.477415,70.873418,60.494281,33.300000,28.503827,59.546556,36.546455
49.678849,60.043493,138.753962,144.451137,101.495703,98.485140,29.195623,14.253143,138.548077,1.195894,59.894723,50.493596,142.985334,138.863564,141.376015,138.661216,95.988388,136.997776,-0.000746,0.001194,32.000000,-235.754840,138.828140,-0.147886,-40.001017,-0.421494,417032.856791,0.984834,20.101887,3.125660,2.793619,0.059941,0.074376,168.373135,32.000000,183.082672,168.962878,161.699730,151.041656,32.000000,146.719612,67.226552,62.699769,90.348521,0.281321,51.476196,70.873418,60.496812,33.300000,28.513740,59.560491,36.465384
49.668113,60.053204,138.749300,144.453589,101.539089,98.480912,29.162320,14.253009,138.546639,1.195749,59.909815,50.495113,142.988020,138.863037,141.377602,138.658714,95.986747,136.998272,-0.000746,0.001191,32.000000,-235.755046,138.827211,-0.147879,-40.001018,-0.421472,417040.422463,0.985083,20.106753,3.124089,2.793420,0.066237,0.079148,168.394545,32.000000,183.063523,168.944759,161.811796,151.060344,32.000000,146.693796,67.228504,62.699856,90.343035,0.281321,51.474062,70.873418,60.511367,33.300000,28.523903,59.566520,36.429728
49.665416,60.063800,138.747510,144.456425,101.550136,98.476784,29.174856,14.253007,138.543389,1.195565,59.932031,50.497024,142.991082,138.861093,141.377902,138.655875,95.984464,136.994189,-0.000746,0.001187,32.000000,-235.754936,138.823162,-0.147720,-40.001024,-0.421417,417047.477271,0.983217,20.108299,3.124422,2.793019,0.066300,0.077118,168.419890,32.000000,183.040035,168.953669,161.912833,151.047418,32.000000,146.699731,67.230061,62.699773,90.338735,0.281321,51.471787,70.873418,60.526288,33.300000,28.534669,59.563963,36.530974
49.663953,60.075794,138.742354,144.459586,101.480978,98.476847,29.197654,14.252967,138.537911,1.195184,59.961637,50.496731,142.993598,138.857495,141.376704,138.652519,95.983041,136.985576,-0.000746,0.001208,32.000000,-235.754995,138.819064,-0.147464,-40.001030,-0.421497,417051.690532,0.984556,20.129145,3.126302,2.793529,0.064663,0.070653,168.427880,32.000000,183.038205,168.975800,161.914930,151.019683,32.000000,146.727118,67.231196,62.700085,90.334872,0.281321,51.469160,70.873418,60.538029,33.300000,28.546394,59.560727,36.500013
49.662226,60.089701,138.737240,144.463009,101.485883,98.477046,29.170724,14.252893,138.532223,1.195035,59.990766,50.495415,142.995963,138.853433,141.374832,138.649324,95.982913,136.980624,-0.000746,0.001212,32.000000,-235.755043,138.816982,-0.147119,-40.001011,-0.421512,417053.684172,0.984178,20.142538,3.126621,2.793644,0.065433,0.067228,168.408531,32.000000,183.059336,168.994213,161.817546,151.002261,32.000000,146.745111,67.232461,62.701010,90.330662,0.281321,51.466100,70.873418,60.548557,33.300000,28.561151,59.568900,36.624665
49.664637,60.105719,138.731013,144.466816,101.520328,98.476954,29.182172,14.252896,138.525637,1.194564,60.013877,50.498077,142.996478,138.847670,141.375367,138.646078,95.983269,136.976090,-0.000746,0.001236,32.000000,-235.754939,138.812364,-0.147278,-40.000994,-0.421526,417073.005673,0.983474,20.156050,3.123900,2.793623,0.067022,0.077940,168.381691,32.000000,183.088313,168.988638,161.702253,151.010687,32.000000,146.741792,67.235207,62.702155,90.327771,0.281321,51.462453,70.873418,60.553512,33.300000,28.577423,59.562822,36.552765
49.662399,60.120335,138.728815,144.470668,101.585019,98.476931,29.164536,14.252895,138.520332,1.194260,60.026202,50.502902,142.996366,138.843265,141.378454,138.643725,95.983653,136.972016,-0.000746,0.001243,32.000000,-235.754976,138.808055,-0.147266,-40.000987,-0.421546,417092.699249,0.984457,20.171750,3.121647,2.793617,0.057888,0.076215,168.376064,32.000000,183.102358,168.966355,161.678609,151.040966,32.000000,146.712713,67.239294,62.702589,90.325029,0.281321,51.459884,70.873418,60.569588,33.300000,28.593752,59.558554,36.535597
49.660725,60.133108,138.723957,144.474390,101.619084,98.476857,29.151577,14.252862,138.517838,1.193701,60.031649,50.510556,142.999528,138.840646,141.381484,138.640359,95.983405,136.967729,-0.000745,0.001277,32.000000,-235.755036,138.808503,-0.147398,-40.001024,-0.421517,417110.482060,0.984059,20.185265,3.119109,2.793356,0.064762,0.071167,168.393807,32.000000,183.086922,168.943665,161.762640,151.068734,32.000000,146.685803,67.242642,62.702092,90.321339,0.281321,51.456868,70.873418,60.581057,33.300000,28.608672,59.555987,36.512266
49.664213,60.143594,138.722949,144.477804,101.610083,98.484799,29.177191,14.252842,138.514118,1.193617,60.038754,50.515250,143.005008,138.837741,141.383624,138.638662,95.981710,136.962802,-0.000746,0.001274,32.000000,-235.755062,138.807291,-0.147392,-40.001032,-0.421555,417129.756836,0.984741,20.202204,3.116765,2.793438,0.061094,0.073941,168.422840,32.000000,183.061281,168.946244,161.879210,151.072404,32.000000,146.695690,67.246081,62.701749,90.318084,0.281321,51.454780,70.873418,60.589185,33.300000,28.620061,59.565615,36.485413
49.665823,60.150387,138.720180,144.480574,101.563890,98.484836,29.144914,14.252790,138.510638,1.193275,60.050009,50.514868,143.008335,138.833513,141.384860,138.636099,95.980615,136.959697,-0.000748,0.001276,32.000000,-235.755174,138.806469,-0.147314,-40.001037,-0.421567,417146.812726,0.985248,20.216713,3.114950,2.793434,0.057838,0.077260,168.441411,32.000000,183.050004,168.970300,161.918952,151.052694,32.000000,146.722997,67.250154,62.701613,90.315385,0.281321,51.452237,70.873418,60.598004,33.300000,28.628919,59.563452,36.597005
49.666854,60.156839,138.719916,144.482975,101.568375,98.484694,29.152249,14.252673,138.505748,1.192968,60.062019,50.515461,143.010344,138.828186,141.384262,138.633888,95.980679,136.955174,-0.000747,0.001289,32.000000,-235.755263,138.801513,-0.147185,-40.001050,-0.421577,417195.108883,0.984414,20.223581,3.114277,2.793218,0.056712,0.077786,168.430699,32.000000,183.065631,168.994742,163.258949,151.029726,32.000000,146.752802,67.253926,62.701755,90.312463,0.281321,51.450640,70.873418,60.603324,33.300000,28.636341,59.567258,36.493924
49.669238,60.163811,138.715505,144.485146,101.484034,98.484414,29.220488,14.252534,138.502325,1.192496,60.079049,50.514472,143.010776,138.824408,141.384020,138.630919,95.981890,136.950120,-0.000748,0.001291,32.000000,-235.755385,138.796811,-0.146922,-40.001021,-0.421564,417205.002088,0.985487,20.228704,3.113878,2.793071,0.054219,0.080484,168.402144,32.000000,183.093792,169.000095,167.340814,151.027795,32.000000,146.764913,67.258850,62.701793,90.309179,0.281321,51.447607,70.873418,60.615768,33.300000,28.643431,59.558397,36.530461
49.673225,60.172161,138.714631,144.487221,101.408736,98.492442,29.137231,14.252398,138.496386,1.192019,60.096914,50.516216,143.009756,138.820762,141.386695,138.626696,95.981844,136.944715,-0.000746,0.001308,32.000000,-235.755522,138.792391,-0.147017,-40.001016,-0.421560,417211.263642,0.985232,20.234085,3.111637,2.793008,0.060048,0.070114,168.382637,32.000000,183.115015,168.980520,170.052049,151.055062,32.000000,146.750091,67.264439,62.701602,90.305182,0.281321,51.445714,70.873418,60.615939,33.300000,28.652701,59.565143,36.656359
49.675047,60.183760,138.709532,144.489757,101.455681,98.496911,29.178883,14.252474,138.490689,1.191584,60.111793,50.516295,143.010611,138.816102,141.389530,138.622752,95.982083,136.937599,-0.000748,0.001349,32.000000,-235.755448,138.788104,-0.147230,-40.000993,-0.421530,417215.319273,0.982894,20.238583,3.107995,2.792785,0.057994,0.073528,168.389782,32.000000,183.110145,168.955225,170.111676,151.087750,32.000000,146.730776,67.270464,62.700791,90.299866,0.281321,51.442313,70.873418,60.622722,33.300000,28.664258,59.564494,36.431562
49.679125,60.196332,138.706060,144.492705,101.393702,98.493124,29.195154,14.252472,138.485556,1.191298,60.128541,50.516959,143.013343,138.812696,141.392682,138.619407,95.981736,136.932759,-0.000748,0.001371,32.000000,-235.755507,138.783201,-0.147081,-40.000968,-0.421532,417257.416051,0.985718,20.242800,3.105439,2.792543,0.057264,0.072803,168.416451,32.000000,183.087170,168.953216,170.233749,151.100489,32.000000,146.731029,67.277108,62.699807,90.295002,0.281321,51.440022,70.873418,60.629942,33.300000,28.677489,59.560334,36.516374
49.678266,60.209510,138.698656,144.495838,101.357400,98.497218,29.126223,14.252419,138.479196,1.191271,60.149666,50.518808,143.016835,138.806851,141.394353,138.615147,95.980936,136.926222,-0.000749,0.001374,32.000000,-235.755506,138.779157,-0.146960,-40.000962,-0.421536,417289.267154,0.984346,20.252508,3.101777,2.792338,0.052082,0.070726,168.434373,32.000000,183.070803,168.971895,170.309790,151.084654,32.000000,146.754822,67.283954,62.699003,90.291575,0.281321,51.435680,70.873418,60.633466,33.300000,28.691777,59.574850,36.416008
49.676406,60.222931,138.695469,144.498926,101.339573,98.493082,29.148756,14.252221,138.476024,1.191137,60.169492,50.520035,143.019878,138.802762,141.392658,138.609207,95.979971,136.920281,-0.000750,0.001386,32.000000,-235.755630,138.775755,-0.146974,-40.000988,-0.421484,417287.339674,0.983704,20.260852,3.099794,2.792039,0.061281,0.074991,168.430711,32.000000,183.077332,168.999230,170.277899,151.055672,32.000000,146.786114,67.289790,62.697868,90.287787,0.281321,51.432703,70.873418,60.648634,33.300000,28.706489,59.553873,36.505443
49.682988,60.235568,138.690759,144.502231,101.316907,98.492948,29.188159,14.252057,138.473659,1.191093,60.184706,50.522538,143.021847,138.801857,141.390854,138.606763,95.979745,136.917361,-0.000750,0.001416,32.000000,-235.755754,138.773106,-0.146903,-40.000990,-0.421505,417323.457523,0.986126,20.274920,3.097448,2.791938,0.060926,0.076997,168.406195,32.000000,183.102569,169.016026,170.164450,151.042088,32.000000,146.799405,67.296274,62.696640,90.283770,0.281321,51.428986,70.873418,60.648827,33.300000,28.720703,59.568290,36.565017
49.687398,60.246645,138.689411,144.505564,101.308236,98.501186,29.124962,14.251981,138.471934,1.190825,60.191011,50.521608,143.021691,138.799671,141.394260,138.605128,95.979477,136.913054,-0.000750,0.001456,32.000000,-235.755798,138.771593,-0.147057,-40.000985,-0.421509,417325.658807,0.985398,20.290270,3.095555,2.791979,0.061746,0.073098,168.377281,32.000000,183.129160,169.003671,170.071325,151.057442,32.000000,146.784984,67.303926,62.696306,90.279237,0.281321,51.426959,70.873418,60.655438,33.300000,28.733875,59.563363,36.454085
