OSU 80 Ton Compressor Load Stand
49.687694,60.255440,138.688001,144.508694,101.288762,98.513256,29.191108,14.252095,138.470710,1.190676,60.189222,50.525629,143.022911,138.796567,141.399053,138.604473,95.980226,136.910846,-0.000750,0.001477,32.000000,-235.755707,138.770804,-0.147096,-40.000966,-0.421445,417337.681463,0.983956,20.296081,3.094377,2.791514,0.059353,0.077379,168.374869,32.000000,183.136439,168.974179,170.093863,151.090571,32.000000,146.760622,67.310831,62.695460,90.273762,0.281321,51.424304,70.873418,60.660360,33.300000,28.745459,59.563462,36.557533
49.696780,60.261236,138.686456,144.511389,101.315506,98.525327,29.168511,14.252164,138.470417,1.190441,60.183252,50.529379,143.027584,138.795919,141.402888,138.605659,95.980294,136.908222,-0.000749,0.001486,32.000000,-235.755494,138.769308,-0.147121,-40.000943,-0.421452,417384.587523,0.986106,20.302584,3.092571,2.791239,0.061762,0.079755,168.396905,32.000000,183.118248,168.956635,170.209729,151.116064,32.000000,146.747152,67.317159,62.694276,90.267629,0.281321,51.422344,70.873418,60.663275,33.300000,28.752382,59.558702,36.718575
49.698005,60.263503,138.686323,144.513380,101.312771,98.537557,29.150587,14.252145,138.471882,1.190471,60.178487,50.532524,143.032882,138.794770,141.406141,138.606047,95.979700,136.908060,-0.000749,0.001503,32.000000,-235.755581,138.769195,-0.147119,-40.000953,-0.421503,417445.356469,0.984009,20.311074,3.090760,2.791194,0.058984,0.078336,168.421829,32.000000,183.096862,168.967172,170.314145,151.110895,32.000000,146.756216,67.323108,62.692913,90.261552,0.281321,51.420015,70.873418,60.667168,33.300000,28.756872,59.554994,36.506470
49.700981,60.264198,138.685680,144.514719,101.271884,98.557776,29.182813,14.252275,138.471417,1.190648,60.176922,50.535394,143.036602,138.790856,141.407737,138.606012,95.979864,136.907292,-0.000746,0.001536,32.000000,-235.755432,138.768842,-0.147087,-40.000966,-0.421476,417497.346056,0.984709,20.307446,3.089429,2.790653,0.058009,0.080110,168.424816,32.000000,183.100216,168.992739,170.321308,151.087130,32.000000,146.781297,67.329128,62.692127,90.254774,0.281321,51.418232,70.873418,60.667945,33.300000,28.759327,59.558239,36.535743
49.711025,60.263961,138.686704,144.515500,101.236408,98.570119,29.155639,14.252192,138.472588,1.190426,60.175341,50.536472,143.037708,138.792895,141.408877,138.605460,95.981257,136.906269,-0.000745,0.001536,32.000000,-235.755487,138.772363,-0.147108,-40.000969,-0.421516,417552.685729,0.985416,20.308444,3.089945,2.790581,0.058227,0.075756,168.401642,32.000000,183.123600,169.012977,170.224432,151.072222,32.000000,146.798057,67.335360,62.692123,90.247029,0.281321,51.416452,70.873418,60.665083,33.300000,28.760146,59.557571,36.679323
49.717602,60.263434,138.687460,144.515818,101.285748,98.582393,29.170189,14.252164,138.474728,1.190235,60.171153,50.539889,143.037030,138.793935,141.411434,138.605865,95.983385,136.908255,-0.000745,0.001526,32.000000,-235.755487,138.774004,-0.147081,-40.000946,-0.421573,417636.631637,0.984467,20.306054,3.089412,2.790401,0.062915,0.073639,168.375160,32.000000,183.153746,169.009859,170.109014,151.083667,32.000000,146.785976,67.341466,62.692094,90.239553,0.281321,51.414885,70.873418,60.664769,33.300000,28.760509,59.561013,36.650563
49.722250,60.263170,138.687455,144.515902,101.306877,98.594744,29.163255,14.252054,138.476282,1.189996,60.164946,50.541279,143.036701,138.795555,141.415683,138.605813,95.984182,136.906521,-0.000744,0.001539,32.000000,-235.755607,138.776545,-0.147109,-40.000924,-0.421534,417680.054565,0.985288,20.295405,3.087526,2.789858,0.061232,0.071229,168.367276,32.000000,183.170048,168.985258,170.091139,151.115636,32.000000,146.752886,67.347264,62.691377,90.231784,0.281321,51.412666,70.873418,60.662382,33.300000,28.761053,59.558839,36.609844
49.726956,60.263280,138.687667,144.515952,101.310838,98.606969,29.157431,14.252128,138.478288,1.189519,60.156690,50.544061,143.038016,138.796255,141.418416,138.609278,95.984098,136.907573,-0.000743,0.001544,32.000000,-235.755559,138.778703,-0.146897,-40.000901,-0.421523,417722.927134,0.984775,20.288059,3.086354,2.789504,0.062855,0.076570,168.385021,32.000000,183.156510,168.962892,170.186329,151.145963,32.000000,146.728362,67.353131,62.690338,90.223021,0.281321,51.411484,70.873418,60.664561,33.300000,28.761883,59.560659,36.660688
49.730567,60.263395,138.691128,144.515944,101.277843,98.619008,29.140382,14.251981,138.480990,1.189283,60.147010,50.548150,143.040491,138.797813,141.420846,138.610845,95.983834,136.909367,-0.000744,0.001519,32.000000,-235.755673,138.782324,-0.147004,-40.000906,-0.421532,417770.521289,0.985031,20.282978,3.084721,2.789243,0.067959,0.071834,168.412293,32.000000,183.130861,168.966660,170.307741,151.149598,32.000000,146.727926,67.358959,62.688697,90.214649,0.281321,51.409875,70.873418,60.664680,33.300000,28.763103,59.544943,36.512926
49.733271,60.263148,138.694825,144.515852,101.353956,98.631156,29.167555,14.251836,138.485308,1.189271,60.134458,50.551471,143.043324,138.802429,141.422021,138.612714,95.982651,136.914163,-0.000745,0.001502,32.000000,-235.755950,138.785316,-0.146751,-40.000906,-0.421544,417819.433675,0.985247,20.278212,3.085313,2.788984,0.054952,0.070988,168.426757,32.000000,183.121143,168.990866,170.350647,151.131664,32.000000,146.752055,67.363397,62.686592,90.206073,0.281321,51.409824,70.873418,60.664301,33.300000,28.763756,59.566697,36.570886
49.738934,60.258202,138.700394,144.514965,101.476795,98.643268,29.159489,14.251827,138.492236,1.189380,60.115519,50.558416,143.044475,138.808233,141.421775,138.619203,95.982878,136.919361,-0.000745,0.001513,32.000000,-235.755983,138.792612,-0.146713,-40.000907,-0.421573,417868.972168,0.985866,20.274583,3.086439,2.788851,0.060694,0.076170,168.416479,32.000000,183.137928,169.018780,170.277599,151.113855,32.000000,146.777089,67.367884,62.685700,90.197227,0.281321,51.409427,70.873418,60.663670,33.300000,28.761141,59.554532,36.421804
49.746341,60.249557,138.704905,144.513263,101.604533,98.663485,29.166643,14.251856,138.499717,1.188977,60.093971,50.562485,143.043646,138.813303,141.423133,138.625489,95.984345,136.924708,-0.000745,0.001530,32.000000,-235.756019,138.798979,-0.146738,-40.000923,-0.421604,417920.510045,0.985009,20.271535,3.089930,2.788773,0.055267,0.081609,168.390382,32.000000,183.167669,169.026743,170.148148,151.113554,32.000000,146.780619,67.372701,62.685291,90.187602,0.281321,51.409554,70.873418,60.660015,33.300000,28.754951,59.563452,36.390036
49.750891,60.238612,138.713348,144.510820,101.621953,98.682668,29.171571,14.251928,138.504999,1.188865,60.071336,50.567078,143.041497,138.818319,141.426084,138.631308,95.985399,136.928808,-0.000747,0.001539,32.000000,-235.755926,138.804403,-0.146495,-40.000964,-0.421615,417961.864430,0.985267,20.260721,3.092205,2.788568,0.058803,0.079261,168.374570,32.000000,183.189334,169.008297,170.089851,151.133666,32.000000,146.758355,67.377128,62.684841,90.176905,0.281321,51.410306,70.873418,60.653065,33.300000,28.744877,59.560698,36.681084
49.755142,60.226766,138.719009,144.507707,101.600714,98.694901,29.153166,14.251921,138.511344,1.188676,60.047802,50.569265,143.041221,138.825613,141.429750,138.635470,95.985623,136.935437,-0.000747,0.001520,32.000000,-235.755874,138.809053,-0.146499,-40.000985,-0.421636,418028.882907,0.985043,20.244401,3.093312,2.788243,0.058365,0.074212,168.385527,32.000000,183.184597,168.988049,170.156928,151.157368,32.000000,146.730831,67.380745,62.684091,90.165066,0.281321,51.410830,70.873418,60.655980,33.300000,28.733355,59.560983,36.708670
49.759828,60.216453,138.724691,144.504485,101.604160,98.707314,29.180092,14.251924,138.519143,1.188741,60.028775,50.571804,143.043666,138.828432,141.432848,138.639819,95.984590,136.939913,-0.000746,0.001527,32.000000,-235.755844,138.816117,-0.146477,-40.000955,-0.421683,418091.121337,0.984941,20.228742,3.094230,2.788158,0.070932,0.075894,168.410067,32.000000,183.161181,168.987931,170.285039,151.162865,32.000000,146.727327,67.384207,62.683723,90.154127,0.281321,51.411263,70.873418,60.652908,33.300000,28.722859,59.564455,36.606616
49.770055,60.207234,138.731916,144.501202,101.583189,98.719613,29.194191,14.251934,138.525880,1.188788,60.014939,50.578238,143.044763,138.832099,141.434004,138.643505,95.983002,136.942567,-0.000746,0.001533,32.000000,-235.755714,138.821276,-0.146198,-40.000951,-0.421700,418125.061715,0.985561,20.212491,3.097197,2.788034,0.060558,0.070553,168.428400,32.000000,183.141797,169.008210,170.362322,151.138130,32.000000,146.755299,67.386674,62.682800,90.143477,0.281321,51.411705,70.873418,60.644225,33.300000,28.713429,59.562576,36.662742
49.775051,60.198477,138.742445,144.497773,101.569975,98.731785,29.156941,14.251994,138.534336,1.188630,60.000912,50.581932,143.044379,138.839562,141.432281,138.652018,95.982613,136.950595,-0.000746,0.001521,32.000000,-235.755659,138.828859,-0.146243,-40.000917,-0.421712,418163.567944,0.984647,20.197325,3.100383,2.787885,0.054137,0.065598,168.427805,32.000000,183.147093,169.036523,170.325978,151.107796,32.000000,146.782598,67.388658,62.682874,90.132162,0.281321,51.413676,70.873418,60.635020,33.300000,28.705107,59.567907,36.514834
49.779549,60.189549,138.751922,144.494117,101.604994,98.743905,29.140976,14.252033,138.542038,1.188466,59.980329,50.587173,143.042275,138.850044,141.430737,138.658450,95.983679,136.960469,-0.000747,0.001501,32.000000,-235.755678,138.840856,-0.146451,-40.000893,-0.421679,418200.113552,0.984048,20.177513,3.103248,2.787458,0.066323,0.073089,168.405109,32.000000,183.171041,169.050839,170.213459,151.095812,32.000000,146.790474,67.391094,62.683005,90.120503,0.281321,51.415570,70.873418,60.633895,33.300000,28.696488,59.556085,36.641686
49.789108,60.177472,138.766304,144.490150,101.638731,98.755823,29.203433,14.252081,138.556042,1.188596,59.951057,50.595678,143.039078,138.863576,141.431038,138.670763,95.985223,136.973116,-0.000746,0.001470,32.000000,-235.755482,138.851255,-0.146816,-40.000920,-0.421709,418237.964464,0.985295,20.163583,3.107500,2.787389,0.060361,0.072571,168.382883,32.000000,183.194512,169.035679,170.125318,151.107398,32.000000,146.776277,67.394168,62.682714,90.108499,0.281321,51.418708,70.873418,60.625132,33.300000,28.685649,59.553961,36.702727
49.796362,60.162537,138.780191,144.485743,101.658777,98.776155,29.179090,14.252087,138.570632,1.188592,59.914793,50.602724,143.037697,138.874570,141.433351,138.685422,95.986986,136.983399,-0.000745,0.001474,32.000000,-235.755522,138.862140,-0.146956,-40.000931,-0.421735,418273.576564,0.985835,20.149996,3.111185,2.787328,0.059202,0.068030,168.382300,32.000000,183.196331,169.008643,170.151287,151.132185,32.000000,146.742355,67.397258,62.682849,90.095964,0.281321,51.422133,70.873418,60.613775,33.300000,28.672186,59.570484,36.653204
49.807309,60.145159,138.795913,144.480889,101.655184,98.800683,29.154344,14.252218,138.584593,1.188859,59.877150,50.609602,143.038783,138.887238,141.435678,138.700195,95.986654,136.994706,-0.000744,0.001467,32.000000,-235.755319,138.876533,-0.146885,-40.000941,-0.421722,418299.621286,0.983606,20.128021,3.115724,2.787082,0.068259,0.075247,168.402317,32.000000,183.175768,168.993117,170.265996,151.145355,32.000000,146.720977,67.399617,62.682454,90.083226,0.281321,51.426462,70.873418,60.604468,33.300000,28.655693,59.570897,36.691429
49.814852,60.125753,138.810837,144.475583,101.643334,98.825091,29.150758,14.252407,138.599164,1.189138,59.845434,50.614960,143.038287,138.901052,141.436982,138.714292,95.985614,137.008548,-0.000743,0.001453,32.000000,-235.755038,138.889570,-0.146814,-40.000920,-0.421764,418358.414759,0.984433,20.105577,3.118908,2.786954,0.056567,0.077708,168.427301,32.000000,183.149936,169.001346,170.371227,151.128083,32.000000,146.730122,67.402710,62.681773,90.071863,0.281321,51.430459,70.873418,60.589118,33.300000,28.635969,59.568743,36.727526
49.826414,60.105004,138.827699,144.469608,101.701791,98.845436,29.161698,14.252444,138.611583,1.189201,59.818853,50.621311,143.035044,138.916226,141.436091,138.728983,95.985083,137.020162,-0.000742,0.001443,32.000000,-235.754993,138.899382,-0.146684,-40.000898,-0.421790,418433.709042,0.985229,20.076866,3.124679,2.786658,0.057842,0.069627,168.434773,32.000000,183.147521,169.026243,170.375135,151.094333,32.000000,146.746975,67.405851,62.681914,90.060886,0.281321,51.435896,70.873418,60.574051,33.300000,28.615245,59.565842,36.565897
49.836122,60.085376,138.840087,144.463606,101.797534,98.865907,29.166083,14.252592,138.624042,1.188960,59.797224,50.628531,143.030972,138.932140,141.434023,138.743208,95.986007,137.034963,-0.000740,0.001441,32.000000,-235.754797,138.911632,-0.146683,-40.000895,-0.421847,418509.489465,0.985379,20.049654,3.132377,2.786535,0.062284,0.073209,168.412632,32.000000,183.169075,169.045965,170.277851,151.070817,32.000000,146.759829,67.409255,62.682603,90.050953,0.281321,51.439225,70.873418,60.562049,33.300000,28.594567,59.559567,36.509698
49.835149,60.067391,138.851403,144.457628,101.835514,98.878116,29.144885,14.252598,138.636078,1.188966,59.779732,50.634054,143.026060,138.946354,141.433324,138.755976,95.987235,137.047835,-0.000740,0.001428,32.000000,-235.754767,138.924539,-0.146926,-40.000876,-0.421850,418563.028202,0.984907,20.016940,3.138494,2.786227,0.057896,0.070765,168.382703,32.000000,183.194191,169.041148,170.167619,151.076084,32.000000,146.747236,67.413153,62.683154,90.041419,0.281321,51.443069,70.873418,60.553024,33.300000,28.574989,59.554119,36.714320
49.839632,60.051572,138.864511,144.451728,101.916834,98.890393,29.197014,14.252633,138.650723,1.188940,59.763613,50.640082,143.021458,138.958797,141.435622,138.768442,95.988240,137.058475,-0.000738,0.001410,32.000000,-235.754602,138.938318,-0.146946,-40.000877,-0.421860,418616.890351,0.984701,19.987266,3.144689,2.785933,0.061539,0.082669,168.372922,32.000000,183.204862,169.016371,170.154927,151.101094,32.000000,146.707133,67.417613,62.683381,90.032979,0.281321,51.446271,70.873418,60.547490,33.300000,28.558734,59.558485,36.620263
49.839177,60.039907,138.874233,144.446439,101.931606,98.898673,29.168952,14.252762,138.663038,1.189098,59.749232,50.641882,143.019206,138.970854,141.437530,138.780206,95.988479,137.069278,-0.000737,0.001402,32.000000,-235.754388,138.949673,-0.147188,-40.000863,-0.421930,418644.050332,0.985513,19.970288,3.149651,2.786214,0.058946,0.073179,168.388764,32.000000,183.188123,168.994923,170.247581,151.121445,32.000000,146.671468,67.421403,62.683175,90.024937,0.281321,51.449957,70.873418,60.539784,33.300000,28.545313,59.553086,36.615420
49.844810,60.030677,138.885091,144.441636,101.837689,98.906455,29.177327,14.252769,138.675420,1.189220,59.744656,50.644633,143.019468,138.981014,141.437398,138.788269,95.987874,137.078516,-0.000736,0.001382,32.000000,-235.754391,138.959785,-0.147038,-40.000843,-0.421965,418671.449628,0.983737,19.949830,3.153761,2.786227,0.058511,0.071021,168.415370,32.000000,183.155767,169.000661,170.366683,151.115362,32.000000,146.659907,67.424743,62.683235,90.018977,0.281321,51.453144,70.873418,60.532009,33.300000,28.534562,59.550312,36.624078
49.846926,60.023923,138.895057,144.437259,101.821052,98.926816,29.179466,14.252643,138.683594,1.189238,59.748473,50.646309,143.018448,138.986547,141.434992,138.796582,95.986672,137.087870,-0.000734,0.001365,32.000000,-235.754585,138.968071,-0.147079,-40.000862,-0.422017,418691.144029,0.984745,19.938636,3.158717,2.786447,0.061916,0.080949,168.430567,32.000000,183.139363,169.024538,170.408267,151.087090,32.000000,146.675403,67.426913,62.683187,90.013069,0.281321,51.456833,70.873418,60.519307,33.300000,28.526317,59.559980,36.525619
49.848579,60.019685,138.905068,144.433251,101.822120,98.939083,29.163758,14.252762,138.692443,1.189209,59.754867,50.647306,143.016556,138.994151,141.430150,138.801822,95.986774,137.094595,-0.000734,0.001358,32.000000,-235.754503,138.976077,-0.147174,-40.000856,-0.422022,418710.039154,0.984394,19.923578,3.163765,2.786350,0.060638,0.075437,168.417405,32.000000,183.149486,169.048474,170.338966,151.056579,32.000000,146.699676,67.428102,62.683399,90.006382,0.281321,51.459843,70.873418,60.515134,33.300000,28.521984,59.558672,36.708230
49.853582,60.017624,138.910816,144.430088,101.854726,98.943159,29.158090,14.252732,138.702867,1.188776,59.760765,50.648176,143.011113,139.002922,141.426862,138.806153,95.986898,137.102915,-0.000734,0.001347,32.000000,-235.754590,138.985802,-0.147169,-40.000842,-0.422106,418788.332114,0.984461,19.914637,3.169464,2.786432,0.065745,0.083032,168.387969,32.000000,183.170867,169.055190,170.216224,151.051453,32.000000,146.696157,67.428783,62.683539,89.999709,0.281321,51.462550,70.873418,60.502330,33.300000,28.519148,59.559056,36.660394
49.849080,60.016789,138.919961,144.427415,101.813580,98.947318,29.165481,14.252823,138.708695,1.188476,59.765266,50.653335,143.005155,139.008643,141.426705,138.812274,95.987765,137.108235,-0.000733,0.001361,32.000000,-235.754510,138.994937,-0.147184,-40.000817,-0.422172,418833.763438,0.985066,19.908689,3.172594,2.786540,0.066324,0.076190,168.367941,32.000000,183.186748,169.035553,170.155647,151.068300,32.000000,146.668279,67.429753,62.684339,89.992986,0.281321,51.464970,70.873418,60.498213,33.300000,28.517700,59.555210,36.525252
49.849363,60.017259,138.924992,144.425228,101.831250,98.958444,29.167376,14.252980,138.717475,1.188604,59.769056,50.657989,143.002862,139.014411,141.426563,138.816851,95.987853,137.116240,-0.000734,0.001345,32.000000,-235.754330,139.000025,-0.146999,-40.000837,-0.422156,418845.141495,0.985184,19.901453,3.176470,2.786376,0.069998,0.079482,168.376862,32.000000,183.176645,169.007927,170.215636,151.090538,32.000000,146.641958,67.430210,62.684983,89.985599,0.281321,51.467957,70.873418,60.494481,33.300000,28.517526,59.562085,36.701994
49.848167,60.019114,138.930412,144.423521,101.797182,98.961371,29.156161,14.252946,138.724802,1.188493,59.772756,50.661366,143.003985,139.021196,141.425069,138.824503,95.985831,137.121776,-0.000734,0.001345,32.000000,-235.754335,139.006827,-0.146922,-40.000833,-0.422245,418863.171322,0.985072,19.905273,3.178160,2.786811,0.062227,0.077613,168.402610,32.000000,183.143892,169.005613,170.342603,151.092356,32.000000,146.630414,67.430861,62.685072,89.978793,0.281321,51.469346,70.873418,60.489369,33.300000,28.519519,59.551798,36.618208
49.851837,60.021554,138.937452,144.422475,101.748949,98.961523,29.147777,14.252955,138.729025,1.188774,59.776070,50.664709,143.003633,139.029250,141.422531,138.829347,95.983970,137.129483,-0.000734,0.001342,32.000000,-235.754382,139.013289,-0.147041,-40.000870,-0.422303,418910.690228,0.985113,19.905451,3.181921,2.786896,0.067222,0.083251,168.424465,32.000000,183.118137,169.028301,170.420038,151.061000,32.000000,146.645748,67.431002,62.685671,89.973018,0.281321,51.471992,70.873418,60.478861,33.300000,28.521925,59.565261,36.695464
49.853652,60.022543,138.945927,144.421424,101.800608,98.961633,29.168975,14.252923,138.735170,1.188991,59.778244,50.668672,143.002041,139.036138,141.417925,138.835305,95.983829,137.133552,-0.000734,0.001340,32.000000,-235.754443,139.021945,-0.147046,-40.000913,-0.422342,418929.771639,0.985552,19.908544,3.186603,2.787072,0.060754,0.069298,168.419086,32.000000,183.120173,169.053368,170.386839,151.026806,32.000000,146.675142,67.429716,62.686534,89.967785,0.281321,51.475019,70.873418,60.473578,33.300000,28.523787,59.568241,36.647262
49.853323,60.021886,138.951901,144.420286,101.833990,98.957631,29.120594,14.253013,138.741932,1.188865,59.774717,50.673979,142.998209,139.043742,141.413345,138.840368,95.984129,137.142151,-0.000734,0.001339,32.000000,-235.754296,139.030675,-0.146816,-40.000921,-0.422333,418934.713676,0.985764,19.907186,3.192169,2.787008,0.063737,0.076254,168.390044,32.000000,183.139567,169.067662,167.551708,151.010427,32.000000,146.682304,67.428333,62.688252,89.962874,0.281321,51.477503,70.873418,60.469919,33.300000,28.524140,59.565242,36.622830
49.852852,60.019389,138.961071,144.418980,101.809446,98.953560,29.181743,14.253002,138.750383,1.188651,59.763173,50.680553,142.993052,139.050445,141.411598,138.846421,95.984650,137.150219,-0.000733,0.001356,32.000000,-235.754345,139.037589,-0.146786,-40.000904,-0.422342,418935.983502,0.985012,19.906298,3.194266,2.787076,0.074441,0.083372,168.367737,32.000000,183.157307,169.059182,163.395171,151.014128,32.000000,146.660681,67.427186,62.689505,89.959053,0.281321,51.480940,70.873418,60.458315,33.300000,28.521612,59.566048,36.646822
49.855211,60.012621,138.970828,144.417089,101.801109,98.965838,29.180773,14.253074,138.758753,1.188606,59.745080,50.684355,142.990492,139.058300,141.412514,138.856567,95.985192,137.156891,-0.000733,0.001339,32.000000,-235.754292,139.046285,-0.146791,-40.000892,-0.422348,418917.703593,0.986614,19.905982,3.198099,2.787214,0.056677,0.075358,168.368565,32.000000,183.154569,169.034733,162.067352,151.032399,32.000000,146.635854,67.426104,62.690635,89.955585,0.281321,51.484825,70.873418,60.451009,33.300000,28.516107,59.562055,36.618722
49.863175,60.003655,138.983620,144.414684,101.800036,98.977921,29.125023,14.253274,138.767398,1.188692,59.723283,50.690981,142.990066,139.067222,141.413150,138.866746,95.984060,137.166910,-0.000732,0.001336,32.000000,-235.754033,139.054680,-0.146934,-40.000884,-0.422356,418896.865102,0.984510,19.903972,3.201456,2.787425,0.060633,0.081320,168.387896,32.000000,183.129566,169.021998,162.181346,151.042958,32.000000,146.616866,67.424334,62.691136,89.953047,0.281321,51.489166,70.873418,60.441077,33.300000,28.507951,59.562193,36.682111
49.868993,59.992688,138.993187,144.411728,101.881434,98.990112,29.168860,14.253308,138.776150,1.188840,59.700371,50.696136,142.989868,139.077349,141.413035,138.877971,95.982558,137.175727,-0.000732,0.001344,32.000000,-235.754007,139.065406,-0.146808,-40.000919,-0.422412,418937.928009,0.984596,19.894763,3.204121,2.787488,0.058193,0.080635,168.410847,32.000000,183.100018,169.037356,162.277307,151.018912,32.000000,146.617466,67.422511,62.691108,89.952330,0.281321,51.493378,70.873418,60.423502,33.300000,28.497473,59.567130,36.584386
49.876282,59.979919,139.007762,144.408179,101.982734,99.002302,29.155504,14.253277,138.785843,1.188907,59.677310,50.702368,142.988626,139.088559,141.412466,138.888526,95.981517,137.186962,-0.000730,0.001351,32.000000,-235.754106,139.077728,-0.146976,-40.000925,-0.422416,418974.556681,0.986404,19.877562,3.210067,2.787300,0.076306,0.080884,168.413761,32.000000,183.094225,169.066024,162.275540,150.985649,32.000000,146.639904,67.420940,62.691981,89.953765,0.281321,51.498744,70.873418,60.411317,33.300000,28.484140,59.558269,36.691869
49.880466,59.963943,139.016651,144.403694,102.067794,99.017997,29.180171,14.253364,138.797284,1.188761,59.654736,50.708192,142.984869,139.099089,141.410124,138.902048,95.982299,137.198695,-0.000728,0.001348,32.000000,-235.753851,139.090900,-0.147123,-40.000918,-0.422422,419011.167507,0.984888,19.860578,3.215807,2.787166,0.066972,0.077317,168.391571,32.000000,183.111164,169.089276,162.169704,150.961962,32.000000,146.653629,67.419272,62.693915,89.956333,0.281321,51.502885,70.873418,60.397258,33.300000,28.468532,59.542258,36.689375
49.884444,59.947346,139.028958,144.398656,102.031413,99.040008,29.195423,14.253414,138.808162,1.188359,59.635650,50.713781,142.980090,139.110496,141.409058,138.910652,95.983980,137.211879,-0.000728,0.001348,32.000000,-235.753762,139.104065,-0.147274,-40.000924,-0.422435,419043.798889,0.985269,19.840270,3.222247,2.787051,0.058851,0.072316,168.360227,32.000000,183.131760,169.087156,162.050759,150.958602,32.000000,146.631511,67.418465,62.695532,89.959675,0.281321,51.508341,70.873418,60.382952,33.300000,28.451434,59.560472,36.572354
49.888440,59.931797,139.039253,144.393312,102.010276,99.048065,29.153077,14.253414,138.816759,1.188707,59.620351,50.719237,142.975614,139.122010,141.408776,138.920117,95.984428,137.221692,-0.000727,0.001351,32.000000,-235.753751,139.116419,-0.147109,-40.000911,-0.422473,419085.608314,0.984460,19.819969,3.227102,2.786996,0.057978,0.081190,168.349730,32.000000,183.136079,169.062198,162.038908,150.979382,32.000000,146.593740,67.417097,62.695877,89.962980,0.281321,51.512698,70.873418,60.369135,33.300000,28.433630,59.568389,36.604929
49.898657,59.918962,139.049743,144.387906,102.060574,99.049345,29.145607,14.253350,138.824732,1.188917,59.607132,50.723197,142.974540,139.131720,141.409218,138.929282,95.984495,137.233356,-0.000727,0.001343,32.000000,-235.753764,139.127890,-0.147201,-40.000885,-0.422547,419152.055903,0.984034,19.799259,3.231755,2.787020,0.059926,0.078523,168.365588,32.000000,183.117911,169.043404,162.134677,150.999277,32.000000,146.562624,67.415871,62.696242,89.967940,0.281321,51.518035,70.873418,60.353609,33.300000,28.420018,59.556499,36.674554
49.898807,59.910629,139.058686,144.383019,102.148046,99.069761,29.160883,14.253336,138.833477,1.188707,59.600513,50.724016,142.974396,139.141348,141.408794,138.940062,95.984532,137.245040,-0.000727,0.001345,32.000000,-235.753918,139.140224,-0.146955,-40.000874,-0.422552,419162.904995,0.985416,19.779579,3.236021,2.787003,0.070450,0.077541,168.388987,32.000000,183.087791,169.047983,162.245177,150.992541,32.000000,146.554302,67.414495,62.696311,89.974642,0.281321,51.522080,70.873418,60.337182,33.300000,28.409490,59.562685,36.680791
49.901103,59.903702,139.067745,144.378500,102.164625,99.081836,29.144771,14.253200,138.841926,1.188551,59.600580,50.727771,142.972470,139.151028,141.405863,138.949847,95.984158,137.257115,-0.000729,0.001333,32.000000,-235.754015,139.149454,-0.146776,-40.000856,-0.422479,419145.236903,0.985426,19.756184,3.241559,2.786643,0.060114,0.078045,168.400583,32.000000,183.072901,169.071560,162.281419,150.964356,32.000000,146.567285,67.411788,62.695849,89.982413,0.281321,51.526933,70.873418,60.327225,33.300000,28.401228,59.563048,36.612045
49.899611,59.898113,139.076157,144.374456,102.223929,99.094066,29.172102,14.253310,138.849027,1.188429,59.604059,50.728100,142.969264,139.164116,141.402263,138.959183,95.985880,137.267602,-0.000728,0.001345,32.000000,-235.753951,139.159523,-0.147030,-40.000832,-0.422581,419220.833655,0.985088,19.747695,3.247135,2.786814,0.067110,0.075086,168.386082,32.000000,183.085961,169.093265,162.209319,150.936809,32.000000,146.585916,67.408213,62.695754,89.990727,0.281321,51.531150,70.873418,60.316840,33.300000,28.394408,59.562891,36.637577
49.900095,59.893793,139.081275,144.370991,102.280238,99.106218,29.202468,14.253437,138.855287,1.188150,59.607994,50.729898,142.965398,139.173753,141.399827,138.965856,95.987608,137.278530,-0.000728,0.001358,32.000000,-235.753824,139.168144,-0.147151,-40.000811,-0.422629,419262.969756,0.985685,19.738394,3.253309,2.786867,0.067501,0.082328,168.355008,32.000000,183.112087,169.096686,162.080784,150.934562,32.000000,146.577315,67.405902,62.695757,90.000237,0.281321,51.535055,70.873418,60.306437,33.300000,28.389554,59.557482,36.687614
49.911165,59.891526,139.085190,144.368389,102.338015,99.118303,29.158104,14.253306,138.859950,1.188197,59.613213,50.733302,142.961481,139.177787,141.400136,138.973403,95.989152,137.284832,-0.000728,0.001374,32.000000,-235.754007,139.173325,-0.147082,-40.000851,-0.422718,419304.961549,0.984901,19.734348,3.256623,2.787119,0.061073,0.075485,168.332737,32.000000,183.128168,169.077075,162.023539,150.952338,32.000000,146.546748,67.403640,62.695060,90.010523,0.281321,51.537586,70.873418,60.283834,33.300000,28.386112,59.553587,36.665970
49.907158,59.891155,139.087910,144.366048,102.340457,99.130457,29.137393,14.253214,138.861468,1.187997,59.622146,50.733750,142.958983,139.182154,141.401268,138.978724,95.990458,137.287975,-0.000728,0.001387,32.000000,-235.754224,139.176415,-0.147000,-40.000873,-0.422773,419347.680676,0.983975,19.729528,3.260144,2.787195,0.061323,0.070991,168.339800,32.000000,183.119755,169.051609,162.088572,150.973801,32.000000,146.515686,67.401159,62.695148,90.021689,0.281321,51.540741,70.873418,60.274752,33.300000,28.384362,59.562163,36.707937
49.906402,59.893208,139.090443,144.364191,102.349645,99.126395,29.155013,14.253321,138.863625,1.188217,59.639277,50.733532,142.957207,139.183358,141.401215,138.978046,95.989882,137.289944,-0.000728,0.001396,32.000000,-235.754117,139.178620,-0.147006,-40.000875,-0.422726,419385.904776,0.985346,19.715820,3.261628,2.786655,0.064858,0.071460,168.361992,32.000000,183.097786,169.044801,162.210055,150.980279,32.000000,146.506273,67.398229,62.694207,90.033777,0.281321,51.543286,70.873418,60.268441,33.300000,28.384587,59.565428,36.673967
49.912591,59.898212,139.087838,144.363036,102.326771,99.114201,29.167172,14.253179,138.862658,1.188288,59.667549,50.730098,142.955206,139.184627,141.397629,138.974846,95.989088,137.291857,-0.000728,0.001378,32.000000,-235.754207,139.180713,-0.147015,-40.000900,-0.422826,419437.317677,0.986254,19.719589,3.261830,2.786933,0.058382,0.073796,168.379759,32.000000,183.076607,169.064607,162.275522,150.953930,32.000000,146.520223,67.394391,62.692403,90.046394,0.281321,51.544600,70.873418,60.252076,33.300000,28.389433,59.559233,36.696858
49.909014,59.908458,139.086528,144.363002,102.276314,99.110120,29.132834,14.253023,138.860241,1.188137,59.701745,50.726613,142.953568,139.182546,141.392471,138.969511,95.989997,137.291904,-0.000729,0.001356,32.000000,-235.754456,139.178410,-0.147148,-40.000895,-0.422825,419423.965350,0.985639,19.722425,3.263352,2.787026,0.061540,0.077577,168.370249,32.000000,183.078788,169.091730,162.233944,150.918863,32.000000,146.545345,67.389476,62.691240,90.058927,0.281321,51.545693,70.873418,60.244106,33.300000,28.397941,59.559124,36.494144
49.905120,59.921442,139.081461,144.363906,102.254450,99.097877,29.177084,14.252915,138.859279,1.187853,59.735334,50.724682,142.951700,139.180043,141.387332,138.965272,95.991087,137.290767,-0.000730,0.001355,32.000000,-235.754580,139.179052,-0.147270,-40.000897,-0.422712,419376.209922,0.984986,19.721031,3.265065,2.786628,0.062937,0.077119,168.339740,32.000000,183.104815,169.100205,162.106973,150.909599,32.000000,146.560781,67.384014,62.690440,90.071269,0.281321,51.545936,70.873418,60.232346,33.300000,28.409731,59.554178,36.675875
49.903545,59.936110,139.080440,144.365549,102.148091,99.085720,29.204993,14.252869,138.857761,1.187750,59.763620,50.724579,142.949910,139.179343,141.386040,138.960841,95.993579,137.288695,-0.000731,0.001369,32.000000,-235.754646,139.179651,-0.147302,-40.000924,-0.422736,419373.002514,0.986211,19.734975,3.264177,2.786802,0.053408,0.073774,168.313618,32.000000,183.128586,169.083886,162.008113,150.921177,32.000000,146.541006,67.380335,62.689988,90.084393,0.281321,51.546882,70.873418,60.223952,33.300000,28.424417,59.566038,36.597445
49.902449,59.951410,139.078586,144.367733,102.100361,99.081721,29.126657,14.252843,138.857417,1.187734,59.782024,50.726105,142.949890,139.180226,141.386604,138.957730,95.995823,137.285906,-0.000730,0.001370,32.000000,-235.754795,139.176501,-0.147317,-40.000979,-0.422723,419338.262078,0.984712,19.751983,3.262541,2.786918,0.061089,0.074085,168.315375,32.000000,183.129342,169.058372,162.026697,150.939085,32.000000,146.508349,67.376397,62.689511,90.096961,0.281321,51.547514,70.873418,60.217946,33.300000,28.440142,59.567159,36.643887
49.902551,59.964146,139.075805,144.370436,102.116300,99.081818,29.212572,14.252790,138.853753,1.187631,59.795144,50.724369,142.951784,139.177704,141.385795,138.954920,95.996494,137.286705,-0.000731,0.001370,32.000000,-235.754897,139.174585,-0.147408,-40.000988,-0.422701,419301.710252,0.983723,19.768278,3.259054,2.786985,0.059797,0.076832,168.339379,32.000000,183.107940,169.042959,162.136524,150.950053,32.000000,146.500020,67.371768,62.688598,90.109343,0.281321,51.548544,70.873418,60.204314,33.300000,28.454138,59.560865,36.669932
49.900713,59.974272,139.072933,144.372843,102.047989,99.081820,29.169919,14.252639,138.849560,1.187592,59.808399,50.725365,142.952754,139.177455,141.383898,138.951884,95.997125,137.285065,-0.000732,0.001363,32.000000,-235.755117,139.173265,-0.147235,-40.000994,-0.422707,419300.886642,0.986392,19.784711,3.255471,2.787009,0.056654,0.074163,168.363913,32.000000,183.082151,169.052827,162.228257,150.926732,32.000000,146.513573,67.365905,62.686942,90.122677,0.281321,51.548815,70.873418,60.198475,33.300000,28.465928,59.556322,36.707350
49.899810,59.982238,139.070602,144.374983,102.043895,99.077918,29.129114,14.252558,138.846364,1.187600,59.821905,50.727837,142.953146,139.175200,141.380789,138.952008,95.998728,137.283419,-0.000732,0.001344,32.000000,-235.755262,139.172115,-0.147304,-40.000962,-0.422714,419316.875986,0.983523,19.797342,3.255185,2.786948,0.061198,0.076193,168.370796,32.000000,183.079062,169.080973,162.219904,150.884844,32.000000,146.539828,67.359751,62.685487,90.135963,0.281321,51.549720,70.873418,60.187382,33.300000,28.475032,59.557836,36.696051
49.899328,59.988495,139.068228,144.376882,102.063548,99.065491,29.194126,14.252545,138.844393,1.187590,59.830545,50.730670,142.951934,139.176610,141.377726,138.952950,96.001133,137.282108,-0.000734,0.001366,32.000000,-235.755339,139.172029,-0.147378,-40.000953,-0.422732,419329.659040,0.985028,19.809367,3.253766,2.786993,0.062770,0.072094,168.349519,32.000000,183.102976,169.096365,162.115810,150.859654,32.000000,146.566591,67.353150,62.685056,90.148590,0.281321,51.550179,70.873418,60.179920,33.300000,28.481492,59.568133,36.673381
49.899994,59.992279,139.068277,144.378431,102.094772,99.065499,29.177615,14.252603,138.843620,1.187620,59.832172,50.736937,142.950000,139.176439,141.377330,138.953380,96.003118,137.284447,-0.000735,0.001375,32.000000,-235.755266,139.174997,-0.147443,-40.000950,-0.422728,419321.117593,0.986409,19.818267,3.251373,2.786997,0.057248,0.076748,168.319746,32.000000,183.132023,169.086127,161.999863,150.861318,32.000000,146.557551,67.346527,62.684244,90.162241,0.281321,51.551680,70.873418,60.170208,33.300000,28.486254,59.559646,36.583065
49.899342,59.994293,139.070101,144.379594,102.070414,99.065575,29.141983,14.252594,138.842820,1.187900,59.827102,50.741793,142.948323,139.180658,141.379572,138.958181,96.005473,137.287942,-0.000735,0.001392,32.000000,-235.755242,139.175556,-0.147510,-40.001006,-0.422681,419271.905252,0.984116,19.825023,3.248338,2.786976,0.065112,0.071782,168.311537,32.000000,183.144797,169.058906,161.978651,150.880848,32.000000,146.524939,67.340752,62.683656,90.176629,0.281321,51.553173,70.873418,60.157729,33.300000,28.489249,59.550785,36.698839
49.901496,59.994546,139.069899,144.380274,102.135402,99.065575,29.177066,14.252742,138.843703,1.187867,59.818248,50.741977,142.949734,139.181463,141.382022,138.960575,96.007936,137.291456,-0.000735,0.001382,32.000000,-235.755059,139.176307,-0.147521,-40.001029,-0.422678,419272.822050,0.984668,19.828118,3.247475,2.786940,0.057390,0.071794,168.331021,32.000000,183.130125,169.035419,162.068442,150.900671,32.000000,146.501776,67.335497,62.683450,90.191742,0.281321,51.555074,70.873418,60.146126,33.300000,28.490407,59.563245,36.501554
49.910108,59.993045,139.071118,144.380375,102.139336,99.065480,29.156640,14.252793,138.841422,1.187617,59.810738,50.741587,142.951214,139.185520,141.383996,138.962221,96.009158,137.293228,-0.000735,0.001391,32.000000,-235.754976,139.177613,-0.147735,-40.001030,-0.422693,419271.895319,0.985892,19.830807,3.246798,2.787013,0.060338,0.084186,168.356415,32.000000,183.103381,169.034499,162.180410,150.896809,32.000000,146.505086,67.329706,62.681745,90.208502,0.281321,51.556583,70.873418,60.131641,33.300000,28.488824,59.566500,36.701847
49.911286,59.989162,139.074621,144.379772,102.256066,99.063765,29.190524,14.253002,138.840314,1.187739,59.807400,50.742393,142.951523,139.187717,141.384225,138.962905,96.011004,137.293467,-0.000735,0.001359,32.000000,-235.754845,139.179391,-0.147868,-40.001052,-0.422672,419265.864043,0.984661,19.828833,3.246023,2.786888,0.063873,0.072576,168.369669,32.000000,183.096437,169.056087,162.206384,150.869210,32.000000,146.526030,67.322750,62.679969,90.227167,0.281321,51.559257,70.873418,60.114407,33.300000,28.485580,59.558229,36.681084
49.908773,59.984911,139.075439,144.378746,102.373037,99.075893,29.182941,14.253092,138.840573,1.187433,59.807416,50.743627,142.951090,139.187228,141.381969,138.964696,96.014377,137.295799,-0.000735,0.001362,32.000000,-235.754796,139.179324,-0.147832,-40.001022,-0.422587,419255.840449,0.985159,19.818432,3.245653,2.786432,0.060180,0.068657,168.355495,32.000000,183.110850,169.076475,162.124568,150.840699,32.000000,146.549288,67.315456,62.678487,90.246357,0.281321,51.561310,70.873418,60.104815,33.300000,28.481304,59.565812,36.614980
49.907398,59.981125,139.074546,144.377549,102.312753,99.088089,29.144213,14.253020,138.842167,1.187346,59.810113,50.741879,142.949412,139.188307,141.381515,138.964468,96.018534,137.298349,-0.000735,0.001377,32.000000,-235.754943,139.177810,-0.147856,-40.000980,-0.422576,419239.289209,0.983963,19.813330,3.243922,2.786436,0.064797,0.079333,168.327289,32.000000,183.136315,169.076368,161.996109,150.837779,32.000000,146.553220,67.309831,62.677468,90.266732,0.281321,51.562635,70.873418,60.095910,33.300000,28.476629,59.556459,36.715420
49.908873,59.978635,139.073689,144.376436,102.275837,99.092096,29.137905,14.252947,138.839909,1.187037,59.814384,50.739266,142.946964,139.188549,141.384013,138.967264,96.022342,137.298648,-0.000735,0.001363,32.000000,-235.755035,139.175688,-0.147963,-40.000962,-0.422650,419280.399304,0.984382,19.811677,3.241669,2.786593,0.062645,0.088036,168.311361,32.000000,183.153398,169.049765,163.293204,150.857128,32.000000,146.530992,67.304475,62.675682,90.287128,0.281321,51.563909,70.873418,60.085295,33.300000,28.473969,59.562576,36.672794
49.899990,59.979641,139.070796,144.375875,102.314502,99.092015,29.208005,14.252955,138.835286,1.186911,59.823590,50.737031,142.947596,139.187075,141.386821,138.966694,96.025333,137.296863,-0.000736,0.001356,32.000000,-235.754938,139.173119,-0.147969,-40.000971,-0.422707,419320.237510,0.985832,19.809312,3.238736,2.786652,0.057822,0.073232,168.321981,32.000000,183.141908,169.020051,167.422606,150.879565,32.000000,146.500250,67.299206,62.673360,90.307319,0.281321,51.564748,70.873418,60.079928,33.300000,28.473731,59.565320,36.627232
49.898023,59.984813,139.064852,144.376191,102.349579,99.083819,29.148192,14.252869,138.829746,1.187184,59.842113,50.732794,142.950117,139.184957,141.388327,138.963026,96.027663,137.293320,-0.000738,0.001357,32.000000,-235.755015,139.169873,-0.147749,-40.000996,-0.422707,419325.951059,0.986046,19.805298,3.235072,2.786552,0.068023,0.079315,168.348984,32.000000,183.115455,169.008569,170.245982,150.889947,32.000000,146.493000,67.294122,62.670998,90.327589,0.281321,51.564603,70.873418,60.075463,33.300000,28.476879,59.549014,36.686807
49.893143,59.993705,139.057880,144.377418,102.353183,99.071481,29.147074,14.252730,138.822819,1.187062,59.868897,50.730911,142.951519,139.177854,141.387058,138.956009,96.029492,137.289200,-0.000738,0.001390,32.000000,-235.755067,139.165165,-0.147681,-40.001033,-0.422783,419326.976016,0.983874,19.815484,3.231224,2.786990,0.073796,0.082349,168.373266,32.000000,183.098627,169.020473,170.313915,150.873177,32.000000,146.517543,67.289278,62.668027,90.348031,0.281321,51.563954,70.873418,60.065746,33.300000,28.484388,59.551286,36.679763
49.877981,60.005872,139.049622,144.379594,102.266027,99.059301,29.173951,14.252501,138.813191,1.187025,59.900238,50.727422,142.953326,139.171287,141.383681,138.949111,96.033211,137.282185,-0.000738,0.001418,32.000000,-235.755318,139.157072,-0.147899,-40.001047,-0.422755,419295.949325,0.985868,19.822689,3.227191,2.786981,0.061599,0.073309,168.374075,32.000000,183.101539,169.043752,170.269030,150.844003,32.000000,146.548407,67.285142,62.666802,90.368682,0.281321,51.562322,70.873418,60.071289,33.300000,28.497047,59.560698,36.645428
49.879411,60.020661,139.040473,144.382807,102.181128,99.047260,29.142200,14.252464,138.802222,1.186667,59.934967,50.723110,142.953061,139.161131,141.379971,138.941458,96.036877,137.274916,-0.000739,0.001420,32.000000,-235.755355,139.149696,-0.147838,-40.001023,-0.422734,419254.766362,0.985912,19.836627,3.223384,2.787114,0.060487,0.072820,168.352998,32.000000,183.124133,169.051710,170.147447,150.839922,32.000000,146.568200,67.281206,62.665373,90.388824,0.281321,51.560959,70.873418,60.064548,33.300000,28.511572,59.561849,36.709404
49.872740,60.037736,139.030098,144.386718,102.110181,99.035392,29.174991,14.252516,138.791287,1.186879,59.970864,50.716097,142.952471,139.152452,141.379043,138.931421,96.040141,137.264074,-0.000740,0.001445,32.000000,-235.755269,139.139711,-0.147536,-40.001021,-0.422819,419221.559274,0.985244,19.864468,3.216295,2.787796,0.058327,0.080820,168.331980,32.000000,183.146855,169.030621,170.052707,150.857592,32.000000,146.560552,67.278250,62.663242,90.408187,0.281321,51.558481,70.873418,60.063723,33.300000,28.528248,59.564317,36.390549
49.867656,60.057130,139.017708,144.391404,102.041472,99.012946,29.164075,14.252575,138.778896,1.187173,60.006124,50.708251,142.953931,139.139623,141.380885,138.920901,96.042994,137.248599,-0.000740,0.001465,32.000000,-235.755204,139.124423,-0.147394,-40.001017,-0.422746,419181.568061,0.986205,19.877778,3.209139,2.787532,0.066615,0.082475,168.335115,32.000000,183.144994,169.000077,170.075008,150.886780,32.000000,146.530633,67.275313,62.661540,90.427190,0.281321,51.555938,70.873418,60.062172,33.300000,28.547366,59.555525,36.624958
49.858838,60.078876,139.002248,144.396944,102.011811,98.997713,29.162611,14.252541,138.763736,1.187039,60.042828,50.699068,142.956739,139.124216,141.382180,138.908113,96.044920,137.233308,-0.000741,0.001454,32.000000,-235.755321,139.109652,-0.147288,-40.001003,-0.422745,419151.187588,0.985168,19.901750,3.200668,2.787697,0.064695,0.078991,168.362134,32.000000,183.122465,168.984351,170.186841,150.905300,32.000000,146.524781,67.272028,62.659212,90.446107,0.281321,51.551881,70.873418,60.061926,33.300000,28.570228,59.548424,36.722683
49.849186,60.103186,138.986355,144.403881,101.897294,98.985569,29.149867,14.252591,138.748566,1.186707,60.081612,50.692885,142.960830,139.108591,141.383212,138.895915,96.046181,137.221301,-0.000740,0.001476,32.000000,-235.755136,139.094875,-0.147567,-40.001019,-0.422682,419079.400518,0.985474,19.926402,3.190381,2.787733,0.070125,0.077507,168.388664,32.000000,183.097782,168.992156,170.280211,150.893822,32.000000,146.552873,67.268927,62.656529,90.465949,0.281321,51.547337,70.873418,60.068186,33.300000,28.594948,59.557089,36.516081
49.845239,60.127023,138.970529,144.411376,101.773278,98.965311,29.161166,14.252606,138.733670,1.186623,60.119285,50.689946,142.963945,139.092465,141.381636,138.882842,96.047633,137.206491,-0.000741,0.001477,32.000000,-235.755048,139.082461,-0.147689,-40.001034,-0.422686,419044.267122,0.985620,19.957267,3.181111,2.787916,0.065004,0.079592,168.394953,32.000000,183.092083,169.016303,170.273473,150.866207,32.000000,146.585783,67.265880,62.654202,90.485012,0.281321,51.542773,70.873418,60.066983,33.300000,28.620395,59.557580,36.537431
49.840544,60.149663,138.957905,144.419030,101.776911,98.953332,29.180339,14.252661,138.719830,1.186310,60.150263,50.686945,142.965865,139.080210,141.379756,138.868550,96.050374,137.193042,-0.000741,0.001501,32.000000,-235.754950,139.069732,-0.147955,-40.001056,-0.422705,419027.449370,0.986204,19.991561,3.174081,2.788137,0.070903,0.079273,168.374421,32.000000,183.111195,169.035936,170.169605,150.850764,32.000000,146.613495,67.263552,62.652986,90.504002,0.281321,51.538433,70.873418,60.065290,33.300000,28.645433,59.554945,36.572207
49.831865,60.170379,138.944598,144.426445,101.760584,98.941139,29.150855,14.252554,138.707477,1.186526,60.173038,50.684637,142.965947,139.066022,141.380762,138.857890,96.052811,137.177564,-0.000740,0.001489,32.000000,-235.754993,139.059403,-0.147935,-40.001090,-0.422633,418971.974942,0.985768,20.019481,3.165513,2.788040,0.065999,0.062623,168.346263,32.000000,183.132392,169.028375,170.056359,150.862181,32.000000,146.617449,67.262791,62.651527,90.522410,0.281321,51.535017,70.873418,60.068743,33.300000,28.667541,59.560344,36.617915
49.833921,60.187064,138.933264,144.432620,101.684809,98.928917,29.148259,14.252361,138.694675,1.186815,60.186047,50.682607,142.967001,139.052016,141.384135,138.846680,96.054560,137.163507,-0.000740,0.001502,32.000000,-235.755246,139.046939,-0.147961,-40.001081,-0.422614,418948.366883,0.985162,20.046979,3.156310,2.788050,0.069793,0.073819,168.337805,32.000000,183.139726,169.004327,170.038331,150.891710,32.000000,146.595029,67.261757,62.649537,90.539450,0.281321,51.531044,70.873418,60.064648,33.300000,28.686919,59.563304,36.719308
49.826311,60.200737,138.922920,144.438043,101.639474,98.916920,29.166248,14.252455,138.684432,1.186880,60.191945,50.680871,142.971090,139.040760,141.387894,138.837425,96.057069,137.153234,-0.000740,0.001521,32.000000,-235.755226,139.038472,-0.147961,-40.001022,-0.422629,418923.948757,0.986280,20.076673,3.146436,2.788268,0.058438,0.075764,168.353742,32.000000,183.121618,168.985683,170.132285,150.911091,32.000000,146.580191,67.260310,62.647182,90.555244,0.281321,51.527826,70.873418,60.065363,33.300000,28.703386,59.564425,36.421510
49.826727,60.211622,138.915257,144.442886,101.557968,98.904887,29.174582,14.252454,138.676826,1.186871,60.195290,50.680224,142.976436,139.028364,141.390410,138.830196,96.058250,137.143843,-0.000739,0.001536,32.000000,-235.755126,139.030022,-0.147971,-40.001012,-0.422545,418888.717516,0.986244,20.091231,3.137931,2.787926,0.057352,0.076872,168.380376,32.000000,183.089104,168.991791,170.246290,150.908100,32.000000,146.592716,67.259627,62.644762,90.571666,0.281321,51.525054,70.873418,60.066188,33.300000,28.716762,59.554374,36.547115
49.826281,60.219939,138.905678,144.447321,101.556740,98.900916,29.122983,14.252561,138.669191,1.186673,60.200615,50.679794,142.981776,139.017303,141.391439,138.821729,96.060472,137.134881,-0.000740,0.001561,32.000000,-235.755035,139.022989,-0.147813,-40.001005,-0.422555,418855.403617,0.985718,20.112779,3.130487,2.788144,0.059475,0.069064,168.392520,32.000000,183.075055,169.017046,170.277975,150.886003,32.000000,146.623258,67.258730,62.642633,90.588775,0.281321,51.522348,70.873418,60.060282,33.300000,28.726163,59.559144,36.622390
49.819913,60.224795,138.898765,144.450701,101.572503,98.900947,29.172825,14.252661,138.662049,1.186503,60.203478,50.681286,142.985618,139.010797,141.391658,138.818559,96.063941,137.129518,-0.000741,0.001559,32.000000,-235.755027,139.016408,-0.147844,-40.000986,-0.422489,418816.005367,0.985336,20.123233,3.124791,2.787967,0.066948,0.084497,168.376443,32.000000,183.086952,169.044704,170.197785,150.859328,32.000000,146.654218,67.257527,62.641378,90.605142,0.281321,51.519735,70.873418,60.061058,33.300000,28.733186,59.561091,36.395245
49.813469,60.228348,138.891485,144.453653,101.575546,98.892827,29.185359,14.252649,138.656325,1.186323,60.201647,50.679112,142.986752,139.004658,141.394163,138.815353,96.066561,137.121136,-0.000742,0.001600,32.000000,-235.755048,139.010417,-0.147869,-40.001009,-0.422455,418805.889767,0.987073,20.132012,3.118262,2.787799,0.061588,0.067020,168.344460,32.000000,183.113727,169.048977,170.071748,150.860902,32.000000,146.664780,67.256587,62.640395,90.621135,0.281321,51.517186,70.873418,60.065963,33.300000,28.738345,59.561347,36.658120
49.813229,60.230821,138.886324,144.456205,101.561642,98.893047,29.117589,14.252862,138.649549,1.186305,60.195442,50.679619,142.986598,139.001484,141.398706,138.810000,96.069538,137.114765,-0.000742,0.001603,32.000000,-235.754831,139.004256,-0.147851,-40.001043,-0.422503,418809.275847,0.985538,20.143457,3.112215,2.788017,0.061897,0.073195,168.326915,32.000000,183.132267,169.028557,170.018279,150.884737,32.000000,146.651050,67.255749,62.639770,90.636451,0.281321,51.515513,70.873418,60.064738,33.300000,28.742159,59.559547,36.514320
