OSU 80 Ton Compressor Load Stand
49.810112,60.232437,138.879813,144.458389,101.530308,98.893074,29.134168,14.252852,138.645747,1.186401,60.185703,50.677772,142.988872,138.995908,141.403248,138.804255,96.072287,137.107574,-0.000742,0.001604,32.000000,-235.754731,138.995824,-0.147867,-40.001034,-0.422509,418778.649702,0.985183,20.153679,3.105568,2.788232,0.068526,0.072681,168.334205,32.000000,183.122641,169.006948,170.087479,150.910059,32.000000,146.623225,67.254901,62.638775,90.651073,0.281321,51.512845,70.873418,60.064499,33.300000,28.744641,59.563934,36.395245
49.808553,60.233072,138.875694,144.460197,101.526004,98.896166,29.171442,14.252843,138.641243,1.186347,60.177141,50.674789,142.992157,138.987223,141.407042,138.799484,96.072829,137.104200,-0.000743,0.001603,32.000000,-235.754756,138.991309,-0.147827,-40.000989,-0.422500,418777.242666,0.987490,20.156401,3.099527,2.788141,0.066919,0.078689,168.354065,32.000000,183.094173,169.004837,170.213403,150.921854,32.000000,146.616366,67.253255,62.636843,90.665733,0.281321,51.511546,70.873418,60.067186,33.300000,28.746447,59.558465,36.637064
49.816709,60.232959,138.872999,144.461664,101.529862,98.896599,29.141632,14.252883,138.635826,1.186308,60.174029,50.674278,142.995630,138.983379,141.409801,138.794593,96.072775,137.097703,-0.000744,0.001626,32.000000,-235.754686,138.988305,-0.147810,-40.000954,-0.422511,418776.484518,0.987001,20.161244,3.093321,2.788185,0.064846,0.077953,168.368000,32.000000,183.075063,169.023218,170.284028,150.904288,32.000000,146.640267,67.251687,62.635393,90.680421,0.281321,51.509520,70.873418,60.057191,33.300000,28.747525,59.557128,36.511826
49.818895,60.232759,138.866772,144.462922,101.506781,98.896662,29.179910,14.252897,138.632300,1.185846,60.174846,50.673181,142.999175,138.977126,141.410731,138.790834,96.073806,137.093134,-0.000744,0.001644,32.000000,-235.754710,138.983251,-0.147906,-40.000964,-0.422532,418789.981936,0.985806,20.163492,3.091158,2.788190,0.060708,0.073171,168.358740,32.000000,183.082759,169.048638,170.241925,150.879411,32.000000,146.669443,67.250303,62.635118,90.694138,0.281321,51.508038,70.873418,60.047305,33.300000,28.747823,59.561268,36.665383
49.814410,60.233129,138.861653,144.464102,101.533109,98.896646,29.161409,14.252999,138.627040,1.185519,60.175467,50.671428,143.000516,138.970513,141.411764,138.785301,96.074691,137.089108,-0.000743,0.001684,32.000000,-235.754587,138.977766,-0.148016,-40.001015,-0.422449,418786.405321,0.986641,20.154937,3.088089,2.787679,0.061277,0.073594,168.329106,32.000000,183.108573,169.059632,170.123806,150.878582,32.000000,146.683942,67.249460,62.635087,90.706510,0.281321,51.505603,70.873418,60.047822,33.300000,28.749015,59.565015,36.666998
49.817228,60.234358,138.855451,144.465198,101.542152,98.896774,29.144535,14.253039,138.623372,1.185186,60.172054,50.670388,142.998730,138.963840,141.414196,138.779047,96.075795,137.083761,-0.000743,0.001664,32.000000,-235.754460,138.971263,-0.147979,-40.001044,-0.422408,418782.881352,0.985299,20.152474,3.084860,2.787432,0.058727,0.073579,168.301679,32.000000,183.131362,169.043366,170.038433,150.898229,32.000000,146.671413,67.248416,62.634045,90.718620,0.281321,51.503775,70.873418,60.042889,33.300000,28.750804,59.563383,36.417915
49.817747,60.235971,138.849254,144.466534,101.498860,98.897050,29.169258,14.252953,138.619029,1.185037,60.167735,50.669020,142.999656,138.960327,141.417340,138.772582,96.077884,137.077871,-0.000743,0.001655,32.000000,-235.754521,138.964217,-0.147628,-40.001092,-0.422436,418784.769879,0.986023,20.157487,3.082040,2.787580,0.052581,0.072704,168.301477,32.000000,183.134202,169.013240,170.067595,150.934200,32.000000,146.643096,67.248170,62.632580,90.730019,0.281321,51.500743,70.873418,60.040727,33.300000,28.753095,59.561337,36.674774
49.816530,60.238032,138.843653,144.468002,101.466133,98.897042,29.167907,14.252969,138.613566,1.184947,60.165888,50.665436,143.002228,138.952113,141.420236,138.766393,96.079973,137.069183,-0.000743,0.001642,32.000000,-235.754550,138.956990,-0.147619,-40.001080,-0.422391,418782.943420,0.986537,20.155799,3.078365,2.787298,0.062017,0.075885,168.323637,32.000000,183.111274,169.001153,170.186290,150.958294,32.000000,146.630678,67.248658,62.631145,90.741143,0.281321,51.498724,70.873418,60.037486,33.300000,28.755792,59.552053,36.696565
49.816046,60.240604,138.839898,144.469491,101.373727,98.897008,29.153414,14.252973,138.606588,1.184696,60.169712,50.662250,143.005452,138.944377,141.421933,138.758078,96.079466,137.060888,-0.000746,0.001635,32.000000,-235.754465,138.951521,-0.147626,-40.001075,-0.422371,418781.593607,0.985696,20.156874,3.073443,2.787144,0.056904,0.076148,168.347920,32.000000,183.085062,169.013191,170.291198,150.947336,32.000000,146.647495,67.248680,62.628777,90.752251,0.281321,51.496366,70.873418,60.035564,33.300000,28.759296,59.554237,36.555699
49.813413,60.243976,138.831772,144.471148,101.419280,98.896968,29.152318,14.252886,138.601459,1.184439,60.179636,50.657388,143.008966,138.936126,141.420776,138.752198,96.079267,137.053243,-0.000746,0.001618,32.000000,-235.754603,138.942807,-0.147639,-40.001049,-0.422368,418781.450676,0.985774,20.160195,3.067179,2.787100,0.063275,0.065883,168.351507,32.000000,183.086389,169.038879,170.291502,150.924020,32.000000,146.683939,67.248769,62.626995,90.763089,0.281321,51.493944,70.873418,60.030366,33.300000,28.763365,59.566451,36.496418
49.810200,60.248848,138.825699,144.472833,101.352724,98.896814,29.173906,14.252746,138.597228,1.183999,60.192062,50.656354,143.009833,138.925919,141.418742,138.743678,96.080754,137.047040,-0.000746,0.001633,32.000000,-235.754689,138.935624,-0.147656,-40.001015,-0.422361,418785.621949,0.986281,20.163268,3.063697,2.787052,0.073014,0.081217,168.333356,32.000000,183.109475,169.061320,170.186006,150.909658,32.000000,146.707754,67.250174,62.627111,90.773529,0.281321,51.490667,70.873418,60.036782,33.300000,28.768504,59.560708,36.594951
49.810611,60.255008,138.817347,144.474677,101.252079,98.884702,29.142449,14.252685,138.590533,1.184055,60.203454,50.653649,143.008756,138.920259,141.419580,138.736661,96.083152,137.038154,-0.000745,0.001625,32.000000,-235.754857,138.929279,-0.147656,-40.001033,-0.422370,418791.476364,0.986383,20.169365,3.060219,2.787036,0.064237,0.082753,168.304658,32.000000,183.136161,169.056576,170.074331,150.917307,32.000000,146.708869,67.252395,62.626749,90.783715,0.281321,51.487216,70.873418,60.034298,33.300000,28.775224,59.565173,36.648069
49.808970,60.262246,138.813032,144.476811,101.214497,98.872527,29.178207,14.252618,138.584953,1.184059,60.210500,50.651090,143.008887,138.914114,141.422653,138.729458,96.084269,137.030245,-0.000746,0.001621,32.000000,-235.754863,138.923715,-0.147673,-40.001045,-0.422387,418796.304217,0.985734,20.177563,3.055748,2.787094,0.061629,0.074322,168.296398,32.000000,183.151794,169.030369,170.061549,150.947809,32.000000,146.691787,67.254782,62.625703,90.792664,0.281321,51.484989,70.873418,60.030756,33.300000,28.783650,59.557393,36.695391
49.805006,60.269616,138.805953,144.479229,101.235459,98.864868,29.152388,14.252750,138.580054,1.184044,60.212206,50.653097,143.011859,138.908337,141.424971,138.721488,96.083597,137.025136,-0.000745,0.001615,32.000000,-235.754740,138.918041,-0.147712,-40.001058,-0.422315,418748.393241,0.986685,20.183297,3.049078,2.786903,0.063548,0.075823,168.314050,32.000000,183.137632,169.012468,170.158814,150.969309,32.000000,146.674254,67.256895,62.623948,90.800300,0.281321,51.481591,70.873418,60.033610,33.300000,28.792192,59.547283,36.533029
49.806523,60.275661,138.802373,144.481564,101.187509,98.865062,29.141746,14.252839,138.575561,1.184043,60.211426,50.653617,143.014991,138.902842,141.427296,138.715592,96.082183,137.018993,-0.000745,0.001613,32.000000,-235.754685,138.913012,-0.147784,-40.001064,-0.422274,418704.335773,0.985409,20.192234,3.044157,2.786908,0.071686,0.074610,168.339813,32.000000,183.110507,169.021478,170.275204,150.967054,32.000000,146.681023,67.259548,62.622020,90.808675,0.281321,51.479809,70.873418,60.031472,33.300000,28.800115,59.564012,36.521217
49.810495,60.279701,138.800096,144.483567,101.180907,98.865020,29.185213,14.253009,138.573672,1.183776,60.208412,50.652920,143.016827,138.897413,141.427173,138.710323,96.080764,137.014575,-0.000744,0.001604,32.000000,-235.754592,138.908061,-0.147889,-40.001077,-0.422266,418685.317591,0.986311,20.203708,3.042372,2.786988,0.059275,0.077037,168.351574,32.000000,183.101812,169.046441,170.310887,150.947099,32.000000,146.717199,67.260834,62.619842,90.816344,0.281321,51.477609,70.873418,60.020987,33.300000,28.806679,59.551975,36.446529
49.806635,60.281053,138.797804,144.484989,101.167261,98.865136,29.144468,14.253016,138.572417,1.183630,60.202633,50.653216,143.017485,138.895169,141.426026,138.709739,96.080848,137.010372,-0.000744,0.001593,32.000000,-235.754521,138.903526,-0.147992,-40.001041,-0.422246,418695.731309,0.986655,20.208182,3.040832,2.786831,0.058163,0.074864,168.335638,32.000000,183.115627,169.073461,170.228167,150.920053,32.000000,146.744694,67.261670,62.618230,90.822257,0.281321,51.476500,70.873418,60.024523,33.300000,28.809055,59.553017,36.598326
49.813856,60.278959,138.796951,144.485608,101.161724,98.865115,29.157229,14.253164,138.573392,1.183584,60.194750,50.653233,143.016507,138.895502,141.426867,138.706187,96.081698,137.009124,-0.000746,0.001570,32.000000,-235.754430,138.902789,-0.147999,-40.001040,-0.422207,418700.288314,0.985110,20.208110,3.040126,2.786563,0.065730,0.071954,168.302206,32.000000,183.145321,169.078610,170.100097,150.923205,32.000000,146.746729,67.262829,62.617424,90.826645,0.281321,51.474726,70.873418,60.016938,33.300000,28.809040,59.562045,36.618208
49.810648,60.275975,138.794101,144.486044,101.163930,98.864910,29.190734,14.253260,138.576034,1.183761,60.183922,50.653509,143.015162,138.897168,141.430613,138.703167,96.082205,137.007090,-0.000746,0.001554,32.000000,-235.754296,138.900775,-0.147940,-40.001047,-0.422238,418704.999578,0.986576,20.213458,3.038020,2.786733,0.059897,0.073193,168.281981,32.000000,183.167967,169.056963,170.048306,150.951866,32.000000,146.726875,67.265042,62.616305,90.829164,0.281321,51.473551,70.873418,60.013052,33.300000,28.807358,59.556518,36.525985
49.804467,60.272578,138.794380,144.486353,101.106955,98.864894,29.151092,14.253348,138.577319,1.183495,60.171154,50.654785,143.017064,138.896053,141.434179,138.702973,96.082522,137.007875,-0.000746,0.001531,32.000000,-235.754164,138.896600,-0.147803,-40.001079,-0.422167,418696.154776,0.985981,20.203891,3.036570,2.786312,0.065727,0.075728,168.289218,32.000000,183.162576,169.029127,170.118486,150.980490,32.000000,146.694991,67.266578,62.615266,90.830229,0.281321,51.472130,70.873418,60.017952,33.300000,28.804738,59.552840,36.531048
49.809596,60.269248,138.791345,144.486596,101.098245,98.864936,29.152893,14.253386,138.578916,1.183175,60.160987,50.657816,143.019622,138.894338,141.436317,138.701112,96.080975,137.010314,-0.000746,0.001508,32.000000,-235.754236,138.897014,-0.147948,-40.001063,-0.422182,418692.120860,0.984909,20.204226,3.035084,2.786434,0.061679,0.072738,168.316313,32.000000,183.139779,169.021749,170.244716,150.992135,32.000000,146.692532,67.267937,62.613418,90.830884,0.281321,51.470779,70.873418,60.015917,33.300000,28.802210,59.566599,36.410652
49.807100,60.266783,138.794904,144.486814,101.138769,98.864915,29.208573,14.253341,138.580437,1.182966,60.153054,50.660690,143.021880,138.894783,141.436275,138.702194,96.078997,137.012316,-0.000746,0.001510,32.000000,-235.754213,138.896154,-0.148194,-40.001092,-0.422238,418691.692358,0.986374,20.207226,3.035145,2.786786,0.058524,0.076951,168.335452,32.000000,183.123614,169.037825,170.319977,150.974551,32.000000,146.722766,67.269412,62.611209,90.830646,0.281321,51.470165,70.873418,60.012589,33.300000,28.800271,59.557757,36.413880
49.808225,60.263334,138.796006,144.486719,101.199421,98.865062,29.156597,14.253438,138.582989,1.182976,60.146960,50.661897,143.023538,138.897320,141.434979,138.701269,96.078551,137.010458,-0.000746,0.001502,32.000000,-235.754128,138.896460,-0.148186,-40.001127,-0.422173,418687.122614,0.986193,20.198588,3.037866,2.786438,0.067342,0.076152,168.328193,32.000000,183.128791,169.059179,170.278397,150.948835,32.000000,146.750418,67.270465,62.610632,90.829278,0.281321,51.469966,70.873418,60.009480,33.300000,28.798112,59.562537,36.535450
49.806998,60.259122,138.798436,144.486323,101.194543,98.864997,29.164658,14.253390,138.585049,1.182915,60.140921,50.663733,143.022095,138.899280,141.433350,138.702289,96.078794,137.013008,-0.000746,0.001488,32.000000,-235.754188,138.897074,-0.148170,-40.001117,-0.422205,418689.026517,0.984361,20.198706,3.040807,2.786649,0.063173,0.077802,168.302327,32.000000,183.155606,169.066292,170.160913,150.947135,32.000000,146.759615,67.271985,62.610744,90.826687,0.281321,51.469430,70.873418,60.010270,33.300000,28.794915,59.553873,36.515567
49.807339,60.254365,138.799161,144.485636,101.163285,98.864873,29.173401,14.253380,138.586268,1.183089,60.130276,50.663622,143.020205,138.900094,141.434834,138.703935,96.078960,137.013168,-0.000748,0.001463,32.000000,-235.754236,138.899563,-0.148159,-40.001120,-0.422196,418685.211955,0.986084,20.194093,3.040359,2.786608,0.061360,0.080052,168.279118,32.000000,183.180882,169.046935,170.074616,150.969110,32.000000,146.738648,67.274108,62.611243,90.823311,0.281321,51.469352,70.873418,60.004325,33.300000,28.790854,59.551620,36.698546
49.814051,60.249550,138.800826,144.484758,101.164384,98.864866,29.167453,14.253447,138.589190,1.182961,60.114711,50.666743,143.020976,138.900877,141.437382,138.704356,96.079394,137.014193,-0.000748,0.001451,32.000000,-235.754183,138.898532,-0.148143,-40.001089,-0.422208,418680.332058,0.985826,20.191151,3.041343,2.786726,0.061369,0.071715,168.282563,32.000000,183.183583,169.015282,170.107484,151.001157,32.000000,146.704658,67.276678,62.611069,90.818948,0.281321,51.468617,70.873418,59.997326,33.300000,28.786735,59.566589,36.536697
49.814604,60.244450,138.801023,144.483974,101.194097,98.864978,29.182592,14.253560,138.592024,1.182673,60.100510,50.666631,143.023517,138.901588,141.438720,138.705765,96.079473,137.017566,-0.000748,0.001442,32.000000,-235.754125,138.899048,-0.148089,-40.001095,-0.422201,418672.792034,0.985510,20.186041,3.041252,2.786721,0.058109,0.071013,168.308335,32.000000,183.164311,168.999353,170.222602,151.021469,32.000000,146.689396,67.278926,62.610839,90.814421,0.281321,51.468255,70.873418,59.991441,33.300000,28.782432,59.564052,36.582258
49.818351,60.239235,138.803617,144.483184,101.169042,98.865091,29.191687,14.253518,138.593743,1.182459,60.090908,50.666678,143.026357,138.901687,141.439454,138.707790,96.077849,137.020076,-0.000749,0.001428,32.000000,-235.754115,138.898953,-0.147833,-40.001107,-0.422138,418661.551342,0.985552,20.174279,3.041311,2.786379,0.057807,0.078199,168.337186,32.000000,183.140971,169.011981,167.497373,151.014956,32.000000,146.698435,67.281725,62.611652,90.810393,0.281321,51.467921,70.873418,59.985203,33.300000,28.777812,59.555820,36.549536
49.819942,60.234074,138.803432,144.482289,101.241250,98.865104,29.173324,14.253431,138.594707,1.182414,60.086493,50.665964,143.027450,138.901440,141.438389,138.708087,96.076594,137.023216,-0.000749,0.001443,32.000000,-235.754220,138.898616,-0.147837,-40.001108,-0.422128,418655.138352,0.985017,20.168606,3.042856,2.786352,0.062820,0.071112,168.345704,32.000000,183.141448,169.039724,163.291989,150.993050,32.000000,146.726243,67.283903,62.612650,90.805383,0.281321,51.467370,70.873418,59.980735,33.300000,28.773261,59.556872,36.442714
49.817955,60.229235,138.806356,144.481352,101.195668,98.865067,29.158030,14.253413,138.594025,1.182311,60.081106,50.666694,143.026204,138.904301,141.435400,138.708385,96.076349,137.026023,-0.000749,0.001433,32.000000,-235.754295,138.897849,-0.148086,-40.001123,-0.422093,418649.347129,0.984616,20.159513,3.045687,2.786195,0.068535,0.073606,168.327577,32.000000,183.164789,169.060257,161.789233,150.980341,32.000000,146.750269,67.284976,62.613096,90.797946,0.281321,51.467124,70.873418,59.980632,33.300000,28.768915,59.555771,36.522757
49.821219,60.224802,138.807169,144.480565,101.149179,98.865141,29.162222,14.253278,138.595306,1.182037,60.074009,50.667552,143.023740,138.905568,141.435846,138.705183,96.076457,137.029760,-0.000749,0.001434,32.000000,-235.754373,138.899269,-0.148054,-40.001125,-0.422073,418644.599126,0.985188,20.152708,3.048451,2.786102,0.066932,0.072307,168.304834,32.000000,183.190034,169.054645,161.671144,150.994188,32.000000,146.742354,67.286949,62.614118,90.790031,0.281321,51.466841,70.873418,59.972903,33.300000,28.764876,59.565694,36.676609
49.824631,60.220755,138.810080,144.479834,101.138567,98.865012,29.165979,14.253113,138.595552,1.181834,60.065845,50.668758,143.021989,138.906794,141.438703,138.705833,96.076855,137.033349,-0.000748,0.001445,32.000000,-235.754483,138.900644,-0.148025,-40.001079,-0.422097,418639.525433,0.985735,20.149924,3.050047,2.786272,0.064912,0.078800,168.303654,32.000000,183.200591,169.029311,161.657358,151.028031,32.000000,146.714303,67.288665,62.614609,90.781180,0.281321,51.467167,70.873418,59.966337,33.300000,28.761246,59.554148,36.728993
49.824419,60.217070,138.808211,144.479064,101.173624,98.865125,29.153381,14.252990,138.597848,1.181810,60.058678,50.669782,143.021793,138.905495,141.439639,138.706571,96.075886,137.036298,-0.000748,0.001456,32.000000,-235.754583,138.900750,-0.147996,-40.001041,-0.422060,418632.051362,0.985511,20.142113,3.051737,2.786105,0.060615,0.077060,168.326158,32.000000,183.182638,169.010450,161.754650,151.053371,32.000000,146.688267,67.290472,62.613855,90.771341,0.281321,51.465895,70.873418,59.960205,33.300000,28.758168,59.554620,36.593777
49.823145,60.214654,138.809989,144.478320,101.281069,98.865086,29.142596,14.253016,138.598067,1.181794,60.058012,50.668646,143.022314,138.904668,141.440774,138.708154,96.073717,137.039419,-0.000747,0.001459,32.000000,-235.754657,138.901841,-0.147975,-40.001053,-0.422032,418623.413798,0.985298,20.134536,3.053065,2.785973,0.071499,0.077596,168.356668,32.000000,183.153071,169.014512,161.870935,151.054254,32.000000,146.687554,67.292662,62.612508,90.762644,0.281321,51.465656,70.873418,59.960314,33.300000,28.755961,59.562380,36.404929
49.829642,60.213745,138.808366,144.477698,101.372363,98.857666,29.151763,14.253007,138.596074,1.181795,60.064968,50.669565,143.023053,138.903186,141.439210,138.708048,96.072056,137.038359,-0.000746,0.001477,32.000000,-235.754697,138.901132,-0.147657,-40.001080,-0.422024,418621.432238,0.985720,20.131068,3.055453,2.785947,0.060877,0.074709,168.375316,32.000000,183.142574,169.039541,161.905156,151.029831,32.000000,146.719301,67.294390,62.611788,90.754245,0.281321,51.464265,70.873418,59.950815,33.300000,28.754970,59.558583,36.533175
49.823557,60.214555,138.809480,144.477318,101.319362,98.856853,29.173707,14.253140,138.597395,1.181845,60.074331,50.671582,143.022495,138.900500,141.434786,138.708272,96.071551,137.039195,-0.000746,0.001477,32.000000,-235.754492,138.899932,-0.147676,-40.001063,-0.422042,418623.240581,0.986106,20.129972,3.059121,2.786054,0.058350,0.075424,168.367933,32.000000,183.156563,169.065263,161.826058,151.007584,32.000000,146.741646,67.295619,62.611990,90.745461,0.281321,51.463855,70.873418,59.947898,33.300000,28.755546,59.551611,36.507937
49.817869,60.217301,138.809393,144.477302,101.340370,98.856748,29.136272,14.253179,138.599050,1.181963,60.080487,50.673378,143.020437,138.899472,141.432930,138.704979,96.070781,137.040727,-0.000746,0.001452,32.000000,-235.754470,138.897577,-0.147713,-40.001073,-0.421943,418589.292401,0.985578,20.122340,3.060272,2.785658,0.063752,0.075286,168.343692,32.000000,183.182558,169.069137,161.701408,151.012165,32.000000,146.743872,67.296619,62.611601,90.736560,0.281321,51.462771,70.873418,59.951415,33.300000,28.759149,59.552466,36.465237
49.824340,60.220079,138.811689,144.477737,101.323999,98.856840,29.135396,14.253216,138.603359,1.182131,60.078186,50.675667,143.017975,138.902912,141.433838,138.705927,96.070185,137.042043,-0.000747,0.001421,32.000000,-235.754401,138.900631,-0.147702,-40.001056,-0.421995,418591.524245,0.984963,20.129447,3.061181,2.786021,0.060296,0.074862,168.331385,32.000000,183.200159,169.050178,161.649360,151.038761,32.000000,146.724620,67.297970,62.610888,90.726890,0.281321,51.462955,70.873418,59.944753,33.300000,28.762785,59.556567,36.456213
49.825875,60.221291,138.813038,144.477949,101.346770,98.857099,29.192154,14.253211,138.607591,1.182283,60.069190,50.679122,143.019249,138.906865,141.435908,138.707962,96.070013,137.043082,-0.000747,0.001406,32.000000,-235.754299,138.902188,-0.147688,-40.001052,-0.422055,418599.679781,0.986359,20.138078,3.062687,2.786337,0.071458,0.081959,168.344750,32.000000,183.190768,169.025801,161.716743,151.067072,32.000000,146.695897,67.299639,62.611034,90.716533,0.281321,51.462278,70.873418,59.937019,33.300000,28.765625,59.558259,36.680277
49.826622,60.220601,138.817265,144.477804,101.389923,98.856911,29.134280,14.253281,138.610937,1.182274,60.060322,50.679762,143.022594,138.910939,141.438336,138.709686,96.067539,137.043935,-0.000745,0.001397,32.000000,-235.754239,138.906893,-0.147936,-40.001022,-0.422001,418600.866039,0.986256,20.134160,3.063915,2.786022,0.066091,0.072414,168.374962,32.000000,183.163913,169.020947,161.838852,151.077273,32.000000,146.695295,67.301213,62.610486,90.704956,0.281321,51.463066,70.873418,59.932116,33.300000,28.766837,59.546290,36.714980
49.825473,60.217674,138.821264,144.477168,101.435871,98.856858,29.157460,14.253239,138.613591,1.182293,60.054853,50.683659,143.024817,138.913662,141.437979,138.711519,96.064388,137.048336,-0.000744,0.001385,32.000000,-235.754288,138.912569,-0.148100,-40.001014,-0.421994,418602.528660,0.984310,20.133783,3.064587,2.785963,0.053798,0.066871,168.399902,32.000000,183.140167,169.041233,161.911537,151.053145,32.000000,146.718498,67.301625,62.609825,90.692456,0.281321,51.463246,70.873418,59.929400,33.300000,28.764549,59.565045,36.552618
49.829997,60.213239,138.824206,144.476264,101.491270,98.856625,29.215898,14.253350,138.617613,1.182400,60.051901,50.683950,143.026243,138.915169,141.435577,138.712457,96.063512,137.050727,-0.000742,0.001387,32.000000,-235.754243,138.913152,-0.148096,-40.000981,-0.422002,418605.314180,0.986246,20.132321,3.067472,2.786006,0.063068,0.082121,168.397280,32.000000,183.145309,169.066863,161.866923,151.024047,32.000000,146.742720,67.302227,62.610451,90.678699,0.281321,51.464305,70.873418,59.922214,33.300000,28.761203,59.563727,36.637871
49.834925,60.208941,138.827772,144.475327,101.396440,98.856612,29.137561,14.253521,138.621607,1.182624,60.047748,50.687879,143.023472,138.919210,141.433620,138.714924,96.064619,137.055517,-0.000741,0.001415,32.000000,-235.754137,138.918066,-0.148113,-40.000992,-0.422020,418607.744611,0.985479,20.130582,3.072739,2.786150,0.066060,0.078938,168.373525,32.000000,183.169745,169.079543,161.741875,151.016930,32.000000,146.749896,67.302597,62.611551,90.663188,0.281321,51.464054,70.873418,59.913286,33.300000,28.757390,59.557620,36.640512
49.837095,60.204732,138.831611,144.474361,101.386164,98.856806,29.216468,14.253455,138.626675,1.183046,60.039720,50.689907,143.020342,138.923514,141.434576,138.718770,96.064112,137.058149,-0.000740,0.001411,32.000000,-235.754327,138.921603,-0.148104,-40.001024,-0.421980,418600.278953,0.983395,20.121467,3.074766,2.785957,0.063916,0.079695,168.351034,32.000000,183.190569,169.062416,161.655314,151.033923,32.000000,146.728404,67.302568,62.611727,90.646002,0.281321,51.465176,70.873418,59.903582,33.300000,28.753704,59.560541,36.662962
49.837611,60.200560,138.838655,144.473374,101.428974,98.856953,29.176367,14.253410,138.631067,1.182903,60.027570,50.692176,143.019112,138.928182,141.436641,138.721117,96.062770,137.061625,-0.000741,0.001417,32.000000,-235.754232,138.923421,-0.148120,-40.001059,-0.421937,418589.417036,0.985921,20.112070,3.075961,2.785753,0.070360,0.074774,168.353944,32.000000,183.188742,169.034836,161.690185,151.062957,32.000000,146.692126,67.302071,62.611383,90.626551,0.281321,51.466101,70.873418,59.899388,33.300000,28.750065,59.557875,36.465164
49.836752,60.196274,138.841269,144.472269,101.411330,98.865199,29.130951,14.253510,138.636264,1.182900,60.016641,50.692752,143.020518,138.931211,141.438936,138.724860,96.060650,137.064102,-0.000741,0.001427,32.000000,-235.754153,138.926511,-0.148122,-40.001033,-0.421922,418584.156591,0.983202,20.105615,3.077733,2.785708,0.072062,0.085261,168.381014,32.000000,183.164366,169.023707,159.002569,151.077892,32.000000,146.675592,67.302106,62.612003,90.607678,0.281321,51.467173,70.873418,59.896637,33.300000,28.746330,59.549988,36.729800
49.843936,60.191844,138.848305,144.470986,101.365864,98.864884,29.178709,14.253480,138.639622,1.182873,60.009101,50.693389,143.021542,138.932711,141.440119,138.729092,96.057753,137.064907,-0.000742,0.001432,32.000000,-235.754064,138.929929,-0.148093,-40.001032,-0.421936,418581.932292,0.984533,20.100909,3.080748,2.785821,0.067023,0.075893,168.406750,32.000000,183.135737,169.037272,154.869440,151.065773,32.000000,146.682186,67.301422,62.612504,90.590004,0.281321,51.468389,70.873418,59.885247,33.300000,28.742467,59.559833,36.631194
49.846107,60.187307,138.852460,144.469625,101.358552,98.864724,29.202028,14.253323,138.643131,1.182964,60.004583,50.697319,143.021572,138.936177,141.438711,138.734469,96.055486,137.067295,-0.000742,0.001466,32.000000,-235.754268,138.933053,-0.147851,-40.001017,-0.421980,418616.154780,0.986157,20.097512,3.084057,2.785921,0.068513,0.082070,168.413662,32.000000,183.133370,169.065530,153.450931,151.042686,32.000000,146.703351,67.299889,62.613136,90.572417,0.281321,51.469842,70.873418,59.878667,33.300000,28.738439,59.557108,36.664797
49.849322,60.182699,138.858607,144.468286,101.355729,98.872899,29.131956,14.253341,138.647191,1.183054,60.002735,50.703238,143.020856,138.941946,141.436759,138.740838,96.055365,137.072128,-0.000742,0.001453,32.000000,-235.754225,138.935883,-0.147762,-40.000961,-0.421930,418609.465623,0.984373,20.085650,3.087343,2.785661,0.060122,0.079016,168.394486,32.000000,183.153137,169.087323,153.349060,151.024565,32.000000,146.723559,67.299043,62.614357,90.555588,0.281321,51.471225,70.873418,59.865052,33.300000,28.734284,59.568910,36.680057
49.850959,60.178322,138.861382,144.467022,101.359087,98.885103,29.172378,14.253304,138.649848,1.182977,60.000910,50.702846,143.018658,138.944506,141.437294,138.742349,96.054291,137.077734,-0.000741,0.001444,32.000000,-235.754262,138.943124,-0.147688,-40.000949,-0.421918,418605.819447,0.983526,20.078867,3.090757,2.785623,0.061974,0.072730,168.367573,32.000000,183.176964,169.081771,153.243646,151.032923,32.000000,146.715406,67.299833,62.616051,90.539794,0.281321,51.472280,70.873418,59.859592,33.300000,28.730273,59.561652,36.584386
49.846164,60.174615,138.865424,144.465748,101.402541,98.897186,29.167657,14.253381,138.652595,1.182892,59.994676,50.702040,143.016385,138.945223,141.438825,138.745102,96.053024,137.081244,-0.000740,0.001453,32.000000,-235.754228,138.945595,-0.147735,-40.000925,-0.421934,418633.163622,0.985891,20.070934,3.093201,2.785567,0.060046,0.076895,168.362949,32.000000,183.186285,169.055520,153.242618,151.057526,32.000000,146.683419,67.300120,62.616730,90.524169,0.281321,51.473122,70.873418,59.853224,33.300000,28.726677,59.562596,36.705589
49.850269,60.171710,138.866852,144.464445,101.418362,98.897448,29.129354,14.253388,138.655141,1.182911,59.988054,50.703056,143.017062,138.946323,141.440090,138.748507,96.051411,137.081488,-0.000741,0.001477,32.000000,-235.754161,138.947797,-0.147849,-40.000913,-0.421974,418680.295973,0.984600,20.064863,3.096971,2.785531,0.066043,0.075312,168.384224,32.000000,183.165405,169.036553,153.348605,151.071833,32.000000,146.658118,67.299879,62.615993,90.508207,0.281321,51.473419,70.873418,59.846426,33.300000,28.723766,59.555240,36.719749
49.855783,60.169740,138.870242,144.463098,101.472035,98.897616,29.173412,14.253346,138.655815,1.182701,59.986188,50.705253,143.017949,138.947794,141.439950,138.749838,96.048696,137.085906,-0.000740,0.001482,32.000000,-235.754289,138.951668,-0.148123,-40.000891,-0.422076,418731.922857,0.984974,20.066115,3.099926,2.785880,0.060350,0.072883,168.412954,32.000000,183.135372,169.044414,153.467400,151.062319,32.000000,146.663100,67.299153,62.614857,90.493057,0.281321,51.474279,70.873418,59.837728,33.300000,28.722307,59.564317,36.577856
49.861237,60.168841,138.873941,144.461985,101.537400,98.897456,29.166404,14.253414,138.656860,1.182691,59.987786,50.707352,143.017415,138.949546,141.438411,138.752066,96.045513,137.086708,-0.000740,0.001498,32.000000,-235.754193,138.956432,-0.148145,-40.000907,-0.422042,418730.201269,0.986175,20.058964,3.101655,2.785679,0.058686,0.077787,168.429399,32.000000,183.122709,169.076211,153.494242,151.030212,32.000000,146.685654,67.298252,62.614123,90.479028,0.281321,51.475198,70.873418,59.821415,33.300000,28.721585,59.565143,36.681524
49.861775,60.167525,138.877458,144.460821,101.528204,98.905553,29.125198,14.253575,138.659275,1.182446,59.989209,50.710340,143.016148,138.950738,141.434465,138.755433,96.043706,137.089316,-0.000740,0.001533,32.000000,-235.754056,138.962868,-0.147860,-40.000903,-0.421998,418729.782715,0.984562,20.051292,3.106496,2.785439,0.050844,0.070163,168.414474,32.000000,183.137250,169.103966,153.412532,150.999730,32.000000,146.704968,67.296999,62.614842,90.465853,0.281321,51.476259,70.873418,59.815359,33.300000,28.721015,59.561573,36.597886
49.865035,60.165511,138.882364,144.459485,101.444146,98.917584,29.195394,14.253514,138.663273,1.182393,59.986088,50.714195,143.014199,138.954696,141.432918,138.758226,96.042766,137.090952,-0.000740,0.001502,32.000000,-235.754183,138.967756,-0.147871,-40.000874,-0.421954,418730.094382,0.984677,20.044752,3.110064,2.785208,0.065567,0.076740,168.385952,32.000000,183.166479,169.111164,153.290279,150.996554,32.000000,146.705760,67.296460,62.616071,90.454118,0.281321,51.477544,70.873418,59.806611,33.300000,28.720004,59.564002,36.415714
49.864995,60.162518,138.888000,144.457854,101.421168,98.929709,29.130068,14.253564,138.670429,1.182324,59.976032,50.715991,143.013139,138.959578,141.434517,138.761863,96.041822,137.095867,-0.000740,0.001495,32.000000,-235.754133,138.970278,-0.147885,-40.000862,-0.421995,418765.881742,0.986135,20.042879,3.113124,2.785249,0.056795,0.075297,168.373825,32.000000,183.185378,169.095769,153.244045,151.014457,32.000000,146.680598,67.296727,62.616867,90.442998,0.281321,51.479185,70.873418,59.795674,33.300000,28.717458,59.555938,36.531268
49.866678,60.157745,138.893578,144.455611,101.460544,98.941805,29.120440,14.253640,138.675223,1.182330,59.963562,50.717869,143.014064,138.963236,141.436353,138.765151,96.040811,137.097714,-0.000739,0.001506,32.000000,-235.754058,138.973104,-0.147935,-40.000848,-0.422029,418814.257521,0.983808,20.037494,3.114850,2.785165,0.059865,0.079389,168.385804,32.000000,183.174466,169.073839,153.316687,151.035323,32.000000,146.651015,67.296434,62.616443,90.433035,0.281321,51.480882,70.873418,59.787536,33.300000,28.713663,59.568871,36.647629
49.867419,60.152796,138.899308,144.453457,101.468090,98.945844,29.199512,14.253630,138.680517,1.182482,59.956052,50.716921,143.014617,138.966322,141.437355,138.768969,96.038377,137.103641,-0.000738,0.001526,32.000000,-235.754081,138.976768,-0.147921,-40.000835,-0.422089,418863.200746,0.986128,20.034543,3.118158,2.785281,0.063910,0.079567,168.412867,32.000000,183.144520,169.074641,153.442938,151.037877,32.000000,146.647484,67.295429,62.615252,90.424642,0.281321,51.482931,70.873418,59.780211,33.300000,28.709142,59.558170,36.678810
49.867273,60.148199,138.904821,144.451482,101.468795,98.945695,29.155544,14.253687,138.682199,1.182620,59.954829,50.719547,143.015149,138.972069,141.436661,138.769139,96.035144,137.106687,-0.000738,0.001544,32.000000,-235.754140,138.982001,-0.147937,-40.000876,-0.422141,418909.333247,0.986526,20.028029,3.120057,2.785298,0.064369,0.081451,168.437239,32.000000,183.125189,169.098979,153.505818,151.007923,32.000000,146.667195,67.293793,62.615097,90.417421,0.281321,51.484765,70.873418,59.771286,33.300000,28.704421,59.565655,36.577489
49.867045,60.144481,138.909374,144.449775,101.466474,98.945388,29.120170,14.253719,138.685749,1.182737,59.959013,50.720620,143.014439,138.978059,141.433772,138.771376,96.033015,137.109366,-0.000739,0.001546,32.000000,-235.753991,138.984928,-0.148231,-40.000897,-0.422157,418924.570058,0.983866,20.022313,3.125339,2.785372,0.062989,0.070547,168.431953,32.000000,183.134603,169.125362,154.869940,150.973939,32.000000,146.695315,67.291913,62.615141,90.410502,0.281321,51.486479,70.873418,59.765750,33.300000,28.701058,59.562881,36.613586
49.867254,60.142184,138.915255,144.448135,101.483260,98.945314,29.161384,14.253836,138.690386,1.182807,59.966148,50.721750,143.010563,138.983357,141.430559,138.776582,96.032347,137.109058,-0.000740,0.001521,32.000000,-235.753930,138.989558,-0.148135,-40.000921,-0.422173,418923.801927,0.985339,20.017867,3.130038,2.785491,0.061613,0.079196,168.394637,32.000000,183.172565,169.135152,160.326484,150.958346,32.000000,146.705919,67.290053,62.614823,90.402297,0.281321,51.488726,70.873418,59.754955,33.300000,28.698636,59.565301,36.624371
49.869094,60.142580,138.919173,144.447499,101.517878,98.947392,29.129857,14.253885,138.693066,1.182883,59.969381,50.719941,143.009051,138.986319,141.432503,138.778705,96.031309,137.111653,-0.000741,0.001533,32.000000,-235.753842,138.995696,-0.147993,-40.000885,-0.422183,418922.130338,0.986528,20.014385,3.133454,2.785595,0.061274,0.072776,168.379350,32.000000,183.192209,169.107130,161.656209,150.977316,32.000000,146.672773,67.290852,62.614618,90.397668,0.281321,51.489980,70.873418,59.749019,33.300000,28.698805,59.561967,36.609037
49.871551,60.143739,138.923030,144.447176,101.516061,98.957385,29.178228,14.253959,138.696553,1.183139,59.967471,50.720203,143.009568,138.989492,141.432745,138.784038,96.030726,137.112286,-0.000740,0.001548,32.000000,-235.753794,138.998214,-0.147859,-40.000878,-0.422192,418920.156574,0.985123,20.011872,3.133975,2.785701,0.066627,0.086707,168.388646,32.000000,183.190203,169.078348,161.738394,151.002392,32.000000,146.642379,67.291394,62.614961,90.393786,0.281321,51.491662,70.873418,59.735085,33.300000,28.700109,59.558967,36.708597
49.871788,60.145072,138.926756,144.447061,101.513858,98.957361,29.170431,14.254098,138.699630,1.183257,59.965783,50.721443,143.011594,138.992996,141.432309,138.787813,96.028432,137.112808,-0.000743,0.001522,32.000000,-235.753795,139.002683,-0.147876,-40.000889,-0.422197,418930.394894,0.986170,20.010365,3.136259,2.785677,0.061642,0.081467,168.419216,32.000000,183.160652,169.070778,161.871906,151.007131,32.000000,146.622998,67.293505,62.614272,90.390732,0.281321,51.492885,70.873418,59.727100,33.300000,28.702212,59.566333,36.611458
49.873828,60.145987,138.930475,144.447053,101.511282,98.957322,29.133690,14.254072,138.701595,1.183346,59.963648,50.724348,143.013883,138.998378,141.432440,138.791801,96.026528,137.116787,-0.000742,0.001514,32.000000,-235.753950,139.008159,-0.147911,-40.000899,-0.422229,418973.312897,0.984585,20.008983,3.137147,2.785617,0.057065,0.069480,168.442724,32.000000,183.146133,169.089696,161.951296,150.981731,32.000000,146.643489,67.295521,62.614671,90.389946,0.281321,51.494651,70.873418,59.718588,33.300000,28.703668,59.551306,36.713072
49.877857,60.144569,138.936371,144.446668,101.497604,98.969371,29.167024,14.254063,138.705256,1.183585,59.959955,50.726490,143.014858,139.001399,141.427941,138.795517,96.023941,137.118066,-0.000741,0.001505,32.000000,-235.754090,139.015102,-0.147829,-40.000914,-0.422241,418979.018285,0.984846,20.010071,3.139693,2.785678,0.058824,0.072097,168.443114,32.000000,183.157497,169.112447,161.896412,150.950496,32.000000,146.675154,67.295116,62.614377,90.387416,0.281321,51.496547,70.873418,59.701696,33.300000,28.703504,59.562793,36.657753
49.878188,60.140997,138.941680,144.445853,101.442098,98.986220,29.178854,14.254256,138.710784,1.183617,59.951318,50.729385,143.012689,139.006643,141.426205,138.799593,96.022636,137.122864,-0.000741,0.001466,32.000000,-235.753907,139.022946,-0.148147,-40.000950,-0.422231,418982.249208,0.986046,20.008876,3.143508,2.785639,0.068079,0.071580,168.414744,32.000000,183.184252,169.125440,161.770750,150.928980,32.000000,146.682348,67.295350,62.614708,90.384509,0.281321,51.498798,70.873418,59.698025,33.300000,28.701404,59.569943,36.527086
49.882230,60.135427,138.945848,144.444562,101.456036,98.998468,29.130036,14.254048,138.713802,1.183542,59.936949,50.730231,143.009955,139.011435,141.427346,138.806461,96.023006,137.128718,-0.000741,0.001435,32.000000,-235.754094,139.031719,-0.148119,-40.000961,-0.422265,419033.803031,0.984948,20.003293,3.146711,2.785532,0.057709,0.077350,168.396173,32.000000,183.206483,169.104837,161.665158,150.938363,32.000000,146.662868,67.296963,62.614752,90.382415,0.281321,51.500733,70.873418,59.685254,33.300000,28.697045,59.555918,36.427747
49.888267,60.130486,138.949090,144.443351,101.487774,99.006544,29.165180,14.254003,138.716979,1.183491,59.922721,50.731517,143.008263,139.015446,141.428764,138.810870,96.022303,137.131883,-0.000741,0.001430,32.000000,-235.754115,139.036069,-0.148059,-40.000974,-0.422344,419103.175927,0.984699,19.999379,3.150322,2.785620,0.058954,0.069588,168.395193,32.000000,183.213483,169.080941,161.684884,150.958100,32.000000,146.642613,67.298099,62.614986,90.380122,0.281321,51.501830,70.873418,59.675807,33.300000,28.692211,59.561976,36.703975
49.890612,60.118626,138.958702,144.440311,101.548827,99.022595,29.190411,14.254042,138.723426,1.183273,59.895102,50.736346,143.008832,139.023949,141.430278,138.819999,96.020358,137.140234,-0.000741,0.001442,32.000000,-235.754116,139.046995,-0.147856,-40.000960,-0.422364,419144.570631,0.986369,19.989629,3.152765,2.785478,0.076092,0.080781,168.427573,32.000000,183.185375,169.057378,161.824635,150.979468,32.000000,146.594719,67.300671,62.615416,90.377605,0.281321,51.505433,70.873418,59.661529,33.300000,28.681132,59.562508,36.619235
49.894477,60.111976,138.964178,144.438503,101.589669,99.030508,29.139523,14.253988,138.726209,1.183225,59.885406,50.738353,143.009777,139.026631,141.430788,138.824813,96.018395,137.146102,-0.000741,0.001442,32.000000,-235.754247,139.051746,-0.147779,-40.000933,-0.422345,419169.939360,0.985117,19.978448,3.154991,2.785206,0.051842,0.069711,168.448705,32.000000,183.167413,169.064723,161.905035,150.969934,32.000000,146.602978,67.301899,62.614592,90.377660,0.281321,51.507571,70.873418,59.644812,33.300000,28.674885,59.557030,36.584753
49.898597,60.101416,138.971772,144.435516,101.631972,99.042688,29.214683,14.253925,138.731491,1.183256,59.875664,50.742010,143.009910,139.030054,141.429246,138.831715,96.016364,137.153460,-0.000741,0.001426,32.000000,-235.754349,139.058023,-0.147752,-40.000933,-0.422403,419224.709519,0.984343,19.964164,3.160949,2.785268,0.063475,0.076839,168.465680,32.000000,183.157078,169.087834,161.937133,150.942352,32.000000,146.633846,67.303217,62.614235,90.378553,0.281321,51.510874,70.873418,59.634329,33.300000,28.664266,59.563353,36.686220
49.901680,60.088721,138.981800,144.431365,101.604512,99.058803,29.148978,14.254049,138.739803,1.183209,59.864956,50.741803,143.006747,139.040083,141.424469,138.844978,96.016552,137.162739,-0.000743,0.001465,32.000000,-235.754258,139.065591,-0.147734,-40.000946,-0.422412,419251.430473,0.986040,19.953518,3.165732,2.785162,0.055348,0.072008,168.442572,32.000000,183.183034,169.120621,161.808820,150.907988,32.000000,146.653540,67.305309,62.614961,90.380538,0.281321,51.515126,70.873418,59.615844,33.300000,28.651135,59.557492,36.697445
49.905334,60.080576,138.987531,144.428252,101.604672,99.071140,29.137273,14.254032,138.746358,1.183453,59.856565,50.743810,143.002457,139.047283,141.424058,138.852471,96.016497,137.170401,-0.000743,0.001496,32.000000,-235.754290,139.073619,-0.147716,-40.000962,-0.422435,419290.323821,0.983507,19.938699,3.171300,2.785084,0.059140,0.077447,168.416363,32.000000,183.212633,169.117180,161.686741,150.909074,32.000000,146.647749,67.307335,62.615391,90.384299,0.281321,51.517616,70.873418,59.599647,33.300000,28.642475,59.560531,36.652911
49.903007,60.073130,138.993404,144.425106,101.695843,99.083404,29.188152,14.253876,138.753157,1.183460,59.845248,50.744980,142.999487,139.050272,141.425791,138.858792,96.015567,137.177535,-0.000744,0.001488,32.000000,-235.754388,139.082249,-0.147419,-40.000974,-0.422486,419340.253988,0.985784,19.922818,3.175570,2.785113,0.063134,0.123724,168.411022,32.000000,183.221688,169.087268,161.680791,150.930766,32.000000,146.617954,67.309154,62.614813,90.387407,0.281321,51.520808,70.873418,59.591415,33.300000,28.634629,59.557600,36.607056
49.903867,60.066697,139.001412,144.422121,101.687618,99.095488,29.144369,14.253981,138.758483,1.183215,59.837515,50.746463,142.998498,139.057756,141.427335,138.864953,96.014557,137.185867,-0.000745,0.001509,32.000000,-235.754104,139.088838,-0.147371,-40.000958,-0.422515,419379.663062,0.986203,19.910897,3.179308,2.785024,0.060009,0.063431,168.433699,32.000000,183.201225,169.068170,161.785638,150.946672,32.000000,146.587532,67.311009,62.614824,90.391994,0.281321,51.524262,70.873418,59.580546,33.300000,28.627484,59.567779,36.548363
49.907957,60.061594,139.006014,144.419493,101.686558,99.107492,29.127666,14.253966,138.763413,1.183107,59.836809,50.748094,142.999954,139.062623,141.427445,138.872748,96.013063,137.191396,-0.000746,0.001510,32.000000,-235.754088,139.096338,-0.147284,-40.000924,-0.422593,419425.648559,0.984636,19.905855,3.183667,2.785271,0.064963,0.081559,168.464027,32.000000,183.172912,169.073005,161.906111,150.937423,32.000000,146.590982,67.312710,62.613638,90.398084,0.281321,51.526781,70.873418,59.568394,33.300000,28.622396,59.548739,36.676389
49.911019,60.059047,139.011298,144.417351,101.747163,99.111434,29.176959,14.253878,138.769120,1.183106,59.842546,50.751937,142.999427,139.067028,141.425624,138.878131,96.012356,137.196309,-0.000746,0.001505,32.000000,-235.754129,139.103628,-0.147278,-40.000925,-0.422653,419470.107924,0.986200,19.898533,3.188680,2.785384,0.062504,0.076293,168.480834,32.000000,183.157961,169.099322,164.754080,150.902874,32.000000,146.618918,67.313497,62.613429,90.404124,0.281321,51.529448,70.873418,59.552168,33.300000,28.619068,59.564366,36.655919
49.909803,60.057753,139.015898,144.415549,101.783554,99.123570,29.159051,14.253879,138.777381,1.183129,59.850932,50.754401,142.999203,139.075038,141.421730,138.882795,96.013148,137.204917,-0.000745,0.001477,32.000000,-235.754169,139.112247,-0.147222,-40.000966,-0.422675,419514.562132,0.986783,19.889204,3.192831,2.785248,0.055280,0.066808,168.470436,32.000000,183.174977,169.121895,168.896325,150.878889,32.000000,146.637420,67.314889,62.613690,90.410075,0.281321,51.532035,70.873418,59.540992,33.300000,28.617270,59.554069,36.698179
49.914068,60.057308,139.017673,144.414461,101.815337,99.131795,29.167982,14.253854,138.780372,1.183130,59.858157,50.754070,142.997250,139.078206,141.420501,138.886075,96.014176,137.210494,-0.000745,0.001435,32.000000,-235.754116,139.117665,-0.147478,-40.000972,-0.422674,419527.414047,0.985082,19.883492,3.195898,2.785183,0.068225,0.081469,168.449686,32.000000,183.196504,169.126784,170.216749,150.871047,32.000000,146.641053,67.315929,62.613789,90.413574,0.281321,51.533501,70.873418,59.532193,33.300000,28.616939,59.564475,36.639338
49.906547,60.058967,139.025085,144.412888,101.835186,99.139910,29.172683,14.253869,138.788050,1.182960,59.867968,50.752107,142.993997,139.084871,141.419918,138.893121,96.015736,137.218306,-0.000745,0.001440,32.000000,-235.754143,139.128625,-0.147566,-40.001044,-0.422754,419576.488577,0.985831,19.883454,3.199242,2.785343,0.067702,0.076105,168.427750,32.000000,183.220852,169.099544,170.122891,150.890919,32.000000,146.606195,67.317960,62.614107,90.419532,0.281321,51.537138,70.873418,59.521301,33.300000,28.618271,59.550106,36.696198
49.908972,60.061589,139.030186,144.412461,101.872559,99.139818,29.152486,14.253904,138.794136,1.183163,59.867563,50.753655,142.994196,139.093989,141.420413,138.899508,96.016722,137.225103,-0.000746,0.001465,32.000000,-235.754202,139.129253,-0.147579,-40.001076,-0.422751,419605.843814,0.985517,19.878601,3.200895,2.785140,0.058993,0.071856,168.438796,32.000000,183.221303,169.072413,170.195551,150.913347,32.000000,146.571206,67.318755,62.613040,90.423503,0.281321,51.539670,70.873418,59.510482,33.300000,28.620729,59.565428,36.688347
49.914605,60.063913,139.036540,144.412252,101.882570,99.131701,29.177087,14.253878,138.800647,1.183384,59.871683,50.755374,142.997029,139.101743,141.421829,138.906204,96.016190,137.232187,-0.000746,0.001462,32.000000,-235.754242,139.134729,-0.147569,-40.001081,-0.422878,419644.355429,0.985606,19.888033,3.203088,2.785708,0.058286,0.075685,168.465796,32.000000,183.193667,169.066528,170.315388,150.920378,32.000000,146.559807,67.319839,62.612602,90.428518,0.281321,51.543149,70.873418,59.495194,33.300000,28.623519,59.553322,36.627893
49.912178,60.066131,139.041819,144.412218,101.851495,99.131486,29.166249,14.253953,138.805434,1.183263,59.880228,50.754011,142.996547,139.106481,141.421514,138.907737,96.014367,137.239709,-0.000745,0.001468,32.000000,-235.754208,139.141336,-0.147115,-40.001085,-0.422875,419644.345058,0.986243,19.888149,3.205367,2.785675,0.058847,0.072679,168.482945,32.000000,183.175400,169.088291,170.388650,150.896327,32.000000,146.568672,67.320817,62.612585,90.434966,0.281321,51.546213,70.873418,59.483855,33.300000,28.626009,59.560462,36.690475
49.914524,60.068431,139.046322,144.412319,101.833555,99.131082,29.148715,14.254006,138.810751,1.183462,59.891823,50.751627,142.996958,139.112338,141.418529,138.913552,96.014860,137.243278,-0.000745,0.001490,32.000000,-235.754055,139.146543,-0.147013,-40.001122,-0.422806,419610.038339,0.985214,19.884652,3.209301,2.785488,0.056283,0.073168,168.479069,32.000000,183.185254,169.112010,170.338863,150.868131,32.000000,146.595794,67.321972,62.613566,90.441565,0.281321,51.549087,70.873418,59.471254,33.300000,28.628634,59.559724,36.675508
49.910071,60.070525,139.051340,144.412612,101.841130,99.131097,29.171958,14.253945,138.816340,1.183362,59.901816,50.753045,142.996918,139.117950,141.416373,138.919164,96.017781,137.252193,-0.000746,0.001500,32.000000,-235.754095,139.149523,-0.146704,-40.001100,-0.422848,419617.094973,0.985637,19.889379,3.214739,2.785729,0.066735,0.071690,168.446246,32.000000,183.218795,169.116246,170.214512,150.860972,32.000000,146.609014,67.323740,62.615378,90.447614,0.281321,51.551860,70.873418,59.460815,33.300000,28.631125,59.559046,36.562376
49.906756,60.072811,139.056417,144.413066,101.832459,99.122967,29.144329,14.253934,138.821998,1.183495,59.908400,50.751249,142.995086,139.124526,141.418774,138.925657,96.020193,137.259889,-0.000746,0.001490,32.000000,-235.754020,139.152657,-0.146998,-40.001082,-0.422838,419616.110910,0.986181,19.889254,3.215959,2.785689,0.056570,0.074400,168.425412,32.000000,183.239330,169.101809,170.120868,150.876315,32.000000,146.583886,67.326221,62.616019,90.453554,0.281321,51.555045,70.873418,59.455621,33.300000,28.633651,59.566028,36.510138
49.914137,60.075438,139.060720,144.413753,101.848337,99.123006,29.147113,14.254003,138.825894,1.183582,59.910960,50.748929,142.994102,139.127088,141.422577,138.932582,96.021134,137.266810,-0.000747,0.001507,32.000000,-235.753996,139.155566,-0.146986,-40.001104,-0.422900,419616.072762,0.985497,19.895949,3.217322,2.786038,0.062110,0.080503,168.428981,32.000000,183.245007,169.070667,170.156117,150.906536,32.000000,146.549122,67.328476,62.615863,90.457658,0.281321,51.557859,70.873418,59.436329,33.300000,28.636386,59.555604,36.560982
