OSU 80 Ton Compressor Load Stand
49.913573,60.078554,139.065602,144.414740,101.880561,99.123108,29.168539,14.254089,138.827773,1.183736,59.916406,50.748136,142.994832,139.129823,141.422937,138.938942,96.021898,137.271115,-0.000749,0.001508,32.000000,-235.753910,139.159891,-0.146956,-40.001108,-0.422916,419582.478856,0.986428,19.901661,3.218606,2.786324,0.067145,0.072878,168.448055,32.000000,183.220215,169.053817,170.276139,150.922276,32.000000,146.526964,67.329999,62.614900,90.460742,0.281321,51.560871,70.873418,59.426445,33.300000,28.639895,59.553401,36.705295
49.914347,60.082313,139.068617,144.416389,101.860730,99.119095,29.132935,14.254011,138.831545,1.183727,59.924668,50.746047,142.995845,139.134581,141.424063,138.944575,96.022116,137.276458,-0.000747,0.001507,32.000000,-235.753988,139.164454,-0.146940,-40.001125,-0.422859,419579.827288,0.986181,19.896661,3.220989,2.785999,0.062943,0.068889,168.468871,32.000000,183.196762,169.069179,170.372073,150.905433,32.000000,146.531342,67.332100,62.614831,90.464259,0.281321,51.563449,70.873418,59.416402,33.300000,28.643861,59.544953,36.741245
49.914875,60.086204,139.072314,144.418076,101.836640,99.114951,29.168711,14.253928,138.832966,1.183415,59.935406,50.744434,142.997525,139.138239,141.422170,138.947761,96.022657,137.279256,-0.000747,0.001497,32.000000,-235.754091,139.169597,-0.146943,-40.001147,-0.422886,419583.208675,0.985478,19.900361,3.222293,2.786128,0.064930,0.077160,168.476051,32.000000,183.196249,169.097209,170.362454,150.867490,32.000000,146.567607,67.334028,62.615477,90.466753,0.281321,51.566236,70.873418,59.401299,33.300000,28.648132,59.563039,36.586660
49.915385,60.090153,139.076138,144.419691,101.865367,99.127216,29.171504,14.253838,138.838473,1.183155,59.945726,50.743856,142.998111,139.142620,141.420092,138.953190,96.024214,137.285224,-0.000746,0.001484,32.000000,-235.754076,139.172847,-0.147010,-40.001113,-0.422875,419569.840035,0.986636,19.903319,3.224640,2.786145,0.064108,0.080536,168.442327,32.000000,183.224178,169.108659,170.249000,150.855031,32.000000,146.588848,67.335739,62.616151,90.469762,0.281321,51.568816,70.873418,59.393911,33.300000,28.652555,59.556440,36.644621
49.916535,60.094085,139.081175,144.421122,101.867992,99.131375,29.148541,14.253854,138.843286,1.183042,59.948018,50.744561,142.996188,139.148840,141.419671,138.958216,96.026507,137.292326,-0.000745,0.001468,32.000000,-235.754195,139.176252,-0.146999,-40.001101,-0.422870,419556.245547,0.985383,19.906664,3.225443,2.786190,0.062616,0.075293,168.409017,32.000000,183.248934,169.108853,170.135262,150.859206,32.000000,146.579761,67.338114,62.616525,90.472746,0.281321,51.572135,70.873418,59.376084,33.300000,28.656965,59.571251,36.630167
49.918802,60.096319,139.086174,144.422470,101.858516,99.131493,29.153334,14.253814,138.850132,1.183068,59.941183,50.745494,142.995748,139.156780,141.421799,138.965972,96.027751,137.300786,-0.000745,0.001468,32.000000,-235.754243,139.182671,-0.146877,-40.001092,-0.422935,419610.063662,0.985410,19.910086,3.226753,2.786238,0.058191,0.075773,168.397071,32.000000,183.260769,169.082342,170.126914,150.888706,32.000000,146.550454,67.341006,62.617103,90.474712,0.281321,51.574951,70.873418,59.363854,33.300000,28.660208,59.553951,36.702801
49.921308,60.095948,139.092023,144.423287,101.854910,99.131150,29.169146,14.253757,138.856888,1.183108,59.928434,50.748249,142.996662,139.164873,141.423214,138.973474,96.028343,137.308645,-0.000745,0.001468,32.000000,-235.754265,139.189488,-0.146786,-40.001135,-0.422959,419627.725733,0.986213,19.912830,3.227871,2.786275,0.055928,0.072525,168.412686,32.000000,183.241253,169.062424,170.238788,150.914096,32.000000,146.530612,67.341831,62.617388,90.475620,0.281321,51.579089,70.873418,59.349628,33.300000,28.661512,59.548936,36.601040
49.919341,60.093124,139.098141,144.423544,101.877004,99.127397,29.147583,14.253679,138.862872,1.183054,59.916008,50.750816,142.998890,139.170746,141.425327,138.982324,96.027257,137.315794,-0.000745,0.001467,32.000000,-235.754352,139.195901,-0.147074,-40.001142,-0.422954,419627.499675,0.986008,19.912722,3.230689,2.786248,0.064176,0.078588,168.439345,32.000000,183.213080,169.069641,170.352110,150.910163,32.000000,146.531014,67.342713,62.616597,90.477128,0.281321,51.582037,70.873418,59.338090,33.300000,28.660099,59.554561,36.695171
49.917246,60.087996,139.107085,144.423209,101.973539,99.135498,29.167549,14.253630,138.871582,1.182740,59.903904,50.752299,143.000022,139.178393,141.425661,138.989120,96.027757,137.323986,-0.000743,0.001492,32.000000,-235.754294,139.204936,-0.147079,-40.001151,-0.422944,419623.237151,0.985415,19.909761,3.233872,2.786226,0.063991,0.077404,168.452664,32.000000,183.198681,169.101285,170.393643,150.873195,32.000000,146.566490,67.343541,62.616735,90.479479,0.281321,51.587159,70.873418,59.328588,33.300000,28.655077,59.572952,36.648216
49.921464,60.079802,139.115694,144.422288,102.090526,99.147658,29.162992,14.253784,138.878891,1.182603,59.891740,50.752108,143.001473,139.185173,141.422935,138.999669,96.029159,137.333360,-0.000742,0.001510,32.000000,-235.753986,139.211057,-0.147087,-40.001151,-0.422967,419607.124899,0.986142,19.908968,3.238390,2.786458,0.063976,0.081857,168.432142,32.000000,183.214686,169.123158,170.302947,150.849317,32.000000,146.595295,67.342888,62.617752,90.480643,0.281321,51.591310,70.873418,59.313565,33.300000,28.647905,59.556007,36.629140
49.921489,60.070690,139.125111,144.421072,102.098908,99.143592,29.147039,14.253818,138.887803,1.182351,59.878527,50.752374,142.999053,139.192320,141.424820,139.008706,96.032052,137.341005,-0.000742,0.001521,32.000000,-235.753814,139.219900,-0.147162,-40.001104,-0.423040,419635.473822,0.985580,19.906006,3.241823,2.786754,0.059818,0.082233,168.395403,32.000000,183.243677,169.131400,170.188363,150.842294,32.000000,146.601028,67.344568,62.619132,90.483295,0.281321,51.597004,70.873418,59.300556,33.300000,28.639163,59.562419,36.664723
49.925051,60.061202,139.133952,144.419663,102.171290,99.143624,29.173111,14.253759,138.897293,1.182339,59.862457,50.754049,142.997959,139.203824,141.427567,139.019652,96.034250,137.350468,-0.000742,0.001551,32.000000,-235.753820,139.226347,-0.147132,-40.001057,-0.423068,419670.848356,0.985742,19.893454,3.244923,2.786691,0.066193,0.084294,168.374323,32.000000,183.259744,169.108955,170.131457,150.868917,32.000000,146.569228,67.346796,62.619594,90.485734,0.281321,51.601443,70.873418,59.287635,33.300000,28.629432,59.553361,36.630020
49.927885,60.051879,139.144174,144.418166,102.281880,99.143430,29.181012,14.253836,138.907833,1.182333,59.843860,50.756869,142.998756,139.213714,141.430635,139.031245,96.035255,137.357086,-0.000741,0.001576,32.000000,-235.753848,139.230723,-0.147167,-40.001054,-0.423068,419636.950896,0.986216,19.884315,3.245700,2.786878,0.063643,0.072802,168.376622,32.000000,183.256994,169.084432,170.229526,150.895355,32.000000,146.542436,67.347488,62.619260,90.485948,0.281321,51.607256,70.873418,59.269743,33.300000,28.619927,59.570189,36.621803
49.925669,60.043553,139.153647,144.416751,102.290388,99.143506,29.135189,14.253812,138.917769,1.182457,59.832380,50.756834,143.000405,139.223731,141.432847,139.042035,96.035685,137.366524,-0.000742,0.001607,32.000000,-235.753903,139.243859,-0.147172,-40.001065,-0.423049,419618.329494,0.985233,19.871148,3.248046,2.786857,0.065942,0.078431,168.404427,32.000000,183.226353,169.082266,170.350932,150.903221,32.000000,146.534753,67.349581,62.618468,90.487953,0.281321,51.612323,70.873418,59.256729,33.300000,28.611082,59.554325,36.707570
49.925973,60.036277,139.160682,144.415393,102.298938,99.143514,29.160690,14.253737,138.926888,1.182383,59.827363,50.755977,143.001608,139.230505,141.432845,139.051961,96.037173,137.375345,-0.000742,0.001607,32.000000,-235.754033,139.250551,-0.147256,-40.001072,-0.423041,419601.564469,0.984879,19.858896,3.250217,2.786903,0.053205,0.065731,168.416015,32.000000,183.209026,169.109295,170.423502,150.872445,32.000000,146.561430,67.350994,62.617980,90.490293,0.281321,51.617707,70.873418,59.248179,33.300000,28.603103,59.551611,36.660248
49.920748,60.030149,139.168855,144.414294,102.270746,99.143432,29.167632,14.253862,138.936057,1.182579,59.826281,50.754192,143.001359,139.236878,141.430628,139.062022,96.040594,137.381534,-0.000742,0.001641,32.000000,-235.753824,139.258987,-0.147381,-40.001100,-0.423080,419591.914935,0.986455,19.852860,3.254318,2.787216,0.064226,0.085074,168.407656,32.000000,183.214997,169.136131,170.375857,150.835165,32.000000,146.595920,67.352305,62.619064,90.491257,0.281321,51.622284,70.873418,59.238166,33.300000,28.596192,59.561436,36.555626
49.922083,60.025269,139.174915,144.413658,102.250186,99.143325,29.153375,14.253878,138.944645,1.182662,59.825339,50.751148,143.000831,139.244371,141.430252,139.070460,96.043324,137.389590,-0.000742,0.001675,32.000000,-235.753846,139.268125,-0.147398,-40.001119,-0.423092,419580.272292,0.985567,19.845269,3.257063,2.787340,0.060158,0.076497,168.370649,32.000000,183.251476,169.148165,170.254890,150.821544,32.000000,146.607420,67.353770,62.620160,90.491808,0.281321,51.627129,70.873418,59.228435,33.300000,28.591210,59.568654,36.601701
49.921763,60.021304,139.182708,144.413340,102.234924,99.143327,29.157114,14.253915,138.949781,1.182701,59.820606,50.749162,142.998708,139.250253,141.431856,139.076084,96.045601,137.398540,-0.000741,0.001684,32.000000,-235.753846,139.274796,-0.147419,-40.001113,-0.423157,419569.049570,0.985429,19.844539,3.256615,2.787796,0.059319,0.073583,168.344936,32.000000,183.273265,169.132670,170.162572,150.834343,32.000000,146.580263,67.356198,62.620513,90.492115,0.281321,51.631964,70.873418,59.213609,33.300000,28.586847,59.561908,36.660174
49.910672,60.017790,139.188382,144.413067,102.314108,99.143146,29.171440,14.253702,138.956165,1.182520,59.813617,50.745982,142.998593,139.254903,141.434452,139.081527,96.048128,137.404919,-0.000741,0.001678,32.000000,-235.753956,139.283929,-0.147444,-40.001090,-0.423158,419556.491806,0.985868,19.838281,3.257751,2.787843,0.058557,0.074757,168.343442,32.000000,183.275208,169.106973,170.210466,150.863140,32.000000,146.545367,67.357583,62.620249,90.490335,0.281321,51.636526,70.873418,59.209677,33.300000,28.583023,59.559626,36.710211
49.911806,60.015089,139.195543,144.412997,102.373908,99.143194,29.133618,14.253872,138.962516,1.182558,59.811439,50.747154,143.000240,139.262672,141.435293,139.088204,96.048905,137.409917,-0.000741,0.001663,32.000000,-235.753678,139.287631,-0.147492,-40.001045,-0.423175,419547.359449,0.985738,19.834647,3.259769,2.788017,0.059500,0.071220,168.363981,32.000000,183.251242,169.092547,170.329884,150.877717,32.000000,146.533500,67.359483,62.620091,90.489371,0.281321,51.641257,70.873418,59.200540,33.300000,28.579656,59.557059,36.660028
49.906834,60.013564,139.200052,144.413290,102.421103,99.134990,29.194287,14.253835,138.969297,1.182409,59.813930,50.747694,143.004217,139.268475,141.436517,139.093798,96.050096,137.415107,-0.000740,0.001647,32.000000,-235.753810,139.291192,-0.147593,-40.001031,-0.423294,419544.288597,0.985484,19.842593,3.260304,2.788750,0.070589,0.079026,168.383905,32.000000,183.231221,169.108092,170.428168,150.867591,32.000000,146.546742,67.362190,62.620327,90.489639,0.281321,51.645793,70.873418,59.195049,33.300000,28.578119,59.565822,36.556726
49.906805,60.013077,139.205974,144.414009,102.405232,99.122702,29.158151,14.253825,138.978822,1.182372,59.815782,50.747149,143.005101,139.274585,141.433668,139.100591,96.052290,137.421245,-0.000740,0.001650,32.000000,-235.753879,139.299118,-0.147730,-40.001069,-0.423303,419538.863804,0.986732,19.838720,3.261926,2.788830,0.064226,0.075967,168.387274,32.000000,183.229149,169.141966,170.416535,150.835701,32.000000,146.565990,67.363775,62.620561,90.489148,0.281321,51.650180,70.873418,59.183972,33.300000,28.577299,59.543930,36.661568
49.903465,60.011541,139.212744,144.414930,102.389105,99.110440,29.165128,14.253622,138.985075,1.182133,59.811904,50.744434,143.006397,139.281593,141.431121,139.106833,96.054079,137.430758,-0.000740,0.001669,32.000000,-235.754144,139.306127,-0.147734,-40.001104,-0.423329,419503.278189,0.984703,19.842332,3.263226,2.789198,0.064327,0.082189,168.355651,32.000000,183.255008,169.155216,170.307998,150.821062,32.000000,146.583979,67.364985,62.620263,90.487914,0.281321,51.654878,70.873418,59.178075,33.300000,28.576290,59.564681,36.624885
49.902112,60.008565,139.217927,144.415934,102.400897,99.102186,29.164571,14.253715,138.990447,1.182449,59.803050,50.742387,143.003962,139.287602,141.431844,139.115469,96.057484,137.436651,-0.000739,0.001700,32.000000,-235.754049,139.312299,-0.147846,-40.001104,-0.423293,419447.126421,0.985801,19.841877,3.263977,2.789318,0.064563,0.078372,168.322420,32.000000,183.284046,169.148640,170.195805,150.831526,32.000000,146.576702,67.366412,62.620383,90.486982,0.281321,51.659431,70.873418,59.168906,33.300000,28.574182,59.565389,36.687687
49.896856,60.003759,139.226263,144.416905,102.409185,99.102184,29.169126,14.253718,138.994932,1.182538,59.784926,50.741293,143.003032,139.293636,141.434187,139.121779,96.058958,137.441393,-0.000739,0.001739,32.000000,-235.754124,139.319017,-0.147880,-40.001074,-0.423289,419391.881154,0.985512,19.843793,3.266755,2.789641,0.064924,0.081516,168.311345,32.000000,183.294125,169.123732,170.186640,150.858427,32.000000,146.535854,67.367881,62.619705,90.485771,0.281321,51.664814,70.873418,59.162742,33.300000,28.569203,59.558633,36.593483
49.900918,59.995879,139.231350,144.417189,102.409214,99.102084,29.153654,14.253670,138.999451,1.182942,59.766899,50.740074,143.006012,139.297186,141.436195,139.127597,96.060774,137.447684,-0.000739,0.001783,32.000000,-235.754198,139.323535,-0.147896,-40.001019,-0.423281,419347.625459,0.985470,19.842216,3.266175,2.789820,0.051238,0.073286,168.328023,32.000000,183.277476,169.102569,170.298336,150.880970,32.000000,146.521091,67.370123,62.619720,90.485342,0.281321,51.669825,70.873418,59.151878,33.300000,28.562069,59.566156,36.618355
49.901546,59.987344,139.238290,144.417044,102.363060,99.102173,29.163431,14.253681,139.003145,1.182937,59.757100,50.738622,143.008309,139.299823,141.437604,139.132857,96.061574,137.451160,-0.000739,0.001784,32.000000,-235.754230,139.329119,-0.147954,-40.001011,-0.423347,419342.004887,0.985418,19.842842,3.266978,2.790281,0.062748,0.082846,168.353046,32.000000,183.250081,169.104928,170.413376,150.887460,32.000000,146.526513,67.372614,62.618733,90.485402,0.281321,51.674752,70.873418,59.139432,33.300000,28.553500,59.566009,36.570813
49.900298,59.979191,139.244834,144.416696,102.391845,99.102273,29.165097,14.253612,139.009119,1.182718,59.753277,50.735696,143.008792,139.301613,141.436093,139.137634,96.062779,137.455076,-0.000740,0.001800,32.000000,-235.754283,139.333341,-0.147968,-40.001018,-0.423315,419325.996195,0.985831,19.830764,3.268181,2.790156,0.067555,0.078626,168.366637,32.000000,183.235402,169.135804,170.453723,150.860486,32.000000,146.548594,67.374903,62.618294,90.486659,0.281321,51.679978,70.873418,59.130753,33.300000,28.544220,59.564091,36.597959
49.893138,59.972456,139.250828,144.416369,102.491278,99.102378,29.160451,14.253657,139.015195,1.182803,59.752630,50.731788,143.010199,139.303959,141.433351,139.143729,96.064691,137.458501,-0.000740,0.001774,32.000000,-235.754250,139.338822,-0.148304,-40.001006,-0.423322,419313.586166,0.985465,19.821579,3.269047,2.790260,0.063052,0.069413,168.350772,32.000000,183.247245,169.156376,170.368591,150.837074,32.000000,146.582620,67.376426,62.617867,90.487547,0.281321,51.685273,70.873418,59.124326,33.300000,28.537129,59.551866,36.696565
49.890423,59.967477,139.255933,144.416327,102.552368,99.102522,29.174849,14.253545,139.020056,1.182785,59.750223,50.729586,143.010653,139.305280,141.432249,139.147595,96.068936,137.462590,-0.000742,0.001792,32.000000,-235.754437,139.343529,-0.148557,-40.001003,-0.423341,419302.219276,0.985416,19.814715,3.269722,2.790461,0.069430,0.082875,168.325417,32.000000,183.275637,169.164903,170.245211,150.837738,32.000000,146.596907,67.378356,62.618472,90.489822,0.281321,51.690106,70.873418,59.118548,33.300000,28.531235,59.557846,36.597519
49.888588,59.962861,139.260201,144.416302,102.555762,99.102755,29.168793,14.253617,139.025380,1.182791,59.740634,50.725718,143.007704,139.310039,141.434271,139.153879,96.070234,137.465010,-0.000742,0.001781,32.000000,-235.754474,139.349185,-0.148842,-40.000988,-0.423420,419295.102105,0.985712,19.815382,3.269454,2.790982,0.060034,0.072831,168.310693,32.000000,183.289158,169.144785,170.182188,150.861614,32.000000,146.563003,67.379044,62.617468,90.491006,0.281321,51.694721,70.873418,59.114755,33.300000,28.526122,59.569018,36.640659
49.889551,59.958024,139.266128,144.416308,102.594729,99.102913,29.145959,14.253484,139.031783,1.182970,59.724732,50.724492,143.008307,139.314951,141.437230,139.156932,96.071343,137.467671,-0.000742,0.001797,32.000000,-235.754646,139.355280,-0.148777,-40.000984,-0.423456,419282.562309,0.985273,19.813211,3.267171,2.791236,0.061671,0.070104,168.324620,32.000000,183.280439,169.124950,170.264613,150.885344,32.000000,146.540330,67.380545,62.616320,90.492759,0.281321,51.699703,70.873418,59.104754,33.300000,28.521371,59.551994,36.597299
49.883849,59.952386,139.272683,144.416358,102.639597,99.103060,29.154229,14.253484,139.039626,1.182974,59.706627,50.723864,143.010126,139.322996,141.438788,139.161618,96.072657,137.471743,-0.000742,0.001808,32.000000,-235.754626,139.362983,-0.148716,-40.000962,-0.423483,419276.681063,0.985507,19.810490,3.267034,2.791424,0.062442,0.072165,168.352954,32.000000,183.249903,169.119447,170.390266,150.901296,32.000000,146.539761,67.382445,62.614601,90.495585,0.281321,51.704952,70.873418,59.097351,33.300000,28.515349,59.566028,36.689081
49.887130,59.943532,139.279410,144.415973,102.648541,99.090796,29.152071,14.253415,139.048217,1.183094,59.690112,50.722346,143.012407,139.329422,141.440238,139.166752,96.072929,137.478143,-0.000740,0.001826,32.000000,-235.754659,139.369928,-0.148723,-40.000966,-0.423489,419268.385923,0.986247,19.804658,3.267200,2.791489,0.062001,0.078629,168.375514,32.000000,183.230507,169.142364,170.464905,150.881276,32.000000,146.558639,67.384164,62.613630,90.500490,0.281321,51.710630,70.873418,59.089605,33.300000,28.507073,59.555869,36.718061
49.887590,59.932870,139.283881,144.414974,102.706069,99.078516,29.144896,14.253371,139.054923,1.183225,59.674336,50.720999,143.013225,139.334896,141.437921,139.170857,96.075702,137.484145,-0.000740,0.001829,32.000000,-235.754697,139.378311,-0.148729,-40.000937,-0.423558,419263.328812,0.986078,19.804914,3.267842,2.791939,0.052475,0.082836,168.375212,32.000000,183.234238,169.171773,170.417114,150.856873,32.000000,146.590925,67.386240,62.613110,90.506218,0.281321,51.715626,70.873418,59.078465,33.300000,28.496708,59.557698,36.679103
49.890749,59.921118,139.290460,144.413518,102.778484,99.090914,29.176945,14.253368,139.064366,1.183294,59.657381,50.722028,143.011763,139.342526,141.436859,139.177818,96.079077,137.490061,-0.000740,0.001829,32.000000,-235.754704,139.384706,-0.148731,-40.000925,-0.423479,419197.240813,0.985935,19.792668,3.270638,2.791891,0.066191,0.078021,168.347291,32.000000,183.263782,169.183715,170.297301,150.852422,32.000000,146.608715,67.387689,62.611678,90.511595,0.281321,51.721170,70.873418,59.068420,33.300000,28.484421,59.559400,36.694364
49.896544,59.908992,139.295971,144.411761,102.833416,99.095123,29.185969,14.253471,139.074351,1.183399,59.642748,50.722022,143.008141,139.347354,141.438893,139.185980,96.082308,137.496380,-0.000741,0.001839,32.000000,-235.754692,139.390240,-0.148679,-40.000935,-0.423426,419126.342255,0.986017,19.781531,3.270745,2.791954,0.056734,0.074323,168.329097,32.000000,183.283513,169.168632,170.208474,150.872601,32.000000,146.589052,67.389742,62.609834,90.515556,0.281321,51.726247,70.873418,59.052421,33.300000,28.471510,59.560108,36.582772
49.890962,59.897731,139.300434,144.410129,102.904604,99.087090,29.157186,14.253374,139.080963,1.183407,59.627979,50.721816,143.007485,139.350727,141.441824,139.191247,96.085730,137.498639,-0.000741,0.001854,32.000000,-235.754592,139.394413,-0.148688,-40.000950,-0.423455,419155.267743,0.984958,19.766513,3.270209,2.791910,0.060695,0.068978,168.336219,32.000000,183.284405,169.143753,170.247688,150.903692,32.000000,146.554754,67.392987,62.608869,90.518406,0.281321,51.731732,70.873418,59.047491,33.300000,28.459159,59.564366,36.655259
49.883745,59.887910,139.304921,144.408631,102.886669,99.086840,29.157820,14.253224,139.086986,1.182801,59.615633,50.721518,143.009488,139.355218,141.443744,139.195186,96.087507,137.502950,-0.000742,0.001870,32.000000,-235.754722,139.399029,-0.148685,-40.000972,-0.423420,419148.073572,0.984538,19.748397,3.270009,2.791696,0.060537,0.076332,168.366123,32.000000,183.253192,169.129479,170.368888,150.917019,32.000000,146.536389,67.395012,62.606134,90.520457,0.281321,51.736229,70.873418,59.040889,33.300000,28.447819,59.563521,36.697812
49.889262,59.879758,139.305847,144.407435,102.906464,99.095406,29.153195,14.253213,139.093063,1.182241,59.610999,50.720090,143.010922,139.358197,141.444417,139.196718,96.087701,137.505040,-0.000741,0.001869,32.000000,-235.754757,139.401924,-0.148966,-40.000959,-0.423439,419096.866513,0.985522,19.742907,3.267671,2.792098,0.065155,0.079987,168.396302,32.000000,183.231254,169.138206,170.466430,150.904167,32.000000,146.559557,67.397928,62.603474,90.523862,0.281321,51.740713,70.873418,59.031244,33.300000,28.437946,59.561888,36.683358
49.883047,59.873501,139.310259,144.406707,102.893525,99.095674,29.173484,14.253374,139.097468,1.181633,59.612944,50.716395,143.010982,139.361120,141.442533,139.199436,96.089759,137.509992,-0.000742,0.001877,32.000000,-235.754586,139.405516,-0.148928,-40.000947,-0.423510,419084.329821,0.985629,19.740547,3.267962,2.792591,0.066596,0.082275,168.403219,32.000000,183.226094,169.169176,170.460669,150.873099,32.000000,146.590612,67.400682,62.602049,90.525588,0.281321,51.745081,70.873418,59.023650,33.300000,28.431010,59.563776,36.643006
49.882260,59.869528,139.309723,144.406765,102.814354,99.091640,29.144442,14.253340,139.100721,1.181361,59.619125,50.714287,143.010317,139.361697,141.439374,139.203030,96.093830,137.513918,-0.000743,0.001873,32.000000,-235.754638,139.405503,-0.148901,-40.000906,-0.423484,419106.516438,0.985730,19.726690,3.268770,2.792301,0.067945,0.086772,168.376596,32.000000,183.247663,169.183818,170.348047,150.856575,32.000000,146.605476,67.402918,62.600899,90.526802,0.281321,51.749422,70.873418,59.020049,33.300000,28.425639,59.558643,36.551591
49.878951,59.867610,139.311099,144.406874,102.760298,99.079554,29.165705,14.253130,139.103232,1.180903,59.628282,50.710265,143.006172,139.360964,141.439773,139.203303,96.097051,137.515742,-0.000744,0.001876,32.000000,-235.754970,139.407302,-0.148813,-40.000897,-0.423551,419099.384929,0.985165,19.726859,3.269087,2.792738,0.067488,0.079335,168.352526,32.000000,183.274838,169.175601,170.243477,150.867069,32.000000,146.604266,67.405091,62.599145,90.527819,0.281321,51.752835,70.873418,59.012693,33.300000,28.422117,59.556499,36.688934
49.873946,59.867937,139.307590,144.407284,102.660907,99.071405,29.160868,14.253122,139.102279,1.180603,59.637105,50.705804,143.004841,139.360611,141.440774,139.202375,96.100234,137.516666,-0.000746,0.001863,32.000000,-235.755036,139.403598,-0.148832,-40.000912,-0.423537,419070.639626,0.986114,19.723700,3.266900,2.792771,0.062869,0.076855,168.348838,32.000000,183.283838,169.147946,170.234150,150.899397,32.000000,146.565291,67.406831,62.596926,90.526230,0.281321,51.756088,70.873418,59.010405,33.300000,28.420732,59.559213,36.691062
49.870030,59.870698,139.307183,144.408246,102.589612,99.063130,29.153821,14.253112,139.101004,1.180378,59.649466,50.698798,143.006461,139.358675,141.441066,139.200204,96.103815,137.515825,-0.000746,0.001844,32.000000,-235.755071,139.399256,-0.148563,-40.000960,-0.423516,419012.823392,0.985341,19.725202,3.264555,2.792984,0.061651,0.079926,168.369664,32.000000,183.260887,169.131398,170.343122,150.919563,32.000000,146.535089,67.408942,62.594395,90.524904,0.281321,51.758864,70.873418,59.006423,33.300000,28.423153,59.571575,36.666484
49.857976,59.876815,139.303024,144.410129,102.525679,99.051121,29.160593,14.253110,139.096168,1.179912,59.668828,50.690148,143.009351,139.355740,141.440899,139.194466,96.106076,137.513443,-0.000747,0.001841,32.000000,-235.754990,139.397561,-0.148565,-40.000947,-0.423519,418976.353613,0.985533,19.730705,3.261814,2.793194,0.062912,0.074818,168.404557,32.000000,183.231100,169.134136,170.451734,150.922515,32.000000,146.552393,67.411037,62.592006,90.525985,0.281321,51.761591,70.873418,59.010946,33.300000,28.427917,59.562016,36.649389
49.850892,59.884371,139.300402,144.412564,102.453998,99.038974,29.143441,14.253093,139.092137,1.179616,59.691992,50.683006,143.011190,139.352914,141.438186,139.187773,96.107564,137.509179,-0.000748,0.001847,32.000000,-235.755096,139.390577,-0.148477,-40.000942,-0.423523,418940.347582,0.985781,19.737515,3.257830,2.793405,0.062616,0.079427,168.420273,32.000000,183.220669,169.160731,170.484678,150.896373,32.000000,146.579815,67.411676,62.590037,90.527211,0.281321,51.764006,70.873418,59.012215,33.300000,28.434616,59.545916,36.633982
49.854152,59.893062,139.294306,144.415560,102.461976,99.017386,29.148819,14.253144,139.086718,1.179171,59.716111,50.678431,143.012326,139.347109,141.435175,139.183302,96.110683,137.506899,-0.000747,0.001862,32.000000,-235.754986,139.382377,-0.148572,-40.000940,-0.423578,418900.965182,0.985711,19.756098,3.254426,2.793997,0.064505,0.075008,168.405282,32.000000,183.234451,169.179648,170.398584,150.873854,32.000000,146.603060,67.412329,62.588265,90.527389,0.281321,51.765885,70.873418,59.003370,33.300000,28.442842,59.560609,36.575802
49.847351,59.902583,139.288541,144.419125,102.425645,98.993112,29.160244,14.253049,139.080887,1.178955,59.739267,50.673524,143.011920,139.341878,141.433445,139.177608,96.114563,137.502569,-0.000748,0.001854,32.000000,-235.755039,139.374396,-0.148582,-40.000912,-0.423596,418861.046604,0.986344,19.770981,3.250893,2.794341,0.065102,0.076902,168.375776,32.000000,183.265595,169.182757,170.279470,150.876697,32.000000,146.613108,67.413868,62.587197,90.528491,0.281321,51.767293,70.873418,59.003352,33.300000,28.452396,59.566166,36.453132
49.842434,59.913555,139.280797,144.423200,102.392832,98.972896,29.186305,14.252979,139.074605,1.178213,59.758264,50.667056,143.009384,139.333678,141.433911,139.169817,96.116526,137.496937,-0.000749,0.001834,32.000000,-235.755179,139.365703,-0.148597,-40.000915,-0.423468,418773.113498,0.985899,19.776301,3.246679,2.794036,0.063177,0.085531,168.361915,32.000000,183.278423,169.155432,170.215281,150.907117,32.000000,146.580898,67.415323,62.584118,90.528145,0.281321,51.768221,70.873418,59.002749,33.300000,28.462991,59.554237,36.679250
49.834777,59.924703,139.272586,144.427510,102.366171,98.952753,29.208605,14.253013,139.069993,1.177731,59.773779,50.662898,143.011717,139.326616,141.435029,139.162747,96.119519,137.491903,-0.000748,0.001800,32.000000,-235.755081,139.357513,-0.148311,-40.000928,-0.423420,418679.275368,0.985444,19.792856,3.240722,2.794302,0.062136,0.080014,168.374238,32.000000,183.271461,169.129887,170.294937,150.935234,32.000000,146.553812,67.416266,62.582718,90.527775,0.281321,51.768983,70.873418,59.006188,33.300000,28.474219,59.563904,36.680791
49.835863,59.935752,139.266184,144.432023,102.297058,98.940693,29.215232,14.253050,139.066655,1.177476,59.791008,50.656980,143.014931,139.319347,141.435374,139.155390,96.119778,137.483594,-0.000749,0.001797,32.000000,-235.755072,139.349924,-0.148311,-40.000923,-0.423374,418607.484214,0.984498,19.808915,3.236057,2.794422,0.075680,0.080170,168.406314,32.000000,183.240804,169.123381,170.411060,150.948301,32.000000,146.549577,67.417227,62.580223,90.527748,0.281321,51.769731,70.873418,59.006018,33.300000,28.485669,59.557089,36.655699
49.830576,59.946428,139.257913,144.436710,102.244017,98.928581,29.144186,14.252917,139.061644,1.177192,59.807370,50.650853,143.019155,139.314211,141.437099,139.150314,96.121625,137.477958,-0.000749,0.001795,32.000000,-235.755377,139.341039,-0.148364,-40.000940,-0.423348,418535.870549,0.983741,19.827985,3.230650,2.794687,0.057733,0.078444,168.427747,32.000000,183.220742,169.142531,170.478509,150.928878,32.000000,146.573633,67.418562,62.578551,90.528262,0.281321,51.770494,70.873418,58.999663,33.300000,28.496573,59.553155,36.656946
49.829656,59.954968,139.252285,144.441120,102.240589,98.920600,29.159705,14.252869,139.055455,1.176991,59.817362,50.644773,143.021986,139.304871,141.434679,139.146126,96.124203,137.471075,-0.000749,0.001784,32.000000,-235.755381,139.336479,-0.148433,-40.000975,-0.423280,418497.616371,0.983404,19.837911,3.226405,2.794497,0.064903,0.079887,168.427608,32.000000,183.229915,169.167202,170.417758,150.901602,32.000000,146.605515,67.418283,62.576918,90.527044,0.281321,51.771545,70.873418,58.999429,33.300000,28.506030,59.554266,36.708230
49.826365,59.960672,139.246565,144.445061,102.287828,98.920791,29.204646,14.252976,139.047882,1.176802,59.822882,50.639733,143.022339,139.296150,141.433702,139.140923,96.126965,137.466064,-0.000748,0.001776,32.000000,-235.755233,139.329455,-0.148409,-40.000974,-0.423263,418459.950628,0.985823,19.854056,3.221855,2.794628,0.058014,0.078489,168.399097,32.000000,183.254988,169.177859,170.301053,150.892823,32.000000,146.625825,67.417431,62.575634,90.525866,0.281321,51.772318,70.873418,58.998806,33.300000,28.513298,59.567543,36.549096
49.818914,59.963874,139.239313,144.448523,102.297808,98.920928,29.138671,14.252957,139.039933,1.176334,59.823974,50.634729,143.022143,139.287037,141.436600,139.131771,96.131021,137.461697,-0.000746,0.001743,32.000000,-235.755255,139.320704,-0.148424,-40.000950,-0.423232,418432.776905,0.985261,19.863548,3.215975,2.794566,0.058573,0.072477,168.380527,32.000000,183.276718,169.162219,170.206783,150.912590,32.000000,146.613132,67.418221,62.574746,90.525533,0.281321,51.773335,70.873418,59.005572,33.300000,28.517629,59.558102,36.699353
49.813941,59.964904,139.232665,144.451494,102.257194,98.921101,29.159794,14.252996,139.033467,1.175624,59.825573,50.629587,143.023656,139.277293,141.439557,139.122488,96.134082,137.452982,-0.000746,0.001709,32.000000,-235.755272,139.312901,-0.148407,-40.000932,-0.423256,418438.071769,0.983833,19.872659,3.210808,2.794636,0.056052,0.076295,168.385906,32.000000,183.280925,169.134761,170.235067,150.946376,32.000000,146.590393,67.419050,62.573419,90.523776,0.281321,51.773695,70.873418,59.003102,33.300000,28.518578,59.560462,36.653351
49.814612,59.967187,139.223567,144.453870,102.205554,98.908779,29.159354,14.253007,139.025751,1.175133,59.834413,50.622660,143.026100,139.269126,141.441182,139.116260,96.136207,137.448172,-0.000747,0.001700,32.000000,-235.755329,139.301346,-0.148383,-40.000922,-0.423310,418439.780764,0.986233,19.883569,3.204657,2.794909,0.059042,0.079566,168.412242,32.000000,183.253977,169.122829,170.352212,150.960170,32.000000,146.578477,67.419190,62.571882,90.521895,0.281321,51.774146,70.873418,59.001212,33.300000,28.520402,59.554482,36.695904
49.804999,59.972125,139.214513,144.456559,102.202823,98.896730,29.148515,14.252952,139.018923,1.174071,59.848083,50.614846,143.029138,139.259833,141.443463,139.107449,96.137406,137.442311,-0.000747,0.001688,32.000000,-235.755369,139.291604,-0.148344,-40.000921,-0.423339,418438.682291,0.985631,19.889748,3.197414,2.795054,0.064835,0.074833,168.437181,32.000000,183.233955,169.133804,170.449043,150.947936,32.000000,146.603153,67.418777,62.569541,90.519958,0.281321,51.773511,70.873418,59.005822,33.300000,28.524052,59.563570,36.468539
49.797640,59.979209,139.205485,144.459614,102.123536,98.872312,29.182018,14.252946,139.010915,1.173522,59.862953,50.610450,143.030545,139.251775,141.441583,139.099458,96.138119,137.434862,-0.000747,0.001650,32.000000,-235.755296,139.283649,-0.148366,-40.000921,-0.423252,418385.512618,0.985514,19.891336,3.192982,2.794834,0.064249,0.077594,168.445604,32.000000,183.235186,169.159363,170.443560,150.917388,32.000000,146.643463,67.416279,62.568117,90.517200,0.281321,51.773496,70.873418,59.014703,33.300000,28.530485,59.561681,36.568098
49.791514,59.987931,139.194497,144.463087,102.009314,98.847956,29.143854,14.253023,139.001559,1.172918,59.879986,50.603855,143.031842,139.242959,141.439071,139.092823,96.140936,137.426143,-0.000746,0.001623,32.000000,-235.755314,139.277780,-0.148372,-40.000927,-0.423274,418344.256817,0.985983,19.906224,3.188970,2.795192,0.062168,0.082542,168.419348,32.000000,183.259664,169.174965,166.214567,150.899091,32.000000,146.667540,67.414114,62.567312,90.512681,0.281321,51.772507,70.873418,59.018825,33.300000,28.539503,59.575421,36.622757
49.783694,59.996850,139.182833,144.466827,101.881154,98.835808,29.126263,14.252943,138.990965,1.172502,59.893073,50.598767,143.030525,139.233125,141.439557,139.083137,96.143918,137.417392,-0.000746,0.001657,32.000000,-235.755380,139.267867,-0.148334,-40.000916,-0.423217,418253.383822,0.984786,19.920926,3.184682,2.795423,0.063475,0.075114,168.396132,32.000000,183.289041,169.172597,162.041913,150.907250,32.000000,146.667484,67.413265,62.566734,90.508118,0.281321,51.770959,70.873418,59.030501,33.300000,28.548689,59.565242,36.442053
49.780342,60.005770,139.172511,144.470657,101.829983,98.823638,29.201567,14.253030,138.979260,1.172080,59.903844,50.593739,143.030222,139.225006,141.442736,139.074877,96.146083,137.408125,-0.000745,0.001642,32.000000,-235.755221,139.256926,-0.148269,-40.000909,-0.423150,418160.531421,0.985989,19.935989,3.177682,2.795547,0.062434,0.078183,168.386482,32.000000,183.304549,169.138173,162.031214,150.944250,32.000000,146.645367,67.412527,62.565633,90.501590,0.281321,51.770013,70.873418,59.029890,33.300000,28.557975,59.556174,36.550123
49.773973,60.014635,139.161747,144.474635,101.827119,98.811400,29.116956,14.252906,138.969784,1.171462,59.912848,50.587871,143.032752,139.214750,141.444948,139.064601,96.147819,137.399069,-0.000744,0.001622,32.000000,-235.755331,139.247303,-0.148082,-40.000905,-0.423150,418119.957352,0.986657,19.953005,3.170501,2.795751,0.064829,0.076622,168.405517,32.000000,183.286107,169.115691,162.140338,150.962188,32.000000,146.629276,67.411420,62.564138,90.494634,0.281321,51.768741,70.873418,59.036476,33.300000,28.567291,59.554158,36.653204
49.770574,60.023390,139.150584,144.478819,101.795719,98.799230,29.209625,14.252929,138.958781,1.170895,59.926918,50.583333,143.035409,139.202096,141.445997,139.054745,96.149812,137.387769,-0.000745,0.001601,32.000000,-235.755326,139.236495,-0.147946,-40.000878,-0.423107,418077.817013,0.984087,19.965397,3.163888,2.795732,0.064823,0.070776,168.435214,32.000000,183.258868,169.115134,162.257654,150.962251,32.000000,146.640647,67.410340,62.562872,90.486721,0.281321,51.767351,70.873418,59.043142,33.300000,28.576466,59.562980,36.682551
49.765269,60.032194,139.139643,144.482903,101.803385,98.782864,29.207229,14.252785,138.946224,1.170440,59.944824,50.578093,143.039505,139.192040,141.444510,139.044177,96.151286,137.377935,-0.000744,0.001570,32.000000,-235.755490,139.227186,-0.148020,-40.000903,-0.423096,418037.970988,0.986987,19.980857,3.157804,2.795874,0.066454,0.075215,168.448629,32.000000,183.250884,169.137201,162.296513,150.932091,32.000000,146.678894,67.407881,62.561981,90.478623,0.281321,51.766019,70.873418,59.048259,33.300000,28.585706,59.559469,36.657827
49.754720,60.041482,139.127167,144.487171,101.765446,98.774843,29.133718,14.252759,138.936057,1.169983,59.962683,50.573241,143.042418,139.180452,141.441609,139.034425,96.155060,137.370155,-0.000744,0.001558,32.000000,-235.755591,139.216453,-0.148011,-40.000919,-0.423051,417995.647461,0.983831,19.993131,3.150388,2.795840,0.058844,0.076868,168.432619,32.000000,183.268042,169.156201,162.201357,150.910498,32.000000,146.714324,67.405277,62.561686,90.468774,0.281321,51.763745,70.873418,59.058280,33.300000,28.595246,59.562645,36.602948
49.746849,60.050965,139.117352,144.491673,101.749356,98.774762,29.183192,14.252963,138.924709,1.169137,59.976966,50.569909,143.041267,139.171554,141.441687,139.025699,96.158320,137.359228,-0.000744,0.001569,32.000000,-235.755451,139.204696,-0.147703,-40.000928,-0.423007,417938.271079,0.983887,20.007430,3.144194,2.795919,0.063381,0.074223,168.403949,32.000000,183.300426,169.159188,162.072672,150.908842,32.000000,146.726148,67.402423,62.561047,90.458556,0.281321,51.762076,70.873418,59.069889,33.300000,28.605322,59.555151,36.528773
49.740636,60.060354,139.105509,144.496460,101.672196,98.758393,29.147557,14.252953,138.913327,1.168535,59.990164,50.565531,143.042288,139.161205,141.444910,139.015681,96.159989,137.350401,-0.000744,0.001551,32.000000,-235.755554,139.191390,-0.147715,-40.000949,-0.423047,417915.967296,0.986543,20.027646,3.136686,2.796261,0.068458,0.078076,168.389095,32.000000,183.317767,169.127995,162.018329,150.938604,32.000000,146.707276,67.400299,62.560764,90.448892,0.281321,51.760402,70.873418,59.081935,33.300000,28.615284,59.570238,36.609111
49.737273,60.069281,139.096139,144.501431,101.587563,98.737794,29.140509,14.253006,138.898685,1.167952,59.995370,50.561932,143.044994,139.151728,141.446778,139.005301,96.162187,137.338805,-0.000742,0.001553,32.000000,-235.755257,139.180765,-0.147735,-40.000975,-0.423105,417926.481831,0.985066,20.045283,3.128180,2.796506,0.066014,0.079951,168.404188,32.000000,183.313687,169.100856,162.097513,150.968058,32.000000,146.688420,67.398318,62.560598,90.438940,0.281321,51.758722,70.873418,59.091463,33.300000,28.624957,59.562449,36.487468
49.731128,60.077121,139.086033,144.506418,101.508040,98.733534,29.182971,14.253093,138.889599,1.167653,59.996749,50.554931,143.049387,139.143087,141.449489,138.995722,96.162784,137.328540,-0.000742,0.001561,32.000000,-235.755208,139.171275,-0.147756,-40.000970,-0.423068,417870.422131,0.986267,20.061109,3.122274,2.796617,0.059652,0.076413,168.434880,32.000000,183.288784,169.092991,162.213305,150.977245,32.000000,146.687078,67.396474,62.559505,90.430154,0.281321,51.756953,70.873418,59.096890,33.300000,28.633935,59.558200,36.691576
49.728028,60.083295,139.079632,144.511308,101.457885,98.725475,29.140019,14.253176,138.880258,1.167513,59.998526,50.550212,143.052327,139.134386,141.451047,138.985563,96.164019,137.318582,-0.000741,0.001562,32.000000,-235.755059,139.162363,-0.147774,-40.000944,-0.422997,417792.613987,0.986396,20.073521,3.114509,2.796618,0.063817,0.075871,168.454235,32.000000,183.273993,169.111994,162.290018,150.958319,32.000000,146.722036,67.394752,62.559469,90.423748,0.281321,51.756407,70.873418,59.112074,33.300000,28.641805,59.560364,36.690915
49.723330,60.087227,139.071798,144.515986,101.432152,98.717326,29.151505,14.253070,138.870839,1.167408,59.996200,50.547374,143.055429,139.126416,141.450536,138.978261,96.166521,137.311475,-0.000740,0.001555,32.000000,-235.755044,139.153967,-0.147793,-40.000953,-0.423014,417787.170429,0.985073,20.087727,3.108983,2.796760,0.059029,0.071835,168.450351,32.000000,183.284328,169.134793,162.233702,150.934382,32.000000,146.756111,67.391526,62.560058,90.416801,0.281321,51.754921,70.873418,59.113573,33.300000,28.646191,59.564229,36.546602
49.716477,60.086997,139.065924,144.519794,101.437369,98.712801,29.218541,14.252993,138.863751,1.167428,59.993091,50.541711,143.056361,139.120827,141.450408,138.970688,96.168819,137.301918,-0.000739,0.001533,32.000000,-235.755112,139.145452,-0.147829,-40.000969,-0.422997,417760.137220,0.986528,20.097115,3.102967,2.796806,0.060919,0.073141,168.422057,32.000000,183.317580,169.142073,162.101221,150.929326,32.000000,146.768845,67.388019,62.560198,90.410990,0.281321,51.754754,70.873418,59.127242,33.300000,28.647697,59.556322,36.553572
49.717068,60.085617,139.057901,144.522915,101.505769,98.692530,29.166813,14.252929,138.857440,1.167380,59.987500,50.535268,143.056544,139.116011,141.453844,138.962972,96.171234,137.293723,-0.000738,0.001502,32.000000,-235.755086,139.136936,-0.147804,-40.001004,-0.422990,417728.773918,0.986170,20.105916,3.097053,2.796912,0.059842,0.073463,168.401696,32.000000,183.343075,169.123126,162.006151,150.953251,32.000000,146.750003,67.385239,62.560663,90.406111,0.281321,51.753228,70.873418,59.136813,33.300000,28.647158,59.545798,36.696565
49.715892,60.084059,139.051073,144.525746,101.491081,98.680163,29.166574,14.252937,138.849895,1.167338,59.978770,50.530491,143.059022,139.110882,141.458343,138.954669,96.172555,137.285431,-0.000738,0.001484,32.000000,-235.755058,139.128597,-0.147567,-40.001007,-0.423020,417709.519565,0.984011,20.112788,3.090165,2.797180,0.058717,0.072643,168.410585,32.000000,183.350292,169.096003,162.038954,150.989188,32.000000,146.724869,67.382776,62.561096,90.400286,0.281321,51.752488,70.873418,59.139165,33.300000,28.645418,59.545710,36.531195
49.710840,60.083293,139.044211,144.528684,101.438242,98.667912,29.163938,14.252955,138.844136,1.167171,59.975453,50.526853,143.062096,139.104330,141.461262,138.948151,96.173343,137.276625,-0.000737,0.001493,32.000000,-235.755038,139.123608,-0.147590,-40.001031,-0.422899,417617.356624,0.985537,20.110796,3.083815,2.796985,0.058237,0.079813,168.437894,32.000000,183.328244,169.080012,162.154916,151.010641,32.000000,146.715673,67.380788,62.560636,90.396614,0.281321,51.751152,70.873418,59.151003,33.300000,28.644910,59.554758,36.613953
49.699585,60.084315,139.035282,144.531746,101.472761,98.655897,29.143377,14.252848,138.838679,1.166939,59.976120,50.523830,143.066082,139.097892,141.463620,138.940612,96.173286,137.268178,-0.000736,0.001510,32.000000,-235.755189,139.117109,-0.147746,-40.001020,-0.422836,417560.973538,0.985443,20.110457,3.078511,2.796914,0.061617,0.080478,168.465783,32.000000,183.308548,169.094882,162.249619,151.004404,32.000000,146.738327,67.378215,62.561121,90.394033,0.281321,51.750011,70.873418,59.167753,33.300000,28.645642,59.563865,36.459295
49.698571,60.085996,139.026508,144.534809,101.417334,98.643929,29.145183,14.252802,138.833624,1.166812,59.981051,50.520005,143.068768,139.091878,141.462419,138.935155,96.174391,137.262126,-0.000736,0.001505,32.000000,-235.755227,139.110220,-0.147850,-40.001037,-0.422810,417510.000899,0.985518,20.114927,3.073494,2.797060,0.058478,0.079725,168.477568,32.000000,183.308112,169.124159,162.238581,150.978209,32.000000,146.772344,67.376025,62.562100,90.391149,0.281321,51.747759,70.873418,59.179787,33.300000,28.647343,59.568448,36.461055
49.693065,60.088206,139.017096,144.537956,101.465627,98.631676,29.168490,14.252735,138.827169,1.166440,59.987827,50.517378,143.069646,139.082671,141.461969,138.927115,96.175921,137.254266,-0.000735,0.001480,32.000000,-235.755287,139.102473,-0.147570,-40.001030,-0.422839,417467.731884,0.986341,20.127616,3.069494,2.797514,0.063325,0.078530,168.452774,32.000000,183.335953,169.138999,162.125132,150.968365,32.000000,146.797004,67.373759,62.563396,90.387159,0.281321,51.745966,70.873418,59.191290,33.300000,28.649737,59.563766,36.642933
49.683845,60.090811,139.009928,144.541270,101.402410,98.624715,29.188904,14.252723,138.821363,1.166376,59.992084,50.510190,143.069599,139.074175,141.463374,138.920578,96.177185,137.246906,-0.000737,0.001462,32.000000,-235.755321,139.096446,-0.147290,-40.000996,-0.422773,417417.069135,0.986187,20.130351,3.065482,2.797394,0.064969,0.077033,168.431375,32.000000,183.364455,169.137958,162.008550,150.980705,32.000000,146.792638,67.371859,62.565010,90.383395,0.281321,51.744062,70.873418,59.204581,33.300000,28.652757,59.563865,36.690108
49.680772,60.093539,139.002989,144.544500,101.369121,98.624652,29.147087,14.252732,138.814547,1.166227,59.986470,50.504714,143.068942,139.069352,141.466961,138.912353,96.177267,137.237973,-0.000736,0.001459,32.000000,-235.755269,139.092030,-0.147303,-40.001008,-0.422746,417368.768555,0.985402,20.138268,3.060178,2.797515,0.055767,0.068011,168.430195,32.000000,183.375606,169.111804,161.998586,151.018000,32.000000,146.764814,67.368597,62.564342,90.376237,0.281321,51.742945,70.873418,59.216998,33.300000,28.655872,59.557895,36.634643
49.674894,60.094894,138.997071,144.547401,101.372699,98.624715,29.159256,14.252661,138.808418,1.166080,59.976588,50.503032,143.072946,139.064459,141.469083,138.903448,96.177381,137.229889,-0.000735,0.001459,32.000000,-235.755397,139.084052,-0.147284,-40.001030,-0.422788,417346.474004,0.984851,20.150435,3.055378,2.797890,0.063081,0.075216,168.454338,32.000000,183.357639,169.094862,162.103959,151.050278,32.000000,146.757859,67.366334,62.565432,90.371254,0.281321,51.741477,70.873418,59.234223,33.300000,28.658323,59.562380,36.629287
49.667271,60.094872,138.991230,144.549987,101.397857,98.620618,29.153451,14.252589,138.802960,1.166163,59.967234,50.501609,143.076807,139.060859,141.472361,138.899540,96.176874,137.224798,-0.000737,0.001455,32.000000,-235.755472,139.081504,-0.147407,-40.001051,-0.422799,417350.968981,0.986338,20.156349,3.051005,2.797923,0.065137,0.074590,168.486121,32.000000,183.330768,169.103508,162.214025,151.059380,32.000000,146.771946,67.364520,62.565495,90.366927,0.281321,51.740225,70.873418,59.252695,33.300000,28.659347,59.558731,36.561128
49.665527,60.093471,138.987138,144.552271,101.435567,98.616574,29.171799,14.252514,138.797154,1.166077,59.959400,50.500039,143.079646,139.056932,141.473991,138.896195,96.177331,137.220133,-0.000736,0.001447,32.000000,-235.755531,139.077503,-0.147543,-40.001071,-0.422836,417356.761875,0.986059,20.163801,3.047007,2.798135,0.054761,0.077411,168.503950,32.000000,183.322912,169.133783,162.244537,151.034023,32.000000,146.806066,67.362993,62.566504,90.363392,0.281321,51.739644,70.873418,59.263705,33.300000,28.658215,59.563914,36.659147
49.657403,60.089374,138.983790,144.554071,101.389925,98.604246,29.166948,14.252514,138.792464,1.165748,59.952819,50.499574,143.082146,139.051695,141.472505,138.891648,96.178072,137.216583,-0.000736,0.001473,32.000000,-235.755510,139.073406,-0.147263,-40.001083,-0.422875,417345.022630,0.986380,20.171686,3.045068,2.798447,0.062208,0.075270,168.488841,32.000000,183.348887,169.154898,162.159772,151.024259,32.000000,146.843251,67.360883,62.568305,90.359428,0.281321,51.739024,70.873418,59.283416,33.300000,28.655203,59.557403,36.554525
49.651500,60.084760,138.979029,144.555663,101.337915,98.591809,29.152752,14.252502,138.787147,1.165115,59.946486,50.497250,143.081054,139.049563,141.473846,138.886135,96.179245,137.211196,-0.000736,0.001474,32.000000,-235.755464,139.069477,-0.147275,-40.001035,-0.422859,417326.537592,0.985754,20.172094,3.042369,2.798463,0.071864,0.073875,168.461062,32.000000,183.379977,169.164015,162.045992,151.027791,32.000000,146.855219,67.359455,62.569937,90.355682,0.281321,51.738587,70.873418,59.296885,33.300000,28.650973,59.567336,36.665604
49.652170,60.080369,138.974856,144.557128,101.279223,98.579330,29.177048,14.252464,138.782480,1.164945,59.938158,50.493668,143.080664,139.047695,141.476852,138.880053,96.179553,137.206335,-0.000737,0.001475,32.000000,-235.755581,139.064875,-0.147276,-40.001016,-0.422870,417272.971134,0.985961,20.176424,3.039924,2.798853,0.060039,0.075842,168.448573,32.000000,183.398854,169.144259,161.989085,151.058446,32.000000,146.827108,67.358651,62.571368,90.351061,0.281321,51.737608,70.873418,59.309376,33.300000,28.646188,59.546674,36.671840
49.654704,60.076940,138.970566,144.558542,101.311750,98.566977,29.165129,14.252498,138.782217,1.164944,59.929632,50.492103,143.081923,139.046300,141.480003,138.876678,96.178496,137.197747,-0.000738,0.001480,32.000000,-235.755504,139.060809,-0.147272,-40.001018,-0.422852,417216.138407,0.986433,20.177936,3.036163,2.799090,0.058637,0.074430,168.461520,32.000000,183.396259,169.118578,162.068254,151.092621,32.000000,146.813774,67.357635,62.571720,90.344821,0.281321,51.736918,70.873418,59.320087,33.300000,28.642892,59.561701,36.703388
