OSU 80 Ton Compressor Load Stand
49.647146,60.075719,138.966928,144.559990,101.279007,98.566906,29.136839,14.252498,138.779239,1.165073,59.925467,50.490745,143.084446,139.042212,141.482006,138.872388,96.176361,137.193278,-0.000739,0.001509,32.000000,-235.755519,139.056935,-0.147265,-40.001011,-0.422775,417156.588230,0.985461,20.172850,3.033520,2.798968,0.062527,0.081041,168.491812,32.000000,183.374214,169.115666,162.193022,151.101605,32.000000,146.814279,67.357258,62.572161,90.339490,0.281321,51.735975,70.873418,59.338478,33.300000,28.641120,59.572962,36.441540
49.643588,60.074868,138.962426,144.561666,101.333546,98.558804,29.176569,14.252502,138.775818,1.164965,59.925112,50.487156,143.087334,139.038869,141.483255,138.865534,96.173474,137.189730,-0.000739,0.001513,32.000000,-235.755484,139.054708,-0.147190,-40.001020,-0.422683,417099.709148,0.985676,20.166791,3.030450,2.798739,0.064721,0.079574,168.511547,32.000000,183.360934,169.140087,162.264403,151.080868,32.000000,146.844361,67.356911,62.572570,90.333325,0.281321,51.735513,70.873418,59.350035,33.300000,28.640302,59.547146,36.523491
49.640468,60.074038,138.958236,144.563510,101.376077,98.546542,29.160087,14.252566,138.772582,1.165103,59.925877,50.486952,143.089194,139.038338,141.480790,138.863095,96.172284,137.184195,-0.000738,0.001508,32.000000,-235.755300,139.050775,-0.147215,-40.001050,-0.422739,417106.962710,0.986794,20.173413,3.030437,2.799092,0.066524,0.082353,168.509516,32.000000,183.374495,169.167723,162.215447,151.060037,32.000000,146.878733,67.356774,62.574081,90.326814,0.281321,51.734421,70.873418,59.366665,33.300000,28.639865,59.564750,36.692529
49.639982,60.072884,138.953782,144.565460,101.436034,98.542469,29.137365,14.252504,138.770360,1.165243,59.924996,50.483753,143.089923,139.035973,141.480447,138.858977,96.172984,137.180009,-0.000739,0.001505,32.000000,-235.755400,139.046271,-0.147217,-40.001072,-0.422724,417078.818321,0.985445,20.176253,3.031620,2.799202,0.074383,0.079440,168.477847,32.000000,183.404185,169.180710,162.090309,151.056353,32.000000,146.886961,67.357626,62.575872,90.319592,0.281321,51.733494,70.873418,59.380093,33.300000,28.638918,59.564416,36.609844
49.640305,60.070345,138.950901,144.567217,101.540681,98.542419,29.190324,14.252424,138.768535,1.165207,59.916897,50.483551,143.089280,139.033205,141.484101,138.854675,96.172289,137.175931,-0.000738,0.001506,32.000000,-235.755416,139.044132,-0.146904,-40.001037,-0.422687,417030.001113,0.985945,20.178662,3.030149,2.799293,0.066556,0.076165,168.461951,32.000000,183.430654,169.165794,164.736228,151.079398,32.000000,146.863004,67.359669,62.577734,90.312457,0.281321,51.732396,70.873418,59.391819,33.300000,28.637004,59.564012,36.586000
49.643118,60.066476,138.950049,144.568634,101.566261,98.542364,29.161181,14.252486,138.767784,1.165211,59.899788,50.484486,143.090305,139.033737,141.488453,138.853305,96.173025,137.174448,-0.000738,0.001484,32.000000,-235.755198,139.044201,-0.146923,-40.001066,-0.422659,417010.193667,0.986681,20.178012,3.027439,2.799231,0.060557,0.076766,168.467972,32.000000,183.437898,169.137724,168.855172,151.118245,32.000000,146.837174,67.361301,62.579115,90.303977,0.281321,51.732762,70.873418,59.401725,33.300000,28.633908,59.563599,36.686513
49.638535,60.060532,138.951983,144.569591,101.579170,98.542233,29.138614,14.252424,138.770414,1.164980,59.875822,50.488068,143.092910,139.035830,141.491186,138.853478,96.171603,137.173835,-0.000737,0.001498,32.000000,-235.755359,139.045721,-0.146944,-40.001048,-0.422645,417007.945723,0.984877,20.175136,3.026173,2.799155,0.058990,0.070722,168.497858,32.000000,183.414335,169.123763,170.327187,151.136067,32.000000,146.820771,67.361982,62.579525,90.296040,0.281321,51.733492,70.873418,59.418393,33.300000,28.629412,59.551453,36.627453
49.639673,60.051769,138.954031,144.569968,101.542876,98.542212,29.173235,14.252462,138.771894,1.164962,59.851369,50.489357,143.096587,139.039987,141.493276,138.854356,96.169363,137.175504,-0.000737,0.001512,32.000000,-235.755284,139.045479,-0.147035,-40.001053,-0.422614,416999.551702,0.985789,20.168349,3.024724,2.798979,0.067127,0.080971,168.527591,32.000000,183.397117,169.139551,170.424008,151.130018,32.000000,146.837832,67.363630,62.580918,90.290226,0.281321,51.734607,70.873418,59.427805,33.300000,28.620488,59.574211,36.563916
49.638973,60.039090,138.956753,144.569332,101.577272,98.542000,29.148674,14.252506,138.773758,1.164962,59.827090,50.490781,143.099816,139.043909,141.492524,138.858392,96.167016,137.178632,-0.000737,0.001530,32.000000,-235.755245,139.048023,-0.147159,-40.001071,-0.422655,416997.185761,0.986636,20.167161,3.025853,2.799276,0.061164,0.070234,168.535801,32.000000,183.400882,169.170456,170.417827,151.107137,32.000000,146.867625,67.364059,62.581986,90.285666,0.281321,51.735804,70.873418,59.438416,33.300000,28.608812,59.561141,36.622904
49.639022,60.024669,138.960240,144.568210,101.518332,98.541882,29.181586,14.252554,138.776408,1.165067,59.804881,50.487581,143.099074,139.047005,141.492049,138.861159,96.166755,137.179804,-0.000737,0.001557,32.000000,-235.755075,139.049218,-0.147009,-40.001103,-0.422638,416989.411017,0.985417,20.157217,3.028894,2.799254,0.060341,0.070295,168.511600,32.000000,183.426163,169.189102,170.300029,151.098914,32.000000,146.882248,67.365412,62.584063,90.281740,0.281321,51.737551,70.873418,59.453525,33.300000,28.594825,59.568035,36.614907
49.636092,60.010122,138.963412,144.566810,101.510545,98.537557,29.184065,14.252628,138.775834,1.164772,59.788055,50.484042,143.095763,139.047992,141.494893,138.863051,96.166067,137.179880,-0.000737,0.001574,32.000000,-235.755101,139.050265,-0.146739,-40.001112,-0.422640,416977.013607,0.986227,20.145266,3.032744,2.799348,0.068787,0.077723,168.490634,32.000000,183.458330,169.186698,170.179117,151.117440,32.000000,146.871388,67.367080,62.585790,90.278732,0.281321,51.739134,70.873418,59.466190,33.300000,28.578972,59.556007,36.702654
49.637136,59.997064,138.964697,144.565337,101.477097,98.525552,29.160960,14.252609,138.776768,1.164718,59.774897,50.480567,143.095693,139.049550,141.497959,138.863699,96.164020,137.180258,-0.000738,0.001552,32.000000,-235.755049,139.051069,-0.147041,-40.001136,-0.422627,416958.785244,0.985075,20.130793,3.033568,2.799415,0.067542,0.076775,168.487243,32.000000,183.473310,169.161815,170.170795,151.152273,32.000000,146.832096,67.368789,62.587237,90.275411,0.281321,51.740491,70.873418,59.480087,33.300000,28.565398,59.551601,36.629654
49.634756,59.988491,138.966303,144.564258,101.495042,98.525573,29.162595,14.252482,138.778442,1.164535,59.764426,50.475850,143.097742,139.048193,141.499686,138.862765,96.162723,137.180131,-0.000740,0.001580,32.000000,-235.755022,139.049525,-0.147041,-40.001133,-0.422630,416925.220489,0.984974,20.119288,3.034293,2.799645,0.064536,0.078376,168.511622,32.000000,183.455616,169.144033,170.280808,151.175092,32.000000,146.813028,67.369811,62.588352,90.271875,0.281321,51.741463,70.873418,59.490342,33.300000,28.554896,59.568566,36.668758
49.624741,59.982611,138.966152,144.563591,101.455737,98.525856,29.158621,14.252447,138.779443,1.164507,59.764944,50.471649,143.101448,139.046611,141.500873,138.861626,96.159484,137.182886,-0.000742,0.001589,32.000000,-235.755195,139.049447,-0.146995,-40.001094,-0.422556,416860.620297,0.985578,20.105144,3.036521,2.799611,0.060780,0.078597,168.545625,32.000000,183.431529,169.151782,170.387213,151.175483,32.000000,146.820873,67.371399,62.589138,90.268893,0.281321,51.742262,70.873418,59.512963,33.300000,28.547324,59.551316,36.556066
49.616710,59.979536,138.964360,144.563396,101.395601,98.513666,29.174766,14.252325,138.775935,1.164476,59.774756,50.467798,143.101677,139.044883,141.499845,138.859224,96.157074,137.182093,-0.000741,0.001582,32.000000,-235.755334,139.048208,-0.146873,-40.001087,-0.422574,416854.126579,0.985552,20.099043,3.037757,2.799778,0.058058,0.088157,168.563783,32.000000,183.420911,169.181705,170.423554,151.149041,32.000000,146.843675,67.371328,62.590431,90.265636,0.281321,51.742357,70.873418,59.537826,33.300000,28.542539,59.562222,36.622097
49.615744,59.979379,138.959027,144.563730,101.418482,98.509642,29.177149,14.252329,138.771199,1.164088,59.789475,50.465795,143.103172,139.042895,141.497102,138.857900,96.154526,137.181434,-0.000741,0.001561,32.000000,-235.755388,139.044595,-0.146432,-40.001076,-0.422666,416859.921622,0.985893,20.103557,3.042321,2.800340,0.061378,0.071152,168.556588,32.000000,183.437969,169.203956,170.329900,151.126156,32.000000,146.870455,67.370831,62.592376,90.262832,0.281321,51.741656,70.873418,59.553785,33.300000,28.542305,59.541845,36.701847
49.607627,59.983048,138.955975,144.564843,101.459763,98.485211,29.169821,14.252389,138.770039,1.164089,59.807872,50.459869,143.101310,139.040231,141.495470,138.853808,96.152499,137.177449,-0.000743,0.001545,32.000000,-235.755380,139.043264,-0.146355,-40.001071,-0.422679,416814.536157,0.985392,20.108818,3.044349,2.800757,0.063578,0.078970,168.535108,32.000000,183.469878,169.211938,170.206468,151.132841,32.000000,146.875360,67.370708,62.594190,90.259729,0.281321,51.740733,70.873418,59.574261,33.300000,28.544729,59.567740,36.635376
49.610103,59.989283,138.951019,144.566671,101.420470,98.468868,29.163087,14.252628,138.766353,1.164115,59.821588,50.457650,143.100231,139.034538,141.497802,138.849737,96.151896,137.172898,-0.000743,0.001565,32.000000,-235.755145,139.040965,-0.146310,-40.001033,-0.422657,416802.164860,0.985292,20.109664,3.046580,2.800704,0.057544,0.073638,168.524559,32.000000,183.487474,169.190339,170.152629,151.161124,32.000000,146.841873,67.372719,62.596493,90.257043,0.281321,51.739795,70.873418,59.591329,33.300000,28.549832,59.551660,36.587908
49.606074,59.996726,138.949104,144.569095,101.342634,98.468845,29.164132,14.252728,138.762488,1.164110,59.826942,50.456203,143.101798,139.032708,141.499963,138.846590,96.149836,137.169325,-0.000742,0.001607,32.000000,-235.755124,139.038019,-0.146372,-40.001043,-0.422623,416712.936003,0.985482,20.121760,3.046694,2.801101,0.068347,0.077849,168.544552,32.000000,183.479371,169.169862,170.241943,151.188697,32.000000,146.823146,67.373279,62.598387,90.254090,0.281321,51.739034,70.873418,59.602662,33.300000,28.557630,59.561308,36.666998
49.593086,60.004022,138.948252,144.571999,101.288822,98.468816,29.193909,14.252748,138.760880,1.164082,59.831638,50.455788,143.104158,139.030084,141.501411,138.845235,96.146115,137.165270,-0.000740,0.001638,32.000000,-235.755110,139.036598,-0.146709,-40.001030,-0.422524,416650.842576,0.985508,20.125425,3.045110,2.800861,0.067683,0.078691,168.578156,32.000000,183.455226,169.164024,170.362112,151.201336,32.000000,146.829885,67.374147,62.598846,90.252325,0.281321,51.739187,70.873418,59.632029,33.300000,28.565222,59.553912,36.691649
49.592738,60.007740,138.946479,144.574760,101.342888,98.468742,29.154708,14.252682,138.758023,1.164079,59.831137,50.453986,143.107113,139.029555,141.501093,138.842591,96.142593,137.163959,-0.000740,0.001609,32.000000,-235.755143,139.034925,-0.146676,-40.001031,-0.422564,416667.060015,0.985580,20.137052,3.045453,2.801050,0.066116,0.079993,168.601233,32.000000,183.434658,169.187943,170.434978,151.174839,32.000000,146.854049,67.374943,62.599823,90.251170,0.281321,51.739041,70.873418,59.655040,33.300000,28.570353,59.553656,36.698912
49.598195,60.008176,138.946112,144.577170,101.357875,98.468695,29.174038,14.252769,138.757897,1.163887,59.827038,50.454490,143.109662,139.026304,141.499837,138.840403,96.139817,137.164325,-0.000740,0.001601,32.000000,-235.754961,139.034133,-0.146674,-40.001006,-0.422696,416690.953245,0.984877,20.157834,3.047224,2.801767,0.058836,0.078998,168.603041,32.000000,183.443222,169.213078,170.381709,151.144562,32.000000,146.887593,67.376193,62.601938,90.249660,0.281321,51.739217,70.873418,59.664540,33.300000,28.572545,59.547274,36.638164
49.600846,60.005481,138.948173,144.579103,101.350683,98.468517,29.194198,14.252718,138.758482,1.163863,59.813901,50.454777,143.109877,139.026266,141.500451,138.839564,96.137558,137.165271,-0.000741,0.001605,32.000000,-235.754926,139.033616,-0.146663,-40.000988,-0.422697,416702.652660,0.986218,20.161912,3.050117,2.801751,0.065314,0.084452,168.578071,32.000000,183.474860,169.224179,170.260629,151.142649,32.000000,146.900419,67.378025,62.604140,90.247543,0.281321,51.740198,70.873418,59.671182,33.300000,28.571318,59.570592,36.574481
49.598369,59.999801,138.949949,144.580434,101.327734,98.468522,29.151392,14.252876,138.758851,1.163581,59.796714,50.455884,143.109264,139.027801,141.503143,138.839714,96.136725,137.167028,-0.000742,0.001641,32.000000,-235.754716,139.038032,-0.146955,-40.000985,-0.422642,416704.419884,0.985446,20.156683,3.053069,2.801435,0.060713,0.075708,168.561354,32.000000,183.499073,169.205243,170.166985,151.167757,32.000000,146.878558,67.379561,62.606116,90.245602,0.281321,51.741078,70.873418,59.693843,33.300000,28.565418,59.566520,36.521804
49.599752,59.990948,138.953462,144.580702,101.436902,98.468255,29.170031,14.252733,138.759463,1.163558,59.774826,50.457424,143.110504,139.029076,141.507207,138.840202,96.135199,137.169903,-0.000741,0.001634,32.000000,-235.754790,139.038773,-0.146844,-40.001011,-0.422620,416702.746352,0.984699,20.151235,3.055782,2.801327,0.055705,0.076772,168.569813,32.000000,183.500852,169.179985,170.211604,151.194980,32.000000,146.850425,67.381304,62.607865,90.243211,0.281321,51.742974,70.873418,59.709891,33.300000,28.557291,59.562783,36.628406
49.598691,59.981363,138.954880,144.580334,101.488500,98.468297,29.168619,14.252726,138.759927,1.163593,59.757996,50.459278,143.112921,139.031537,141.510143,138.842883,96.132635,137.171423,-0.000740,0.001656,32.000000,-235.754870,139.042564,-0.146993,-40.001058,-0.422640,416698.529970,0.986184,20.148127,3.057459,2.801502,0.059796,0.071670,168.600799,32.000000,183.471140,169.166586,170.330929,151.215153,32.000000,146.840194,67.384396,62.610535,90.242947,0.281321,51.743656,70.873418,59.721639,33.300000,28.547651,59.568045,36.601994
49.600971,59.971886,138.958247,144.579594,101.498378,98.468341,29.160827,14.252786,138.761481,1.163618,59.749319,50.459367,143.115535,139.034037,141.513088,138.844942,96.129004,137.176612,-0.000740,0.001651,32.000000,-235.754762,139.044913,-0.146804,-40.001038,-0.422628,416688.034937,0.985498,20.137837,3.060367,2.801495,0.062862,0.083624,168.630435,32.000000,183.449949,169.177292,170.429280,151.199949,32.000000,146.852589,67.387048,62.612428,90.243741,0.281321,51.745536,70.873418,59.737360,33.300000,28.537217,59.570031,36.638751
49.601046,59.963354,138.960617,144.578749,101.447805,98.468297,29.170873,14.252773,138.763916,1.163645,59.746015,50.458208,143.116633,139.034729,141.513471,138.848839,96.127151,137.178953,-0.000739,0.001681,32.000000,-235.754711,139.047764,-0.146637,-40.001000,-0.422633,416681.608471,0.985544,20.129355,3.063662,2.801584,0.059991,0.075843,168.640445,32.000000,183.450317,169.204326,170.414162,151.169111,32.000000,146.871313,67.389357,62.614784,90.244932,0.281321,51.746408,70.873418,59.751247,33.300000,28.528227,59.564642,36.698546
49.600288,59.956775,138.963213,144.577988,101.376491,98.460056,29.144179,14.252779,138.766038,1.163321,59.743143,50.457305,143.116670,139.036534,141.512304,138.849404,96.125882,137.179495,-0.000739,0.001707,32.000000,-235.754692,139.049106,-0.146632,-40.000958,-0.422606,416675.287005,0.985733,20.117510,3.069786,2.801523,0.062082,0.074654,168.618312,32.000000,183.473672,169.220411,170.308779,151.158406,32.000000,146.884102,67.391778,62.617449,90.247163,0.281321,51.748335,70.873418,59.766081,33.300000,28.520566,59.546801,36.627599
49.605960,59.951560,138.964567,144.577477,101.338797,98.460030,29.161056,14.252858,138.766429,1.163545,59.738011,50.455862,143.114707,139.040484,141.514640,138.849204,96.125373,137.182099,-0.000739,0.001707,32.000000,-235.754561,139.050012,-0.146894,-40.000925,-0.422602,416667.692253,0.985369,20.108901,3.072763,2.801566,0.088546,0.078660,168.598990,32.000000,183.497859,169.210196,170.202803,151.170149,32.000000,146.875322,67.394925,62.620384,90.251132,0.281321,51.748938,70.873418,59.780689,33.300000,28.514271,59.558465,36.670079
49.604900,59.947131,138.967395,144.577190,101.384284,98.459990,29.208891,14.252923,138.768459,1.163666,59.727189,50.456116,143.114149,139.041805,141.517428,138.852712,96.123623,137.187318,-0.000739,0.001714,32.000000,-235.754404,139.051998,-0.146550,-40.000947,-0.422580,416627.035010,0.986189,20.103109,3.074294,2.801661,0.062447,0.075185,168.598040,32.000000,183.508194,169.179887,170.197323,151.206715,32.000000,146.838303,67.397935,62.622490,90.254926,0.281321,51.750836,70.873418,59.795018,33.300000,28.509378,59.553017,36.665970
49.604462,59.942910,138.970260,144.577098,101.421876,98.460334,29.153467,14.252883,138.770554,1.164114,59.713767,50.458279,143.116184,139.044189,141.520210,138.855181,96.121737,137.190725,-0.000738,0.001734,32.000000,-235.754385,139.054162,-0.146487,-40.000956,-0.422523,416618.026315,0.985480,20.092004,3.076054,2.801368,0.060666,0.081665,168.621796,32.000000,183.484802,169.159061,170.307656,151.230395,32.000000,146.815989,67.401293,62.624707,90.259908,0.281321,51.751814,70.873418,59.806811,33.300000,28.504796,59.548808,36.511532
49.605617,59.937313,138.971922,144.576939,101.409916,98.460541,29.177277,14.252923,138.771025,1.164139,59.701959,50.462022,143.119261,139.050130,141.522308,138.860112,96.118471,137.197983,-0.000738,0.001715,32.000000,-235.754384,139.058663,-0.146442,-40.000958,-0.422533,416615.712823,0.983878,20.088674,3.080311,2.801485,0.060906,0.071590,168.657530,32.000000,183.457619,169.161138,170.428544,151.231161,32.000000,146.823180,67.405339,62.627295,90.267586,0.281321,51.753268,70.873418,59.822664,33.300000,28.499243,59.555840,36.626499
49.610614,59.930485,138.975196,144.576523,101.475916,98.460732,29.173660,14.252855,138.771698,1.164155,59.688478,50.460732,143.120555,139.054284,141.521416,138.865870,96.114803,137.203817,-0.000739,0.001721,32.000000,-235.754433,139.063466,-0.146363,-40.000967,-0.422545,416616.293621,0.985750,20.084909,3.083835,2.801568,0.061349,0.075314,168.676498,32.000000,183.446465,169.185214,170.458355,151.213437,32.000000,146.843283,67.408503,62.629820,90.276248,0.281321,51.754780,70.873418,59.833502,33.300000,28.492551,59.543910,36.709697
49.609572,59.922242,138.981637,144.575742,101.518673,98.460735,29.158198,14.252760,138.774837,1.163718,59.675416,50.466858,143.122164,139.058861,141.519869,138.870871,96.114109,137.206139,-0.000738,0.001721,32.000000,-235.754512,139.069371,-0.146095,-40.000966,-0.422534,416614.921801,0.984908,20.078111,3.090587,2.801536,0.061671,0.073720,168.668821,32.000000,183.458755,169.208628,170.373833,151.193965,32.000000,146.861734,67.411868,62.633686,90.287098,0.281321,51.757511,70.873418,59.846125,33.300000,28.484552,59.561465,36.691942
49.617122,59.912399,138.988870,144.574487,101.507684,98.460717,29.133154,14.252712,138.780535,1.163613,59.657818,50.469777,143.120013,139.059509,141.521340,138.875865,96.113538,137.211419,-0.000738,0.001712,32.000000,-235.754602,139.073847,-0.146156,-40.000948,-0.422484,416610.849076,0.984905,20.066096,3.097059,2.801320,0.065962,0.077537,168.646620,32.000000,183.484690,169.210173,170.251436,151.196550,32.000000,146.866541,67.415122,62.636913,90.299166,0.281321,51.760311,70.873418,59.857379,33.300000,28.474025,59.540271,36.701260
49.619676,59.900949,138.995328,144.572437,101.501297,98.472758,29.161248,14.252803,138.786206,1.163461,59.636078,50.472844,143.118374,139.064512,141.524629,138.880968,96.112802,137.218637,-0.000737,0.001719,32.000000,-235.754479,139.078381,-0.146140,-40.000926,-0.422505,416602.429365,0.985429,20.058934,3.098868,2.801508,0.064070,0.076299,168.638333,32.000000,183.502911,169.182656,170.194416,151.230608,32.000000,146.836077,67.419013,62.640000,90.312219,0.281321,51.763692,70.873418,59.866355,33.300000,28.462347,59.541589,36.691502
49.621662,59.889109,139.002622,144.570024,101.482122,98.476821,29.164791,14.252883,138.791689,1.163239,59.612902,50.474402,143.117868,139.070319,141.527370,138.887327,96.112741,137.224235,-0.000737,0.001727,32.000000,-235.754352,139.084559,-0.146424,-40.000928,-0.422441,416586.342793,0.986085,20.041255,3.101976,2.801228,0.062522,0.078778,168.656964,32.000000,183.489458,169.158002,170.277960,151.257105,32.000000,146.810128,67.423178,62.643193,90.326247,0.281321,51.766550,70.873418,59.875473,33.300000,28.449867,59.552358,36.577709
49.628266,59.877132,139.008255,144.567382,101.470395,98.484946,29.140514,14.252753,138.796168,1.163263,59.594723,50.475115,143.118334,139.075520,141.529363,138.892317,96.110781,137.230667,-0.000738,0.001703,32.000000,-235.754578,139.088782,-0.146455,-40.000917,-0.422476,416622.450967,0.985170,20.027152,3.106180,2.801214,0.061571,0.075996,168.691397,32.000000,183.458553,169.154478,170.400689,151.264058,32.000000,146.809484,67.427164,62.645135,90.341925,0.281321,51.769906,70.873418,59.882245,33.300000,28.436940,59.555466,36.495685
49.634346,59.865270,139.011677,144.564646,101.498871,98.484983,29.167170,14.252566,138.798574,1.163573,59.589238,50.475866,143.119015,139.078204,141.529923,138.897092,96.107582,137.236353,-0.000738,0.001684,32.000000,-235.754741,139.089890,-0.146437,-40.000935,-0.422487,416623.257528,0.985017,20.013251,3.108931,2.801249,0.065591,0.074873,168.714189,32.000000,183.443262,169.173342,170.475240,151.241714,32.000000,146.836943,67.431734,62.647530,90.358707,0.281321,51.772043,70.873418,59.890984,33.300000,28.424152,59.543231,36.697005
49.634896,59.856944,139.015014,144.562579,101.569705,98.489122,29.136814,14.252622,138.800903,1.163583,59.593352,50.474969,143.117694,139.081792,141.527878,138.900875,96.106468,137.238747,-0.000738,0.001679,32.000000,-235.754725,139.091346,-0.146131,-40.000913,-0.422459,416641.620666,0.985743,19.994419,3.113981,2.800990,0.067471,0.080013,168.715257,32.000000,183.450148,169.197294,170.421522,151.210855,32.000000,146.860347,67.435046,62.650341,90.375715,0.281321,51.774536,70.873418,59.899996,33.300000,28.413782,59.549516,36.612192
49.632991,59.852102,139.018362,144.560958,101.546092,98.501538,29.159688,14.252578,138.801537,1.163584,59.601748,50.475851,143.114771,139.083129,141.526966,138.900631,96.107527,137.240358,-0.000739,0.001655,32.000000,-235.754713,139.093051,-0.146083,-40.000919,-0.422399,416629.063217,0.984679,19.976246,3.119911,2.800715,0.067015,0.074571,168.690263,32.000000,183.477346,169.206819,170.296265,151.197564,32.000000,146.872326,67.438838,62.653452,90.391588,0.281321,51.776102,70.873418,59.913012,33.300000,28.406425,59.568940,36.682185
49.632790,59.850503,139.017528,144.559848,101.463581,98.501561,29.158727,14.252451,138.803088,1.163419,59.611716,50.478096,143.111459,139.083940,141.528320,138.901312,96.109541,137.242689,-0.000738,0.001643,32.000000,-235.754837,139.094531,-0.146282,-40.000901,-0.422409,416637.712058,0.985713,19.967349,3.122175,2.800752,0.063296,0.077966,168.677212,32.000000,183.501717,169.187460,170.206994,151.217555,32.000000,146.856290,67.444695,62.657768,90.407327,0.281321,51.777661,70.873418,59.929102,33.300000,28.402684,59.551798,36.650417
49.634565,59.851904,139.019508,144.559312,101.533728,98.501643,29.154646,14.252332,138.806165,1.163375,59.611629,50.484371,143.111552,139.084430,141.530346,138.900402,96.109880,137.247367,-0.000738,0.001610,32.000000,-235.754919,139.098147,-0.146273,-40.000912,-0.422488,416683.178431,0.985093,19.964484,3.121889,2.800927,0.063735,0.076628,168.685962,32.000000,183.506386,169.158718,170.254042,151.236096,32.000000,146.825405,67.450352,62.661131,90.421218,0.281321,51.778658,70.873418,59.937310,33.300000,28.403627,59.556253,36.600453
49.640385,59.852556,139.020519,144.558986,101.544416,98.512016,29.161994,14.252255,138.808114,1.163329,59.602789,50.488923,143.112565,139.086253,141.531841,138.902244,96.108631,137.251678,-0.000737,0.001604,32.000000,-235.755073,139.101570,-0.146278,-40.000871,-0.422482,416677.842450,0.985126,19.963096,3.120996,2.800921,0.061313,0.078892,168.716865,32.000000,183.477447,169.147088,170.380686,151.240323,32.000000,146.810233,67.455683,62.663156,90.434212,0.281321,51.780302,70.873418,59.942460,33.300000,28.404054,59.553410,36.654305
49.643030,59.850052,139.025025,144.558012,101.572666,98.516073,29.150078,14.252272,138.810841,1.163656,59.589930,50.492556,143.113323,139.090530,141.532853,138.906903,96.106717,137.256912,-0.000737,0.001623,32.000000,-235.755087,139.108415,-0.146228,-40.000829,-0.422474,416678.122918,0.985229,19.962654,3.122905,2.800861,0.063896,0.081549,168.741589,32.000000,183.459287,169.157264,170.479633,151.222305,32.000000,146.830162,67.460781,62.665158,90.446561,0.281321,51.782379,70.873418,59.954283,33.300000,28.402579,59.551670,36.664870
49.646831,59.844334,139.028893,144.556352,101.686770,98.528293,29.139859,14.252272,138.814056,1.163666,59.576668,50.502021,143.113439,139.095714,141.532371,138.912787,96.106092,137.259796,-0.000736,0.001650,32.000000,-235.755127,139.114439,-0.146224,-40.000862,-0.422467,416721.898923,0.984960,19.957264,3.126224,2.800553,0.054859,0.077853,168.747857,32.000000,183.460031,169.183775,170.466854,151.190363,32.000000,146.851968,67.466347,62.668298,90.458087,0.281321,51.784950,70.873418,59.962385,33.300000,28.397808,59.548532,36.739925
49.651510,59.835341,139.037670,144.553967,101.858005,98.540518,29.172136,14.252451,138.820803,1.163581,59.558835,50.507312,143.113656,139.101148,141.531339,138.918624,96.106847,137.266121,-0.000737,0.001659,32.000000,-235.754942,139.120719,-0.146251,-40.000880,-0.422469,416737.683806,0.985339,19.952018,3.130652,2.800494,0.069022,0.079954,168.721416,32.000000,183.488056,169.198300,170.353331,151.171094,32.000000,146.867470,67.472031,62.672901,90.469687,0.281321,51.788353,70.873418,59.967255,33.300000,28.387896,59.552555,36.582625
49.655524,59.822292,139.042786,144.550520,101.893861,98.552577,29.156584,14.252417,138.828189,1.164009,59.540016,50.510450,143.110789,139.105696,141.532925,138.925304,96.107794,137.272201,-0.000736,0.001663,32.000000,-235.754950,139.128589,-0.146702,-40.000887,-0.422489,416780.330945,0.985709,19.942354,3.132662,2.800358,0.071373,0.081955,168.695919,32.000000,183.516232,169.191537,170.248032,151.183620,32.000000,146.862169,67.478281,62.675780,90.480350,0.281321,51.791585,70.873418,59.975920,33.300000,28.375134,59.540753,36.701700
49.660252,59.808847,139.050827,144.546525,101.854443,98.573009,29.146912,14.252484,138.831633,1.164139,59.518091,50.514063,143.107428,139.110088,141.535508,138.931555,96.108640,137.278008,-0.000736,0.001665,32.000000,-235.754824,139.134020,-0.146877,-40.000899,-0.422514,416816.838704,0.984615,19.928506,3.134945,2.800271,0.058890,0.069526,168.686262,32.000000,183.532323,169.157707,170.243850,151.209287,32.000000,146.823775,67.484439,62.677407,90.489544,0.281321,51.795548,70.873418,59.978898,33.300000,28.360713,59.558190,36.687981
49.658600,59.795795,139.055202,144.542112,101.843836,98.593412,29.177983,14.252496,138.836694,1.164072,59.499677,50.516335,143.107655,139.114931,141.537972,138.935912,96.109074,137.283757,-0.000736,0.001667,32.000000,-235.754768,139.138954,-0.146928,-40.000923,-0.422528,416846.488786,0.985139,19.911294,3.136919,2.800147,0.060593,0.076407,168.705708,32.000000,183.513168,169.135807,170.359530,151.227174,32.000000,146.802072,67.489660,62.679640,90.497575,0.281321,51.798603,70.873418,59.985122,33.300000,28.345833,59.558603,36.527233
49.662294,59.783925,139.060671,144.537409,101.847409,98.605762,29.149715,14.252308,138.839622,1.164002,59.491248,50.517945,143.108575,139.118072,141.537973,138.939639,96.108171,137.291215,-0.000736,0.001629,32.000000,-235.755016,139.143713,-0.146878,-40.000901,-0.422579,416911.280872,0.985532,19.892944,3.138861,2.800043,0.060248,0.074578,168.733554,32.000000,183.485752,169.140242,170.471268,151.217724,32.000000,146.796406,67.494335,62.680902,90.505653,0.281321,51.801833,70.873418,60.000739,33.300000,28.332755,59.561642,36.651077
49.666100,59.775945,139.059131,144.533124,101.856263,98.607459,29.177373,14.252204,138.841377,1.163750,59.493770,50.518734,143.107929,139.119251,141.536471,138.940996,96.107638,137.296547,-0.000739,0.001628,32.000000,-235.755098,139.146795,-0.146877,-40.000904,-0.422682,416981.268522,0.984688,19.881604,3.141188,2.800224,0.062168,0.078691,168.744298,32.000000,183.479716,169.164739,170.503639,151.186556,32.000000,146.812376,67.500612,62.683766,90.513817,0.281321,51.803243,70.873418,60.002941,33.300000,28.322341,59.551984,36.704708
49.669780,59.771082,139.060179,144.529320,101.823667,98.607609,29.179508,14.252271,138.841295,1.163737,59.505398,50.521137,143.107255,139.118912,141.533383,138.943458,96.108116,137.300225,-0.000739,0.001636,32.000000,-235.755066,139.145996,-0.146861,-40.000906,-0.422698,417018.073381,0.985655,19.865903,3.145674,2.800126,0.076837,0.074790,168.724823,32.000000,183.502857,169.180181,170.409592,151.161851,32.000000,146.834431,67.505352,62.687381,90.520258,0.281321,51.804918,70.873418,60.009462,33.300000,28.314874,59.541982,36.638531
49.665248,59.769518,139.058853,144.526092,101.756479,98.607701,29.151887,14.252262,138.840330,1.163529,59.521489,50.519854,143.104350,139.117992,141.530925,138.942827,96.109530,137.304271,-0.000739,0.001623,32.000000,-235.755078,139.145408,-0.146893,-40.000917,-0.422654,417013.304246,0.984634,19.853974,3.148766,2.799880,0.064407,0.077018,168.694711,32.000000,183.534049,169.184712,170.290452,151.158428,32.000000,146.827444,67.510695,62.690566,90.526235,0.281321,51.806042,70.873418,60.023930,33.300000,28.310637,59.551975,36.677783
49.660852,59.771439,139.058293,144.523540,101.769145,98.607577,29.137897,14.252308,138.835831,1.163515,59.540700,50.517341,143.101391,139.116568,141.531085,138.941663,96.110291,137.304003,-0.000740,0.001619,32.000000,-235.755048,139.144163,-0.146935,-40.000942,-0.422617,417004.641642,0.984470,19.845293,3.150054,2.799694,0.059316,0.083006,168.677878,32.000000,183.555740,169.152545,170.242387,151.178656,32.000000,146.798649,67.516428,62.693880,90.532164,0.281321,51.807270,70.873418,60.033636,33.300000,28.311842,59.573434,36.480865
49.666837,59.778413,139.053023,144.522477,101.733126,98.607444,29.209789,14.252261,138.832181,1.163764,59.558520,50.514523,143.100059,139.116118,141.531502,138.938816,96.109621,137.300701,-0.000738,0.001624,32.000000,-235.755187,139.140350,-0.146808,-40.000946,-0.422657,417003.141395,0.985499,19.848431,3.150584,2.799923,0.061223,0.077098,168.688972,32.000000,183.551635,169.125454,170.329242,151.196089,32.000000,146.773278,67.521817,62.697001,90.536996,0.281321,51.807160,70.873418,60.040738,33.300000,28.316567,59.572283,36.677049
49.666778,59.787431,139.048990,144.522268,101.684150,98.607614,29.168392,14.252327,138.828527,1.163914,59.579132,50.515202,143.100883,139.113953,141.531937,138.935788,96.108749,137.296585,-0.000736,0.001643,32.000000,-235.755092,139.135384,-0.146907,-40.000933,-0.422696,417006.501201,0.986072,19.854913,3.149693,2.800159,0.058989,0.070359,168.714709,32.000000,183.528723,169.118055,170.449476,151.201418,32.000000,146.759494,67.528552,62.699807,90.542471,0.281321,51.807272,70.873418,60.049612,33.300000,28.324134,59.556469,36.654892
49.662339,59.797461,139.045220,144.522840,101.682233,98.607614,29.196957,14.252427,138.825940,1.163886,59.599654,50.514846,143.101464,139.110484,141.530667,138.932125,96.107885,137.294724,-0.000737,0.001631,32.000000,-235.754981,139.129989,-0.146841,-40.000902,-0.422632,417012.386242,0.983531,19.855679,3.148779,2.799716,0.063672,0.074624,168.732557,32.000000,183.521082,169.136225,170.523488,151.172955,32.000000,146.784036,67.533895,62.702218,90.547583,0.281321,51.806917,70.873418,60.066389,33.300000,28.333864,59.560806,36.402362
49.665172,59.807468,139.041512,144.524120,101.670402,98.607525,29.154030,14.252504,138.822719,1.163810,59.615882,50.516367,143.101709,139.106786,141.526188,138.931040,96.109117,137.291130,-0.000737,0.001625,32.000000,-235.754817,139.127442,-0.146854,-40.000875,-0.422633,417026.074746,0.984954,19.864756,3.147673,2.799638,0.060830,0.076292,168.725110,32.000000,183.539184,169.157343,170.462301,151.141431,32.000000,146.811684,67.537765,62.704850,90.551469,0.281321,51.807360,70.873418,60.071960,33.300000,28.343594,59.548926,36.694804
49.667857,59.814632,139.037815,144.525501,101.693973,98.615692,29.155343,14.252437,138.818172,1.164107,59.629072,50.515523,143.101092,139.103763,141.523618,138.928240,96.110745,137.288338,-0.000737,0.001629,32.000000,-235.754799,139.122420,-0.147200,-40.000869,-0.422679,417043.159766,0.984113,19.879392,3.147644,2.799812,0.055433,0.070699,168.691671,32.000000,183.572553,169.168948,170.350655,151.124928,32.000000,146.821829,67.541714,62.708403,90.555166,0.281321,51.807077,70.873418,60.080711,33.300000,28.351382,59.559282,36.685633
49.669612,59.820152,139.033421,144.526530,101.775429,98.615808,29.128111,14.252411,138.813281,1.164098,59.638919,50.518158,143.097718,139.101640,141.524018,138.924021,96.110198,137.284481,-0.000737,0.001635,32.000000,-235.754782,139.116770,-0.147211,-40.000869,-0.422649,417051.617410,0.985525,19.886460,3.144686,2.799578,0.059584,0.077965,168.666739,32.000000,183.598610,169.146839,170.259284,151.132866,32.000000,146.805287,67.544903,62.710396,90.557703,0.281321,51.807089,70.873418,60.085494,33.300000,28.357351,59.552132,36.500307
49.670972,59.825046,139.030227,144.527258,101.795157,98.615892,29.181056,14.252525,138.807967,1.164107,59.645668,50.517985,143.097746,139.096981,141.525039,138.919496,96.109385,137.281637,-0.000736,0.001629,32.000000,-235.754771,139.112476,-0.147039,-40.000864,-0.422657,417090.753746,0.985523,19.890838,3.141717,2.799352,0.065630,0.081094,168.663627,32.000000,183.609063,169.118181,170.304191,151.156532,32.000000,146.779256,67.547322,62.711544,90.558214,0.281321,51.806948,70.873418,60.091030,33.300000,28.361626,59.559636,36.679543
49.667339,59.830330,139.023298,144.527735,101.811796,98.615797,29.193357,14.252389,138.803166,1.164106,59.656168,50.518452,143.099645,139.093593,141.525504,138.912842,96.108411,137.275655,-0.000735,0.001598,32.000000,-235.754941,139.108049,-0.147153,-40.000852,-0.422634,417097.865947,0.986421,19.894538,3.140412,2.799165,0.056925,0.076866,168.683937,32.000000,183.587327,169.104125,170.416654,151.161450,32.000000,146.759469,67.548913,62.712177,90.559615,0.281321,51.806298,70.873418,60.106353,33.300000,28.366528,59.572559,36.584239
49.663671,59.836628,139.017642,144.528204,101.748498,98.615818,29.123563,14.252388,138.796440,1.164005,59.674579,50.515228,143.102171,139.088396,141.526073,138.906328,96.107661,137.269078,-0.000735,0.001606,32.000000,-235.755044,139.101417,-0.147192,-40.000864,-0.422619,417105.005181,0.984616,19.898023,3.139859,2.799024,0.057983,0.073401,168.706988,32.000000,183.572253,169.117898,170.515910,151.138528,32.000000,146.776551,67.552043,62.713463,90.563265,0.281321,51.805025,70.873418,60.119306,33.300000,28.372154,59.553823,36.697225
49.666254,59.844580,139.010783,144.528834,101.741443,98.615787,29.225811,14.252388,138.790063,1.163788,59.700355,50.512616,143.102284,139.081739,141.523065,138.898325,96.108701,137.262747,-0.000736,0.001607,32.000000,-235.755031,139.095471,-0.147242,-40.000878,-0.422641,417115.815459,0.984293,19.907074,3.137960,2.799089,0.059326,0.074857,168.707706,32.000000,183.577385,169.142496,170.507282,151.106317,32.000000,146.805119,67.554388,62.714905,90.565575,0.281321,51.804118,70.873418,60.129610,33.300000,28.379015,59.562321,36.538678
49.662704,59.854308,139.004421,144.529744,101.753746,98.611637,29.192939,14.252484,138.782324,1.163809,59.726526,50.509615,143.101653,139.072485,141.520573,138.888840,96.111095,137.256103,-0.000734,0.001590,32.000000,-235.755012,139.086600,-0.147281,-40.000848,-0.422663,417127.728982,0.986748,19.917177,3.135551,2.799182,0.062173,0.071622,168.674464,32.000000,183.605405,169.158435,170.396540,151.080120,32.000000,146.823992,67.555942,62.716874,90.567859,0.281321,51.802547,70.873418,60.139393,33.300000,28.387628,59.558377,36.555332
49.658295,59.865931,138.994593,144.531049,101.744139,98.599253,29.162717,14.252476,138.774409,1.163784,59.751779,50.505963,143.099417,139.065322,141.520141,138.880023,96.112846,137.249182,-0.000735,0.001578,32.000000,-235.754932,139.077338,-0.147588,-40.000839,-0.422630,417133.968317,0.983260,19.922451,3.131471,2.798898,0.059486,0.074510,168.646611,32.000000,183.636202,169.150097,170.282450,151.078882,32.000000,146.814238,67.557442,62.717934,90.569217,0.281321,51.800994,70.873418,60.154555,33.300000,28.399238,59.553165,36.636770
49.664125,59.879293,138.986431,144.532773,101.732554,98.599570,29.204641,14.252585,138.767219,1.164051,59.771940,50.503409,143.099227,139.057807,141.522183,138.870738,96.114200,137.242373,-0.000735,0.001551,32.000000,-235.754857,139.071788,-0.147587,-40.000831,-0.422637,417126.193021,0.984429,19.935859,3.125886,2.798970,0.057309,0.077042,168.631634,32.000000,183.654621,169.119656,170.279889,151.103882,32.000000,146.789367,67.559907,62.718555,90.569616,0.281321,51.798463,70.873418,60.157008,33.300000,28.412097,59.559174,36.666557
49.662722,59.892749,138.975430,144.534826,101.707226,98.591447,29.159935,14.252494,138.757295,1.163981,59.790133,50.500360,143.100325,139.050214,141.522869,138.860627,96.114178,137.232787,-0.000736,0.001536,32.000000,-235.755059,139.066639,-0.147587,-40.000869,-0.422608,417087.968780,0.985452,19.952058,3.120810,2.799021,0.059260,0.072563,168.651027,32.000000,183.638419,169.099235,170.392432,151.113311,32.000000,146.771366,67.561696,62.719192,90.569582,0.281321,51.796146,70.873418,60.171872,33.300000,28.425656,59.558643,36.415127
49.659693,59.906221,138.966070,144.537200,101.741975,98.583581,29.161905,14.252494,138.748479,1.164298,59.810737,50.500149,143.102955,139.042258,141.523545,138.851003,96.112590,137.224276,-0.000737,0.001531,32.000000,-235.755069,139.057556,-0.147589,-40.000908,-0.422545,417100.496168,0.983948,19.959370,3.116185,2.798528,0.066367,0.079603,168.674132,32.000000,183.619953,169.105867,170.504338,151.102831,32.000000,146.777675,67.562505,62.719172,90.570523,0.281321,51.793178,70.873418,60.184685,33.300000,28.439358,59.564199,36.382846
49.650808,59.919633,138.954370,144.539886,101.750580,98.575427,29.180243,14.252666,138.738558,1.164301,59.834406,50.497999,143.105315,139.032726,141.522321,138.839935,96.110837,137.215839,-0.000737,0.001578,32.000000,-235.754877,139.048013,-0.147572,-40.000917,-0.422510,417083.516849,0.985441,19.974282,3.111603,2.798385,0.063488,0.080356,168.681411,32.000000,183.615226,169.130571,170.547674,151.067377,32.000000,146.803264,67.562362,62.720234,90.572117,0.281321,51.790260,70.873418,60.199614,33.300000,28.453012,59.540055,36.685633
49.644330,59.932171,138.945454,144.542556,101.737883,98.575393,29.157319,14.252829,138.727988,1.164165,59.854332,50.496259,143.106361,139.022030,141.519048,138.831028,96.111367,137.206998,-0.000737,0.001599,32.000000,-235.754752,139.039246,-0.147554,-40.000903,-0.422494,417072.216268,0.985397,19.990897,3.109101,2.798367,0.060422,0.079633,168.659978,32.000000,183.637420,169.151324,170.453994,151.038001,32.000000,146.827873,67.561511,62.722346,90.572573,0.281321,51.787179,70.873418,60.221419,33.300000,28.466105,59.564455,36.655772
49.643058,59.943396,138.935271,144.544840,101.713410,98.575249,29.156709,14.252966,138.719343,1.164001,59.869054,50.495023,143.106673,139.012208,141.518996,138.821632,96.113173,137.197778,-0.000737,0.001593,32.000000,-235.754725,139.033759,-0.147814,-40.000906,-0.422520,417064.104962,0.984925,20.013527,3.106801,2.798633,0.056895,0.077761,168.628548,32.000000,183.673637,169.158134,170.325576,151.035457,32.000000,146.827011,67.561263,62.724114,90.573014,0.281321,51.784472,70.873418,60.235243,33.300000,28.478254,59.566756,36.486587
49.641688,59.953337,138.926414,144.546743,101.702051,98.563006,29.166252,14.253013,138.710950,1.163983,59.877571,50.492563,143.105989,139.003893,141.520953,138.813665,96.113484,137.190311,-0.000737,0.001609,32.000000,-235.754640,139.027258,-0.147607,-40.000891,-0.422575,417082.737414,0.985873,20.032786,3.102023,2.798818,0.062469,0.081533,168.604797,32.000000,183.694236,169.132549,170.276891,151.060316,32.000000,146.794408,67.561473,62.725383,90.573059,0.281321,51.781569,70.873418,60.250062,33.300000,28.489072,59.561731,36.519236
49.648453,59.964710,138.914954,144.548612,101.780409,98.558888,29.132098,14.253126,138.698897,1.163844,59.886071,50.490367,143.109314,138.992691,141.523414,138.801472,96.112039,137.178598,-0.000737,0.001658,32.000000,-235.754601,139.014943,-0.147543,-40.000889,-0.422568,417093.751327,0.985949,20.045332,3.095787,2.798685,0.059008,0.075617,168.620430,32.000000,183.682946,169.102243,170.417507,151.083559,32.000000,146.762300,67.559454,62.725425,90.573453,0.281321,51.777890,70.873418,60.253980,33.300000,28.500938,59.542848,36.518869
49.646296,59.972764,138.905476,144.549649,101.742660,98.558951,29.179990,14.253109,138.688544,1.163872,59.901175,50.487174,143.112170,138.982348,141.524352,138.790760,96.110212,137.168530,-0.000738,0.001697,32.000000,-235.754628,139.002594,-0.147718,-40.000892,-0.422513,417054.815311,0.985560,20.056694,3.091889,2.798584,0.060245,0.079153,168.641508,32.000000,183.657598,169.108606,170.527043,151.078308,32.000000,146.771141,67.557380,62.725544,90.575499,0.281321,51.774912,70.873418,60.270565,33.300000,28.509210,59.548080,36.574995
49.646346,59.982508,138.893167,144.550796,101.791121,98.552619,29.160422,14.253124,138.677490,1.163855,59.924510,50.486698,143.114503,138.969769,141.523453,138.777760,96.110303,137.157390,-0.000739,0.001693,32.000000,-235.754491,138.992191,-0.147654,-40.000901,-0.422393,417044.173328,0.986247,20.055726,3.087773,2.797887,0.063825,0.077004,168.646249,32.000000,183.657942,169.132871,170.546964,151.047800,32.000000,146.806124,67.555455,62.727459,90.578450,0.281321,51.771083,70.873418,60.282588,33.300000,28.518685,59.564829,36.509991
49.644745,59.990084,138.884991,144.551820,101.796348,98.552622,29.133190,14.253069,138.669150,1.163779,59.943999,50.486730,143.115958,138.962084,141.521468,138.768812,96.111170,137.149715,-0.000739,0.001672,32.000000,-235.754516,138.984020,-0.147647,-40.000917,-0.422411,417065.825850,0.985006,20.071340,3.084695,2.797902,0.061280,0.081035,168.639497,32.000000,183.666945,169.147676,170.498206,151.030601,32.000000,146.820304,67.554134,62.728767,90.580578,0.281321,51.768254,70.873418,60.288329,33.300000,28.525411,59.562085,36.519309
49.643708,60.008313,138.867751,144.554603,101.657036,98.540324,29.180839,14.253183,138.653778,1.163713,59.981348,50.480499,143.114098,138.947466,141.520690,138.750873,96.112408,137.131373,-0.000740,0.001615,32.000000,-235.754390,138.965545,-0.147677,-40.000924,-0.422359,417050.731365,0.985628,20.081032,3.079249,2.797651,0.062366,0.075905,168.591856,32.000000,183.716015,169.151389,170.323788,151.033209,32.000000,146.828307,67.551016,62.730508,90.584291,0.281321,51.762425,70.873418,60.306141,33.300000,28.543418,59.564691,36.455479
49.640416,60.024049,138.851624,144.557181,101.498016,98.528039,29.156239,14.253116,138.640791,1.163572,60.006911,50.477783,143.111743,138.933186,141.522559,138.736339,96.111785,137.116970,-0.000739,0.001620,32.000000,-235.754526,138.952215,-0.147661,-40.000914,-0.422355,417060.034661,0.986604,20.090269,3.074694,2.797577,0.058804,0.067881,168.577912,32.000000,183.731650,169.126402,170.287048,151.058547,32.000000,146.800902,67.549096,62.730112,90.586726,0.281321,51.757023,70.873418,60.321621,33.300000,28.559848,59.559528,36.541613
49.636889,60.041740,138.837910,144.560277,101.437770,98.515887,29.170555,14.253136,138.624718,1.163173,60.028716,50.475314,143.112601,138.919321,141.524331,138.721003,96.111437,137.104340,-0.000740,0.001629,32.000000,-235.754465,138.938482,-0.147677,-40.000910,-0.422283,417029.102024,0.984940,20.109574,3.064640,2.797288,0.059783,0.069021,168.586366,32.000000,183.728430,169.099941,170.374626,151.080434,32.000000,146.770364,67.546762,62.731348,90.588187,0.281321,51.751833,70.873418,60.336125,33.300000,28.577691,59.566009,36.427747
49.633945,60.059688,138.823874,144.563725,101.461911,98.503557,29.192776,14.253117,138.613110,1.163150,60.054084,50.474994,143.117027,138.905152,141.526255,138.708852,96.111114,137.091787,-0.000740,0.001648,32.000000,-235.754429,138.923171,-0.147393,-40.000897,-0.422237,417000.017659,0.985761,20.128727,3.058340,2.797149,0.067343,0.082664,168.613704,32.000000,183.699950,169.100520,170.498716,151.084084,32.000000,146.772726,67.545271,62.733025,90.590933,0.281321,51.746226,70.873418,60.353286,33.300000,28.596407,59.563265,36.496712
49.638154,60.077417,138.810464,144.567519,101.460046,98.491354,29.156151,14.253166,138.599328,1.163102,60.081316,50.473595,143.120256,138.891304,141.525821,138.697546,96.109230,137.079706,-0.000739,0.001633,32.000000,-235.754478,138.908696,-0.147400,-40.000884,-0.422198,416974.134600,0.985279,20.150077,3.052617,2.797071,0.061702,0.075100,168.627717,32.000000,183.691783,169.123176,170.544488,151.055565,32.000000,146.796962,67.543989,62.733845,90.594182,0.281321,51.741235,70.873418,60.364772,33.300000,28.615455,59.543379,36.453499
49.634279,60.094448,138.796064,144.571653,101.478675,98.479071,29.176894,14.253243,138.590063,1.162998,60.108257,50.472702,143.121711,138.879807,141.525017,138.682663,96.108217,137.065004,-0.000739,0.001647,32.000000,-235.754445,138.894877,-0.147406,-40.000882,-0.422151,416947.447155,0.984516,20.171080,3.046904,2.796954,0.056247,0.072934,168.614857,32.000000,183.708258,169.145906,170.482573,151.027539,32.000000,146.837128,67.543532,62.736215,90.596541,0.281321,51.735448,70.873418,60.374157,33.300000,28.633473,59.567553,36.488128
49.634959,60.110358,138.785084,144.575745,101.517915,98.477361,29.164902,14.253403,138.578155,1.163153,60.128925,50.472441,143.122336,138.866813,141.524612,138.670689,96.108035,137.052716,-0.000739,0.001632,32.000000,-235.754324,138.881877,-0.147416,-40.000912,-0.422038,416918.508950,0.985585,20.184442,3.042981,2.796447,0.061716,0.084892,168.580796,32.000000,183.739660,169.148820,170.353439,151.024135,32.000000,146.854399,67.541540,62.737594,90.597407,0.281321,51.730706,70.873418,60.391177,33.300000,28.650771,59.561750,36.613659
49.635752,60.124993,138.774654,144.579737,101.542750,98.477256,29.154289,14.253401,138.569740,1.163138,60.141259,50.470983,143.122091,138.856188,141.527242,138.657332,96.108359,137.039285,-0.000739,0.001613,32.000000,-235.754394,138.869374,-0.147402,-40.000935,-0.422002,416892.844089,0.984891,20.205494,3.036924,2.796375,0.057764,0.067341,168.560704,32.000000,183.762838,169.136192,170.286183,151.044677,32.000000,146.831499,67.541211,62.738347,90.599046,0.281321,51.725736,70.873418,60.400462,33.300000,28.667070,59.563776,36.390549
49.634525,60.137809,138.765579,144.583405,101.537617,98.477104,29.169388,14.253474,138.559633,1.163349,60.144562,50.472279,143.123743,138.845852,141.531275,138.647851,96.107785,137.025445,-0.000739,0.001611,32.000000,-235.754332,138.860049,-0.147394,-40.000929,-0.421972,416905.456907,0.985305,20.220699,3.031198,2.796116,0.064280,0.075184,168.563910,32.000000,183.765366,169.104235,170.338067,151.077824,32.000000,146.808511,67.540070,62.739292,90.600425,0.281321,51.721654,70.873418,60.411695,33.300000,28.682091,59.564091,36.432956
49.633843,60.148262,138.755971,144.586526,101.496799,98.477308,29.146231,14.253541,138.550489,1.163340,60.143869,50.475167,143.127052,138.836218,141.533236,138.638671,96.106999,137.015859,-0.000738,0.001624,32.000000,-235.754314,138.851818,-0.147314,-40.000913,-0.421951,416922.458479,0.985684,20.234510,3.024415,2.795861,0.061905,0.071582,168.586545,32.000000,183.740591,169.097163,170.471328,151.088049,32.000000,146.809378,67.537775,62.739617,90.601591,0.281321,51.717193,70.873418,60.428545,33.300000,28.693463,59.551404,36.547042
49.637234,60.154437,138.752807,144.588577,101.546005,98.477450,29.191014,14.253501,138.544562,1.163042,60.143491,50.478149,143.131034,138.826006,141.535049,138.631425,96.105439,137.008026,-0.000739,0.001604,32.000000,-235.754224,138.844075,-0.147447,-40.000902,-0.421951,416939.656105,0.985232,20.248600,3.018333,2.795747,0.060604,0.071289,168.604684,32.000000,183.719248,169.113031,170.547061,151.072120,32.000000,146.827878,67.535823,62.739737,90.603638,0.281321,51.714557,70.873418,60.436903,33.300000,28.701895,59.559685,36.533836
49.639047,60.157897,138.745473,144.589751,101.556992,98.477497,29.158679,14.253433,138.537351,1.162733,60.141903,50.481709,143.132277,138.816423,141.534125,138.625527,96.104931,136.999877,-0.000741,0.001588,32.000000,-235.754317,138.836986,-0.147572,-40.000897,-0.421939,416955.698749,0.986059,20.259761,3.014510,2.795592,0.065629,0.072816,168.601527,32.000000,183.725652,169.139815,170.526076,151.040257,32.000000,146.867448,67.532257,62.740403,90.604902,0.281321,51.710843,70.873418,60.447220,33.300000,28.707450,59.562242,36.480204
49.639084,60.159757,138.738157,144.590186,101.538449,98.477427,29.139916,14.253477,138.529046,1.162706,60.142936,50.483428,143.133604,138.808727,141.533741,138.617988,96.105651,136.992718,-0.000740,0.001599,32.000000,-235.754280,138.830682,-0.147629,-40.000920,-0.421907,416964.804269,0.984490,20.262416,3.012302,2.795337,0.060244,0.075170,168.572461,32.000000,183.752269,169.150114,170.406956,151.030515,32.000000,146.884477,67.529472,62.741189,90.606194,0.281321,51.707231,70.873418,60.457466,33.300000,28.710187,59.547824,36.543080
49.641573,60.161134,138.730325,144.590019,101.539540,98.477298,29.175564,14.253438,138.519160,1.162329,60.146414,50.483859,143.133288,138.799389,141.537209,138.606862,96.105931,136.984623,-0.000740,0.001589,32.000000,-235.754341,138.819710,-0.147602,-40.000943,-0.421870,416968.953763,0.985552,20.263995,3.008889,2.795087,0.064737,0.072868,168.543589,32.000000,183.777513,169.142045,170.317169,151.045292,32.000000,146.872096,67.528637,62.742107,90.608181,0.281321,51.702930,70.873418,60.469472,33.300000,28.712174,59.554787,36.554672
49.638529,60.164439,138.722635,144.589676,101.522209,98.469241,29.142178,14.253458,138.511989,1.161682,60.148018,50.483898,143.132399,138.791987,141.540490,138.596942,96.105221,136.977582,-0.000740,0.001609,32.000000,-235.754378,138.810608,-0.147303,-40.000941,-0.421849,416969.595629,0.986189,20.265817,3.004726,2.794938,0.059459,0.072832,168.542131,32.000000,183.785102,169.109649,170.317556,151.081411,32.000000,146.840203,67.527920,62.742139,90.609865,0.281321,51.699098,70.873418,60.481850,33.300000,28.715507,59.551925,36.530534
49.638531,60.169570,138.714365,144.589840,101.517456,98.469173,29.164935,14.253487,138.504120,1.161659,60.150606,50.480844,143.135915,138.782146,141.543307,138.587839,96.105883,136.971711,-0.000741,0.001608,32.000000,-235.754292,138.803827,-0.147311,-40.000969,-0.421807,416968.498119,0.984933,20.264611,3.000553,2.794640,0.060349,0.078439,168.561877,32.000000,183.767218,169.094533,170.443251,151.105064,32.000000,146.825948,67.527158,62.743114,90.611877,0.281321,51.694567,70.873418,60.495316,33.300000,28.720472,59.554984,36.520043
49.637896,60.175725,138.706183,144.590326,101.494305,98.469563,29.185022,14.253465,138.499746,1.161469,60.157828,50.482699,143.138289,138.772189,141.544398,138.582301,96.104801,136.962278,-0.000742,0.001590,32.000000,-235.754302,138.798404,-0.147378,-40.000999,-0.421782,416941.968924,0.986055,20.271076,2.997876,2.794656,0.063000,0.073790,168.590676,32.000000,183.736419,169.101886,170.542226,151.100032,32.000000,146.836031,67.526498,62.743819,90.615442,0.281321,51.690285,70.873418,60.511047,33.300000,28.727356,59.564897,36.399794
49.646248,60.182106,138.700332,144.590945,101.447706,98.470195,29.158048,14.253678,138.494659,1.160981,60.167254,50.486613,143.140161,138.764132,141.544333,138.578675,96.103828,136.954497,-0.000743,0.001585,32.000000,-235.754203,138.790310,-0.147448,-40.000975,-0.421763,416946.809658,0.985299,20.276203,2.994389,2.794490,0.064612,0.078862,168.600258,32.000000,183.734449,169.128975,170.562289,151.074009,32.000000,146.871408,67.526815,62.745075,90.618575,0.281321,51.686155,70.873418,60.513329,33.300000,28.734614,59.559528,36.531341
49.652571,60.188297,138.693923,144.591280,101.465438,98.470028,29.154175,14.253637,138.488021,1.160660,60.174934,50.489268,143.140020,138.756661,141.542321,138.572421,96.103469,136.948044,-0.000743,0.001581,32.000000,-235.754264,138.784279,-0.147145,-40.000976,-0.421753,416958.129482,0.984654,20.283018,2.990934,2.794361,0.055354,0.066302,168.580392,32.000000,183.754286,169.147936,170.460837,151.059755,32.000000,146.890970,67.525438,62.745272,90.619405,0.281321,51.682727,70.873418,60.517140,33.300000,28.741762,59.558033,36.446602
49.653752,60.193724,138.689299,144.591637,101.439423,98.470049,29.174483,14.253704,138.482894,1.160487,60.176344,50.493195,143.139204,138.749460,141.543870,138.568440,96.102934,136.944415,-0.000744,0.001588,32.000000,-235.754253,138.775560,-0.147128,-40.000994,-0.421662,416965.676651,0.985406,20.280730,2.988163,2.793773,0.062751,0.072049,168.548940,32.000000,183.786389,169.146702,170.332130,151.064659,32.000000,146.891982,67.524389,62.745829,90.620345,0.281321,51.678636,70.873418,60.524100,33.300000,28.748468,59.544618,36.393998
49.653643,60.198164,138.683509,144.591882,101.404888,98.482378,29.160369,14.253747,138.480153,1.160305,60.175172,50.499331,143.138597,138.746255,141.548035,138.564982,96.102846,136.939627,-0.000744,0.001595,32.000000,-235.754111,138.770871,-0.147143,-40.001008,-0.421591,416969.496392,0.985413,20.280362,2.985416,2.793288,0.066018,0.076762,168.543255,32.000000,183.802374,169.118312,170.295601,151.094749,32.000000,146.867928,67.524145,62.746228,90.619831,0.281321,51.675288,70.873418,60.534550,33.300000,28.754396,59.551434,36.522097
49.661992,60.201396,138.680311,144.591882,101.378957,98.494629,29.145557,14.253814,138.476800,1.160200,60.167693,50.505241,143.140072,138.744575,141.552427,138.559899,96.102498,136.936533,-0.000743,0.001573,32.000000,-235.754166,138.765946,-0.147159,-40.000998,-0.421572,416976.448295,0.984716,20.284563,2.984206,2.793128,0.061292,0.071020,168.556845,32.000000,183.792372,169.091941,170.389106,151.126482,32.000000,146.846699,67.523739,62.746657,90.618683,0.281321,51.671762,70.873418,60.541917,33.300000,28.758449,59.563668,36.695904
49.658823,60.203086,138.676663,144.591857,101.398025,98.506576,29.165219,14.253805,138.473339,1.159872,60.162082,50.509327,143.142322,138.743761,141.552979,138.559481,96.100279,136.933199,-0.000743,0.001608,32.000000,-235.754181,138.760615,-0.147164,-40.001026,-0.421614,417034.393563,0.985330,20.289117,2.981990,2.793018,0.057354,0.075742,168.593542,32.000000,183.760260,169.089914,170.511942,151.131030,32.000000,146.844835,67.521804,62.746154,90.617624,0.281321,51.668975,70.873418,60.551970,33.300000,28.761442,59.561200,36.623417
49.659600,60.203668,138.675710,144.591676,101.412348,98.514707,29.174784,14.253891,138.471479,1.159698,60.160110,50.512483,143.144149,138.742037,141.553927,138.558411,96.099044,136.932003,-0.000742,0.001634,32.000000,-235.754084,138.757209,-0.147127,-40.001004,-0.421580,417085.721134,0.985780,20.283686,2.980849,2.792484,0.062621,0.075549,168.605511,32.000000,183.749835,169.100914,170.555897,151.123648,32.000000,146.861296,67.520811,62.746110,90.617321,0.281321,51.666602,70.873418,60.556194,33.300000,28.763083,59.557423,36.502288
49.666306,60.203231,138.675351,144.590995,101.367624,98.526892,29.152278,14.253965,138.470636,1.159226,60.155545,50.517203,143.145394,138.739939,141.552418,138.556313,96.097863,136.930641,-0.000742,0.001669,32.000000,-235.754005,138.754994,-0.147066,-40.000968,-0.421655,417144.735769,0.985308,20.288664,2.981464,2.792589,0.066742,0.080510,168.603243,32.000000,183.753213,169.129178,170.513860,151.095974,32.000000,146.894884,67.518948,62.746279,90.616035,0.281321,51.664891,70.873418,60.562612,33.300000,28.763848,59.560452,36.597445
49.668236,60.201253,138.675623,144.589681,101.372576,98.539107,29.174781,14.253916,138.470455,1.158778,60.145770,50.524842,143.144868,138.740027,141.551723,138.556054,96.098577,136.929054,-0.000742,0.001672,32.000000,-235.754022,138.754998,-0.147047,-40.000950,-0.421678,417181.523016,0.985051,20.288440,2.982123,2.792526,0.066529,0.070113,168.573526,32.000000,183.780028,169.139851,170.373783,151.085466,32.000000,146.914238,67.518035,62.746562,90.613789,0.281321,51.662472,70.873418,60.568601,33.300000,28.762680,59.556007,36.583652
49.682665,60.197156,138.677277,144.587851,101.388512,98.551358,29.181433,14.253828,138.473956,1.158423,60.130623,50.531674,143.143239,138.742841,141.554158,138.555630,96.099066,136.929526,-0.000742,0.001658,32.000000,-235.754027,138.754839,-0.147032,-40.000953,-0.421698,417276.909654,0.985100,20.277066,2.981172,2.792038,0.056295,0.076858,168.549911,32.000000,183.806014,169.123530,170.270157,151.109586,32.000000,146.899461,67.517944,62.746086,90.611862,0.281321,51.661363,70.873418,60.564726,33.300000,28.759827,59.552574,36.562302
49.688538,60.191971,138.679148,144.585784,101.370963,98.563564,29.131199,14.253728,138.476312,1.158096,60.110751,50.536962,143.142259,138.744986,141.557939,138.557088,96.098639,136.932183,-0.000742,0.001690,32.000000,-235.754078,138.757234,-0.147089,-40.000955,-0.421698,417276.909654,0.985100,20.277066,2.981172,2.792038,0.061398,0.075704,168.547733,32.000000,183.806833,169.090237,170.300973,151.146810,32.000000,146.867540,67.518219,62.745220,90.609768,0.281321,51.659615,70.873418,60.563663,33.300000,28.755714,59.557462,36.474555
49.696116,60.185992,138.682500,144.583550,101.320972,98.575839,29.186471,14.253702,138.479769,1.157550,60.091636,50.545734,143.144601,138.747046,141.560933,138.558355,96.096745,136.934075,-0.000742,0.001683,32.000000,-235.754092,138.756787,-0.147332,-40.000978,-0.421613,417313.559875,0.984673,20.258004,2.980910,2.791261,0.063664,0.082518,168.574878,32.000000,183.777454,169.075260,170.434313,151.167494,32.000000,146.857370,67.519122,62.744219,90.607793,0.281321,51.658856,70.873418,60.565897,33.300000,28.750321,59.561613,36.679250
49.701294,60.178968,138.686189,144.581207,101.329457,98.587943,29.150994,14.253645,138.483667,1.157266,60.077084,50.553012,143.147155,138.750200,141.562550,138.560152,96.093426,136.939221,-0.000744,0.001657,32.000000,-235.754108,138.757482,-0.147036,-40.001015,-0.421610,417355.550769,0.986352,20.246728,2.982615,2.790969,0.066427,0.079445,168.602737,32.000000,183.747769,169.086097,170.546694,151.165555,32.000000,146.876346,67.519832,62.743171,90.606255,0.281321,51.658103,70.873418,60.564889,33.300000,28.743890,59.556184,36.505443
49.704117,60.171549,138.691004,144.578348,101.349359,98.600108,29.139228,14.253698,138.487523,1.157394,60.064360,50.559064,143.147688,138.754255,141.560533,138.565254,96.090631,136.944478,-0.000744,0.001634,32.000000,-235.754153,138.760978,-0.147376,-40.001036,-0.421594,417398.534362,0.984426,20.232891,2.985419,2.790610,0.063670,0.078397,168.612280,32.000000,183.740538,169.115855,170.546828,151.139226,32.000000,146.905484,67.519745,62.742749,90.603787,0.281321,51.657830,70.873418,60.570339,33.300000,28.736979,59.559085,36.458854
49.708733,60.163751,138.697639,144.575134,101.358662,98.612298,29.186761,14.253818,138.493918,1.157305,60.053295,50.563440,143.146527,138.760967,141.557680,138.572374,96.089283,136.949506,-0.000744,0.001635,32.000000,-235.754091,138.765651,-0.147377,-40.001031,-0.421599,417443.830536,0.985614,20.220499,2.991213,2.790394,0.063231,0.076616,168.591360,32.000000,183.759784,169.136374,170.428447,151.124424,32.000000,146.920738,67.519340,62.742011,90.601531,0.281321,51.657766,70.873418,60.569018,33.300000,28.729668,59.560334,36.698546
