OSU 80 Ton Compressor Load Stand
J Singleton
Measured on:
Thursday, May 30, 2019
3:38:05 PM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tm3,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,MG,SG,ML,SL,Speed2,Power2
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,Hz,kW
49.719081,60.147813,138.711291,144.568046,101.382959,98.620392,29.164936,14.253896,138.508392,1.156930,60.023990,50.573105,143.141112,138.774600,141.560493,138.586312,96.087212,136.959147,-0.000744,0.001632,32.000000,-235.754180,138.777711,-0.147391,-40.001008,-0.421647,417530.485522,0.984448,20.197570,3.000307,2.790207,0.058123,0.074111,168.554385,32.000000,183.795889,169.101543,170.293151,151.172853,32.000000,146.874806,67.519976,62.741210,90.599030,0.281321,51.659123,70.873418,60.569883,33.300000,28.713987,59.558820,36.488568
49.720371,60.141117,138.715923,144.564701,101.467481,98.632546,29.170577,14.253777,138.514164,1.156814,60.008683,50.578859,143.141943,138.780243,141.563155,138.593820,96.085117,136.965299,-0.000743,0.001647,32.000000,-235.754240,138.783013,-0.147219,-40.001006,-0.421637,417536.513678,0.985253,20.185058,3.002462,2.790121,0.055433,0.069649,168.574924,32.000000,183.775454,169.082017,170.405391,151.195106,32.000000,146.848195,67.519236,62.740872,90.598703,0.281321,51.659184,70.873418,60.573718,33.300000,28.707201,59.558328,36.597445
49.725264,60.135192,138.722790,144.561505,101.482198,98.644742,29.145654,14.253789,138.520773,1.156653,59.999532,50.583562,143.143912,138.788390,141.564054,138.600777,96.082418,136.972615,-0.000741,0.001630,32.000000,-235.754270,138.787432,-0.146768,-40.001034,-0.421607,417541.961761,0.984999,20.170906,3.007016,2.789901,0.062506,0.075444,168.606704,32.000000,183.742816,169.084196,170.528616,151.199573,32.000000,146.852387,67.517785,62.739267,90.600095,0.281321,51.659895,70.873418,60.575283,33.300000,28.701242,59.564524,36.579324
49.730920,60.129977,138.731557,144.558411,101.561878,98.657007,29.177713,14.253722,138.527101,1.156548,59.996324,50.587196,143.145009,138.795613,141.563071,138.606975,96.079853,136.977199,-0.000742,0.001622,32.000000,-235.754398,138.793356,-0.146734,-40.001062,-0.421654,417588.269126,0.984884,20.162872,3.012070,2.789921,0.061536,0.077692,168.624638,32.000000,183.731127,169.109643,170.564246,151.177596,32.000000,146.878040,67.516261,62.738203,90.603286,0.281321,51.660693,70.873418,60.571505,33.300000,28.695403,59.556135,36.682845
49.728584,60.125179,138.737720,144.555240,101.553845,98.669218,29.133804,14.253675,138.531647,1.156020,59.995865,50.590258,143.144269,138.800618,141.560489,138.611856,96.077723,136.981857,-0.000742,0.001620,32.000000,-235.754538,138.800340,-0.146736,-40.001076,-0.421670,417634.119778,0.985726,20.151877,3.018288,2.789785,0.057350,0.074865,168.614565,32.000000,183.743262,169.136006,170.478929,151.157914,32.000000,146.900178,67.513704,62.737816,90.606862,0.281321,51.662132,70.873418,60.576339,33.300000,28.691287,59.564730,36.528333
49.735911,60.121997,138.745208,144.552087,101.496400,98.678075,29.159414,14.253744,138.537241,1.155774,59.993203,50.596303,143.141051,138.808169,141.559052,138.619194,96.076436,136.988300,-0.000743,0.001608,32.000000,-235.754344,138.806550,-0.146759,-40.001053,-0.421693,417680.672202,0.984629,20.140799,3.023058,2.789644,0.053773,0.074939,168.585873,32.000000,183.771289,169.141967,170.347338,151.164005,32.000000,146.901106,67.511544,62.736536,90.610716,0.281321,51.662895,70.873418,60.574928,33.300000,28.687960,59.558505,36.436404
49.741207,60.119221,138.749514,144.548874,101.466776,98.678726,29.173068,14.253768,138.541763,1.155592,59.986789,50.599046,143.137752,138.814211,141.559449,138.625897,96.075330,136.993660,-0.000741,0.001592,32.000000,-235.754292,138.810839,-0.146504,-40.001050,-0.421777,417731.983430,0.986273,20.138422,3.027429,2.789899,0.059997,0.066131,168.570581,32.000000,183.788043,169.118202,170.286797,151.188219,32.000000,146.870192,67.509882,62.734793,90.615088,0.281321,51.663535,70.873418,60.573174,33.300000,28.685329,59.566520,36.700380
49.741459,60.116594,138.757665,144.545677,101.462414,98.691140,29.162326,14.253808,138.545037,1.155438,59.977937,50.604552,143.136960,138.818304,141.560619,138.630233,96.073505,136.999167,-0.000742,0.001641,32.000000,-235.754229,138.816645,-0.146376,-40.001026,-0.421762,417762.807616,0.985328,20.127648,3.031815,2.789638,0.056153,0.070721,168.583134,32.000000,183.778089,169.091908,170.359106,151.218909,32.000000,146.833411,67.508018,62.733353,90.619303,0.281321,51.664207,70.873418,60.575798,33.300000,28.682554,59.570041,36.439339
49.744636,60.114270,138.761598,144.542430,101.458677,98.703349,29.167777,14.253767,138.547920,1.155282,59.973488,50.607411,143.137354,138.823123,141.561259,138.634569,96.070525,137.003886,-0.000742,0.001642,32.000000,-235.754177,138.821758,-0.146190,-40.000998,-0.421729,417760.716019,0.984750,20.119384,3.035501,2.789428,0.059533,0.071286,168.614771,32.000000,183.742561,169.084270,170.493095,151.228026,32.000000,146.823634,67.505921,62.731796,90.623515,0.281321,51.665166,70.873418,60.574978,33.300000,28.680729,59.553814,36.503902
49.748185,60.113014,138.767379,144.539613,101.543965,98.711511,29.170229,14.253697,138.552959,1.155244,59.975350,50.614343,143.137345,138.829214,141.561706,138.638803,96.066643,137.009471,-0.000741,0.001634,32.000000,-235.754189,138.828379,-0.146183,-40.001019,-0.421802,417813.280051,0.985225,20.116496,3.039974,2.789578,0.056718,0.070311,168.639223,32.000000,183.718852,169.103112,170.567417,151.210288,32.000000,146.839316,67.503871,62.729869,90.628520,0.281321,51.665442,70.873418,60.576889,33.300000,28.679408,59.560924,36.662596
49.753928,60.112266,138.770214,144.537066,101.614562,98.719649,29.141243,14.253784,138.559065,1.155320,59.979943,50.620652,143.136051,138.832394,141.559785,138.642997,96.064625,137.013381,-0.000742,0.001636,32.000000,-235.754128,138.833428,-0.146214,-40.001039,-0.421831,417865.596218,0.985087,20.110881,3.045224,2.789479,0.061773,0.082276,168.639574,32.000000,183.723657,169.132668,170.516670,151.184385,32.000000,146.865984,67.501540,62.728630,90.633854,0.281321,51.666018,70.873418,60.568941,33.300000,28.678674,59.559439,36.414100
49.755497,60.111887,138.772804,144.534728,101.554013,98.731706,29.156407,14.253865,138.563705,1.155117,59.983453,50.625981,143.133930,138.838628,141.557755,138.647706,96.062938,137.020708,-0.000743,0.001616,32.000000,-235.754124,138.840719,-0.146191,-40.001068,-0.421845,417904.026037,0.985005,20.105948,3.051791,2.789396,0.057407,0.073621,168.611252,32.000000,183.747130,169.146172,170.390066,151.170901,32.000000,146.873923,67.499254,62.727570,90.639298,0.281321,51.665113,70.873418,60.570910,33.300000,28.678899,59.568477,36.585046
49.761664,60.112876,138.777955,144.532862,101.552880,98.743713,29.152119,14.253781,138.568552,1.155272,59.979791,50.631518,143.131072,138.845609,141.558093,138.652922,96.061351,137.028120,-0.000743,0.001602,32.000000,-235.754208,138.848997,-0.146200,-40.001058,-0.421834,417937.351442,0.985939,20.099250,3.055690,2.789131,0.062996,0.076388,168.586506,32.000000,183.767500,169.130587,170.294924,151.185018,32.000000,146.850655,67.497502,62.726243,90.645382,0.281321,51.665766,70.873418,60.569800,33.300000,28.679687,59.563934,36.675141
49.764929,60.111752,138.786830,144.530868,101.595319,98.756046,29.170396,14.253742,138.577422,1.155115,59.964694,50.638680,143.129512,138.854207,141.559436,138.660481,96.059069,137.035630,-0.000743,0.001592,32.000000,-235.754324,138.857756,-0.145899,-40.001043,-0.421877,417990.431492,0.985512,20.097245,3.060902,2.789095,0.070651,0.072833,168.587423,32.000000,183.769283,169.099885,170.321674,151.217669,32.000000,146.813713,67.494553,62.724554,90.650838,0.281321,51.667010,70.873418,60.564678,33.300000,28.679610,59.549093,36.526499
49.772749,60.108068,138.795118,144.528519,101.653133,98.776367,29.215749,14.253748,138.587296,1.155523,59.944814,50.645047,143.130047,138.864300,141.560742,138.670243,96.056228,137.044447,-0.000743,0.001605,32.000000,-235.754225,138.867920,-0.145809,-40.001045,-0.421886,418041.376920,0.985645,20.091846,3.066054,2.788853,0.058791,0.072504,168.611863,32.000000,183.738564,169.086585,170.445119,151.231131,32.000000,146.793877,67.490103,62.722903,90.655243,0.281321,51.669365,70.873418,60.562359,33.300000,28.677544,59.565409,36.596932
49.777964,60.101956,138.805002,144.525651,101.727531,98.796736,29.146323,14.253727,138.595087,1.155447,59.928269,50.650683,143.130117,138.874122,141.560352,138.679332,96.051957,137.053600,-0.000742,0.001589,32.000000,-235.754381,138.878650,-0.145844,-40.001015,-0.421938,418094.282169,0.985077,20.087342,3.071948,2.788848,0.061165,0.079320,168.638512,32.000000,183.708892,169.099423,170.549975,151.216905,32.000000,146.808202,67.485192,62.721196,90.660168,0.281321,51.671493,70.873418,60.554300,33.300000,28.672668,59.561603,36.540072
49.784769,60.093103,138.811753,144.521861,101.764717,98.808890,29.166908,14.253849,138.603195,1.155309,59.918325,50.656814,143.129036,138.887525,141.558057,138.690009,96.049001,137.061330,-0.000741,0.001591,32.000000,-235.754353,138.888940,-0.145787,-40.001012,-0.421968,418176.205736,0.983570,20.075557,3.079029,2.788577,0.065275,0.076623,168.645254,32.000000,183.705619,169.125139,170.549948,151.182765,32.000000,146.840411,67.479958,62.719872,90.664899,0.281321,51.673411,70.873418,60.547465,33.300000,28.663999,59.554227,36.509184
49.783694,60.084809,138.822432,144.517696,101.871544,98.820338,29.169974,14.253816,138.610344,1.154874,59.911983,50.662429,143.126811,138.897943,141.555735,138.698187,96.047403,137.070688,-0.000741,0.001598,32.000000,-235.754369,138.893175,-0.145944,-40.000984,-0.422031,418259.735710,0.985987,20.064044,3.087701,2.788483,0.060855,0.069714,168.621267,32.000000,183.723580,169.142597,170.438095,151.159648,32.000000,146.850771,67.473896,62.719120,90.669193,0.281321,51.675907,70.873418,60.543987,33.300000,28.655529,59.561780,36.532075
49.781727,60.077800,138.830748,144.513849,101.855385,98.832458,29.175224,14.253747,138.620216,1.154982,59.904995,50.665532,143.122214,138.907137,141.555102,138.707089,96.046312,137.079438,-0.000742,0.001596,32.000000,-235.754343,138.904051,-0.145961,-40.001007,-0.422024,418301.120002,0.985241,20.048145,3.094374,2.788237,0.070925,0.080174,168.591518,32.000000,183.748261,169.137691,170.317042,151.162800,32.000000,146.839771,67.467389,62.718822,90.673163,0.281321,51.678052,70.873418,60.545622,33.300000,28.647715,59.570336,36.648582
49.788751,60.071916,138.842283,144.510432,101.893892,98.844691,29.148260,14.253872,138.631643,1.155213,59.895607,50.668770,143.118153,138.915721,141.556255,138.716682,96.045249,137.088960,-0.000741,0.001593,32.000000,-235.754238,138.913914,-0.146117,-40.001009,-0.422107,418342.492673,0.985253,20.040964,3.100472,2.788512,0.066473,0.078061,168.579962,32.000000,183.757190,169.102362,170.300285,151.189980,32.000000,146.807197,67.460571,62.718653,90.676464,0.281321,51.681379,70.873418,60.538358,33.300000,28.641608,59.563707,36.651150
49.790551,60.067654,138.850615,144.507344,101.915832,98.852709,29.168804,14.253801,138.639945,1.155063,59.884201,50.670071,143.116666,138.925029,141.556222,138.725100,96.042822,137.096154,-0.000740,0.001615,32.000000,-235.754392,138.924898,-0.146065,-40.000991,-0.422195,418388.216721,0.985222,20.035992,3.105769,2.788789,0.072089,0.075923,168.596741,32.000000,183.735982,169.078404,170.407331,151.208524,32.000000,146.770002,67.453963,62.718173,90.679827,0.281321,51.683627,70.873418,60.538692,33.300000,28.637014,59.559695,36.584679
49.798352,60.063535,138.861130,144.504396,101.895387,98.852470,29.156363,14.253705,138.648274,1.154862,59.876994,50.673234,143.115854,138.931346,141.554799,138.734439,96.038959,137.100969,-0.000739,0.001619,32.000000,-235.754479,138.934705,-0.146071,-40.000979,-0.422207,418430.052500,0.986087,20.022836,3.111410,2.788628,0.065292,0.080583,168.625628,32.000000,183.704101,169.081396,170.535268,151.203245,32.000000,146.765373,67.447582,62.716959,90.685010,0.281321,51.687121,70.873418,60.531501,33.300000,28.632726,59.553637,36.533762
49.797733,60.059342,138.869493,144.501481,101.824522,98.852462,29.140898,14.253597,138.658015,1.154960,59.875020,50.675226,143.114975,138.938552,141.552817,138.744072,96.036599,137.109640,-0.000740,0.001639,32.000000,-235.754438,138.943810,-0.145753,-40.000986,-0.422245,418462.324916,0.985422,20.016710,3.117296,2.788694,0.060323,0.074903,168.634994,32.000000,183.688561,169.105817,170.584153,151.172218,32.000000,146.789408,67.441685,62.717232,90.691599,0.281321,51.689158,70.873418,60.527674,33.300000,28.628618,59.569746,36.682331
49.797753,60.055715,138.876493,144.498554,101.774576,98.852468,29.153040,14.253694,138.666410,1.154713,59.879373,50.678245,143.113368,138.943935,141.549562,138.751679,96.035660,137.117510,-0.000739,0.001641,32.000000,-235.754310,138.952214,-0.145498,-40.000986,-0.422198,418458.076095,0.985659,20.004514,3.123474,2.788468,0.062765,0.079436,168.616789,32.000000,183.702840,169.130153,170.499751,151.144628,32.000000,146.805101,67.435828,62.718094,90.698432,0.281321,51.691867,70.873418,60.524240,33.300000,28.624940,59.552879,36.697665
49.798912,60.053473,138.882798,144.495801,101.710425,98.852373,29.154763,14.253692,138.671846,1.154787,59.888100,50.679990,143.109387,138.951113,141.548705,138.760339,96.035908,137.125630,-0.000740,0.001638,32.000000,-235.754271,138.958854,-0.145558,-40.001012,-0.422224,418457.316616,0.986185,20.000962,3.130001,2.788671,0.065814,0.075447,168.581389,32.000000,183.733581,169.135664,170.364425,151.138968,32.000000,146.798304,67.429791,62.719063,90.705430,0.281321,51.693450,70.873418,60.520067,33.300000,28.622383,59.548995,36.706836
49.800236,60.055270,138.889161,144.493759,101.689155,98.852211,29.144585,14.253689,138.679276,1.155096,59.899458,50.678330,143.105699,138.956131,141.549557,138.767984,96.035261,137.131470,-0.000739,0.001604,32.000000,-235.754211,138.965590,-0.145579,-40.001014,-0.422237,418454.803593,0.985764,19.997315,3.134724,2.788810,0.065605,0.079785,168.569632,32.000000,183.746523,169.109446,170.333927,151.165857,32.000000,146.759685,67.423233,62.719353,90.712248,0.281321,51.696235,70.873418,60.521728,33.300000,28.623040,59.551542,36.685926
49.799815,60.059919,138.892135,144.492420,101.652378,98.852085,29.171524,14.253678,138.683563,1.155228,59.912776,50.679118,143.104001,138.960847,141.550317,138.772701,96.034509,137.137288,-0.000739,0.001596,32.000000,-235.754262,138.971100,-0.145585,-40.001035,-0.422243,418450.783239,0.985674,19.993872,3.138380,2.788872,0.060730,0.071494,168.578645,32.000000,183.735854,169.084987,170.429304,151.183487,32.000000,146.727055,67.416332,62.720141,90.719508,0.281321,51.696945,70.873418,60.515787,33.300000,28.626590,59.550539,36.714613
49.798924,60.066918,138.898624,144.491726,101.651974,98.852108,29.164307,14.253719,138.686608,1.155226,59.930003,50.681675,143.105467,138.964255,141.549547,138.777232,96.031602,137.139934,-0.000738,0.001600,32.000000,-235.754107,138.973589,-0.145596,-40.001030,-0.422249,418452.247911,0.985993,19.994299,3.141834,2.788926,0.061986,0.070080,168.606139,32.000000,183.700913,169.087781,170.553733,151.174823,32.000000,146.723496,67.409086,62.720619,90.726766,0.281321,51.699385,70.873418,60.518080,33.300000,28.633129,59.553981,36.679984
49.801360,60.075763,138.903178,144.491617,101.655242,98.852053,29.142837,14.253814,138.691766,1.155330,59.949908,50.681940,143.105175,138.969954,141.547817,138.783117,96.029612,137.141582,-0.000738,0.001592,32.000000,-235.754051,138.977674,-0.145637,-40.001030,-0.422266,418460.064648,0.985102,19.999384,3.145383,2.789009,0.064588,0.070680,168.616601,32.000000,183.687195,169.107413,170.606976,151.143869,32.000000,146.741286,67.400973,62.721396,90.735295,0.281321,51.700299,70.873418,60.513168,33.300000,28.642580,59.556390,36.553498
49.807290,60.084757,138.908520,144.492010,101.622814,98.852148,29.169511,14.253943,138.696472,1.155570,59.964300,50.682232,143.102997,138.971618,141.543706,138.788906,96.029129,137.145080,-0.000737,0.001590,32.000000,-235.754065,138.981380,-0.145566,-40.001011,-0.422303,418474.654817,0.985384,20.007304,3.149560,2.789189,0.064707,0.075785,168.606864,32.000000,183.695519,169.132996,170.540316,151.104655,32.000000,146.762159,67.392248,62.722303,90.742756,0.281321,51.702602,70.873418,60.503580,33.300000,28.652164,59.555564,36.693410
49.808754,60.092190,138.912567,144.492621,101.631422,98.860263,29.161328,14.253915,138.702190,1.155493,59.973234,50.683611,143.099771,138.975540,141.541673,138.794673,96.029715,137.147969,-0.000735,0.001587,32.000000,-235.753959,138.985058,-0.145543,-40.000991,-0.422307,418488.420131,0.986079,20.013628,3.152342,2.789144,0.062286,0.076868,168.569589,32.000000,183.720582,169.141789,170.406589,151.087660,32.000000,146.761298,67.384476,62.722779,90.751362,0.281321,51.703708,70.873418,60.501370,33.300000,28.661017,59.559685,36.642860
49.807935,60.097938,138.914351,144.493313,101.640103,98.872440,29.146584,14.253998,138.706104,1.155356,59.976612,50.685149,143.096314,138.981668,141.542296,138.798228,96.030250,137.151621,-0.000733,0.001584,32.000000,-235.753806,138.990126,-0.145259,-40.000989,-0.422276,418497.215388,0.985073,20.016484,3.154507,2.788919,0.072496,0.080074,168.545488,32.000000,183.739956,169.127081,170.338365,151.100787,32.000000,146.741031,67.377582,62.724130,90.760065,0.281321,51.705056,70.873418,60.499407,33.300000,28.668269,59.565625,36.671546
49.808786,60.101879,138.918334,144.493949,101.629822,98.884413,29.159838,14.253894,138.710814,1.155189,59.976497,50.688173,143.094548,138.986611,141.543088,138.803201,96.028955,137.153060,-0.000732,0.001602,32.000000,-235.753912,138.994993,-0.145037,-40.000988,-0.422318,418539.439201,0.985418,20.022401,3.155310,2.788919,0.069553,0.082065,168.544761,32.000000,183.734765,169.096343,170.391189,151.118259,32.000000,146.713470,67.369929,62.724508,90.767665,0.281321,51.705774,70.873418,60.495556,33.300000,28.672715,59.555692,36.603461
49.810508,60.104714,138.921179,144.494242,101.626787,98.896662,29.163303,14.253856,138.714386,1.155214,59.976707,50.688731,143.094524,138.989810,141.544053,138.809496,96.026815,137.157305,-0.000731,0.001626,32.000000,-235.754002,139.000342,-0.145049,-40.000989,-0.422392,418597.470674,0.986071,20.028997,3.156531,2.789000,0.067462,0.082262,168.566796,32.000000,183.704525,169.093636,170.516722,151.118742,32.000000,146.701770,67.362378,62.724022,90.775613,0.281321,51.707416,70.873418,60.491678,33.300000,28.676406,59.558308,36.619749
49.811276,60.107011,138.926985,144.494245,101.593837,98.900821,29.145320,14.253866,138.717835,1.155035,59.980313,50.688084,143.094210,138.993481,141.542182,138.813363,96.024483,137.159602,-0.000732,0.001641,32.000000,-235.754057,139.003845,-0.145113,-40.001017,-0.422451,418655.491450,0.985734,20.032057,3.158516,2.789033,0.071409,0.078381,168.583906,32.000000,183.679504,169.109477,170.597625,151.097058,32.000000,146.716354,67.354789,62.722832,90.783788,0.281321,51.708841,70.873418,60.487820,33.300000,28.679443,59.570474,36.695024
49.811805,60.108916,138.931038,144.494041,101.556662,98.900643,29.195378,14.253925,138.720627,1.154762,59.985485,50.687779,143.093220,138.996008,141.538499,138.818021,96.024000,137.163108,-0.000732,0.001648,32.000000,-235.753948,139.008836,-0.145530,-40.000974,-0.422497,418713.410522,0.985708,20.033109,3.162695,2.788993,0.059806,0.078990,168.580995,32.000000,183.677750,169.139972,170.584461,151.051902,32.000000,146.742633,67.348859,62.723232,90.792699,0.281321,51.710935,70.873418,60.486031,33.300000,28.681927,59.561819,36.513733
49.813812,60.110573,138.938133,144.493715,101.536487,98.900711,29.215099,14.253976,138.724459,1.154730,59.987534,50.688847,143.091159,138.998981,141.534964,138.821544,96.023196,137.168171,-0.000733,0.001666,32.000000,-235.753859,139.015973,-0.145687,-40.000956,-0.422530,418738.422640,0.986347,20.034613,3.166133,2.789067,0.069780,0.077762,168.547489,32.000000,183.695185,169.155483,170.467095,151.026372,32.000000,146.754329,67.342146,62.723781,90.799990,0.281321,51.713039,70.873418,60.479818,33.300000,28.684030,59.564524,36.564797
49.821584,60.111010,138.940507,144.493497,101.551880,98.900719,29.219304,14.254055,138.731353,1.154780,59.983739,50.690055,143.087679,139.003933,141.534323,138.826590,96.023896,137.173497,-0.000732,0.001670,32.000000,-235.753787,139.022317,-0.145732,-40.000907,-0.422538,418740.471652,0.984648,20.035970,3.168301,2.789119,0.060313,0.077363,168.512272,32.000000,183.717110,169.152960,170.369951,151.023841,32.000000,146.740158,67.337025,62.724052,90.807631,0.281321,51.714630,70.873418,60.471439,33.300000,28.685291,59.557452,36.681231
49.821669,60.110479,138.947554,144.493196,101.598432,98.900601,29.176607,14.254033,138.739464,1.154850,59.975380,50.693072,143.085594,139.009227,141.535389,138.831911,96.024416,137.176605,-0.000732,0.001700,32.000000,-235.753854,139.027895,-0.145786,-40.000894,-0.422544,418743.003682,0.983945,20.035549,3.171536,2.789149,0.068194,0.079452,168.500457,32.000000,183.719502,169.121825,170.380288,151.038597,32.000000,146.708353,67.331701,62.725052,90.815562,0.281321,51.716972,70.873418,60.462820,33.300000,28.685626,59.550411,36.674261
49.826667,60.108940,138.953091,144.492825,101.641824,98.911423,29.144634,14.253949,138.745741,1.154914,59.964248,50.697623,143.086914,139.014568,141.536984,138.837637,96.024152,137.182687,-0.000732,0.001726,32.000000,-235.753924,139.034285,-0.145885,-40.000911,-0.422474,418737.869744,0.983636,20.027942,3.173398,2.788761,0.066212,0.074795,168.514887,32.000000,183.697844,169.111678,170.503438,151.055148,32.000000,146.685003,67.325882,62.725513,90.823327,0.281321,51.719336,70.873418,60.456300,33.300000,28.684952,59.556371,36.656139
49.833239,60.106352,138.960128,144.492398,101.672038,98.915325,29.130013,14.253881,138.751981,1.154577,59.955444,50.702900,143.088150,139.020835,141.536945,138.845175,96.022940,137.185640,-0.000732,0.001714,32.000000,-235.754000,139.039209,-0.145926,-40.000908,-0.422494,418735.221049,0.985071,20.027325,3.174370,2.788898,0.064849,0.080539,168.538798,32.000000,183.663674,169.122906,170.611396,151.042012,32.000000,146.684900,67.320388,62.725546,90.832839,0.281321,51.722259,70.873418,60.447324,33.300000,28.682630,59.562301,36.704342
49.837007,60.101867,138.963555,144.491461,101.669523,98.915260,29.194920,14.253968,138.760830,1.154865,59.947960,50.707339,143.087889,139.029610,141.534781,138.852030,96.022678,137.190978,-0.000731,0.001724,32.000000,-235.753902,139.046542,-0.146194,-40.000942,-0.422508,418776.544056,0.986147,20.020613,3.177557,2.788729,0.065801,0.078102,168.543259,32.000000,183.657077,169.154121,170.632116,151.000735,32.000000,146.708746,67.315150,62.726382,90.844297,0.281321,51.723653,70.873418,60.438156,33.300000,28.678982,59.564288,36.668612
49.846377,60.096091,138.971915,144.490133,101.760872,98.915252,29.144967,14.253988,138.767772,1.154829,59.937849,50.710957,143.086926,139.037653,141.530880,138.862029,96.024619,137.198457,-0.000731,0.001737,32.000000,-235.753946,139.053057,-0.146229,-40.000966,-0.422480,418787.631864,0.986531,20.011224,3.180188,2.788503,0.060453,0.080265,168.523962,32.000000,183.672705,169.179551,170.526169,150.974317,32.000000,146.728539,67.310066,62.727497,90.854705,0.281321,51.727217,70.873418,60.424320,33.300000,28.673987,59.561622,36.502435
49.848860,60.089312,138.977782,144.488359,101.715474,98.927451,29.147224,14.253856,138.774970,1.154831,59.926172,50.710796,143.083299,139.044327,141.529554,138.871064,96.026069,137.204719,-0.000731,0.001729,32.000000,-235.754087,139.059107,-0.145988,-40.000956,-0.422452,418779.881415,0.984243,20.002843,3.183014,2.788361,0.057610,0.072352,168.485988,32.000000,183.697486,169.184211,170.417131,150.969032,32.000000,146.718389,67.305263,62.728795,90.864554,0.281321,51.729880,70.873418,60.414076,33.300000,28.667626,59.570385,36.666631
49.850776,60.081818,138.988614,144.486083,101.792194,98.937981,29.180803,14.253774,138.781777,1.155152,59.913022,50.710954,143.079800,139.050016,141.530308,138.881014,96.027298,137.210264,-0.000730,0.001741,32.000000,-235.754212,139.065720,-0.145968,-40.000935,-0.422378,418762.855107,0.985711,19.987372,3.184668,2.788004,0.064350,0.070463,168.472749,32.000000,183.702391,169.163528,170.385571,150.992799,32.000000,146.683656,67.300391,62.729103,90.874210,0.281321,51.733667,70.873418,60.404295,33.300000,28.660125,59.559006,36.672280
49.849947,60.074861,138.995599,144.483656,101.778838,98.938333,29.151964,14.253855,138.789136,1.155091,59.901166,50.707864,143.079122,139.057453,141.531054,138.887879,96.028489,137.215179,-0.000729,0.001767,32.000000,-235.754113,139.071040,-0.145834,-40.000915,-0.422415,418801.374215,0.985685,19.978024,3.186226,2.787983,0.067291,0.077920,168.482609,32.000000,183.688389,169.146698,170.473204,151.018346,32.000000,146.660031,67.295003,62.729931,90.883411,0.281321,51.737559,70.873418,60.397684,33.300000,28.652970,59.554738,36.642566
49.853010,60.069948,139.001563,144.481424,101.763873,98.946573,29.154820,14.253926,138.795328,1.155008,59.903763,50.704895,143.078437,139.061643,141.530901,138.894013,96.029269,137.221824,-0.000729,0.001787,32.000000,-235.754040,139.075388,-0.146012,-40.000933,-0.422466,418832.984118,0.984594,19.968549,3.187661,2.788093,0.065078,0.082602,168.507819,32.000000,183.650244,169.152718,170.589870,151.013070,32.000000,146.656731,67.290717,62.731137,90.893599,0.281321,51.740349,70.873418,60.392289,33.300000,28.647043,59.549496,36.690255
49.849860,60.068148,139.002708,144.479661,101.677182,98.942461,29.141126,14.253894,138.798546,1.155175,59.919504,50.704274,143.076878,139.064286,141.529040,138.898066,96.028633,137.224362,-0.000728,0.001805,32.000000,-235.754115,139.078917,-0.146207,-40.000951,-0.422491,418823.965177,0.985572,19.962450,3.188832,2.788280,0.067085,0.080157,168.515563,32.000000,183.632655,169.179556,170.647180,150.983121,32.000000,146.675356,67.286664,62.732189,90.904733,0.281321,51.741771,70.873418,60.385589,33.300000,28.643229,59.558338,36.507057
49.849246,60.070530,139.006813,144.478640,101.638120,98.929987,29.205046,14.253953,138.803216,1.155032,59.942088,50.705978,143.075035,139.067892,141.524662,138.899594,96.030590,137.226856,-0.000729,0.001789,32.000000,-235.754036,139.081974,-0.146412,-40.000971,-0.422508,418849.153451,0.985478,19.954367,3.191245,2.788228,0.060591,0.081465,168.504386,32.000000,183.637035,169.207938,170.593623,150.951779,32.000000,146.698107,67.282641,62.732831,90.914542,0.281321,51.744221,70.873418,60.382247,33.300000,28.645948,59.562871,36.655626
49.846186,60.078683,139.008341,144.479176,101.577515,98.929987,29.158058,14.253869,138.804806,1.154879,59.962725,50.705562,143.072816,139.066578,141.522213,138.900721,96.032897,137.229930,-0.000729,0.001799,32.000000,-235.754018,139.081733,-0.146246,-40.000985,-0.422519,418832.887255,0.985964,19.955825,3.193099,2.788427,0.063754,0.075381,168.468110,32.000000,183.657083,169.217763,170.469181,150.943312,32.000000,146.694322,67.279802,62.734443,90.923558,0.281321,51.745543,70.873418,60.377116,33.300000,28.652687,59.559803,36.631194
49.847144,60.087996,139.009904,144.480375,101.537347,98.930066,29.141243,14.253818,138.804607,1.154742,59.978491,50.706219,143.068882,139.066089,141.521154,138.901049,96.034937,137.230024,-0.000731,0.001832,32.000000,-235.753863,139.084899,-0.146194,-40.001022,-0.422490,418779.994357,0.983701,19.958843,3.192341,2.788544,0.063038,0.073965,168.445579,32.000000,183.671835,169.210802,170.396860,150.961136,32.000000,146.673851,67.277962,62.734836,90.930745,0.281321,51.747536,70.873418,60.374317,33.300000,28.662061,59.557895,36.484239
49.847377,60.097828,139.008411,144.482085,101.528669,98.930123,29.165420,14.253757,138.804129,1.154889,59.990791,50.703414,143.067362,139.064317,141.522065,138.899397,96.036315,137.230585,-0.000730,0.001835,32.000000,-235.753949,139.086969,-0.146482,-40.001025,-0.422530,418788.177200,0.985374,19.970162,3.191510,2.788746,0.055664,0.068741,168.443757,32.000000,183.662675,169.187253,170.445749,150.987142,32.000000,146.645926,67.276495,62.735358,90.936684,0.281321,51.748050,70.873418,60.367775,33.300000,28.672675,59.554541,36.530461
49.842244,60.107539,139.007067,144.484152,101.539823,98.930018,29.165564,14.253660,138.801115,1.154797,60.003620,50.699586,143.068818,139.064981,141.521684,138.894959,96.036785,137.231312,-0.000731,0.001864,32.000000,-235.753962,139.085691,-0.146500,-40.001029,-0.422541,418795.578795,0.985947,19.978483,3.189515,2.788724,0.063050,0.073026,168.465571,32.000000,183.626769,169.185828,170.576653,150.992808,32.000000,146.630916,67.275761,62.735733,90.942714,0.281321,51.748676,70.873418,60.363347,33.300000,28.683135,59.565891,36.543960
49.846695,60.116961,139.005962,144.486261,101.449148,98.929995,29.142213,14.253611,138.800980,1.155020,60.020992,50.698964,143.071240,139.065659,141.521795,138.895678,96.037416,137.229045,-0.000731,0.001861,32.000000,-235.753955,139.085392,-0.146502,-40.001021,-0.422543,418806.150439,0.985151,19.988073,3.188408,2.788681,0.063847,0.072348,168.485552,32.000000,183.598684,169.210000,170.662964,150.981964,32.000000,146.650392,67.275365,62.735954,90.949671,0.281321,51.749160,70.873418,60.354988,33.300000,28.693427,59.567612,36.622023
49.844637,60.126043,139.004893,144.488387,101.410284,98.930144,29.159357,14.253725,138.800719,1.155234,60.037022,50.700064,143.072764,139.066685,141.519062,138.893111,96.038655,137.230529,-0.000733,0.001871,32.000000,-235.753848,139.087616,-0.146524,-40.001024,-0.422602,418820.763868,0.985282,20.003096,3.188287,2.788941,0.055057,0.070780,168.479947,32.000000,183.589542,169.246599,170.650999,150.946403,32.000000,146.681133,67.273892,62.736608,90.954899,0.281321,51.749731,70.873418,60.352413,33.300000,28.703475,59.565104,36.673894
49.849477,60.134339,139.004660,144.490526,101.467568,98.930244,29.174687,14.253691,138.801086,1.155274,60.049366,50.698367,143.073539,139.066107,141.516012,138.889954,96.040392,137.231689,-0.000734,0.001876,32.000000,-235.753965,139.087531,-0.146634,-40.001035,-0.422566,418828.451534,0.985999,20.007913,3.186567,2.788670,0.062304,0.077805,168.449603,32.000000,183.603969,169.265215,170.525049,150.933144,32.000000,146.693905,67.272309,62.737046,90.958571,0.281321,51.750612,70.873418,60.342694,33.300000,28.713199,59.566176,36.709917
49.853040,60.141404,139.006772,144.492677,101.505344,98.938343,29.165500,14.253691,138.800257,1.155297,60.052243,50.700007,143.070970,139.066833,141.516981,138.888862,96.042239,137.230384,-0.000734,0.001862,32.000000,-235.754039,139.087138,-0.147046,-40.001051,-0.422593,418839.932027,0.985489,20.019124,3.186041,2.788763,0.049141,0.064544,168.420750,32.000000,183.621347,169.263371,170.425656,150.943571,32.000000,146.688569,67.270172,62.737467,90.961418,0.281321,51.751631,70.873418,60.333812,33.300000,28.721027,59.565074,36.564503
49.858537,60.144809,139.008828,144.494711,101.609705,98.946429,29.160737,14.253737,138.802011,1.155622,60.045838,50.700974,143.069099,139.072652,141.517568,138.888551,96.043822,137.229683,-0.000734,0.001848,32.000000,-235.754008,139.088894,-0.147075,-40.001060,-0.422554,418844.321741,0.984889,20.022413,3.184861,2.788488,0.062258,0.081865,168.412141,32.000000,183.615414,169.236944,170.437091,150.967064,32.000000,146.655298,67.268806,62.737137,90.962759,0.281321,51.753430,70.873418,60.319893,33.300000,28.726334,59.557344,36.526939
49.858888,60.145916,139.011070,144.496264,101.655279,98.946301,29.209498,14.253711,138.803428,1.155773,60.037557,50.702032,143.069937,139.075375,141.518197,138.888364,96.044560,137.229107,-0.000735,0.001842,32.000000,-235.754098,139.090947,-0.147060,-40.001066,-0.422570,418881.827314,0.985221,20.025793,3.182386,2.788331,0.065103,0.079293,168.431991,32.000000,183.586545,169.228175,170.557930,150.976963,32.000000,146.646580,67.269036,62.737530,90.964365,0.281321,51.755159,70.873418,60.313094,33.300000,28.729186,59.558200,36.691429
49.859233,60.145540,139.014145,144.497349,101.700831,98.946377,29.145806,14.253658,138.805874,1.155966,60.034386,50.700991,143.072004,139.077816,141.517132,138.888938,96.043081,137.229347,-0.000736,0.001830,32.000000,-235.754252,139.093144,-0.147028,-40.001067,-0.422564,418914.041939,0.985352,20.023511,3.180466,2.788065,0.062369,0.072762,168.457949,32.000000,183.549793,169.240136,170.657546,150.970352,32.000000,146.658116,67.268196,62.735983,90.964063,0.281321,51.756853,70.873418,60.305940,33.300000,28.729648,59.560373,36.686660
49.862923,60.144493,139.013465,144.497977,101.757358,98.946322,29.217665,14.253501,138.808909,1.155879,60.037400,50.699993,143.073520,139.079273,141.515518,138.889454,96.043616,137.229322,-0.000737,0.001801,32.000000,-235.754511,139.095214,-0.147040,-40.001042,-0.422567,418913.273398,0.983701,20.024257,3.179453,2.788090,0.065979,0.080448,168.462584,32.000000,183.534939,169.269834,170.674095,150.938366,32.000000,146.679171,67.268446,62.735699,90.963605,0.281321,51.758550,70.873418,60.297055,33.300000,28.729060,59.557226,36.659734
49.858692,60.144649,139.014908,144.498270,101.802774,98.946348,29.180805,14.253448,138.809059,1.156198,60.044726,50.699752,143.072299,139.080073,141.512028,138.890215,96.045880,137.231519,-0.000736,0.001815,32.000000,-235.754503,139.098023,-0.147072,-40.001049,-0.422575,418915.724995,0.985843,20.023522,3.181045,2.788132,0.069839,0.075087,168.448010,32.000000,183.542968,169.294208,170.573246,150.923270,32.000000,146.702561,67.268787,62.735510,90.961509,0.281321,51.759489,70.873418,60.290628,33.300000,28.729305,59.561799,36.545941
49.856329,60.146449,139.011906,144.498730,101.874240,98.946148,29.128182,14.253324,138.809226,1.155874,60.054185,50.698724,143.070829,139.080691,141.511579,138.888362,96.047629,137.231528,-0.000736,0.001799,32.000000,-235.754514,139.099328,-0.146903,-40.001053,-0.422534,418910.350224,0.983335,20.018659,3.180500,2.787912,0.070815,0.084027,168.417888,32.000000,183.566707,169.294993,170.449303,150.930054,32.000000,146.701203,67.269310,62.735638,90.958724,0.281321,51.760237,70.873418,60.288346,33.300000,28.730825,59.564022,36.548729
49.854415,60.149876,139.011429,144.499302,101.854322,98.942246,29.212141,14.253294,138.807141,1.156100,60.062445,50.698095,143.069808,139.082548,141.512749,138.887057,96.049907,137.230215,-0.000738,0.001809,32.000000,-235.754538,139.100045,-0.147110,-40.001071,-0.422578,418909.145265,0.984669,20.023192,3.179291,2.788178,0.063557,0.077298,168.406528,32.000000,183.569265,169.271279,170.414593,150.958077,32.000000,146.666981,67.270514,62.735769,90.954633,0.281321,51.760238,70.873418,60.286137,33.300000,28.734063,59.550185,36.703168
49.856868,60.154913,139.010861,144.499930,101.809709,98.930055,29.168813,14.253123,138.806331,1.155755,60.065652,50.696892,143.070193,139.081991,141.515110,138.888904,96.051235,137.229411,-0.000740,0.001783,32.000000,-235.754794,139.100370,-0.147409,-40.001056,-0.422593,418909.303652,0.986502,20.027436,3.177547,2.788250,0.062336,0.068159,168.420880,32.000000,183.552730,169.247476,170.507619,150.982455,32.000000,146.646634,67.271446,62.735743,90.949158,0.281321,51.761405,70.873418,60.275783,33.300000,28.739831,59.565045,36.577489
49.856875,60.160741,139.012481,144.500808,101.839674,98.922176,29.162721,14.253130,138.806554,1.155933,60.066894,50.697569,143.072679,139.082406,141.516090,138.888976,96.051355,137.229488,-0.000742,0.001788,32.000000,-235.754618,139.102198,-0.147573,-40.001042,-0.422597,418894.160387,0.983679,20.032842,3.174637,2.788347,0.059295,0.075636,168.448065,32.000000,183.513940,169.245829,170.628105,150.991177,32.000000,146.642931,67.273255,62.734712,90.943709,0.281321,51.762652,70.873418,60.266971,33.300000,28.746167,59.559547,36.662009
49.854845,60.164442,139.013406,144.501654,101.799071,98.914114,29.155433,14.253110,138.808244,1.155787,60.066109,50.697279,143.074274,139.083081,141.515733,138.887861,96.051181,137.235026,-0.000742,0.001789,32.000000,-235.754620,139.102726,-0.147705,-40.001040,-0.422528,418844.588125,0.984978,20.035341,3.172924,2.788199,0.067128,0.072857,168.463445,32.000000,183.494890,169.265910,170.675523,150.977627,32.000000,146.659931,67.275373,62.734577,90.938540,0.281321,51.763924,70.873418,60.264211,33.300000,28.751689,59.559960,36.640145
49.862509,60.165591,139.015974,144.502295,101.865634,98.910248,29.163565,14.253080,138.811317,1.155670,60.062087,50.699671,143.073556,139.088032,141.511953,138.889322,96.053153,137.238214,-0.000740,0.001770,32.000000,-235.754553,139.104742,-0.147671,-40.001019,-0.422506,418818.696713,0.985121,20.041162,3.172840,2.788231,0.068093,0.078973,168.455829,32.000000,183.497701,169.290154,170.611836,150.953728,32.000000,146.686112,67.276511,62.735026,90.931586,0.281321,51.765417,70.873418,60.253241,33.300000,28.755007,59.564534,36.670226
49.869612,60.163761,139.020235,144.502563,101.948470,98.922706,29.129930,14.252973,138.814948,1.156011,60.053649,50.703760,143.072473,139.095041,141.511251,138.893966,96.055738,137.240345,-0.000741,0.001782,32.000000,-235.754662,139.108603,-0.147594,-40.001034,-0.422500,418791.325659,0.985340,20.046964,3.175674,2.788363,0.062217,0.075748,168.422456,32.000000,183.523240,169.292299,169.122539,150.963952,32.000000,146.690490,67.278117,62.735733,90.924196,0.281321,51.767873,70.873418,60.236872,33.300000,28.753672,59.562252,36.571767
49.874581,60.159458,139.025550,144.502429,102.028916,98.934941,29.188223,14.252977,138.820820,1.156124,60.040653,50.708181,143.071743,139.099929,141.513319,138.898295,96.057643,137.244471,-0.000741,0.001774,32.000000,-235.754751,139.110954,-0.147559,-40.001027,-0.422419,418767.232602,0.984864,20.040186,3.175234,2.787986,0.066944,0.078908,168.406742,32.000000,183.537172,169.271785,164.981326,150.991019,32.000000,146.670497,67.280100,62.736249,90.916724,0.281321,51.770807,70.873418,60.225567,33.300000,28.750611,59.554905,36.613733
49.875808,60.154237,139.029218,144.501787,101.965996,98.947129,29.171812,14.252890,138.824877,1.156207,60.024900,50.711890,143.071936,139.108090,141.514774,138.903929,96.059480,137.247095,-0.000741,0.001768,32.000000,-235.754941,139.115435,-0.147598,-40.001033,-0.422414,418808.800311,0.985966,20.031010,3.173673,2.787674,0.062034,0.072350,168.414208,32.000000,183.525940,169.242383,162.300375,151.022780,32.000000,146.643979,67.281201,62.736385,90.907957,0.281321,51.773118,70.873418,60.211176,33.300000,28.746200,59.565842,36.660394
49.877071,60.148530,139.034412,144.500819,102.040263,98.959341,29.149824,14.252906,138.828626,1.156327,60.010509,50.714589,143.071832,139.114861,141.516894,138.908006,96.059427,137.253141,-0.000741,0.001744,32.000000,-235.754891,139.119742,-0.147651,-40.001034,-0.422428,418848.335040,0.984000,20.021570,3.173750,2.787503,0.064045,0.079020,168.443243,32.000000,183.491632,169.233530,162.426038,151.044416,32.000000,146.638407,67.281729,62.735949,90.898436,0.281321,51.776172,70.873418,60.202083,33.300000,28.740813,59.552771,36.679103
49.877562,60.142768,139.037428,144.499706,102.067545,98.971521,29.219376,14.252853,138.832028,1.156495,60.005944,50.714988,143.072991,139.119070,141.516572,138.913074,96.060455,137.257062,-0.000741,0.001698,32.000000,-235.754998,139.127276,-0.147676,-40.001056,-0.422477,418888.906371,0.984634,20.015080,3.173173,2.787508,0.064788,0.071303,168.467065,32.000000,183.465810,169.244364,162.495378,151.038034,32.000000,146.660848,67.282657,62.735580,90.890524,0.281321,51.778235,70.873418,60.194683,33.300000,28.735321,59.558131,36.670006
49.879453,60.138473,139.044474,144.498493,102.019739,98.971744,29.152839,14.252920,138.837172,1.156749,60.006775,50.715734,143.072675,139.123832,141.515097,138.920330,96.063230,137.263351,-0.000742,0.001699,32.000000,-235.754916,139.136196,-0.147434,-40.001057,-0.422523,418932.469985,0.985456,20.008066,3.176131,2.787542,0.063879,0.076547,168.468221,32.000000,183.461617,169.272631,162.463688,151.004608,32.000000,146.694538,67.283412,62.736629,90.882324,0.281321,51.781503,70.873418,60.184248,33.300000,28.730829,59.561917,36.707423
49.881043,60.135464,139.049787,144.497386,102.002804,98.980009,29.137622,14.252836,138.840686,1.156796,60.007041,50.715906,143.071203,139.128730,141.513955,138.925642,96.066188,137.269817,-0.000743,0.001689,32.000000,-235.754904,139.142534,-0.147438,-40.001050,-0.422573,418974.201915,0.983206,20.001796,3.176986,2.787575,0.066087,0.079536,168.439397,32.000000,183.481922,169.281100,162.339341,151.002458,32.000000,146.711038,67.284525,62.737157,90.871223,0.281321,51.784719,70.873418,60.174076,33.300000,28.727502,59.551001,36.714026
49.883266,60.133716,139.054856,144.496434,101.899101,98.992318,29.173283,14.252735,138.845706,1.156486,60.007036,50.716383,143.067190,139.134490,141.514976,138.928047,96.068289,137.277086,-0.000743,0.001696,32.000000,-235.754986,139.150111,-0.147413,-40.001004,-0.422574,418963.459344,0.985400,19.995546,3.177231,2.787610,0.064438,0.075786,168.408824,32.000000,183.504867,169.267226,162.239841,151.018521,32.000000,146.711400,67.285488,62.738330,90.860762,0.281321,51.787882,70.873418,60.163517,33.300000,28.725504,59.557954,36.693043
49.885996,60.133205,139.060145,144.495690,101.836676,99.004495,29.168384,14.252689,138.849810,1.156532,60.003119,50.717387,143.065756,139.141111,141.516305,138.931721,96.069886,137.283254,-0.000743,0.001709,32.000000,-235.754992,139.154366,-0.147695,-40.000986,-0.422604,418987.889433,0.985954,19.990894,3.177378,2.787628,0.069678,0.079434,168.407658,32.000000,183.503479,169.234996,162.236390,151.048133,32.000000,146.674504,67.286034,62.737972,90.849398,0.281321,51.790793,70.873418,60.151496,33.300000,28.725434,59.564297,36.534790
49.882660,60.134216,139.066513,144.495489,101.773530,99.006090,29.151223,14.252693,138.857358,1.155872,59.996198,50.722241,143.066727,139.152228,141.517423,138.934812,96.072510,137.290451,-0.000744,0.001734,32.000000,-235.754942,139.160561,-0.147639,-40.000975,-0.422653,419032.772180,0.984819,19.986848,3.178770,2.787605,0.056924,0.081382,168.437663,32.000000,183.474623,169.214285,162.380955,151.067600,32.000000,146.660820,67.288455,62.738364,90.835101,0.281321,51.795084,70.873418,60.143971,33.300000,28.726662,59.558170,36.649683
49.887190,60.134076,139.070332,144.495263,101.786156,99.018294,29.161235,14.252715,138.864115,1.155565,59.992718,50.727188,143.067830,139.156259,141.516948,138.940966,96.071912,137.296032,-0.000745,0.001720,32.000000,-235.754827,139.167808,-0.147731,-40.000995,-0.422691,419079.065534,0.985045,19.983514,3.180135,2.787559,0.058819,0.064531,168.463961,32.000000,183.450669,169.222284,162.463895,151.054159,32.000000,146.683519,67.290912,62.737657,90.824472,0.281321,51.797383,70.873418,60.130723,33.300000,28.727292,59.568389,36.566558
49.888007,60.133287,139.075377,144.495040,101.776158,99.022417,29.150844,14.252749,138.868838,1.155457,59.989403,50.729600,143.067912,139.160087,141.515217,138.946521,96.071254,137.299023,-0.000745,0.001706,32.000000,-235.754760,139.171321,-0.147732,-40.001008,-0.422753,419084.307420,0.985716,19.987974,3.180968,2.787873,0.062154,0.073148,168.469766,32.000000,183.448031,169.237431,162.460679,151.036438,32.000000,146.700626,67.292105,62.737366,90.816982,0.281321,51.800043,70.873418,60.121003,33.300000,28.727504,59.551198,36.678663
49.894175,60.131062,139.081671,144.494596,101.804977,99.030487,29.110691,14.252766,138.875831,1.155018,59.981105,50.730615,143.067321,139.166417,141.512393,138.952630,96.073038,137.303603,-0.000745,0.001697,32.000000,-235.754702,139.177354,-0.147471,-40.001028,-0.422770,419134.275714,0.985400,19.983150,3.184246,2.787696,0.064629,0.078606,168.457451,32.000000,183.465847,169.253052,162.359247,151.017907,32.000000,146.721670,67.294200,62.737653,90.806546,0.281321,51.803943,70.873418,60.109877,33.300000,28.725645,59.568300,36.679470
49.889860,60.123807,139.089139,144.492778,101.784435,99.046958,29.161110,14.252655,138.884486,1.154776,59.967679,50.733002,143.064368,139.174329,141.512601,138.962473,96.075183,137.311683,-0.000745,0.001716,32.000000,-235.754895,139.185828,-0.147218,-40.001035,-0.422794,419151.605566,0.985772,19.981518,3.186340,2.787752,0.066635,0.078837,168.426817,32.000000,183.498897,169.236395,162.210703,151.032436,32.000000,146.720881,67.298631,62.738596,90.794838,0.281321,51.808781,70.873418,60.096918,33.300000,28.719800,59.557246,36.713659
49.896501,60.117724,139.095173,144.490878,101.800728,99.059107,29.171820,14.252646,138.890404,1.155178,59.955730,50.736219,143.062260,139.179785,141.514522,138.969126,96.077272,137.317233,-0.000745,0.001706,32.000000,-235.754887,139.191920,-0.147493,-40.001028,-0.422784,419175.377546,0.987073,19.972914,3.186756,2.787533,0.068804,0.081513,168.426459,32.000000,183.506796,169.206814,162.204352,151.064242,32.000000,146.687559,67.301345,62.738973,90.786463,0.281321,51.812259,70.873418,60.083487,33.300000,28.714110,59.560590,36.605002
49.901685,60.111892,139.099630,144.488828,101.752469,99.071209,29.159564,14.252666,138.897076,1.155594,59.942920,50.736333,143.062732,139.185175,141.515873,138.975331,96.078179,137.321861,-0.000745,0.001708,32.000000,-235.755038,139.198615,-0.147554,-40.000996,-0.422913,419235.032590,0.985605,19.970122,3.188489,2.787924,0.057736,0.084350,168.448265,32.000000,183.484407,169.184494,162.307752,151.081244,32.000000,146.663918,67.303149,62.738790,90.779194,0.281321,51.815736,70.873418,60.067411,33.300000,28.708308,59.557993,36.671840
49.903034,60.106344,139.106900,144.486630,101.760277,99.077765,29.165110,14.252701,138.902801,1.155597,59.933871,50.741096,143.063651,139.192507,141.516293,138.981959,96.078542,137.326183,-0.000745,0.001715,32.000000,-235.755018,139.202705,-0.147451,-40.001034,-0.422909,419270.095635,0.985204,19.957173,3.189066,2.787674,0.067237,0.076182,168.477372,32.000000,183.457569,169.183279,159.586661,151.076934,32.000000,146.675261,67.305523,62.738407,90.774128,0.281321,51.819456,70.873418,60.056159,33.300000,28.702749,59.568084,36.691722
49.903785,60.101109,139.111588,144.484286,101.689422,99.087569,29.154347,14.252693,138.910050,1.155314,59.928545,50.746461,143.064293,139.198370,141.515126,138.991300,96.079458,137.331408,-0.000744,0.001706,32.000000,-235.755086,139.211770,-0.147429,-40.001039,-0.422923,419309.058502,0.985610,19.945984,3.190381,2.787474,0.070975,0.079858,168.493127,32.000000,183.453898,169.201587,155.380649,151.054949,32.000000,146.703505,67.308049,62.738522,90.769801,0.281321,51.823387,70.873418,60.041990,33.300000,28.697661,59.549624,36.691869
49.906277,60.096435,139.119311,144.482027,101.696291,99.091388,29.167717,14.252815,138.916011,1.155301,59.926583,50.749007,143.063381,139.202969,141.512486,138.996798,96.081134,137.337184,-0.000746,0.001706,32.000000,-235.754858,139.216737,-0.147376,-40.001029,-0.422950,419328.107012,0.985444,19.939041,3.192093,2.787544,0.058893,0.074426,168.479380,32.000000,183.470411,169.218235,153.883904,151.029626,32.000000,146.721716,67.309720,62.738654,90.765234,0.281321,51.827421,70.873418,60.030615,33.300000,28.692944,59.559951,36.658267
49.912684,60.092376,139.123013,144.479890,101.698513,99.103212,29.159843,14.252788,138.921896,1.155341,59.926003,50.749109,143.060632,139.208786,141.511749,139.004221,96.082856,137.341055,-0.000745,0.001696,32.000000,-235.754766,139.219673,-0.147280,-40.001006,-0.422996,419360.973102,0.985876,19.933030,3.193686,2.787596,0.065214,0.076841,168.454238,32.000000,183.495166,169.212019,153.758005,151.035862,32.000000,146.720947,67.312030,62.739206,90.760964,0.281321,51.831137,70.873418,60.014529,33.300000,28.688727,59.561819,36.552471
