OSU 80 Ton Compressor Load Stand
49.909077,60.089876,139.127926,144.478507,101.690057,99.111479,29.161314,14.252730,138.925313,1.155394,59.924837,50.749925,143.057997,139.211055,141.512352,139.010442,96.083920,137.344224,-0.000746,0.001683,32.000000,-235.754790,139.220487,-0.147322,-40.001033,-0.423002,419365.976089,0.985396,19.925780,3.194784,2.787612,0.068538,0.070180,168.445803,32.000000,183.512050,169.193989,153.711326,151.056936,32.000000,146.706624,67.313613,62.739580,90.758669,0.281321,51.833498,70.873418,60.006168,33.300000,28.686335,59.560423,36.672573
49.910575,60.088293,139.131381,144.476230,101.656695,99.111563,29.188492,14.252768,138.931319,1.155124,59.924253,50.744911,143.055717,139.218919,141.513115,139.016291,96.085671,137.348979,-0.000746,0.001684,32.000000,-235.754785,139.227954,-0.147342,-40.001028,-0.423000,419403.819840,0.985630,19.915101,3.194919,2.787328,0.061798,0.081994,168.460129,32.000000,183.504237,169.156510,153.791318,151.089134,32.000000,146.663930,67.317655,62.739681,90.754356,0.281321,51.838251,70.873418,59.993434,33.300000,28.684209,59.551148,36.556506
49.907098,60.090247,139.135860,144.474908,101.525920,99.115846,29.158218,14.252725,138.934547,1.155117,59.927696,50.745612,143.057866,139.220198,141.513996,139.022008,96.086208,137.353676,-0.000745,0.001686,32.000000,-235.754941,139.232653,-0.147358,-40.001013,-0.423080,419435.799071,0.985734,19.916328,3.195377,2.787628,0.064156,0.068237,168.487512,32.000000,183.474230,169.152656,153.904677,151.094871,32.000000,146.657963,67.320597,62.739901,90.752211,0.281321,51.841324,70.873418,59.987047,33.300000,28.685461,59.544058,36.679837
49.910094,60.092695,139.136711,144.473977,101.452248,99.127378,29.146199,14.252649,138.937794,1.155153,59.931451,50.747768,143.059465,139.224396,141.513053,139.027757,96.085908,137.359637,-0.000744,0.001693,32.000000,-235.755042,139.236803,-0.147246,-40.001003,-0.423074,419430.314334,0.984780,19.913197,3.195910,2.787613,0.061152,0.073975,168.503354,32.000000,183.460999,169.166723,153.952467,151.081711,32.000000,146.678664,67.322899,62.739918,90.750897,0.281321,51.844069,70.873418,59.971164,33.300000,28.688067,59.564976,36.665017
49.909541,60.094278,139.144248,144.473271,101.443491,99.139564,29.178479,14.252723,138.944852,1.154694,59.927734,50.753643,143.060368,139.228963,141.512002,139.034014,96.087365,137.366037,-0.000743,0.001721,32.000000,-235.754818,139.243456,-0.147153,-40.000999,-0.423144,419451.778722,0.985926,19.918744,3.197626,2.787897,0.065311,0.072871,168.494725,32.000000,183.470391,169.186942,153.890080,151.058625,32.000000,146.702251,67.325367,62.741186,90.750378,0.281321,51.848072,70.873418,59.964510,33.300000,28.691197,59.559616,36.679910
49.920432,60.093635,139.151956,144.472626,101.442922,99.151891,29.176989,14.252806,138.951712,1.154797,59.913550,50.757909,143.058523,139.236563,141.510989,139.041897,96.089031,137.374094,-0.000744,0.001740,32.000000,-235.754717,139.251367,-0.147040,-40.000982,-0.423170,419502.502019,0.986388,19.918096,3.200788,2.787747,0.065487,0.075708,168.469982,32.000000,183.494454,169.195992,153.766210,151.055499,32.000000,146.713258,67.328214,62.742654,90.750811,0.281321,51.852423,70.873418,59.941090,33.300000,28.690853,59.558593,36.605736
49.928114,60.086331,139.160123,144.471237,101.438434,99.164071,29.137574,14.252858,138.959110,1.154644,59.889727,50.763481,143.055288,139.244560,141.512030,139.049656,96.090676,137.381723,-0.000745,0.001702,32.000000,-235.754753,139.259220,-0.147045,-40.000987,-0.423252,419553.623290,0.985434,19.920249,3.202404,2.787929,0.058294,0.070138,168.448273,32.000000,183.517249,169.175246,153.690053,151.074685,32.000000,146.697713,67.330580,62.743192,90.751036,0.281321,51.857776,70.873418,59.920547,33.300000,28.685875,59.558839,36.534643
49.925235,60.075757,139.168618,144.468983,101.445933,99.176288,29.176699,14.252997,138.968018,1.155126,59.864017,50.765591,143.053637,139.251611,141.513708,139.058165,96.092079,137.389937,-0.000746,0.001706,32.000000,-235.754582,139.268455,-0.147290,-40.001007,-0.423221,419595.077633,0.985369,19.908353,3.204606,2.787475,0.070704,0.079029,168.449914,32.000000,183.516799,169.144541,153.731037,151.100563,32.000000,146.670399,67.332884,62.743500,90.751334,0.281321,51.862397,70.873418,59.904167,33.300000,28.676858,59.561337,36.656653
49.935143,60.063680,139.178873,144.466194,101.526360,99.188492,29.158137,14.253034,138.977000,1.155018,59.844205,50.767678,143.053609,139.259911,141.515029,139.066230,96.092240,137.399210,-0.000746,0.001721,32.000000,-235.754532,139.277769,-0.147369,-40.000981,-0.423219,419629.423197,0.986637,19.893111,3.206623,2.787210,0.062622,0.079229,168.475079,32.000000,183.491796,169.135684,153.845921,151.113799,32.000000,146.658790,67.335189,62.743502,90.752663,0.281321,51.868749,70.873418,59.885267,33.300000,28.664395,59.551512,36.674188
49.936598,60.051867,139.187942,144.463198,101.557606,99.200774,29.154056,14.253103,138.984883,1.155169,59.835537,50.770229,143.054713,139.266278,141.514310,139.073131,96.091494,137.409262,-0.000745,0.001764,32.000000,-235.754453,139.285568,-0.147338,-40.000983,-0.423308,419666.552917,0.985471,19.885512,3.209163,2.787541,0.068687,0.085929,168.497170,32.000000,183.467086,169.147058,153.929862,151.100156,32.000000,146.675625,67.337189,62.743232,90.756113,0.281321,51.873636,70.873418,59.869514,33.300000,28.652303,59.559951,36.584973
49.939245,60.043344,139.195904,144.460328,101.522064,99.208685,29.193471,14.253170,138.993442,1.155271,59.836246,50.771584,143.054283,139.273152,141.511717,139.079838,96.092931,137.418322,-0.000743,0.001757,32.000000,-235.754429,139.291104,-0.147183,-40.000959,-0.423286,419696.255352,0.985973,19.863199,3.213452,2.787193,0.062792,0.077816,168.500471,32.000000,183.469578,169.171551,153.904497,151.069540,32.000000,146.705079,67.338182,62.743746,90.759932,0.281321,51.879498,70.873418,59.852713,33.300000,28.642457,59.556272,36.700160
49.948476,60.037996,139.201961,144.457770,101.566754,99.216737,29.164163,14.253266,138.999967,1.155184,59.842188,50.775067,143.053373,139.279569,141.509298,139.086625,96.095553,137.422625,-0.000743,0.001736,32.000000,-235.754251,139.297028,-0.147046,-40.000961,-0.423335,419733.516349,0.986170,19.849883,3.219021,2.787293,0.058810,0.076138,168.479269,32.000000,183.490593,169.189937,153.793076,151.044500,32.000000,146.720436,67.338845,62.745195,90.764068,0.281321,51.883950,70.873418,59.834694,33.300000,28.635378,59.554699,36.660394
49.942654,60.035449,139.207770,144.455644,101.575297,99.224658,29.143465,14.253253,139.007147,1.155327,59.845565,50.775712,143.051072,139.283495,141.509616,139.091875,96.097564,137.430704,-0.000745,0.001718,32.000000,-235.754213,139.304620,-0.146994,-40.000988,-0.423359,419752.182871,0.984838,19.838625,3.221933,2.787305,0.063653,0.077494,168.453506,32.000000,183.509936,169.180911,153.692414,151.047708,32.000000,146.710642,67.340830,62.746868,90.768704,0.281321,51.889265,70.873418,59.821486,33.300000,28.631592,59.553587,36.685266
49.944694,60.035325,139.210393,144.454071,101.527276,99.224637,29.157788,14.253191,139.012635,1.154965,59.847153,50.775967,143.049584,139.287230,141.511710,139.094299,96.099515,137.440863,-0.000745,0.001707,32.000000,-235.754198,139.310062,-0.146757,-40.001023,-0.423314,419768.423454,0.985693,19.823743,3.221376,2.786911,0.061415,0.074151,168.449943,32.000000,183.514870,169.152928,155.053135,151.073072,32.000000,146.689195,67.342882,62.748283,90.772923,0.281321,51.892435,70.873418,59.806910,33.300000,28.631586,59.563491,36.571327
49.940617,60.036051,139.212793,144.452682,101.439132,99.224592,29.152151,14.253264,139.017491,1.155032,59.849214,50.776842,143.048572,139.291998,141.512057,139.095811,96.100714,137.443484,-0.000745,0.001706,32.000000,-235.754107,139.315605,-0.146666,-40.001034,-0.423420,419798.876258,0.986592,19.827208,3.223243,2.787352,0.070111,0.078471,168.470765,32.000000,183.495317,169.136561,159.228864,151.089286,32.000000,146.663762,67.344600,62.748696,90.776111,0.281321,51.896236,70.873418,59.792534,33.300000,28.632169,59.559331,36.587908
49.943908,60.037672,139.217185,144.451605,101.453229,99.224784,29.146989,14.253278,139.021502,1.155052,59.856782,50.776428,143.050009,139.295669,141.511982,139.096322,96.100972,137.447480,-0.000745,0.001726,32.000000,-235.754022,139.316786,-0.146422,-40.001058,-0.423410,419793.756763,0.986062,19.824978,3.226166,2.787291,0.070765,0.079282,168.495523,32.000000,183.466011,169.144430,162.069924,151.075838,32.000000,146.664795,67.347065,62.748982,90.781498,0.281321,51.899939,70.873418,59.782513,33.300000,28.633517,59.559606,36.696271
49.944198,60.040041,139.219582,144.450780,101.415739,99.224860,29.166753,14.253229,139.026554,1.155334,59.867074,50.775921,143.051614,139.298644,141.509418,139.098342,96.101416,137.451724,-0.000745,0.001732,32.000000,-235.753971,139.318860,-0.146266,-40.001080,-0.423452,419795.013147,0.986343,19.829914,3.226225,2.787567,0.064973,0.075559,168.509280,32.000000,183.458147,169.167130,162.096764,151.047529,32.000000,146.692423,67.349423,62.749553,90.787327,0.281321,51.903995,70.873418,59.767093,33.300000,28.635803,59.562675,36.655992
49.943996,60.043008,139.224495,144.450144,101.438206,99.224831,29.153731,14.253351,139.030972,1.155431,59.876035,50.776049,143.050052,139.301366,141.505592,139.099087,96.102517,137.454725,-0.000745,0.001770,32.000000,-235.753763,139.317691,-0.146079,-40.001064,-0.423437,419795.066144,0.986452,19.828137,3.227884,2.787471,0.061800,0.075789,168.493721,32.000000,183.473807,169.189307,162.010335,151.021446,32.000000,146.708938,67.350993,62.750219,90.792060,0.281321,51.907896,70.873418,59.749740,33.300000,28.639035,59.565025,36.583652
49.945021,60.045407,139.224540,144.449600,101.440532,99.236882,29.133281,14.253327,139.035454,1.155593,59.881150,50.775810,143.047701,139.304305,141.504052,139.100262,96.103159,137.457820,-0.000744,0.001773,32.000000,-235.753706,139.317270,-0.146386,-40.001047,-0.423447,419797.533738,0.985784,19.830205,3.229478,2.787503,0.064872,0.078053,168.463617,32.000000,183.495301,169.192366,159.187043,151.015964,32.000000,146.703127,67.352622,62.750346,90.796999,0.281321,51.911351,70.873418,59.734853,33.300000,28.641881,59.561386,36.674848
49.944524,60.047075,139.229894,144.449056,101.470723,99.240903,29.175720,14.253321,139.042223,1.155697,59.879979,50.778595,143.045340,139.306123,141.504316,139.101287,96.103945,137.462557,-0.000744,0.001761,32.000000,-235.753838,139.319028,-0.146486,-40.001047,-0.423464,419799.227549,0.986237,19.833381,3.229816,2.787612,0.062913,0.076757,168.454727,32.000000,183.505051,169.170655,155.067390,151.033271,32.000000,146.686799,67.354116,62.750040,90.802120,0.281321,51.915282,70.873418,59.722613,33.300000,28.644157,59.560541,36.682845
49.943043,60.047817,139.231026,144.448528,101.468218,99.240924,29.144859,14.253440,139.044793,1.155732,59.874871,50.783385,143.044723,139.306699,141.504884,139.103103,96.103958,137.461397,-0.000744,0.001740,32.000000,-235.753776,139.319607,-0.146472,-40.001044,-0.423514,419851.927101,0.987033,19.834721,3.230660,2.787556,0.062932,0.080950,168.470700,32.000000,183.492608,169.147193,153.780472,151.053692,32.000000,146.658074,67.355727,62.749726,90.807179,0.281321,51.918872,70.873418,59.712274,33.300000,28.645678,59.559390,36.661055
49.947721,60.047438,139.234875,144.448035,101.537153,99.240940,29.133441,14.253493,139.048997,1.155474,59.871480,50.786427,143.046273,139.308216,141.505274,139.105360,96.102699,137.460573,-0.000746,0.001734,32.000000,-235.753697,139.324398,-0.146472,-40.001031,-0.423548,419869.986848,0.985652,19.836902,3.232145,2.787691,0.061047,0.073919,168.494808,32.000000,183.461109,169.146914,153.903246,151.050501,32.000000,146.651985,67.357137,62.749215,90.813170,0.281321,51.923115,70.873418,59.692714,33.300000,28.645448,59.554738,36.607277
49.950683,60.045814,139.235309,144.447290,101.591831,99.240990,29.185721,14.253565,139.048782,1.155644,59.873243,50.785913,143.047145,139.308926,141.504154,139.106109,96.101662,137.461932,-0.000745,0.001750,32.000000,-235.753624,139.325719,-0.146558,-40.001046,-0.423571,419871.988991,0.986730,19.839174,3.231576,2.787796,0.059234,0.072638,168.512981,32.000000,183.439288,169.167608,153.968392,151.024217,32.000000,146.680079,67.358806,62.748587,90.820547,0.281321,51.926541,70.873418,59.672510,33.300000,28.644351,59.567563,36.555846
49.957945,60.044525,139.238983,144.446344,101.590837,99.240940,29.148754,14.253607,139.050680,1.155794,59.880460,50.786548,143.046520,139.310551,141.502148,139.106012,96.103197,137.463224,-0.000743,0.001722,32.000000,-235.753678,139.326271,-0.146527,-40.001075,-0.423533,419870.669144,0.987014,19.833964,3.232439,2.787612,0.054431,0.062717,168.503155,32.000000,183.444728,169.190397,153.914470,150.994748,32.000000,146.704597,67.360370,62.749059,90.828304,0.281321,51.930189,70.873418,59.655713,33.300000,28.642992,59.557600,36.674334
49.958357,60.044286,139.238591,144.445295,101.604761,99.240727,29.134954,14.253605,139.050982,1.155918,59.891289,50.784641,143.044499,139.313490,141.501423,139.103571,96.105627,137.464530,-0.000742,0.001729,32.000000,-235.753635,139.328469,-0.146758,-40.001056,-0.423510,419869.002420,0.985178,19.829282,3.234129,2.787456,0.062879,0.068674,168.473824,32.000000,183.465406,169.200626,153.797737,150.983038,32.000000,146.708514,67.361456,62.749741,90.836541,0.281321,51.933858,70.873418,59.636530,33.300000,28.641977,59.559213,36.573234
49.958947,60.045811,139.240998,144.444241,101.598270,99.240814,29.187027,14.253537,139.052035,1.156060,59.901113,50.785711,143.041637,139.316064,141.501902,139.103588,96.107657,137.466435,-0.000744,0.001724,32.000000,-235.753731,139.328586,-0.146995,-40.001006,-0.423445,419859.587968,0.986266,19.820492,3.233213,2.787124,0.064206,0.079972,168.453949,32.000000,183.477842,169.184691,153.721906,150.996637,32.000000,146.686695,67.363729,62.749631,90.845007,0.281321,51.936831,70.873418,59.619800,33.300000,28.643720,59.570326,36.587541
49.965547,60.050716,139.242237,144.443823,101.594724,99.240966,29.139543,14.253628,139.054843,1.156025,59.905354,50.786382,143.040171,139.317328,141.502780,139.102790,96.110008,137.465216,-0.000744,0.001725,32.000000,-235.753771,139.331835,-0.147127,-40.000978,-0.423441,419853.143478,0.986722,19.819827,3.231410,2.787093,0.075286,0.080116,168.458477,32.000000,183.473288,169.156784,153.761685,151.023430,32.000000,146.653827,67.365810,62.749012,90.852625,0.281321,51.940518,70.873418,59.600191,33.300000,28.647818,59.545887,36.713439
49.962217,60.055450,139.246151,144.443633,101.565437,99.240950,29.118079,14.253684,139.056497,1.156000,59.907958,50.785891,143.042112,139.319679,141.503916,139.103872,96.111419,137.464333,-0.000744,0.001744,32.000000,-235.753755,139.333974,-0.147087,-40.000947,-0.423449,419851.534891,0.984953,19.820743,3.230294,2.787108,0.069041,0.073725,168.478307,32.000000,183.449544,169.146576,153.882067,151.032518,32.000000,146.642529,67.368092,62.748063,90.860261,0.281321,51.944524,70.873418,59.582034,33.300000,28.653016,59.560983,36.666117
49.963695,60.059429,139.247437,144.443555,101.517511,99.240887,29.149164,14.253594,139.056049,1.155656,59.911987,50.787816,143.043931,139.324833,141.503120,139.107254,96.111098,137.469423,-0.000744,0.001706,32.000000,-235.753844,139.333337,-0.146938,-40.000962,-0.423391,419849.947903,0.986429,19.818832,3.227359,2.786765,0.061262,0.076719,168.500732,32.000000,183.423842,169.164442,153.971541,151.011492,32.000000,146.655642,67.371207,62.747638,90.868351,0.281321,51.948169,70.873418,59.565637,33.300000,28.658054,59.561573,36.643227
49.965395,60.062067,139.251736,144.443471,101.475014,99.246474,29.172712,14.253711,139.059512,1.155396,59.917775,50.791486,143.044848,139.327621,141.501623,139.110406,96.111916,137.476051,-0.000744,0.001697,32.000000,-235.753701,139.336798,-0.146968,-40.000950,-0.423445,419855.288900,0.987241,19.827006,3.225525,2.787029,0.061491,0.070638,168.502799,32.000000,183.424296,169.191902,155.366960,150.983088,32.000000,146.682033,67.374223,62.748055,90.875856,0.281321,51.952468,70.873418,59.552590,33.300000,28.661009,59.571388,36.563843
49.967107,60.062587,139.254908,144.442902,101.510435,99.247772,29.132257,14.253684,139.061660,1.155348,59.921795,50.789329,143.044074,139.330724,141.498938,139.113535,96.113447,137.479069,-0.000745,0.001703,32.000000,-235.753743,139.337265,-0.147069,-40.000959,-0.423434,419859.892987,0.986166,19.829459,3.228286,2.786972,0.058365,0.075463,168.479755,32.000000,183.443090,169.210058,159.486300,150.965195,32.000000,146.699571,67.376577,62.748367,90.881806,0.281321,51.956600,70.873418,59.533613,33.300000,28.662500,59.565369,36.686880
49.968338,60.062282,139.259196,144.442099,101.624414,99.257165,29.159110,14.253602,139.065852,1.155331,59.923521,50.788187,143.040300,139.333098,141.498611,139.115004,96.114972,137.481216,-0.000744,0.001724,32.000000,-235.753905,139.339411,-0.147053,-40.000966,-0.423464,419884.400403,0.985395,19.830342,3.230649,2.786964,0.060896,0.078895,168.451077,32.000000,183.461777,169.203407,162.184437,150.969240,32.000000,146.686315,67.379099,62.747956,90.887962,0.281321,51.961204,70.873418,59.516110,33.300000,28.662828,59.551935,36.666998
49.965632,60.061952,139.259914,144.441181,101.679699,99.249674,29.154444,14.253648,139.065501,1.154899,59.922863,50.788775,143.037524,139.335998,141.500146,139.116171,96.116920,137.482393,-0.000743,0.001707,32.000000,-235.754012,139.339991,-0.147032,-40.000949,-0.423461,419886.610962,0.986741,19.829093,3.230565,2.786932,0.055314,0.074591,168.443316,32.000000,183.467187,169.175589,162.190843,150.991699,32.000000,146.660894,67.381943,62.748318,90.893685,0.281321,51.964656,70.873418,59.501147,33.300000,28.662296,59.565055,36.563109
49.963974,60.062397,139.263110,144.440269,101.685011,99.249417,29.153868,14.253668,139.067660,1.154684,59.922627,50.792200,143.037519,139.339480,141.500947,139.116406,96.118839,137.482832,-0.000743,0.001719,32.000000,-235.754023,139.344071,-0.147012,-40.000909,-0.423502,419922.314508,0.985898,19.827518,3.230070,2.786949,0.068036,0.075584,168.460370,32.000000,183.449924,169.153294,162.295070,151.007561,32.000000,146.645984,67.384428,62.747903,90.898292,0.281321,51.968916,70.873418,59.488627,33.300000,28.662974,59.555682,36.543080
49.964437,60.063988,139.263436,144.439549,101.685606,99.253516,29.144701,14.253689,139.071977,1.154603,59.925558,50.797342,143.038481,139.342000,141.501332,139.120350,96.118644,137.484421,-0.000741,0.001726,32.000000,-235.753960,139.347951,-0.146996,-40.000926,-0.423497,419888.400910,0.986039,19.829981,3.228686,2.787114,0.069033,0.076444,168.486176,32.000000,183.419616,169.161244,159.573383,150.998083,32.000000,146.646273,67.387030,62.747448,90.902179,0.281321,51.971806,70.873418,59.471876,33.300000,28.664450,59.554394,36.702874
49.963589,60.065282,139.266776,144.439003,101.718703,99.257511,29.169687,14.253654,139.075344,1.154313,59.930066,50.802293,143.038473,139.345009,141.499472,139.123674,96.118552,137.486468,-0.000742,0.001737,32.000000,-235.753889,139.347728,-0.147022,-40.000911,-0.423521,419885.405079,0.986093,19.832138,3.226979,2.787270,0.062427,0.070627,168.496916,32.000000,183.410997,169.183736,155.374773,150.972789,32.000000,146.672495,67.389341,62.747205,90.906343,0.281321,51.976646,70.873418,59.457686,33.300000,28.666175,59.560423,36.639191
49.966022,60.066140,139.269448,144.438498,101.784816,99.257886,29.165428,14.253677,139.076120,1.153847,59.934809,50.800534,143.037904,139.346300,141.496513,139.124358,96.119906,137.487770,-0.000742,0.001766,32.000000,-235.753852,139.348827,-0.147101,-40.000919,-0.423538,419904.498023,0.986438,19.833252,3.227936,2.787251,0.064265,0.081925,168.481863,32.000000,183.426109,169.200768,153.891973,150.949750,32.000000,146.704157,67.391476,62.747909,90.909674,0.281321,51.980112,70.873418,59.439781,33.300000,28.667595,59.573365,36.579617
49.972152,60.066420,139.272312,144.437903,101.842200,99.258350,29.181034,14.253627,139.077226,1.153629,59.943765,50.798231,143.035405,139.348355,141.494619,139.124957,96.122018,137.489533,-0.000741,0.001755,32.000000,-235.754090,139.347482,-0.147072,-40.000915,-0.423575,419923.610340,0.985655,19.835421,3.229010,2.787365,0.059194,0.079511,168.455640,32.000000,183.449067,169.200399,153.772683,150.948368,32.000000,146.696764,67.394145,62.748801,90.911896,0.281321,51.985046,70.873418,59.420263,33.300000,28.668116,59.568015,36.568025
49.960551,60.068687,139.272098,144.437334,101.769029,99.258250,29.150983,14.253711,139.075904,1.153658,59.956981,50.795823,143.032840,139.347609,141.494690,139.121933,96.124848,137.487292,-0.000741,0.001748,32.000000,-235.754055,139.345551,-0.147178,-40.000906,-0.423560,419922.592615,0.985752,19.833766,3.228280,2.787283,0.058298,0.075834,168.443557,32.000000,183.462902,169.179501,153.735773,150.964217,32.000000,146.668392,67.397256,62.749472,90.913091,0.281321,51.988345,70.873418,59.409997,33.300000,28.670019,59.565940,36.647849
49.960012,60.074493,139.270872,144.437351,101.667328,99.258319,29.167122,14.253665,139.077375,1.153650,59.973683,50.793776,143.034202,139.344198,141.495108,139.121387,96.126673,137.484896,-0.000741,0.001795,32.000000,-235.754062,139.342175,-0.147106,-40.000933,-0.423513,419916.681767,0.985097,19.827718,3.227014,2.786998,0.068803,0.070865,168.455190,32.000000,183.450293,169.151521,153.812737,150.984425,32.000000,146.652493,67.399982,62.749954,90.913542,0.281321,51.991341,70.873418,59.400230,33.300000,28.674464,59.564366,36.678443
49.956034,60.083479,139.267532,144.438004,101.663018,99.258245,29.193426,14.253712,139.075898,1.153265,59.995316,50.790817,143.035711,139.339731,141.495332,139.117219,96.126837,137.481087,-0.000740,0.001812,32.000000,-235.754065,139.337977,-0.147022,-40.000896,-0.423626,419921.719810,0.986369,19.841964,3.223110,2.787641,0.063950,0.077724,168.481935,32.000000,183.421353,169.149513,153.931339,150.988117,32.000000,146.652293,67.402748,62.750098,90.914311,0.281321,51.993386,70.873418,59.388928,33.300000,28.682617,59.561681,36.706689
49.948243,60.095284,139.262357,144.439343,101.651539,99.258208,29.148965,14.253665,139.073711,1.152958,60.020140,50.789858,143.037741,139.336870,141.494892,139.114848,96.127292,137.478226,-0.000739,0.001809,32.000000,-235.754193,139.334158,-0.146937,-40.000880,-0.423633,419926.273207,0.985851,19.848326,3.220134,2.787647,0.058768,0.068910,168.501513,32.000000,183.402575,169.172243,153.990131,150.964140,32.000000,146.673819,67.405488,62.750962,90.915303,0.281321,51.995471,70.873418,59.376822,33.300000,28.695209,59.565251,36.568979
49.941679,60.108267,139.259400,144.441778,101.699738,99.253999,29.196689,14.253595,139.073687,1.153063,60.043136,50.786860,143.039199,139.332286,141.492435,139.113532,96.128995,137.473535,-0.000738,0.001795,32.000000,-235.754318,139.330001,-0.146735,-40.000878,-0.423673,419939.389145,0.985072,19.861419,3.218144,2.787802,0.063911,0.077635,168.494149,32.000000,183.410955,169.195336,151.175426,150.935041,32.000000,146.708044,67.407740,62.751920,90.914935,0.281321,51.997138,70.873418,59.377053,33.300000,28.708662,59.566156,36.665824
49.939911,60.120064,139.256381,144.444531,101.739308,99.241811,29.137223,14.253605,139.071592,1.152657,60.058037,50.785526,143.038363,139.328977,141.490397,139.112793,96.132196,137.469782,-0.000737,0.001790,32.000000,-235.754344,139.326442,-0.146457,-40.000895,-0.423748,419958.757148,0.986774,19.881270,3.216317,2.788133,0.062283,0.071428,168.467154,32.000000,183.435971,169.203100,146.955954,150.927804,32.000000,146.719751,67.410410,62.752664,90.912575,0.281321,51.999314,70.873418,59.360346,33.300000,28.721950,59.569195,36.556873
49.940074,60.130025,139.255732,144.447435,101.655106,99.233625,29.155051,14.253555,139.068451,1.152567,60.063872,50.784779,143.037106,139.327558,141.490809,139.111340,96.134430,137.468780,-0.000738,0.001786,32.000000,-235.754396,139.325666,-0.146491,-40.000902,-0.423798,419958.350757,0.985296,19.901034,3.212362,2.788441,0.060749,0.077192,168.445692,32.000000,183.453311,169.187655,145.523115,150.943380,32.000000,146.704211,67.413893,62.753185,90.908962,0.281321,52.001851,70.873418,59.345874,33.300000,28.734041,59.565320,36.576462
49.941360,60.137502,139.254351,144.450322,101.516549,99.233633,29.179403,14.253560,139.067238,1.152493,60.064741,50.784389,143.037622,139.326745,141.493105,139.112138,96.136931,137.465893,-0.000736,0.001790,32.000000,-235.754531,139.323594,-0.146553,-40.000893,-0.423766,419917.417202,0.987255,19.914658,3.207361,2.788479,0.062217,0.077232,168.449008,32.000000,183.449181,169.160898,145.563641,150.970421,32.000000,146.681262,67.417737,62.753740,90.904930,0.281321,52.004690,70.873418,59.335917,33.300000,28.742284,59.540419,36.672280
49.932885,60.141673,139.256518,144.452565,101.473792,99.229305,29.127935,14.253587,139.067162,1.152460,60.064037,50.785098,143.040627,139.324415,141.494848,139.110765,96.138883,137.464412,-0.000736,0.001788,32.000000,-235.754522,139.323949,-0.146702,-40.000884,-0.423740,419891.224536,0.986592,19.924450,3.204647,2.788457,0.060671,0.072475,168.472719,32.000000,183.429694,169.147448,145.678424,150.983916,32.000000,146.676515,67.421060,62.753922,90.901180,0.281321,52.008134,70.873418,59.325132,33.300000,28.748254,59.562350,36.574701
49.934293,60.144289,139.256726,144.454579,101.464497,99.216952,29.153916,14.253567,139.066761,1.152067,60.064885,50.783340,143.043212,139.321712,141.495010,139.112732,96.139388,137.464879,-0.000736,0.001796,32.000000,-235.754580,139.322126,-0.146850,-40.000887,-0.423730,419895.066383,0.985760,19.930598,3.200762,2.788357,0.064404,0.078696,168.494153,32.000000,183.407362,169.160370,145.759366,150.965837,32.000000,146.694391,67.424129,62.753765,90.898249,0.281321,52.011546,70.873418,59.317741,33.300000,28.752280,59.565537,36.694143
49.934214,60.145883,139.255651,144.456397,101.470356,99.204711,29.189644,14.253438,139.065526,1.151902,60.069853,50.782427,143.045441,139.319304,141.494310,139.116470,96.140560,137.466200,-0.000737,0.001771,32.000000,-235.754705,139.322656,-0.146777,-40.000837,-0.423805,419884.056815,0.987654,19.943525,3.198098,2.788874,0.063325,0.073197,168.494340,32.000000,183.406858,169.183273,145.750105,150.937217,32.000000,146.726851,67.427353,62.754612,90.895564,0.281321,52.014323,70.873418,59.300787,33.300000,28.754695,59.549014,36.667071
49.935248,60.146988,139.255492,144.458054,101.446961,99.200365,29.122955,14.253511,139.064313,1.151737,60.075440,50.780426,143.045153,139.318459,141.493002,139.118459,96.142816,137.465110,-0.000736,0.001738,32.000000,-235.754734,139.321127,-0.146960,-40.000785,-0.423745,419833.528305,0.986627,19.944686,3.197816,2.788799,0.062022,0.082681,168.472341,32.000000,183.430280,169.194949,145.643409,150.923817,32.000000,146.747209,67.430703,62.755269,90.891691,0.281321,52.017278,70.873418,59.288704,33.300000,28.756351,59.563019,36.669932
49.931038,60.148735,139.255178,144.459753,101.373334,99.187973,29.145427,14.253340,139.064531,1.151364,60.078401,50.779647,143.044191,139.319527,141.494139,139.119342,96.145856,137.466335,-0.000737,0.001699,32.000000,-235.754984,139.322613,-0.146838,-40.000801,-0.423693,419781.701998,0.985304,19.946361,3.197278,2.788782,0.065187,0.077283,168.442701,32.000000,183.456626,169.185031,145.533646,150.931123,32.000000,146.737914,67.434526,62.755439,90.887933,0.281321,52.020419,70.873418,59.280487,33.300000,28.758457,59.558052,36.629874
49.928754,60.150758,139.257046,144.461619,101.357723,99.175690,29.170498,14.253321,139.064355,1.151238,60.075531,50.779157,143.044118,139.319966,141.496332,139.118986,96.148382,137.468038,-0.000737,0.001681,32.000000,-235.755084,139.323819,-0.146784,-40.000818,-0.423667,419759.801494,0.987498,19.946398,3.194500,2.788721,0.068901,0.080458,168.437089,32.000000,183.464125,169.158685,146.886370,150.956187,32.000000,146.712038,67.438246,62.755610,90.883493,0.281321,52.023625,70.873418,59.266861,33.300000,28.760936,59.554069,36.648582
49.930284,60.152857,139.256677,144.463656,101.415065,99.167418,29.139849,14.253256,139.065023,1.151182,60.072249,50.777417,143.045996,139.321420,141.497922,139.121298,96.149546,137.466541,-0.000737,0.001691,32.000000,-235.755168,139.326140,-0.146760,-40.000832,-0.423651,419706.654431,0.986709,19.952495,3.192047,2.788950,0.063125,0.075535,168.453897,32.000000,183.447589,169.135492,151.061176,150.980757,32.000000,146.697875,67.442149,62.755839,90.879006,0.281321,52.026880,70.873418,59.254140,33.300000,28.763709,59.563570,36.569859
49.934518,60.154835,139.258448,144.465865,101.437251,99.167344,29.157446,14.253283,139.065575,1.151046,60.071952,50.774389,143.048849,139.323072,141.499339,139.125200,96.150269,137.468627,-0.000738,0.001706,32.000000,-235.755123,139.327138,-0.146817,-40.000829,-0.423627,419653.789614,0.985794,19.956877,3.190338,2.789115,0.067954,0.077179,168.473676,32.000000,183.421358,169.138117,153.898816,150.981620,32.000000,146.702322,67.445498,62.755050,90.875433,0.281321,52.030416,70.873418,59.239563,33.300000,28.766299,59.549949,36.656653
49.924699,60.156319,139.258699,144.467865,101.428793,99.167224,29.166015,14.253241,139.066194,1.150685,60.075510,50.771760,143.051661,139.326342,141.498860,139.127062,96.152254,137.473203,-0.000736,0.001720,32.000000,-235.755161,139.328089,-0.146753,-40.000836,-0.423581,419618.364347,0.986720,19.957396,3.188456,2.789022,0.067557,0.076080,168.482860,32.000000,183.409416,169.161964,153.921030,150.961407,32.000000,146.727400,67.448848,62.754962,90.872456,0.281321,52.033858,70.873418,59.235645,33.300000,28.768553,59.558013,36.688127
49.921817,60.157671,139.260083,144.469759,101.370344,99.167266,29.152533,14.253334,139.069539,1.150865,60.081797,50.769716,143.052329,139.326853,141.497286,139.128357,96.154868,137.475799,-0.000736,0.001703,32.000000,-235.755111,139.328974,-0.146750,-40.000806,-0.423550,419616.438154,0.986037,19.955000,3.188734,2.788821,0.061816,0.072535,168.465759,32.000000,183.427435,169.181415,153.835443,150.944028,32.000000,146.756840,67.451531,62.755902,90.868335,0.281321,52.037269,70.873418,59.223768,33.300000,28.770571,59.563157,36.623417
49.918627,60.159534,139.260727,144.471762,101.352808,99.155607,29.184915,14.253227,139.070164,1.150810,60.088928,50.765197,143.051653,139.327617,141.497556,139.128280,96.157004,137.479561,-0.000736,0.001726,32.000000,-235.755128,139.327151,-0.146614,-40.000805,-0.423646,419620.641056,0.985964,19.966627,3.188945,2.789375,0.060783,0.077325,168.432756,32.000000,183.455131,169.181312,153.712465,150.953261,32.000000,146.759146,67.454113,62.756815,90.863823,0.281321,52.040793,70.873418,59.212589,33.300000,28.772457,59.562901,36.601407
49.912713,60.162551,139.260506,144.474088,101.326344,99.143535,29.161094,14.253134,139.070428,1.150986,60.091739,50.765504,143.050499,139.325713,141.499279,139.130123,96.158365,137.481241,-0.000738,0.001730,32.000000,-235.755333,139.323113,-0.146524,-40.000778,-0.423678,419619.451123,0.986486,19.970958,3.187577,2.789564,0.074843,0.067834,168.416462,32.000000,183.470526,169.164836,153.669201,150.978471,32.000000,146.730963,67.456649,62.756889,90.858830,0.281321,52.043962,70.873418,59.210858,33.300000,28.776153,59.563511,36.664136
49.904635,60.166525,139.263316,144.477176,101.246514,99.131318,29.157244,14.253264,139.070360,1.151046,60.088918,50.765114,143.052598,139.325946,141.501175,139.131283,96.160030,137.482533,-0.000737,0.001702,32.000000,-235.755197,139.325059,-0.146368,-40.000782,-0.423664,419570.319118,0.985350,19.976117,3.187243,2.789755,0.067471,0.082400,168.423538,32.000000,183.461850,169.143059,153.750001,151.005478,32.000000,146.709892,67.459431,62.757209,90.853122,0.281321,52.047650,70.873418,59.205921,33.300000,28.780524,59.562763,36.672280
49.906025,60.169416,139.262840,144.480504,101.220430,99.119080,29.217197,14.253224,139.068452,1.151116,60.082894,50.764558,143.056284,139.327066,141.503458,139.131096,96.159811,137.483440,-0.000736,0.001681,32.000000,-235.755106,139.326120,-0.146341,-40.000796,-0.423669,419524.812819,0.986171,19.985245,3.186689,2.790081,0.056729,0.069196,168.442352,32.000000,183.437589,169.140372,153.877323,151.016683,32.000000,146.714824,67.461660,62.757031,90.847548,0.281321,52.051264,70.873418,59.199843,33.300000,28.784677,59.555338,36.690182
49.909603,60.170265,139.266922,144.483887,101.232041,99.110839,29.177135,14.253180,139.072911,1.150939,60.070943,50.767639,143.059576,139.327697,141.503478,139.135039,96.158996,137.489393,-0.000736,0.001653,32.000000,-235.755168,139.326663,-0.146236,-40.000826,-0.423710,419479.898225,0.986365,19.997567,3.185643,2.790589,0.059636,0.070861,168.458863,32.000000,183.418232,169.164823,153.938141,150.998734,32.000000,146.738439,67.464091,62.757216,90.843497,0.281321,52.055033,70.873418,59.185745,33.300000,28.787712,59.551837,36.827819
49.910381,60.168113,139.271111,144.487143,101.365743,99.110823,29.139425,14.253324,139.080614,1.151056,60.049747,50.773137,143.061292,139.331094,141.502149,139.138745,96.159707,137.492838,-0.000735,0.001650,32.000000,-235.755049,139.332364,-0.146387,-40.000860,-0.423645,419431.635748,0.984197,19.999021,3.186298,2.790502,0.057651,0.071065,168.451463,32.000000,183.423318,169.192248,153.888783,150.973562,32.000000,146.770568,67.465524,62.757891,90.839676,0.281321,52.059753,70.873418,59.169731,33.300000,28.786058,59.557610,36.635450
49.916588,60.158180,139.276538,144.488900,101.551004,99.110705,29.189658,14.253263,139.088564,1.150964,60.023533,50.772179,143.061193,139.337278,141.502564,139.143430,96.161918,137.498051,-0.000735,0.001647,32.000000,-235.755166,139.339887,-0.146381,-40.000850,-0.423588,419396.960673,0.985391,19.996173,3.189970,2.790383,0.059218,0.072204,168.420725,32.000000,183.448567,169.198716,153.776741,150.975290,32.000000,146.787763,67.467353,62.758449,90.836187,0.281321,52.064596,70.873418,59.151000,33.300000,28.778987,59.565006,36.639558
49.918643,60.144894,139.281886,144.489631,101.618240,99.110718,29.178524,14.253243,139.095111,1.151069,59.994379,50.772727,143.059669,139.345139,141.504342,139.148407,96.163861,137.504212,-0.000734,0.001609,32.000000,-235.755231,139.347937,-0.146357,-40.000826,-0.423592,419392.206340,0.986644,19.993217,3.190911,2.790424,0.062623,0.077632,168.397756,32.000000,183.469557,169.183903,153.700446,150.996080,32.000000,146.764343,67.470307,62.758795,90.833756,0.281321,52.069775,70.873418,59.141025,33.300000,28.767434,59.553450,36.625765
49.919486,60.130355,139.288463,144.489584,101.676560,99.110537,29.177353,14.253326,139.101345,1.151349,59.967034,50.775861,143.059901,139.353419,141.506783,139.154437,96.164574,137.509571,-0.000734,0.001594,32.000000,-235.755108,139.356337,-0.146137,-40.000821,-0.423532,419371.387424,0.984784,19.976870,3.191200,2.790185,0.058344,0.075814,168.397439,32.000000,183.468505,169.158765,153.743593,151.022695,32.000000,146.731320,67.472848,62.759011,90.831958,0.281321,52.075396,70.873418,59.124532,33.300000,28.752341,59.563117,36.701700
49.918022,60.116663,139.294754,144.489006,101.755076,99.110335,29.182505,14.253277,139.108684,1.151367,59.945282,50.777557,143.062367,139.361039,141.507629,139.160123,96.165072,137.518139,-0.000734,0.001598,32.000000,-235.755066,139.364215,-0.146190,-40.000833,-0.423515,419349.501239,0.985081,19.961460,3.192213,2.790178,0.064240,0.077794,168.418574,32.000000,183.447170,169.148962,153.857552,151.042711,32.000000,146.722015,67.475592,62.759034,90.830929,0.281321,52.080623,70.873418,59.116107,33.300000,28.738521,59.560088,36.592310
49.919267,60.105245,139.300078,144.488412,101.828247,99.098134,29.171530,14.253334,139.114606,1.151486,59.931515,50.772487,143.065105,139.366001,141.508881,139.165016,96.165495,137.525096,-0.000734,0.001592,32.000000,-235.754953,139.369376,-0.146205,-40.000883,-0.423509,419328.099298,0.985062,19.946050,3.194070,2.790262,0.067290,0.079992,168.441187,32.000000,183.425188,169.167500,153.942596,151.031821,32.000000,146.729929,67.478533,62.758990,90.831946,0.281321,52.086392,70.873418,59.102601,33.300000,28.726235,59.558161,36.668685
49.918294,60.095526,139.305754,144.488002,101.881741,99.093754,29.140469,14.253404,139.117898,1.151425,59.923910,50.768347,143.066209,139.372187,141.507701,139.170971,96.166459,137.532974,-0.000735,0.001570,32.000000,-235.754883,139.374800,-0.146030,-40.000890,-0.423523,419309.893898,0.984882,19.933870,3.197681,2.790470,0.061580,0.078690,168.441010,32.000000,183.422986,169.197256,155.348700,151.003024,32.000000,146.754078,67.481119,62.759837,90.833855,0.281321,52.091243,70.873418,59.091849,33.300000,28.715584,59.547549,36.670079
49.914176,60.087412,139.312082,144.487812,101.878767,99.081348,29.174805,14.253401,139.124485,1.151670,59.918049,50.763627,143.065500,139.378461,141.505791,139.171187,96.169078,137.538132,-0.000735,0.001572,32.000000,-235.755058,139.381461,-0.145931,-40.000899,-0.423464,419242.094732,0.985075,19.921166,3.200596,2.790507,0.060346,0.073048,168.414519,32.000000,183.445140,169.212407,159.480757,150.988731,32.000000,146.781836,67.484360,62.761096,90.836429,0.281321,52.097080,70.873418,59.085682,33.300000,28.706670,59.559154,36.683872
49.914376,60.080809,139.317833,144.487879,101.933546,99.069089,29.168521,14.253488,139.130080,1.151905,59.906986,50.762174,143.063117,139.383396,141.506470,139.175707,96.171204,137.547129,-0.000735,0.001541,32.000000,-235.754947,139.387095,-0.145813,-40.000905,-0.423459,419209.585472,0.986077,19.912453,3.203410,2.790675,0.064546,0.075996,168.384709,32.000000,183.473401,169.205755,162.177409,150.999879,32.000000,146.774151,67.487236,62.761946,90.839285,0.281321,52.102696,70.873418,59.073028,33.300000,28.700090,59.557325,36.616521
49.915588,60.074140,139.322869,144.488239,101.967417,99.069147,29.141591,14.253465,139.137203,1.152192,59.886333,50.765254,143.061442,139.391283,141.509853,139.183854,96.172856,137.552545,-0.000736,0.001548,32.000000,-235.754788,139.394837,-0.145777,-40.000897,-0.423452,419145.092666,0.984861,19.908593,3.203266,2.791032,0.067624,0.081457,168.374492,32.000000,183.484612,169.183518,162.171058,151.030075,32.000000,146.742394,67.488707,62.762964,90.841693,0.281321,52.108308,70.873418,59.060091,33.300000,28.693441,59.559233,36.611532
49.912182,60.065113,139.328713,144.488225,102.054898,99.069089,29.175294,14.253160,139.143876,1.152004,59.859929,50.765968,143.061958,139.399462,141.512720,139.192025,96.173804,137.559948,-0.000736,0.001555,32.000000,-235.755055,139.400277,-0.145761,-40.000906,-0.423407,419080.373850,0.984930,19.901783,3.205454,2.791136,0.064232,0.076608,168.388434,32.000000,183.469235,169.164998,162.277100,151.055484,32.000000,146.727122,67.488989,62.763194,90.844217,0.281321,52.113485,70.873418,59.051210,33.300000,28.685518,59.556430,36.689741
49.914833,60.054119,139.335851,144.487717,102.207245,99.068903,29.200594,14.253231,139.151775,1.152296,59.836662,50.766454,143.062200,139.408607,141.514938,139.200477,96.173225,137.568245,-0.000737,0.001499,32.000000,-235.754912,139.408514,-0.145862,-40.000897,-0.423404,419068.434934,0.985797,19.893863,3.206400,2.791170,0.063026,0.074092,168.411480,32.000000,183.447171,169.166923,162.384150,151.057878,32.000000,146.727807,67.488283,62.762739,90.846854,0.281321,52.119846,70.873418,59.034981,33.300000,28.675107,59.559813,36.569492
49.911730,60.041548,139.344818,144.486596,102.289895,99.068853,29.156044,14.253176,139.157153,1.152576,59.819643,50.765974,143.061806,139.419539,141.514282,139.208303,96.173159,137.576455,-0.000738,0.001487,32.000000,-235.754984,139.417812,-0.145899,-40.000905,-0.423447,419057.386774,0.984708,19.888356,3.209002,2.791477,0.066907,0.085968,168.421014,32.000000,183.441965,169.190368,162.407717,151.034652,32.000000,146.740018,67.487758,62.763245,90.849639,0.281321,52.126104,70.873418,59.030545,33.300000,28.662192,59.566373,36.672647
49.911000,60.029281,139.352726,144.485190,102.288903,99.056736,29.151922,14.253171,139.165041,1.152310,59.805951,50.764786,143.061383,139.428631,141.511117,139.216439,96.174553,137.586183,-0.000738,0.001470,32.000000,-235.754929,139.422713,-0.146049,-40.000910,-0.423427,419041.476973,0.983767,19.874622,3.213559,2.791472,0.063462,0.081625,168.402007,32.000000,183.458317,169.209593,162.328112,151.012199,32.000000,146.762548,67.486525,62.764554,90.852176,0.281321,52.132964,70.873418,59.022160,33.300000,28.649445,59.541245,36.658707
49.914037,60.018026,139.360640,144.483745,102.280316,99.044671,29.145529,14.253109,139.171096,1.152295,59.795104,50.763208,143.057795,139.438600,141.510209,139.222190,96.176418,137.594187,-0.000738,0.001449,32.000000,-235.754854,139.428602,-0.146033,-40.000922,-0.423465,419027.844752,0.985304,19.865256,3.217561,2.791825,0.057991,0.080126,168.371705,32.000000,183.488231,169.208059,163.591404,151.017765,32.000000,146.765977,67.484869,62.765559,90.854543,0.281321,52.139608,70.873418,59.006278,33.300000,28.637288,59.571241,36.621877
49.904886,60.008252,139.364201,144.482468,102.197434,99.044582,29.131272,14.253094,139.175735,1.152655,59.786715,50.761324,143.054921,139.444871,141.511719,139.224818,96.177460,137.601592,-0.000739,0.001417,32.000000,-235.754873,139.435262,-0.146337,-40.000940,-0.423434,418958.480004,0.985307,19.853746,3.220831,2.792024,0.060040,0.076438,168.355747,32.000000,183.508071,169.187367,167.671322,151.046120,32.000000,146.738822,67.483478,62.767488,90.857236,0.281321,52.145398,70.873418,59.004638,33.300000,28.626147,59.553243,36.708157
49.899812,60.000428,139.368150,144.481564,102.200164,99.044687,29.181714,14.253163,139.180447,1.152861,59.785564,50.755286,143.054931,139.449196,141.513240,139.229031,96.178232,137.603487,-0.000740,0.001400,32.000000,-235.754787,139.440348,-0.146635,-40.000916,-0.423363,418887.493222,0.985307,19.839351,3.222805,2.792013,0.061213,0.066923,168.365081,32.000000,183.500493,169.164394,170.463507,151.073185,32.000000,146.711813,67.481962,62.769249,90.860155,0.281321,52.150606,70.873418,58.996424,33.300000,28.618022,59.561357,36.652544
49.894090,59.997848,139.369643,144.481581,102.295794,99.032533,29.143141,14.253170,139.182610,1.152717,59.792267,50.751772,143.055483,139.450502,141.512927,139.231145,96.177718,137.608080,-0.000741,0.001376,32.000000,-235.754831,139.444134,-0.146537,-40.000935,-0.423449,418879.076930,0.985962,19.839034,3.225313,2.792596,0.064179,0.073444,168.389167,32.000000,183.481083,169.156913,170.584140,151.085911,32.000000,146.709003,67.479433,62.769907,90.862947,0.281321,52.155300,70.873418,58.991925,33.300000,28.613514,59.565930,36.718868
49.892281,59.998659,139.373138,144.482535,102.341013,99.020494,29.138299,14.253159,139.183270,1.152594,59.804690,50.746926,143.055336,139.455061,141.511112,139.233873,96.176509,137.609882,-0.000741,0.001382,32.000000,-235.754821,139.445340,-0.146288,-40.000934,-0.423495,418871.346163,0.984348,19.836454,3.225450,2.792959,0.065968,0.074612,168.406268,32.000000,183.471041,169.175038,170.644543,151.070958,32.000000,146.728088,67.476534,62.769825,90.865590,0.281321,52.160555,70.873418,58.988462,33.300000,28.612585,59.546615,36.682111
49.890044,60.001893,139.372968,144.484270,102.342797,99.020594,29.170732,14.253106,139.184541,1.152748,59.819566,50.741108,143.054902,139.460507,141.507973,139.233599,96.177205,137.612195,-0.000742,0.001385,32.000000,-235.754923,139.448276,-0.146217,-40.000937,-0.423503,418821.045580,0.985648,19.839791,3.228165,2.793310,0.052974,0.074916,168.396911,32.000000,183.478099,169.204087,170.598402,151.045621,32.000000,146.747544,67.473394,62.771066,90.867267,0.281321,52.164882,70.873418,58.975092,33.300000,28.615192,59.564120,36.643447
49.883370,60.006583,139.375234,144.486630,102.317843,99.020447,29.167481,14.253163,139.184987,1.152907,59.831786,50.736759,143.053535,139.462687,141.505707,139.231202,96.178748,137.612518,-0.000741,0.001389,32.000000,-235.754816,139.448865,-0.146104,-40.000928,-0.423479,418774.471650,0.985733,19.842470,3.230238,2.793481,0.064183,0.069919,168.370297,32.000000,183.504503,169.213956,170.480582,151.041955,32.000000,146.759681,67.470542,62.773343,90.868273,0.281321,52.169628,70.873418,58.977538,33.300000,28.620087,59.566973,36.599793
49.876541,60.011216,139.372192,144.489533,102.353747,99.016382,29.129540,14.253072,139.185193,1.153160,59.838059,50.732657,143.051292,139.463465,141.505832,139.231894,96.179548,137.613483,-0.000740,0.001411,32.000000,-235.754898,139.450697,-0.146199,-40.000967,-0.423503,418779.780813,0.984695,19.848017,3.230651,2.793603,0.059763,0.071246,168.346289,32.000000,183.530116,169.197588,170.388877,151.065668,32.000000,146.744745,67.467836,62.775183,90.869235,0.281321,52.173131,70.873418,58.978126,33.300000,28.624959,59.562852,36.622757
49.878114,60.015118,139.372467,144.492593,102.320283,99.012395,29.183630,14.253127,139.184131,1.153147,59.839401,50.728945,143.051149,139.463359,141.507656,139.233219,96.180393,137.615342,-0.000740,0.001430,32.000000,-235.754770,139.453691,-0.146328,-40.000965,-0.423579,418786.663397,0.984961,19.859607,3.229263,2.794022,0.056993,0.074246,168.346752,32.000000,183.531716,169.172187,170.422246,151.094502,32.000000,146.709322,67.465291,62.778324,90.870037,0.281321,52.177152,70.873418,58.967748,33.300000,28.629445,59.562950,36.706836
49.867956,60.018333,139.371902,144.495718,102.413714,99.012379,29.169158,14.253103,139.182817,1.152847,59.842732,50.724742,143.053717,139.461937,141.509374,139.233666,96.179466,137.612639,-0.000741,0.001404,32.000000,-235.754842,139.450792,-0.146544,-40.000978,-0.423621,418777.705850,0.986363,19.871301,3.228926,2.794344,0.058043,0.069792,168.370686,32.000000,183.512022,169.159203,170.543729,151.113656,32.000000,146.696197,67.463231,62.781497,90.871486,0.281321,52.181087,70.873418,58.969777,33.300000,28.633183,59.558465,36.672207
49.864317,60.020905,139.371550,144.498814,102.363669,99.012442,29.119872,14.253191,139.180769,1.152608,59.850087,50.718987,143.055788,139.463302,141.509893,139.231673,96.177984,137.613007,-0.000741,0.001404,32.000000,-235.754791,139.450016,-0.146537,-40.000962,-0.423597,418763.414775,0.984472,19.873576,3.228972,2.794261,0.060394,0.081947,168.395072,32.000000,183.494287,169.169044,170.637393,151.107091,32.000000,146.710406,67.460607,62.784227,90.873364,0.281321,52.185263,70.873418,58.965022,33.300000,28.635928,59.564809,36.582038
49.860968,60.024063,139.370506,144.502103,102.348840,99.000380,29.172516,14.253341,139.179339,1.152517,59.860258,50.712615,143.057552,139.462305,141.508375,139.230402,96.178797,137.613279,-0.000742,0.001382,32.000000,-235.754618,139.450031,-0.146510,-40.000960,-0.423692,418776.175024,0.985189,19.887294,3.228602,2.794819,0.060675,0.073325,168.401939,32.000000,183.497997,169.196448,170.622808,151.081533,32.000000,146.729231,67.456795,62.787358,90.874774,0.281321,52.188776,70.873418,58.960436,33.300000,28.639087,59.566353,36.538678
49.858094,60.027270,139.369182,144.505503,102.371684,98.988160,29.154106,14.253177,139.177284,1.152684,59.869180,50.710309,143.057964,139.461477,141.506801,139.227311,96.180690,137.613224,-0.000742,0.001375,32.000000,-235.754832,139.449144,-0.146409,-40.000940,-0.423729,418784.932070,0.986943,19.893630,3.230261,2.795016,0.062618,0.079332,168.382493,32.000000,183.523677,169.213294,170.521276,151.068162,32.000000,146.745498,67.453201,62.790855,90.875917,0.281321,52.192830,70.873418,58.959451,33.300000,28.642487,59.550362,36.680717
49.851561,60.030051,139.369406,144.508993,102.333572,98.976056,29.125257,14.253134,139.176996,1.152626,59.870549,50.707823,143.056245,139.462792,141.506938,139.229072,96.182583,137.614474,-0.000744,0.001362,32.000000,-235.754796,139.450607,-0.146391,-40.000944,-0.423714,418738.003955,0.985123,19.900252,3.229580,2.795183,0.061272,0.072317,168.355479,32.000000,183.553981,169.199433,170.415103,151.081922,32.000000,146.738629,67.449366,62.793612,90.876681,0.281321,52.196516,70.873418,58.960079,33.300000,28.645949,59.561947,36.682845
