OSU 80 Ton Compressor Load Stand
49.848597,60.031930,139.368969,144.512549,102.371128,98.971427,29.174202,14.253094,139.176658,1.152263,59.864343,50.707126,143.056494,139.463806,141.508959,139.230471,96.184205,137.613579,-0.000745,0.001333,32.000000,-235.754819,139.453460,-0.146254,-40.000949,-0.423686,418688.750773,0.985694,19.906431,3.227660,2.795317,0.065145,0.074774,168.349281,32.000000,183.568323,169.172915,170.404299,151.109439,32.000000,146.705453,67.445679,62.796480,90.877462,0.281321,52.200847,70.873418,58.955733,33.300000,28.648012,59.561750,36.614393
49.846104,60.030463,139.369644,144.515503,102.428292,98.971443,29.148991,14.253009,139.178550,1.152392,59.853676,50.705153,143.059416,139.467392,141.511039,139.231636,96.184813,137.611415,-0.000745,0.001353,32.000000,-235.754836,139.457659,-0.146472,-40.000938,-0.423704,418641.804084,0.986699,19.915969,3.226366,2.795688,0.060332,0.070420,168.367590,32.000000,183.556259,169.149287,170.501532,151.134693,32.000000,146.684566,67.441244,62.798834,90.877940,0.281321,52.204658,70.873418,58.953572,33.300000,28.647755,59.560875,36.658267
49.841313,60.027638,139.369552,144.517967,102.430561,98.971500,29.139845,14.252846,139.178777,1.152065,59.847761,50.700264,143.063070,139.469994,141.512454,139.230203,96.184365,137.612916,-0.000745,0.001358,32.000000,-235.754999,139.457320,-0.146631,-40.000980,-0.423711,418623.718607,0.985067,19.920914,3.224314,2.795845,0.064945,0.074598,168.398024,32.000000,183.534475,169.147517,170.612443,151.140505,32.000000,146.696308,67.437174,62.801006,90.879433,0.281321,52.209208,70.873418,58.951593,33.300000,28.645623,59.560550,36.617915
49.843212,60.024393,139.368694,144.520089,102.486562,98.971288,29.225841,14.252963,139.179634,1.152017,59.851743,50.697324,143.065437,139.469438,141.512008,139.232672,96.184244,137.613338,-0.000745,0.001367,32.000000,-235.754824,139.456567,-0.146603,-40.000967,-0.423738,418622.098935,0.985970,19.922026,3.222669,2.795999,0.058392,0.073676,168.415765,32.000000,183.529742,169.167265,170.630798,151.118623,32.000000,146.723752,67.432294,62.803750,90.881705,0.281321,52.212790,70.873418,58.940982,33.300000,28.642067,59.553745,36.596712
49.833881,60.021664,139.367804,144.522023,102.510514,98.971159,29.147528,14.252965,139.177421,1.152261,59.864169,50.690925,143.066512,139.468981,141.510202,139.232457,96.186020,137.612075,-0.000745,0.001390,32.000000,-235.754792,139.454919,-0.146702,-40.000958,-0.423774,418623.238410,0.986376,19.924158,3.223837,2.796266,0.066759,0.080037,168.404170,32.000000,183.549997,169.187564,170.547663,151.095391,32.000000,146.749892,67.427137,62.807704,90.883695,0.281321,52.216818,70.873418,58.948826,33.300000,28.639308,59.560747,36.706029
49.826958,60.023412,139.363731,144.524307,102.438807,98.959228,29.140003,14.252895,139.172536,1.152101,59.885425,50.681552,143.065378,139.466111,141.510323,139.228805,96.188131,137.609432,-0.000744,0.001366,32.000000,-235.754813,139.452454,-0.146690,-40.000940,-0.423752,418616.949490,0.983422,19.918948,3.224160,2.796142,0.063715,0.075069,168.374799,32.000000,183.583250,169.183308,170.429173,151.098069,32.000000,146.758594,67.422578,62.811888,90.885928,0.281321,52.219580,70.873418,58.953370,33.300000,28.639651,59.560531,36.681671
49.814335,60.030166,139.360987,144.527601,102.320791,98.947108,29.176452,14.252850,139.163790,1.152137,59.907181,50.673612,143.065115,139.463053,141.512173,139.223881,96.189674,137.601209,-0.000743,0.001366,32.000000,-235.754811,139.447130,-0.146680,-40.000894,-0.423831,418615.400800,0.986259,19.925872,3.221779,2.796648,0.056662,0.072370,168.360133,32.000000,183.609077,169.157561,170.377850,151.126050,32.000000,146.739390,67.418567,62.815690,90.887861,0.281321,52.222789,70.873418,58.957606,33.300000,28.644162,59.565684,36.575215
49.811984,60.040926,139.356328,144.531942,102.214781,98.934737,29.161009,14.252909,139.157014,1.151992,59.926253,50.670384,143.067894,139.458131,141.513991,139.219554,96.191330,137.599861,-0.000742,0.001379,32.000000,-235.754607,139.439213,-0.146537,-40.000907,-0.423840,418568.119538,0.986550,19.934784,3.218400,2.796954,0.060670,0.077256,168.369214,32.000000,183.606461,169.130508,170.439525,151.154160,32.000000,146.715607,67.413370,62.819511,90.889123,0.281321,52.225529,70.873418,58.960156,33.300000,28.653915,59.548827,36.682478
49.805018,60.054693,139.351085,144.537365,102.128929,98.922433,29.114253,14.252762,139.150071,1.152121,59.945205,50.663787,143.071747,139.453780,141.516176,139.214715,96.191884,137.596779,-0.000742,0.001394,32.000000,-235.754716,139.431854,-0.146507,-40.000906,-0.423909,418530.138375,0.985489,19.954601,3.212916,2.797608,0.066938,0.071685,168.391691,32.000000,183.587072,169.122278,170.561970,151.167784,32.000000,146.720107,67.407509,62.822825,90.890482,0.281321,52.227642,70.873418,58.966391,33.300000,28.668405,59.569136,36.629433
49.804347,60.067107,139.345148,144.543490,102.015330,98.914436,29.182622,14.252762,139.143678,1.152195,59.962813,50.660270,143.075834,139.448523,141.516955,139.210308,96.192423,137.593538,-0.000742,0.001382,32.000000,-235.754773,139.427748,-0.146662,-40.000936,-0.423874,418490.290725,0.985967,19.967795,3.210614,2.797647,0.069905,0.080198,168.413192,32.000000,183.577538,169.135146,170.623961,151.156133,32.000000,146.748186,67.402532,62.826472,90.892713,0.281321,52.229565,70.873418,58.966645,33.300000,28.682002,59.558446,36.669272
49.805354,60.077313,139.341890,144.549611,101.958049,98.914612,29.146519,14.252682,139.139518,1.152063,59.974813,50.660702,143.078928,139.444715,141.516432,139.206981,96.193018,137.588338,-0.000742,0.001360,32.000000,-235.754848,139.424419,-0.146489,-40.000960,-0.423892,418458.979475,0.987615,19.988770,3.208581,2.797933,0.067375,0.076067,168.406069,32.000000,183.593250,169.155640,170.580336,151.132598,32.000000,146.781042,67.396970,62.830307,90.893474,0.281321,52.232035,70.873418,58.964655,33.300000,28.694022,59.565202,36.679837
49.799650,60.084955,139.339425,144.555513,101.856887,98.910604,29.219563,14.252661,139.134836,1.152195,59.980050,50.659669,143.080590,139.442076,141.516460,139.204758,96.194530,137.587428,-0.000742,0.001393,32.000000,-235.754924,139.421097,-0.146594,-40.000948,-0.423861,418440.787711,0.985269,20.001880,3.206489,2.797851,0.061831,0.077735,168.376831,32.000000,183.624248,169.161551,170.463717,151.127426,32.000000,146.799854,67.390916,62.834126,90.892873,0.281321,52.235017,70.873418,58.967235,33.300000,28.703774,59.547333,36.673307
49.801319,60.089678,139.335592,144.560986,101.853210,98.906628,29.177644,14.252625,139.130086,1.152021,59.977776,50.657523,143.082190,139.438883,141.519647,139.204450,96.196694,137.587118,-0.000742,0.001392,32.000000,-235.754915,139.419334,-0.146651,-40.000926,-0.423850,418452.542689,0.986496,20.011043,3.203401,2.797729,0.065558,0.077930,168.355592,32.000000,183.656258,169.141105,170.372699,151.150397,32.000000,146.791568,67.385055,62.837921,90.891030,0.281321,52.237844,70.873418,58.965935,33.300000,28.708991,59.568949,36.642640
49.800976,60.090387,139.333495,144.565555,101.858456,98.906623,29.150155,14.252522,139.127295,1.151824,59.972077,50.656301,143.085044,139.435990,141.523116,139.202496,96.198562,137.582562,-0.000741,0.001397,32.000000,-235.754962,139.418516,-0.146644,-40.000902,-0.423888,418446.237775,0.984134,20.024591,3.201452,2.798000,0.063168,0.079789,168.360647,32.000000,183.666166,169.112603,170.397711,151.182782,32.000000,146.765173,67.379857,62.841947,90.888183,0.281321,52.240604,70.873418,58.959802,33.300000,28.711433,59.577801,36.644400
49.792172,60.090640,139.331449,144.569689,101.821029,98.898303,29.151868,14.252539,139.123594,1.151412,59.970691,50.653237,143.089534,139.433829,141.525414,139.199465,96.200259,137.579804,-0.000740,0.001396,32.000000,-235.755011,139.417822,-0.146632,-40.000886,-0.423851,418430.143025,0.985484,20.027586,3.199140,2.797829,0.054552,0.080781,168.385855,32.000000,183.649793,169.099018,170.513258,151.198406,32.000000,146.756956,67.375567,62.845326,90.885380,0.281321,52.243774,70.873418,58.967724,33.300000,28.712247,59.564632,36.658267
49.792987,60.091316,139.328835,144.573642,101.740344,98.886123,29.149215,14.252691,139.118850,1.151589,59.974173,50.647027,143.094726,139.431475,141.525855,139.198490,96.199974,137.579482,-0.000739,0.001402,32.000000,-235.754887,139.414557,-0.146639,-40.000901,-0.423850,418427.711684,0.986422,20.028650,3.195087,2.797806,0.059938,0.072126,168.413980,32.000000,183.632439,169.107174,170.608867,151.185820,32.000000,146.784427,67.371662,62.847823,90.883595,0.281321,52.246822,70.873418,58.972864,33.300000,28.712586,59.549388,36.673601
49.787144,60.093294,139.324889,144.577667,101.699258,98.874079,29.140825,14.252719,139.114147,1.151318,59.981062,50.643901,143.099472,139.428815,141.525239,139.195776,96.200320,137.579400,-0.000738,0.001420,32.000000,-235.754952,139.412947,-0.146646,-40.000904,-0.423894,418395.704755,0.986474,20.038018,3.192067,2.798260,0.065524,0.075472,168.420132,32.000000,183.637100,169.130298,170.602411,151.159728,32.000000,146.819164,67.368409,62.851525,90.882582,0.281321,52.249205,70.873418,58.969204,33.300000,28.714964,59.560826,36.706763
49.786957,60.095413,139.322543,144.582027,101.611808,98.861949,29.177318,14.252603,139.110037,1.151281,59.985459,50.640556,143.101964,139.426198,141.524396,139.195188,96.202988,137.576909,-0.000738,0.001427,32.000000,-235.755110,139.412097,-0.146358,-40.000933,-0.423824,418345.220435,0.986426,20.037849,3.192199,2.798162,0.059450,0.076454,168.400699,32.000000,183.661439,169.151684,170.498182,151.138145,32.000000,146.842808,67.365596,62.855690,90.881849,0.281321,52.251688,70.873418,58.972657,33.300000,28.717446,59.563058,36.686880
49.788373,60.096800,139.320085,144.586387,101.575325,98.857750,29.198275,14.252592,139.105835,1.151259,59.984001,50.641220,143.103311,139.424796,141.526913,139.192970,96.206157,137.577285,-0.000738,0.001425,32.000000,-235.755076,139.412494,-0.146270,-40.000927,-0.423822,418299.872159,0.986722,20.045876,3.191813,2.798411,0.062448,0.076485,168.375401,32.000000,183.693675,169.145245,170.387714,151.147833,32.000000,146.848740,67.363674,62.859763,90.881510,0.281321,52.254933,70.873418,58.972971,33.300000,28.719603,59.570749,36.546822
49.783009,60.097218,139.319306,144.590663,101.476803,98.853889,29.141501,14.252618,139.101623,1.151399,59.977607,50.638434,143.105581,139.420681,141.530951,139.192430,96.208182,137.575939,-0.000739,0.001458,32.000000,-235.755144,139.412965,-0.146321,-40.000925,-0.423766,418246.435257,0.985377,20.048189,3.187950,2.798374,0.064533,0.080930,168.368894,32.000000,183.712970,169.119593,170.378202,151.175957,32.000000,146.827982,67.362880,62.863178,90.881243,0.281321,52.257949,70.873418,58.976970,33.300000,28.721003,59.566009,36.619896
49.785009,60.096427,139.319440,144.594772,101.390796,98.841835,29.160618,14.252661,139.099419,1.151242,59.970294,50.637449,143.109526,139.420081,141.534512,139.193107,96.209701,137.574660,-0.000740,0.001474,32.000000,-235.755135,139.412850,-0.146205,-40.000905,-0.423726,418223.166628,0.984601,20.048111,3.184961,2.798245,0.059786,0.079832,168.384016,32.000000,183.703474,169.098751,170.475443,151.192255,32.000000,146.807457,67.362055,62.866023,90.881374,0.281321,52.261592,70.873418,58.975522,33.300000,28.720514,59.559714,36.655919
49.783418,60.095165,139.319490,144.598186,101.387085,98.841738,29.176446,14.252622,139.097056,1.151190,59.965782,50.639740,143.114384,139.419493,141.537613,139.194321,96.210056,137.573168,-0.000739,0.001505,32.000000,-235.755167,139.412752,-0.145967,-40.000904,-0.423760,418207.297243,0.986598,20.054082,3.182292,2.798531,0.066563,0.073993,168.407787,32.000000,183.684074,169.101765,170.586910,151.187568,32.000000,146.818990,67.360418,62.868755,90.882590,0.281321,52.265360,70.873418,58.977048,33.300000,28.719696,59.556558,36.698619
49.785454,60.093662,139.318242,144.601322,101.274638,98.841709,29.163065,14.252719,139.096882,1.151094,59.963042,50.640239,143.118218,139.420189,141.537905,139.193152,96.209891,137.572971,-0.000739,0.001556,32.000000,-235.755093,139.410337,-0.145894,-40.000897,-0.423686,418151.164413,0.985786,20.051220,3.180159,2.798422,0.060883,0.078392,168.418076,32.000000,183.682695,169.123952,170.612442,151.166946,32.000000,146.845879,67.358325,62.871735,90.884805,0.281321,52.268726,70.873418,58.973791,33.300000,28.718585,59.559410,36.689815
49.785739,60.092052,139.316483,144.604226,101.236377,98.841898,29.155131,14.252792,139.095235,1.151089,59.964415,50.639138,143.121551,139.419513,141.536923,139.190796,96.211392,137.573203,-0.000740,0.001554,32.000000,-235.754943,139.411777,-0.146156,-40.000913,-0.423705,418149.462191,0.985281,20.051606,3.179089,2.798512,0.061227,0.082944,168.401013,32.000000,183.704400,169.147277,167.780119,151.143610,32.000000,146.867522,67.357293,62.876276,90.888467,0.281321,52.271837,70.873418,58.971671,33.300000,28.717216,59.562842,36.601260
49.785187,60.090469,139.314342,144.606945,101.229730,98.841809,29.164309,14.252906,139.093895,1.150967,59.966229,50.638601,143.123288,139.415417,141.537230,139.190262,96.213574,137.572545,-0.000741,0.001543,32.000000,-235.754673,139.410537,-0.146435,-40.000902,-0.423679,418146.096927,0.985685,20.047995,3.179159,2.798372,0.075343,0.087825,168.370078,32.000000,183.737937,169.150185,163.572191,151.142960,32.000000,146.871797,67.356206,62.880816,90.891849,0.281321,52.274718,70.873418,58.972805,33.300000,28.715885,59.560924,36.660174
49.788201,60.090486,139.312910,144.609732,101.225235,98.841864,29.165949,14.252950,139.091242,1.150640,59.963416,50.638252,143.123716,139.416653,141.540573,139.192312,96.215841,137.570290,-0.000741,0.001530,32.000000,-235.754680,139.409997,-0.146664,-40.000911,-0.423666,418141.823349,0.985945,20.046090,3.177769,2.798321,0.066714,0.078609,168.349867,32.000000,183.767340,169.125863,162.165496,151.167145,32.000000,146.857072,67.355498,62.884213,90.895487,0.281321,52.277954,70.873418,58.966664,33.300000,28.715660,59.560088,36.679837
49.788954,60.090607,139.313824,144.612474,101.172359,98.841940,29.128917,14.252929,139.089047,1.150206,59.955889,50.638870,143.126143,139.418098,141.544477,139.191765,96.217640,137.569417,-0.000741,0.001530,32.000000,-235.754700,139.410054,-0.146685,-40.000920,-0.423666,418135.530357,0.985641,20.045078,3.175272,2.798309,0.065686,0.081302,168.355417,32.000000,183.767342,169.099068,162.235824,151.194698,32.000000,146.829678,67.354254,62.886863,90.898407,0.281321,52.281208,70.873418,58.968800,33.300000,28.716044,59.566491,36.590989
49.782563,60.090255,139.313125,144.615038,101.174828,98.841877,29.166823,14.252896,139.088225,1.149880,59.949523,50.641040,143.129809,139.418149,141.547529,139.191098,96.218458,137.568721,-0.000740,0.001512,32.000000,-235.754690,139.410153,-0.146757,-40.000915,-0.423635,418129.592842,0.985521,20.041973,3.171923,2.798111,0.061092,0.080602,168.377905,32.000000,183.747805,169.096947,162.362863,151.202432,32.000000,146.826848,67.353189,62.889679,90.901154,0.281321,52.285106,70.873418,58.974808,33.300000,28.716538,59.562753,36.628480
49.787896,60.088854,139.313867,144.617289,101.146236,98.841908,29.161873,14.252972,139.087923,1.149934,59.944514,50.642383,143.132784,139.418647,141.548290,139.187805,96.219258,137.567635,-0.000740,0.001551,32.000000,-235.754588,139.413905,-0.146658,-40.000892,-0.423627,418126.755457,0.986758,20.041316,3.169705,2.798087,0.064983,0.078833,168.393404,32.000000,183.738600,169.116586,162.432970,151.185992,32.000000,146.855102,67.351439,62.892092,90.904397,0.281321,52.288515,70.873418,58.970003,33.300000,28.715389,59.562085,36.726058
49.787387,60.085688,139.313322,144.618979,101.121711,98.841861,29.158590,14.252997,139.089408,1.149753,59.938269,50.646554,143.135357,139.422376,141.547288,139.190798,96.221847,137.567122,-0.000739,0.001548,32.000000,-235.754543,139.414576,-0.146661,-40.000883,-0.423687,418128.045817,0.985614,20.047581,3.168555,2.798432,0.061779,0.076550,168.385302,32.000000,183.755111,169.141000,162.388451,151.162520,32.000000,146.887685,67.348099,62.895036,90.907423,0.281321,52.291887,70.873418,58.965949,33.300000,28.713010,59.566894,36.669786
49.781007,60.080819,139.315761,144.620190,101.114459,98.841541,29.173656,14.252936,139.090587,1.149829,59.929985,50.650076,143.136374,139.424872,141.547241,139.193030,96.224481,137.565702,-0.000737,0.001545,32.000000,-235.754653,139.416153,-0.146640,-40.000907,-0.423634,418121.521828,0.985661,20.040658,3.167234,2.798147,0.062349,0.075097,168.356013,32.000000,183.787547,169.154684,162.276026,151.156891,32.000000,146.902791,67.345329,62.898341,90.910746,0.281321,52.296334,70.873418,58.971207,33.300000,28.709119,59.560737,36.654158
49.781200,60.074919,139.314896,144.620940,101.134859,98.841423,29.158139,14.253050,139.093081,1.149560,59.918425,50.646409,143.135410,139.426361,141.549511,139.196440,96.225641,137.566244,-0.000736,0.001539,32.000000,-235.754490,139.416868,-0.146630,-40.000934,-0.423636,418112.647217,0.985775,20.038019,3.164399,2.798165,0.066287,0.076932,168.330194,32.000000,183.816124,169.140969,162.198654,151.177456,32.000000,146.894548,67.342949,62.901538,90.913983,0.281321,52.299762,70.873418,58.975077,33.300000,28.703435,59.568172,36.598766
49.779685,60.068662,139.316804,144.621250,101.174615,98.841289,29.148525,14.253042,139.094243,1.149529,59.908182,50.644785,143.136942,139.424540,141.552837,139.197852,96.226389,137.563542,-0.000735,0.001518,32.000000,-235.754534,139.415694,-0.146431,-40.000958,-0.423699,418104.234021,0.985389,20.039756,3.161084,2.798573,0.065732,0.082013,168.331202,32.000000,183.826578,169.116741,162.231408,151.208903,32.000000,146.874921,67.340153,62.904875,90.916744,0.281321,52.303955,70.873418,58.973516,33.300000,28.697173,59.562862,36.648069
49.779478,60.064194,139.315328,144.621560,101.142368,98.841234,29.136706,14.253044,139.093010,1.149443,59.902826,50.641613,143.140066,139.424489,141.556377,139.196038,96.226321,137.560944,-0.000735,0.001505,32.000000,-235.754602,139.412750,-0.146331,-40.000972,-0.423685,418093.931279,0.985892,20.033657,3.160183,2.798544,0.058554,0.076521,168.353351,32.000000,183.810728,169.112403,162.351772,151.224814,32.000000,146.860749,67.337960,62.907936,90.919078,0.281321,52.307223,70.873418,58.977526,33.300000,28.692133,59.551778,36.660908
49.782334,60.061682,139.315512,144.622282,101.080714,98.841247,29.157779,14.252979,139.091938,1.149167,59.901419,50.639456,143.142388,139.424093,141.556959,139.195971,96.226030,137.561563,-0.000735,0.001502,32.000000,-235.754725,139.409839,-0.146255,-40.000988,-0.423695,418084.919911,0.986233,20.028969,3.158139,2.798668,0.057981,0.078522,168.377493,32.000000,183.790390,169.129352,162.459160,151.211817,32.000000,146.876954,67.335920,62.910438,90.921603,0.281321,52.311003,70.873418,58.972808,33.300000,28.688718,59.558711,36.673601
49.782883,60.060251,139.314343,144.623281,101.124947,98.841150,29.163721,14.253079,139.092011,1.149352,59.903051,50.638328,143.144224,139.423956,141.556100,139.196916,96.227194,137.560358,-0.000734,0.001481,32.000000,-235.754569,139.411254,-0.146231,-40.000949,-0.423689,418079.099876,0.986625,20.024715,3.156961,2.798650,0.057831,0.076917,168.380811,32.000000,183.795430,169.159298,162.468821,151.183441,32.000000,146.913052,67.333368,62.914207,90.924147,0.281321,52.314096,70.873418,58.972159,33.300000,28.687333,59.566717,36.579324
49.785528,60.059023,139.313924,144.624419,101.186355,98.841153,29.177753,14.252999,139.092010,1.149107,59.900740,50.637917,143.144226,139.424768,141.554660,139.195785,96.228646,137.559552,-0.000733,0.001490,32.000000,-235.754617,139.414043,-0.146026,-40.000928,-0.423661,418074.801362,0.985843,20.019246,3.157550,2.798493,0.067640,0.083450,168.355638,32.000000,183.821662,169.183468,162.374529,151.164541,32.000000,146.928799,67.330423,62.918277,90.925892,0.281321,52.317806,70.873418,58.969546,33.300000,28.686261,59.565891,36.558047
49.784827,60.056541,139.314597,144.625348,101.210115,98.841368,29.159118,14.252818,139.094684,1.149042,59.890720,50.639620,143.143452,139.427964,141.555836,139.197607,96.230386,137.557923,-0.000734,0.001462,32.000000,-235.754806,139.415271,-0.146138,-40.000900,-0.423648,418070.080222,0.985626,20.017246,3.155808,2.798439,0.077426,0.086046,168.328002,32.000000,183.851142,169.187322,162.271170,151.170217,32.000000,146.918642,67.328116,62.922076,90.926452,0.281321,52.321186,70.873418,58.968484,33.300000,28.684314,59.554217,36.699866
49.783718,60.051862,139.317394,144.625936,101.233465,98.849514,29.137305,14.252719,139.097111,1.148892,59.872759,50.641760,143.143815,139.431869,141.559172,139.200920,96.231556,137.558316,-0.000735,0.001465,32.000000,-235.754837,139.417894,-0.146002,-40.000901,-0.423618,418063.979439,0.985091,20.013278,3.153968,2.798282,0.070667,0.082221,168.322349,32.000000,183.865856,169.166760,162.266297,151.199595,32.000000,146.898289,67.325501,62.925293,90.925216,0.281321,52.325822,70.873418,58.968888,33.300000,28.680778,59.564858,36.692676
49.786504,60.044734,139.319161,144.626045,101.236505,98.849609,29.164618,14.252818,139.104892,1.148719,59.849121,50.641313,143.145308,139.433171,141.561937,139.204384,96.232245,137.561743,-0.000735,0.001447,32.000000,-235.754790,139.422860,-0.146043,-40.000910,-0.423624,418058.626904,0.985732,20.011524,3.151447,2.798334,0.059764,0.081824,168.341510,32.000000,183.855345,169.152587,162.363231,151.224434,32.000000,146.872052,67.322551,62.928248,90.922787,0.281321,52.329835,70.873418,58.967750,33.300000,28.674934,59.555859,36.630827
49.795293,60.034907,139.321310,144.625535,101.348464,98.849598,29.190036,14.252876,139.110228,1.148562,59.825828,50.644409,143.147078,139.437317,141.564285,139.209639,96.231355,137.565322,-0.000737,0.001443,32.000000,-235.754811,139.428761,-0.146248,-40.000909,-0.423678,418085.686297,0.986563,20.007991,3.150467,2.798453,0.066550,0.087079,168.368115,32.000000,183.831680,169.162779,162.488413,151.216377,32.000000,146.875814,67.319881,62.930975,90.920960,0.281321,52.334572,70.873418,58.959958,33.300000,28.664847,59.556007,36.604195
49.803303,60.021842,139.326504,144.623878,101.487123,98.849850,29.156159,14.252897,139.115014,1.148083,59.803658,50.647313,143.148332,139.440852,141.563943,139.213315,96.230351,137.569694,-0.000738,0.001431,32.000000,-235.754859,139.433201,-0.146136,-40.000916,-0.423643,418074.449415,0.985561,19.997979,3.151421,2.798332,0.065595,0.084895,168.386098,32.000000,183.823965,169.191341,162.534023,151.190802,32.000000,146.904884,67.317694,62.933719,90.918516,0.281321,52.339630,70.873418,58.947644,33.300000,28.652475,59.562173,36.671253
49.802537,60.007781,139.330591,144.621680,101.578520,98.858033,29.162010,14.252923,139.120467,1.147719,59.786098,50.649212,143.148288,139.443945,141.562476,139.217112,96.231139,137.572317,-0.000738,0.001406,32.000000,-235.754820,139.436450,-0.146229,-40.000878,-0.423556,418057.553269,0.984486,19.979054,3.154028,2.797881,0.064198,0.081196,168.373803,32.000000,183.841552,169.219421,162.462454,151.167354,32.000000,146.926257,67.315660,62.937742,90.915376,0.281321,52.344830,70.873418,58.943343,33.300000,28.638414,59.551788,36.678223
49.800183,59.994028,139.336505,144.619191,101.659475,98.857912,29.174975,14.252889,139.124295,1.147364,59.774127,50.646525,143.145861,139.447281,141.563031,139.220495,96.233046,137.575502,-0.000739,0.001406,32.000000,-235.754869,139.439599,-0.146311,-40.000843,-0.423483,418038.826043,0.985424,19.957696,3.157127,2.797535,0.057246,0.075356,168.347182,32.000000,183.869903,169.233485,162.347218,151.163767,32.000000,146.923613,67.313836,62.941226,90.912104,0.281321,52.350712,70.873418,58.944488,33.300000,28.623268,59.562517,36.630314
49.797467,59.981886,139.338497,144.616664,101.773824,98.858086,29.169068,14.252867,139.126861,1.147248,59.767162,50.645115,143.143807,139.449328,141.564688,139.221359,96.235292,137.580469,-0.000739,0.001370,32.000000,-235.754866,139.441205,-0.146233,-40.000797,-0.423520,418054.505291,0.985287,19.944427,3.157598,2.797660,0.065690,0.077680,168.336637,32.000000,183.887604,169.221668,162.297022,151.186643,32.000000,146.900409,67.312659,62.945198,90.908962,0.281321,52.355316,70.873418,58.945521,33.300000,28.610592,59.561121,36.609918
49.792310,59.975085,139.339603,144.614522,101.840980,98.858143,29.156329,14.252586,139.128866,1.146982,59.765183,50.645020,143.143434,139.451517,141.566408,139.221796,96.235717,137.578857,-0.000740,0.001344,32.000000,-235.754973,139.441933,-0.146164,-40.000795,-0.423544,418034.367005,0.984864,19.933112,3.157217,2.797911,0.059423,0.070354,168.349600,32.000000,183.884218,169.202443,162.365543,151.214404,32.000000,146.871164,67.311908,62.948251,90.905728,0.281321,52.359815,70.873418,58.949533,33.300000,28.601587,59.566471,36.597886
49.790018,59.972268,139.337973,144.613161,101.907041,98.858122,29.181931,14.252599,139.131388,1.147275,59.771200,50.646292,143.144994,139.452668,141.566913,139.221485,96.234403,137.582659,-0.000739,0.001317,32.000000,-235.754915,139.441579,-0.146255,-40.000803,-0.423560,418017.058359,0.985092,19.923781,3.157352,2.798104,0.059287,0.075890,168.375962,32.000000,183.861323,169.206164,162.496553,151.218693,32.000000,146.860381,67.311436,62.950920,90.904474,0.281321,52.363188,70.873418,58.951631,33.300000,28.596489,59.562714,36.598326
49.787547,59.972738,139.337362,144.612597,101.987668,98.858413,29.168425,14.252596,139.135459,1.147502,59.784028,50.645441,143.146605,139.451649,141.566905,139.221067,96.233031,137.581422,-0.000739,0.001268,32.000000,-235.754852,139.442358,-0.146172,-40.000857,-0.423606,418011.219997,0.985618,19.922319,3.156155,2.798416,0.059939,0.075554,168.396845,32.000000,183.842950,169.230348,162.580116,151.197658,32.000000,146.874992,67.310237,62.953769,90.904370,0.281321,52.367136,70.873418,58.955483,33.300000,28.595534,59.546565,36.693043
49.784256,59.975797,139.336350,144.612848,101.995565,98.858432,29.142176,14.252648,139.136454,1.147215,59.799984,50.644947,143.147869,139.450482,141.565458,139.220771,96.233377,137.581209,-0.000739,0.001234,32.000000,-235.754748,139.441357,-0.146111,-40.000874,-0.423620,418011.128727,0.984795,19.921876,3.159293,2.798512,0.051338,0.078533,168.393506,32.000000,183.850242,169.258581,162.551803,151.169341,32.000000,146.903605,67.309032,62.957282,90.905160,0.281321,52.369943,70.873418,58.954668,33.300000,28.598628,59.572047,36.564577
49.781979,59.981361,139.335123,144.613944,102.020870,98.858301,29.147256,14.252554,139.137187,1.147134,59.814932,50.643880,143.146550,139.448897,141.564024,139.216773,96.235174,137.577414,-0.000738,0.001203,32.000000,-235.754719,139.441191,-0.146003,-40.000870,-0.423643,418017.392280,0.985309,19.924904,3.160070,2.798639,0.074870,0.073342,168.369539,32.000000,183.877956,169.278130,162.436317,151.159341,32.000000,146.911547,67.307326,62.960822,90.905741,0.281321,52.373827,70.873418,58.960108,33.300000,28.603474,59.566274,36.601260
49.780956,59.986925,139.334915,144.615247,102.032761,98.858306,29.163361,14.252588,139.138329,1.146890,59.823418,50.643240,143.145145,139.448079,141.565649,139.216763,96.236186,137.577682,-0.000739,0.001182,32.000000,-235.754588,139.441313,-0.146078,-40.000871,-0.423674,418022.808229,0.986276,19.931370,3.159623,2.798804,0.061022,0.076828,168.345632,32.000000,183.902990,169.270530,162.349409,151.175968,32.000000,146.892127,67.305261,62.963767,90.906362,0.281321,52.376993,70.873418,58.959214,33.300000,28.609209,59.549624,36.706469
49.782468,59.991899,139.333387,144.616653,102.085223,98.858353,29.139037,14.252555,139.140957,1.146473,59.825923,50.642478,143.145620,139.446435,141.568123,139.216147,96.236067,137.575865,-0.000739,0.001172,32.000000,-235.754605,139.440378,-0.146176,-40.000864,-0.423696,418027.314269,0.986167,19.939292,3.156007,2.798907,0.057908,0.073570,168.346279,32.000000,183.910219,169.247349,162.381936,151.204673,32.000000,146.862822,67.302934,62.966521,90.907130,0.281321,52.380543,70.873418,58.960953,33.300000,28.614963,59.564061,36.669272
49.784552,59.995691,139.334725,144.618059,102.119440,98.858143,29.171020,14.252572,139.141314,1.146221,59.824114,50.644696,143.147923,139.447362,141.570101,139.211171,96.235514,137.574013,-0.000738,0.001135,32.000000,-235.754666,139.438416,-0.146105,-40.000875,-0.423713,418033.711844,0.985660,19.945917,3.155123,2.798960,0.069043,0.075982,168.368870,32.000000,183.892935,169.239147,162.500638,151.221138,32.000000,146.839490,67.300303,62.968852,90.908297,0.281321,52.384373,70.873418,58.955839,33.300000,28.618887,59.559410,36.533836
49.785381,59.996927,139.333014,144.618979,102.233214,98.870274,29.161357,14.252511,139.141315,1.146104,59.821052,50.644352,143.149777,139.447470,141.570728,139.208728,96.234507,137.571209,-0.000737,0.001119,32.000000,-235.754667,139.437720,-0.146206,-40.000878,-0.423703,418039.303300,0.986463,19.949322,3.154370,2.798845,0.066217,0.073844,168.390838,32.000000,183.868024,169.256886,162.605133,151.209991,32.000000,146.839987,67.297862,62.970620,90.910573,0.281321,52.388013,70.873418,58.955286,33.300000,28.621048,59.562773,36.690475
49.787355,59.996141,139.332763,144.619760,102.308669,98.874289,29.136652,14.252535,139.140179,1.145675,59.819161,50.641459,143.150416,139.447296,141.569554,139.204442,96.234309,137.568409,-0.000737,0.001119,32.000000,-235.754707,139.437847,-0.146460,-40.000921,-0.423689,418042.630608,0.985344,19.950958,3.154037,2.798754,0.073731,0.084104,168.399045,32.000000,183.866018,169.287725,162.612902,151.185581,32.000000,146.865601,67.296038,62.972590,90.913151,0.281321,52.391506,70.873418,58.952839,33.300000,28.621272,59.564101,36.563403
49.784638,59.993913,139.332158,144.620360,102.411031,98.874252,29.159487,14.252415,139.138720,1.145777,59.817507,50.643426,143.149216,139.447412,141.568160,139.201864,96.236004,137.569559,-0.000735,0.001107,32.000000,-235.754784,139.438603,-0.146436,-40.000946,-0.423733,418097.096897,0.985776,19.951336,3.153699,2.798673,0.070358,0.086335,168.381911,32.000000,183.888091,169.308372,162.522605,151.171220,32.000000,146.880817,67.294525,62.974592,90.915254,0.281321,52.394937,70.873418,58.951769,33.300000,28.619386,59.551286,36.695831
49.783680,59.990822,139.332650,144.620737,102.516913,98.874095,29.202603,14.252270,139.136880,1.145742,59.812268,50.641184,143.147033,139.449066,141.569608,139.201608,96.238204,137.569296,-0.000732,0.001114,32.000000,-235.754952,139.436818,-0.146434,-40.000956,-0.423726,418111.793919,0.986607,19.948505,3.152554,2.798557,0.062681,0.078394,168.357720,32.000000,183.910649,169.311856,163.796610,151.176167,32.000000,146.868960,67.293561,62.976770,90.917666,0.281321,52.399031,70.873418,58.955945,33.300000,28.616143,59.564386,36.689375
49.784660,59.987194,139.331247,144.620737,102.515838,98.882158,29.185020,14.252371,139.138094,1.145757,59.799792,50.642594,143.145921,139.448807,141.573259,139.200550,96.239216,137.569117,-0.000731,0.001119,32.000000,-235.754858,139.436915,-0.146246,-40.000928,-0.423748,418107.711359,0.985888,19.949092,3.151409,2.798698,0.061688,0.080281,168.355389,32.000000,183.921358,169.296360,167.895100,151.201916,32.000000,146.842846,67.292122,62.978747,90.919729,0.281321,52.402084,70.873418,58.953882,33.300000,28.612516,59.560206,36.683358
49.785579,59.982298,139.332693,144.620396,102.567743,98.882011,29.142897,14.252338,139.141377,1.145723,59.783923,50.646941,143.146665,139.449657,141.575792,139.197051,96.238802,137.570220,-0.000729,0.001120,32.000000,-235.754904,139.439797,-0.146045,-40.000902,-0.423751,418099.461489,0.984443,19.946991,3.149083,2.798762,0.053819,0.085113,168.374307,32.000000,183.904845,169.278124,170.704982,151.230124,32.000000,146.818650,67.290792,62.979861,90.922657,0.281321,52.406468,70.873418,58.952725,33.300000,28.608030,59.558672,36.623564
49.786043,59.976233,139.333951,144.619668,102.627994,98.881953,29.152356,14.252414,139.145652,1.146019,59.770544,50.646203,143.148460,139.451331,141.576532,139.200523,96.237858,137.570451,-0.000730,0.001100,32.000000,-235.754744,139.441883,-0.146046,-40.000891,-0.423770,418126.150398,0.985086,19.942350,3.147985,2.798678,0.067259,0.077308,168.402774,32.000000,183.874613,169.290744,170.824547,151.231434,32.000000,146.813179,67.289785,62.980845,90.926494,0.281321,52.410395,70.873418,58.949815,33.300000,28.602204,59.560049,36.578370
49.786566,59.969103,139.335043,144.618505,102.695851,98.889790,29.147114,14.252558,139.150501,1.146020,59.759282,50.644415,143.149753,139.453136,141.576869,139.203992,96.237609,137.572098,-0.000730,0.001098,32.000000,-235.754723,139.446654,-0.145853,-40.000886,-0.423762,418119.369046,0.986475,19.936501,3.148928,2.798656,0.064739,0.079476,168.420697,32.000000,183.862230,169.321269,170.865595,151.209557,32.000000,146.836872,67.288932,62.981945,90.931143,0.281321,52.414945,70.873418,58.951257,33.300000,28.594690,59.560924,36.652104
49.788184,59.960941,139.339168,144.616647,102.752372,98.897955,29.162431,14.252374,139.153861,1.145739,59.750868,50.643297,143.150795,139.454514,141.575548,139.207229,96.238847,137.574260,-0.000730,0.001084,32.000000,-235.754906,139.447126,-0.145758,-40.000922,-0.423751,418113.178874,0.986129,19.929956,3.149984,2.798655,0.062828,0.079566,168.412340,32.000000,183.873483,169.344889,170.801829,151.187117,32.000000,146.863067,67.287368,62.982876,90.935507,0.281321,52.419843,70.873418,58.946159,33.300000,28.586435,59.558879,36.634863
49.786211,59.953226,139.339010,144.614544,102.786594,98.897905,29.156319,14.252251,139.156039,1.145571,59.746080,50.639576,143.149568,139.453556,141.575890,139.209037,96.239769,137.577205,-0.000731,0.001058,32.000000,-235.755043,139.449588,-0.145514,-40.000933,-0.423777,418137.550731,0.986354,19.922284,3.151023,2.798647,0.058313,0.071271,168.388435,32.000000,183.893524,169.356337,170.689299,151.182821,32.000000,146.862792,67.287969,62.983542,90.940083,0.281321,52.424080,70.873418,58.949104,33.300000,28.578026,59.561219,36.674188
49.785691,59.946818,139.341472,144.612418,102.803802,98.898046,29.145361,14.252222,139.157280,1.145340,59.742260,50.638023,143.147526,139.455033,141.579017,139.208994,96.241142,137.578626,-0.000729,0.001047,32.000000,-235.755018,139.451109,-0.145527,-40.000910,-0.423797,418157.737547,0.985861,19.912448,3.150822,2.798639,0.067012,0.079496,168.374021,32.000000,183.906198,169.346381,170.639130,151.202135,32.000000,146.837945,67.290110,62.984749,90.945158,0.281321,52.428576,70.873418,58.949231,33.300000,28.570054,59.557689,36.650343
49.788264,59.942580,139.341857,144.610494,102.860053,98.898046,29.174943,14.252204,139.157826,1.145060,59.742043,50.637103,143.148066,139.453796,141.581674,139.209440,96.243186,137.578623,-0.000729,0.001037,32.000000,-235.754959,139.449410,-0.145538,-40.000886,-0.423808,418147.503627,0.986090,19.906774,3.151311,2.798747,0.055886,0.080728,168.383289,32.000000,183.897629,169.324540,170.697099,151.228362,32.000000,146.814602,67.292492,62.986231,90.950619,0.281321,52.432481,70.873418,58.947571,33.300000,28.565454,59.557993,36.681451
49.786254,59.942251,139.340943,144.609715,102.859712,98.894157,29.189299,14.252205,139.157110,1.145111,59.748135,50.635007,143.150444,139.455212,141.582469,139.208288,96.244174,137.579844,-0.000728,0.001021,32.000000,-235.754940,139.452866,-0.145725,-40.000883,-0.423814,418137.398600,0.986457,19.900906,3.150618,2.798826,0.064396,0.084470,168.410501,32.000000,183.872164,169.325247,170.809857,151.232841,32.000000,146.804726,67.295336,62.986873,90.956533,0.281321,52.436507,70.873418,58.948541,33.300000,28.563556,59.551896,36.705075
49.789144,59.944031,139.340474,144.609439,102.853848,98.881979,29.131267,14.252311,139.155079,1.145020,59.759423,50.633633,143.152216,139.456155,141.581596,139.207422,96.244060,137.581675,-0.000726,0.001005,32.000000,-235.754786,139.452147,-0.145743,-40.000863,-0.423784,418126.766123,0.985390,19.894003,3.148575,2.798689,0.060778,0.079327,168.432509,32.000000,183.851807,169.348021,170.875957,151.212329,32.000000,146.816440,67.298263,62.987723,90.963593,0.281321,52.439681,70.873418,58.944991,33.300000,28.564112,59.563039,36.626866
49.784885,59.947241,139.340555,144.609595,102.841091,98.881843,29.207045,14.252534,139.154741,1.144972,59.770525,50.634320,143.153495,139.456853,141.579028,139.207255,96.244864,137.583865,-0.000726,0.000999,32.000000,-235.754544,139.455558,-0.145816,-40.000861,-0.423785,418109.074961,0.984909,19.895754,3.148172,2.798783,0.058825,0.074506,168.430621,32.000000,183.855980,169.371952,170.845964,151.188704,32.000000,146.848636,67.299967,62.988586,90.970938,0.281321,52.444050,70.873418,58.947064,33.300000,28.566874,59.561799,36.654598
49.785170,59.951198,139.340627,144.610114,102.850029,98.881963,29.175057,14.252558,139.155905,1.144621,59.775049,50.637414,143.152575,139.458310,141.578505,139.205944,96.247101,137.584221,-0.000727,0.001005,32.000000,-235.754543,139.459381,-0.145878,-40.000873,-0.423706,418058.708741,0.986691,19.894543,3.149164,2.798612,0.058549,0.079130,168.408788,32.000000,183.880451,169.385776,170.725985,151.181178,32.000000,146.860648,67.302546,62.989793,90.977962,0.281321,52.447279,70.873418,58.947825,33.300000,28.570816,59.554718,36.703094
49.786764,59.953135,139.342325,144.610725,102.839207,98.881769,29.117165,14.252485,139.159014,1.144818,59.766907,50.639494,143.150287,139.462089,141.579950,139.209333,96.249041,137.587845,-0.000727,0.000990,32.000000,-235.754730,139.461507,-0.145835,-40.000877,-0.423748,418063.586396,0.984231,19.902162,3.149409,2.798853,0.063768,0.077784,168.387434,32.000000,183.900202,169.376623,170.632265,151.193221,32.000000,146.842517,67.305901,62.990316,90.983899,0.281321,52.451839,70.873418,58.942041,33.300000,28.573367,59.560413,36.649976
49.789965,59.950994,139.349411,144.610817,102.929972,98.881659,29.139238,14.252539,139.160946,1.144772,59.748209,50.642415,143.149992,139.465860,141.582408,139.212181,96.250579,137.594780,-0.000727,0.000978,32.000000,-235.754607,139.467781,-0.145871,-40.000929,-0.423748,418064.733670,0.985315,19.905824,3.147344,2.798838,0.065886,0.078017,168.389348,32.000000,183.901577,169.350757,170.654109,151.219734,32.000000,146.818150,67.309647,62.990806,90.988936,0.281321,52.457049,70.873418,58.944019,33.300000,28.573099,59.567907,36.576902
49.799289,59.945106,139.351267,144.610100,103.032880,98.889667,29.161950,14.252686,139.163868,1.144789,59.728455,50.645319,143.150818,139.469226,141.583818,139.216202,96.250637,137.599594,-0.000725,0.000986,32.000000,-235.754485,139.473946,-0.145868,-40.000945,-0.423739,418061.825683,0.987243,19.906111,3.147140,2.798783,0.073285,0.083399,168.412714,32.000000,183.884609,169.335247,170.759363,151.238316,32.000000,146.806096,67.313664,62.990408,90.994680,0.281321,52.462235,70.873418,58.932612,33.300000,28.568574,59.561327,36.607717
49.800195,59.935799,139.358192,144.608284,103.121698,98.897569,29.146094,14.252591,139.166401,1.145039,59.717024,50.649149,143.151870,139.473279,141.585306,139.220880,96.250171,137.606771,-0.000725,0.000995,32.000000,-235.754602,139.479603,-0.145845,-40.000950,-0.423728,418053.716335,0.986418,19.900656,3.148929,2.798745,0.063873,0.084208,168.435831,32.000000,183.860073,169.348754,170.853067,151.226002,32.000000,146.814458,67.318134,62.989721,91.002161,0.281321,52.468070,70.873418,58.926264,33.300000,28.558684,59.568379,36.585193
49.795066,59.927680,139.359772,144.605966,103.164143,98.897551,29.145542,14.252609,139.169440,1.145028,59.716954,50.646075,143.152149,139.476419,141.584553,139.223677,96.250479,137.608045,-0.000725,0.001002,32.000000,-235.754562,139.482996,-0.145609,-40.000969,-0.423676,418073.989430,0.985512,19.885115,3.151178,2.798258,0.070204,0.081362,168.444502,32.000000,183.853867,169.376076,170.859701,151.200240,32.000000,146.845142,67.322467,62.989670,91.010463,0.281321,52.472976,70.873418,58.926198,33.300000,28.549588,59.564435,36.713953
49.785716,59.923237,139.362990,144.603883,103.086930,98.897354,29.147113,14.252515,139.170934,1.145016,59.725775,50.642956,143.150792,139.478064,141.582607,139.224963,96.253080,137.607463,-0.000723,0.000975,32.000000,-235.754586,139.485398,-0.145551,-40.000967,-0.423705,418095.596101,0.986083,19.874870,3.155084,2.798346,0.064141,0.081983,168.427374,32.000000,183.871988,169.394631,170.758276,151.183363,32.000000,146.868140,67.326689,62.990756,91.019013,0.281321,52.478333,70.873418,58.937384,33.300000,28.542791,59.562331,36.663036
49.785334,59.922187,139.363791,144.602242,103.092637,98.905458,29.152895,14.252552,139.170839,1.144965,59.734704,50.643900,143.149068,139.480798,141.583641,139.227515,96.255554,137.607836,-0.000723,0.000959,32.000000,-235.754658,139.488466,-0.145547,-40.000961,-0.423752,418087.728342,0.986192,19.872061,3.155388,2.798666,0.061643,0.083140,168.401543,32.000000,183.897659,169.392614,170.635589,151.189592,32.000000,146.862042,67.331278,62.991816,91.027924,0.281321,52.482262,70.873418,58.940880,33.300000,28.539811,59.565556,36.642786
49.785454,59.924248,139.364678,144.601255,103.002104,98.905485,29.212598,14.252521,139.172724,1.144959,59.736001,50.645951,143.148239,139.483414,141.585827,139.228832,96.257160,137.611468,-0.000722,0.000950,32.000000,-235.754629,139.489512,-0.145409,-40.000960,-0.423847,418082.303231,0.986328,19.877298,3.152506,2.799257,0.068739,0.078102,168.396511,32.000000,183.908724,169.372390,170.609886,151.212874,32.000000,146.834446,67.335251,62.992036,91.036347,0.281321,52.487450,70.873418,58.938888,33.300000,28.541690,59.557167,36.695611
49.783091,59.926432,139.365768,144.600803,102.922229,98.909416,29.156612,14.252613,139.175305,1.145235,59.731932,50.646497,143.148085,139.484490,141.587271,139.233327,96.257053,137.611701,-0.000722,0.000965,32.000000,-235.754499,139.492842,-0.145297,-40.000976,-0.423880,418111.220793,0.986219,19.876644,3.150212,2.799294,0.062993,0.083314,168.414522,32.000000,183.894554,169.348542,170.695165,151.235568,32.000000,146.812653,67.338883,62.991934,91.044735,0.281321,52.491072,70.873418,58.946638,33.300000,28.543662,59.556056,36.699353
49.789805,59.927216,139.367438,144.600507,102.873482,98.921541,29.186404,14.252770,139.178175,1.145323,59.727444,50.646122,143.149067,139.486665,141.587980,139.235659,96.256624,137.612726,-0.000721,0.000959,32.000000,-235.754399,139.493276,-0.145234,-40.000997,-0.423888,418111.063989,0.984207,19.878581,3.150347,2.799305,0.056334,0.079425,168.442495,32.000000,183.868645,169.348879,170.804702,151.239606,32.000000,146.812796,67.342353,62.991430,91.054884,0.281321,52.496361,70.873418,58.934965,33.300000,28.544954,59.553253,36.682405
49.795072,59.926504,139.371284,144.600209,102.770356,98.929685,29.161913,14.252915,139.178224,1.145121,59.725262,50.644446,143.149931,139.489537,141.586986,139.239451,96.257094,137.614191,-0.000721,0.000982,32.000000,-235.754266,139.496068,-0.145364,-40.001022,-0.423935,418132.013158,0.986193,19.883212,3.150565,2.799460,0.059837,0.079319,168.461194,32.000000,183.851852,169.373983,170.845268,151.216354,32.000000,146.829889,67.344476,62.991605,91.065156,0.281321,52.501000,70.873418,58.925951,33.300000,28.544788,59.572313,36.652031
49.797105,59.924204,139.372692,144.599749,102.719125,98.929572,29.154542,14.252976,139.178691,1.144749,59.723264,50.641091,143.149236,139.492861,141.584127,139.241771,96.258579,137.614375,-0.000721,0.001000,32.000000,-235.754180,139.496709,-0.145328,-40.000980,-0.423926,418180.632409,0.985163,19.877043,3.151486,2.799116,0.059880,0.080234,168.453471,32.000000,183.860759,169.395898,170.773989,151.193891,32.000000,146.854694,67.346138,62.991373,91.073983,0.281321,52.506386,70.873418,58.925505,33.300000,28.542137,59.563314,36.601040
49.800255,59.920931,139.374792,144.598903,102.725289,98.941658,29.112455,14.252919,139.180582,1.144992,59.721000,50.639858,143.146235,139.495846,141.581940,139.241321,96.259763,137.616445,-0.000721,0.001028,32.000000,-235.754297,139.498295,-0.145584,-40.000954,-0.423922,418210.030849,0.985955,19.870877,3.151718,2.798897,0.061188,0.076226,168.427515,32.000000,183.887227,169.400196,170.641865,151.195275,32.000000,146.856926,67.348988,62.990710,91.082211,0.281321,52.510953,70.873418,58.921799,33.300000,28.538801,59.564809,36.657607
49.798850,59.917730,139.374875,144.598142,102.695352,98.945692,29.228635,14.252905,139.181754,1.144776,59.718258,50.637287,143.142839,139.497142,141.582747,139.243744,96.260884,137.617271,-0.000722,0.001036,32.000000,-235.754327,139.502155,-0.145504,-40.000970,-0.423905,418202.457561,0.986153,19.866473,3.150321,2.798811,0.060070,0.076383,168.410393,32.000000,183.905856,169.384018,170.574311,151.217536,32.000000,146.824880,67.352531,62.990853,91.089814,0.281321,52.515374,70.873418,58.916376,33.300000,28.535154,59.564101,36.695024
49.793787,59.915166,139.377806,144.597523,102.646849,98.945721,29.189905,14.252967,139.181917,1.144791,59.714436,50.637044,143.141835,139.496542,141.583715,139.241609,96.261824,137.619479,-0.000721,0.001047,32.000000,-235.754345,139.500487,-0.145499,-40.000967,-0.423925,418245.185356,0.987622,19.859941,3.150131,2.798676,0.063538,0.076275,168.418231,32.000000,183.900197,169.356640,170.635599,151.246731,32.000000,146.796260,67.356929,62.991563,91.096081,0.281321,52.520288,70.873418,58.921703,33.300000,28.531570,59.546221,36.714026
49.799493,59.913806,139.375900,144.597104,102.576975,98.945713,29.115253,14.253034,139.179537,1.144884,59.716063,50.634840,143.141645,139.498221,141.583257,139.240686,96.261518,137.621309,-0.000720,0.001041,32.000000,-235.754256,139.499518,-0.145231,-40.000969,-0.423956,418256.922257,0.983759,19.858194,3.149406,2.798757,0.061568,0.077872,168.445259,32.000000,183.876334,169.345918,170.753371,151.263214,32.000000,146.790596,67.361747,62.991649,91.101336,0.281321,52.524338,70.873418,58.918764,33.300000,28.529860,59.569854,36.675141
49.796422,59.914795,139.376021,144.597238,102.549336,98.945747,29.174231,14.253016,139.178358,1.144752,59.726952,50.630514,143.141958,139.498413,141.581673,139.241143,96.260809,137.621000,-0.000720,0.001030,32.000000,-235.754224,139.500124,-0.145110,-40.000951,-0.424010,418254.912101,0.985168,19.860872,3.149524,2.799100,0.060531,0.081977,168.468993,32.000000,183.851641,169.362835,170.823201,151.248756,32.000000,146.802081,67.366417,62.991418,91.106348,0.281321,52.528715,70.873418,58.920398,33.300000,28.529777,59.561455,36.658487
49.796956,59.917735,139.372118,144.597801,102.471230,98.945708,29.180773,14.253113,139.175886,1.144599,59.742873,50.626316,143.142158,139.497670,141.577813,139.238831,96.260875,137.620787,-0.000721,0.001029,32.000000,-235.754132,139.498944,-0.145036,-40.000991,-0.423949,418250.145351,0.987565,19.853604,3.150707,2.798741,0.059576,0.078703,168.474918,32.000000,183.851187,169.387185,170.788346,151.225447,32.000000,146.832155,67.370514,62.992051,91.110238,0.281321,52.531348,70.873418,58.913696,33.300000,28.531530,59.556744,36.676609
49.794454,59.922366,139.370942,144.598817,102.405421,98.945805,29.108331,14.253073,139.173264,1.144532,59.759244,50.626698,143.141775,139.497351,141.575143,139.237407,96.261949,137.621522,-0.000720,0.001014,32.000000,-235.754198,139.497858,-0.145009,-40.000951,-0.423980,418254.964311,0.985639,19.857772,3.151269,2.798916,0.066455,0.090906,168.460526,32.000000,183.874080,169.396498,170.674486,151.222165,32.000000,146.851534,67.374788,62.993355,91.112982,0.281321,52.535220,70.873418,58.914362,33.300000,28.535327,59.564956,36.589962
49.788763,59.928425,139.368244,144.600306,102.332778,98.945849,29.234546,14.253077,139.172065,1.144449,59.770220,50.622574,143.139952,139.495889,141.574885,139.237012,96.262794,137.619194,-0.000720,0.001017,32.000000,-235.754164,139.494568,-0.145184,-40.000943,-0.423966,418258.223158,0.985414,19.860160,3.151100,2.798808,0.065469,0.088535,168.439554,32.000000,183.894347,169.382449,170.575990,151.232980,32.000000,146.833815,67.379298,62.994266,91.115044,0.281321,52.538076,70.873418,58.919224,33.300000,28.541373,59.560806,36.677342
