OSU 80 Ton Compressor Load Stand
49.793744,59.934714,139.368005,144.602005,102.282186,98.941700,29.188447,14.253144,139.171254,1.144354,59.777051,50.621182,143.139157,139.494416,141.576577,139.233403,96.263499,137.618939,-0.000722,0.001010,32.000000,-235.754063,139.492609,-0.145015,-40.000898,-0.423991,418264.065672,0.987934,19.867380,3.150379,2.798925,0.075834,0.080539,168.440801,32.000000,183.896158,169.356342,167.831724,151.257389,32.000000,146.806678,67.383291,62.995505,91.115971,0.281321,52.542346,70.873418,58.914498,33.300000,28.547601,59.555800,36.683285
49.790851,59.940466,139.368183,144.603816,102.240445,98.929441,29.128661,14.253161,139.169096,1.144239,59.785206,50.618987,143.141199,139.490498,141.577212,139.230203,96.263742,137.616072,-0.000722,0.000999,32.000000,-235.754116,139.491549,-0.145018,-40.000855,-0.424043,418274.289880,0.983808,19.879332,3.148417,2.799191,0.065264,0.075428,168.463860,32.000000,183.878497,169.334397,163.749769,151.278481,32.000000,146.798056,67.386969,62.995642,91.115925,0.281321,52.545744,70.873418,58.915763,33.300000,28.553651,59.563875,36.676168
49.785526,59.946338,139.365586,144.605752,102.191464,98.925523,29.187882,14.252987,139.164473,1.144264,59.801556,50.613684,143.143130,139.488892,141.577172,139.228071,96.264034,137.612553,-0.000723,0.001012,32.000000,-235.754467,139.486418,-0.145116,-40.000884,-0.423987,418260.169608,0.985229,19.880463,3.147590,2.798906,0.065678,0.082823,168.491683,32.000000,183.853037,169.341054,162.440242,151.271636,32.000000,146.809185,67.391313,62.995887,91.117376,0.281321,52.549894,70.873418,58.921925,33.300000,28.559158,59.558347,36.623637
49.783105,59.952991,139.363929,144.607827,102.153095,98.913531,29.169073,14.252930,139.157980,1.143888,59.823528,50.609945,143.144365,139.483220,141.576542,139.221565,96.264471,137.608433,-0.000724,0.001031,32.000000,-235.754567,139.481577,-0.144994,-40.000911,-0.423970,418216.884169,0.987207,19.889212,3.145972,2.799072,0.061169,0.076727,168.505757,32.000000,183.848921,169.365709,162.443467,151.245372,32.000000,146.834753,67.394309,62.997204,91.118370,0.281321,52.552659,70.873418,58.922864,33.300000,28.565906,59.558367,36.548949
49.781681,59.962314,139.357749,144.610564,102.102444,98.897509,29.115925,14.252842,139.151790,1.143898,59.848732,50.606991,143.143681,139.478104,141.573940,139.212948,96.265618,137.603632,-0.000725,0.001035,32.000000,-235.754608,139.473488,-0.144913,-40.000918,-0.424002,418210.584902,0.985296,19.900595,3.143993,2.799319,0.058884,0.072717,168.490818,32.000000,183.867136,169.379536,162.349220,151.226498,32.000000,146.858949,67.396313,62.998746,91.118099,0.281321,52.555359,70.873418,58.923599,33.300000,28.574534,59.547913,36.673747
49.776293,59.973704,139.352465,144.614126,102.003533,98.873355,29.179994,14.252903,139.145153,1.143858,59.874730,50.606328,143.141724,139.472818,141.572589,139.206502,96.266644,137.597942,-0.000725,0.001055,32.000000,-235.754525,139.466582,-0.145016,-40.000902,-0.423978,418169.275728,0.985882,19.909755,3.141582,2.799422,0.060616,0.080289,168.466223,32.000000,183.895305,169.373690,162.223443,151.232663,32.000000,146.854089,67.399745,63.000673,91.117723,0.281321,52.557396,70.873418,58.929164,33.300000,28.585198,59.563107,36.686513
49.773646,59.991411,139.344937,144.620123,101.969133,98.865298,29.130727,14.252950,139.133749,1.144128,59.901466,50.601164,143.141777,139.465443,141.574721,139.197187,96.267622,137.590209,-0.000725,0.001110,32.000000,-235.754380,139.459790,-0.145205,-40.000902,-0.423915,418112.285140,0.987577,19.920553,3.138132,2.799378,0.059579,0.072220,168.457152,32.000000,183.913485,169.341683,162.196754,151.271212,32.000000,146.815738,67.404194,63.003032,91.115966,0.281321,52.559924,70.873418,58.934015,33.300000,28.602946,59.561219,36.557607
49.780070,60.000837,139.340615,144.623471,101.940953,98.857120,29.138843,14.252959,139.129283,1.144033,59.910718,50.598379,143.143353,139.460411,141.575517,139.193607,96.268023,137.585271,-0.000726,0.001103,32.000000,-235.754463,139.454179,-0.145211,-40.000915,-0.423861,418026.125079,0.985315,19.937523,3.134379,2.799575,0.059626,0.076530,168.473793,32.000000,183.899082,169.327312,162.267637,151.282825,32.000000,146.804145,67.405417,63.004329,91.114960,0.281321,52.561386,70.873418,58.931400,33.300000,28.612744,59.562724,36.616374
49.779193,60.013886,139.333460,144.628869,101.856615,98.857181,29.181633,14.252890,139.121938,1.144154,59.923914,50.596216,143.146537,139.456200,141.576998,139.185888,96.267059,137.578038,-0.000727,0.001122,32.000000,-235.754678,139.449380,-0.144964,-40.000946,-0.423848,418014.327040,0.987005,19.957972,3.129693,2.799573,0.061313,0.075098,168.502354,32.000000,183.875362,169.323927,162.378148,151.285001,32.000000,146.811269,67.407591,63.005430,91.113342,0.281321,52.562662,70.873418,58.926891,33.300000,28.626726,59.561200,36.666851
49.774857,60.024655,139.328149,144.633826,101.737409,98.857105,29.162606,14.252805,139.116907,1.144182,59.935452,50.594651,143.149292,139.451604,141.577129,139.180793,96.266226,137.571728,-0.000728,0.001133,32.000000,-235.754834,139.442268,-0.144999,-40.000951,-0.423749,417986.958574,0.986533,19.960744,3.126925,2.799125,0.061761,0.085964,168.518970,32.000000,183.863630,169.343021,162.421957,151.266240,32.000000,146.834762,67.409489,63.007049,91.111888,0.281321,52.564662,70.873418,58.932328,33.300000,28.639186,59.564012,36.589375
49.778032,60.032951,139.322627,144.638267,101.740582,98.861414,29.124342,14.252778,139.113152,1.144190,59.943207,50.595272,143.149890,139.446385,141.575688,139.177221,96.266869,137.567839,-0.000729,0.001157,32.000000,-235.754962,139.437662,-0.145255,-40.000940,-0.423754,418006.614793,0.985140,19.974703,3.124421,2.799030,0.061788,0.069460,168.507195,32.000000,183.871717,169.365340,162.364400,151.241575,32.000000,146.866847,67.410838,63.009435,91.110203,0.281321,52.566417,70.873418,58.933893,33.300000,28.649307,59.562635,36.621143
49.777411,60.038582,139.318174,144.642116,101.757893,98.857713,29.168028,14.252870,139.109147,1.144496,59.946225,50.596708,143.148748,139.440551,141.575505,139.173974,96.267964,137.560664,-0.000731,0.001172,32.000000,-235.754948,139.433542,-0.145230,-40.000936,-0.423794,418024.305612,0.985904,19.989961,3.122228,2.799167,0.059064,0.080062,168.484210,32.000000,183.896144,169.371003,162.241448,151.237733,32.000000,146.885135,67.412255,63.011663,91.108313,0.281321,52.568612,70.873418,58.929435,33.300000,28.655289,59.554010,36.619235
49.772364,60.042044,139.313450,144.646144,101.732730,98.841368,29.131232,14.252715,139.103203,1.144392,59.947764,50.592612,143.148586,139.431352,141.578354,139.168985,96.269106,137.551276,-0.000732,0.001164,32.000000,-235.755048,139.421548,-0.145078,-40.000965,-0.423770,418049.685469,0.987195,19.994970,3.119720,2.798878,0.063232,0.070736,168.465663,32.000000,183.919632,169.345541,162.162060,151.264695,32.000000,146.858529,67.414278,63.014432,91.105486,0.281321,52.571795,70.873418,58.934083,33.300000,28.660130,59.568910,36.563843
49.774818,60.043940,139.311107,144.647879,101.677394,98.833347,29.178612,14.252762,139.097225,1.144133,59.951103,50.590609,143.149423,139.425921,141.580377,139.165316,96.269156,137.546135,-0.000732,0.001175,32.000000,-235.754978,139.417111,-0.145110,-40.000994,-0.423753,418039.524886,0.985708,20.001243,3.115186,2.798823,0.056434,0.072711,168.475690,32.000000,183.909323,169.329527,162.217794,151.278423,32.000000,146.842768,67.414722,63.015933,91.103897,0.281321,52.573353,70.873418,58.936223,33.300000,28.662116,59.558200,36.695317
49.764649,60.048419,139.301423,144.650661,101.514744,98.833316,29.169989,14.252656,139.088299,1.144096,59.967806,50.584474,143.152415,139.417622,141.582773,139.156199,96.268832,137.536899,-0.000733,0.001152,32.000000,-235.755159,139.405089,-0.145015,-40.000980,-0.423724,417975.980087,0.986909,20.009933,3.109540,2.799012,0.063893,0.076917,168.501733,32.000000,183.886344,169.320923,162.333992,151.291937,32.000000,146.844670,67.414780,63.017473,91.102635,0.281321,52.574681,70.873418,58.941514,33.300000,28.665233,59.563373,36.684826
49.755568,60.061097,139.286775,144.655366,101.336827,98.821319,29.129669,14.252623,139.075235,1.144058,60.006207,50.577103,143.157249,139.404082,141.584324,139.143447,96.267361,137.523809,-0.000735,0.001192,32.000000,-235.755302,139.387267,-0.144750,-40.000935,-0.423660,417942.198364,0.985178,20.009287,3.107025,2.798827,0.059671,0.080754,168.524396,32.000000,183.861936,169.342281,162.423573,151.267778,32.000000,146.875135,67.413837,63.019333,91.101932,0.281321,52.574536,70.873418,58.955909,33.300000,28.676230,59.558446,36.509184
49.750645,60.075886,139.273470,144.660070,101.238580,98.801171,29.154209,14.252643,139.061974,1.143839,60.040252,50.569767,143.160200,139.393337,141.581813,139.130150,96.267720,137.512999,-0.000737,0.001204,32.000000,-235.755306,139.373155,-0.144638,-40.000897,-0.423734,417955.085415,0.985702,20.024298,3.102920,2.799204,0.059925,0.072214,168.518988,32.000000,183.862519,169.365612,162.366367,151.239528,32.000000,146.902057,67.412464,63.021279,91.099557,0.281321,52.573246,70.873418,58.964447,33.300000,28.691855,59.557354,36.693410
49.746390,60.093881,139.261419,144.666179,101.195886,98.789059,29.177481,14.252678,139.050231,1.143867,60.071580,50.568001,143.161726,139.383162,141.581902,139.116819,96.269311,137.502088,-0.000737,0.001219,32.000000,-235.755269,139.359546,-0.144606,-40.000894,-0.423742,417929.282006,0.987177,20.046381,3.098113,2.799421,0.059189,0.081603,168.493730,32.000000,183.890211,169.374910,162.243733,151.237760,32.000000,146.924629,67.412098,63.023706,91.096518,0.281321,52.572590,70.873418,58.974265,33.300000,28.709760,59.553214,36.681084
49.739426,60.111734,139.249052,144.672968,101.177710,98.777020,29.122704,14.252658,139.038951,1.143770,60.095898,50.564583,143.163117,139.372021,141.584181,139.104075,96.269808,137.492145,-0.000738,0.001239,32.000000,-235.755325,139.346901,-0.144840,-40.000905,-0.423681,417865.476585,0.986291,20.066271,3.092569,2.799430,0.060232,0.080254,168.475645,32.000000,183.911010,169.353004,162.160334,151.260400,32.000000,146.903093,67.411647,63.025239,91.092086,0.281321,52.571196,70.873418,58.979205,33.300000,28.728765,59.558643,36.479691
49.742148,60.128559,139.236412,144.680051,101.103981,98.756696,29.186421,14.252676,139.026726,1.143774,60.107796,50.559931,143.165514,139.360078,141.586605,139.092522,96.269565,137.481000,-0.000737,0.001244,32.000000,-235.755172,139.335009,-0.144732,-40.000927,-0.423655,417836.495135,0.985523,20.088675,3.085744,2.799428,0.068091,0.078541,168.482061,32.000000,183.911513,169.329119,162.216273,151.280341,32.000000,146.876385,67.410708,63.026044,91.086080,0.281321,52.570470,70.873418,58.983523,33.300000,28.747684,59.568379,36.724371
49.739135,60.143471,139.224393,144.687039,101.170518,98.752644,29.171524,14.252672,139.014694,1.143738,60.117265,50.555345,143.169238,139.348431,141.587814,139.081207,96.268088,137.469985,-0.000738,0.001271,32.000000,-235.755143,139.323208,-0.144764,-40.000932,-0.423651,417812.213297,0.987455,20.113742,3.080477,2.799571,0.059695,0.076618,168.506181,32.000000,183.884157,169.314767,162.345912,151.296886,32.000000,146.883636,67.409252,63.026581,91.079613,0.281321,52.568702,70.873418,58.988870,33.300000,28.763671,59.561563,36.648656
49.740937,60.154130,139.212744,144.693357,101.238595,98.748631,29.140523,14.252633,139.004989,1.143504,60.125812,50.551968,143.175142,139.337807,141.589387,139.067095,96.266852,137.459843,-0.000738,0.001273,32.000000,-235.755162,139.312116,-0.144872,-40.000929,-0.423522,417746.008941,0.985081,20.127746,3.075374,2.799164,0.060938,0.081373,168.524421,32.000000,183.863616,169.329039,162.433187,151.279506,32.000000,146.902330,67.407946,63.027381,91.073936,0.281321,52.567854,70.873418,58.986061,33.300000,28.776752,59.561917,36.734569
49.737001,60.162096,139.202228,144.698972,101.221720,98.736414,29.190405,14.252571,138.994167,1.143402,60.134436,50.550140,143.179453,139.327773,141.589064,139.056193,96.266528,137.450608,-0.000738,0.001298,32.000000,-235.755297,139.302308,-0.144881,-40.000925,-0.423513,417752.715669,0.985649,20.145781,3.071566,2.799092,0.065298,0.082302,168.527712,32.000000,183.863800,169.359035,162.412704,151.247750,32.000000,146.933753,67.406546,63.027878,91.067022,0.281321,52.566613,70.873418,59.000191,33.300000,28.786991,59.553666,36.706249
49.729582,60.168017,139.191594,144.703910,101.202598,98.728323,29.152274,14.252472,138.983476,1.143428,60.140623,50.547257,143.182306,139.317872,141.590052,139.045884,96.267045,137.438529,-0.000740,0.001313,32.000000,-235.755440,139.289325,-0.144788,-40.000894,-0.423458,417750.329649,0.986646,20.154574,3.067936,2.798756,0.058544,0.077862,168.498499,32.000000,183.887429,169.370711,162.301289,151.235711,32.000000,146.961242,67.404922,63.029216,91.059545,0.281321,52.565837,70.873418,59.012026,33.300000,28.794450,59.560501,36.497739
49.724553,60.172543,139.182256,144.708195,101.167203,98.728252,29.127282,14.252516,138.972248,1.143441,60.145423,50.547685,143.184190,139.307318,141.593719,139.034049,96.268469,137.429992,-0.000741,0.001358,32.000000,-235.755486,139.278883,-0.144796,-40.000886,-0.423421,417711.376445,0.984944,20.166617,3.063829,2.798766,0.065629,0.076120,168.472442,32.000000,183.911948,169.361157,162.193687,151.250448,32.000000,146.964457,67.403833,63.030774,91.052807,0.281321,52.564961,70.873418,59.017971,33.300000,28.799748,59.558170,36.627599
49.724284,60.176484,139.171775,144.712061,101.131651,98.712177,29.180805,14.252412,138.960407,1.143030,60.144140,50.545384,143.186097,139.295694,141.597247,139.023985,96.268519,137.419053,-0.000743,0.001373,32.000000,-235.755438,139.269131,-0.144777,-40.000929,-0.423435,417688.803144,0.986329,20.180228,3.057516,2.798970,0.071326,0.079564,168.466356,32.000000,183.922711,169.334174,162.199311,151.282030,32.000000,146.936532,67.401765,63.031976,91.044613,0.281321,52.563910,70.873418,59.023690,33.300000,28.804655,59.560393,36.668098
49.718396,60.180594,139.161531,144.715687,101.156229,98.695939,29.160103,14.252348,138.950558,1.143275,60.142240,50.544917,143.190073,139.286077,141.600584,139.013449,96.267664,137.408073,-0.000745,0.001403,32.000000,-235.755490,139.256570,-0.144948,-40.000939,-0.423458,417694.712777,0.987296,20.189964,3.051995,2.799065,0.057851,0.082753,168.486852,32.000000,183.894634,169.320692,162.316886,151.300906,32.000000,146.920729,67.400601,63.032700,91.036602,0.281321,52.563000,70.873418,59.035167,33.300000,28.809461,59.557846,36.653645
49.717995,60.184851,139.150667,144.719155,101.119683,98.683762,29.134084,14.252374,138.938743,1.143219,60.147502,50.543171,143.194262,139.277512,141.603991,139.001437,96.266733,137.396182,-0.000746,0.001397,32.000000,-235.755496,139.247763,-0.144957,-40.000931,-0.423362,417631.209076,0.985341,20.194184,3.046696,2.798869,0.058604,0.086124,168.510713,32.000000,183.867386,169.324200,162.420230,151.302885,32.000000,146.932460,67.399406,63.032457,91.030466,0.281321,52.561437,70.873418,59.040685,33.300000,28.814458,59.565379,36.656433
49.711619,60.189228,139.140069,144.722544,101.105620,98.671563,29.172090,14.252324,138.928999,1.143198,60.154065,50.539000,143.198019,139.268764,141.605126,138.988841,96.267158,137.384529,-0.000746,0.001422,32.000000,-235.755587,139.237189,-0.145239,-40.000933,-0.423327,417572.978898,0.986017,20.204397,3.042282,2.798995,0.061722,0.071829,168.521921,32.000000,183.857994,169.354619,162.441005,151.276221,32.000000,146.968424,67.397012,63.032997,91.024496,0.281321,52.560225,70.873418,59.052677,33.300000,28.819660,59.559144,36.661642
49.704821,60.193160,139.131411,144.725716,101.117790,98.659254,29.161827,14.252250,138.918383,1.143060,60.157786,50.539088,143.201671,139.256668,141.605223,138.979588,96.267844,137.375345,-0.000747,0.001471,32.000000,-235.755702,139.228599,-0.145256,-40.000932,-0.423250,417529.275619,0.986796,20.209069,3.037506,2.798799,0.057884,0.075640,168.504364,32.000000,183.870390,169.377885,162.346106,151.257478,32.000000,146.990847,67.395116,63.034421,91.018237,0.281321,52.559162,70.873418,59.067708,33.300000,28.824567,59.561416,36.453719
49.700431,60.196202,139.124553,144.728625,101.138866,98.646998,29.147998,14.252097,138.910415,1.143140,60.158073,50.538581,143.202367,139.245902,141.606711,138.972698,96.269003,137.366238,-0.000748,0.001472,32.000000,-235.755951,139.221951,-0.145112,-40.000877,-0.423233,417485.959774,0.985538,20.220056,3.031488,2.798945,0.066226,0.076015,168.471952,32.000000,183.896280,169.383767,162.229557,151.264929,32.000000,147.005163,67.392997,63.035044,91.011612,0.281321,52.558471,70.873418,59.077468,33.300000,28.828869,59.556489,36.615127
49.700567,60.198439,139.118155,144.731278,101.222565,98.634729,29.152218,14.252143,138.903874,1.143125,60.153337,50.535739,143.203109,139.236021,141.610683,138.965194,96.269300,137.356946,-0.000750,0.001471,32.000000,-235.755901,139.211796,-0.145101,-40.000894,-0.423224,417441.880799,0.985921,20.231035,3.026393,2.799153,0.062626,0.072802,168.455282,32.000000,183.914147,169.357968,162.179201,151.295481,32.000000,146.981838,67.391224,63.035504,91.004452,0.281321,52.558282,70.873418,59.088854,33.300000,28.832254,59.555171,36.648802
49.704991,60.199956,139.110539,144.733680,101.265254,98.622732,29.169795,14.252257,138.896437,1.143099,60.145295,50.533169,143.205298,139.225204,141.614851,138.956912,96.269314,137.346953,-0.000751,0.001477,32.000000,-235.755886,139.204555,-0.144980,-40.000891,-0.423195,417394.624770,0.986370,20.238629,3.020863,2.799263,0.057559,0.070974,168.463370,32.000000,183.899562,169.341613,162.268198,151.324210,32.000000,146.951663,67.389339,63.035580,90.996091,0.281321,52.557875,70.873418,59.089161,33.300000,28.834521,59.551217,36.511972
49.698948,60.200986,139.100940,144.736023,101.220089,98.614588,29.157083,14.252111,138.888581,1.143149,60.143351,50.529648,143.211109,139.214996,141.618094,138.951191,96.268101,137.334670,-0.000750,0.001490,32.000000,-235.756088,139.194168,-0.145128,-40.000927,-0.423126,417344.774837,0.986107,20.240724,3.016106,2.799126,0.063604,0.076798,168.490930,32.000000,183.870348,169.342135,165.143623,151.333009,32.000000,146.957274,67.388548,63.035207,90.989011,0.281321,52.556474,70.873418,59.099805,33.300000,28.836455,59.563501,36.652177
49.694270,60.202451,139.091554,144.738405,101.219517,98.606507,29.152823,14.251984,138.881701,1.143178,60.145572,50.529063,143.214246,139.207728,141.620563,138.944631,96.265726,137.323836,-0.000752,0.001482,32.000000,-235.756195,139.187353,-0.145270,-40.000979,-0.423009,417293.099268,0.985300,20.237654,3.011293,2.798724,0.052796,0.074401,168.505907,32.000000,183.854358,169.364253,169.394148,151.312210,32.000000,146.994723,67.387103,63.035199,90.982442,0.281321,52.555209,70.873418,59.111209,33.300000,28.838450,59.563393,36.665017
49.694544,60.204097,139.082476,144.740807,101.233843,98.598311,29.173309,14.252030,138.873158,1.143058,60.145105,50.528445,143.217939,139.199132,141.620418,138.938502,96.265054,137.317297,-0.000752,0.001482,32.000000,-235.756143,139.180520,-0.145258,-40.000993,-0.423002,417265.971948,0.985783,20.244950,3.006609,2.798871,0.063783,0.080973,168.501248,32.000000,183.857525,169.395144,170.745321,151.286443,32.000000,147.013596,67.385443,63.036036,90.974144,0.281321,52.553506,70.873418,59.116826,33.300000,28.840903,59.559783,36.562082
49.693854,60.205672,139.074977,144.743209,101.208538,98.600071,29.169902,14.252013,138.867706,1.143202,60.138948,50.527890,143.219805,139.192576,141.620241,138.933584,96.265082,137.309591,-0.000752,0.001467,32.000000,-235.756167,139.173324,-0.145368,-40.000961,-0.422990,417240.899074,0.985952,20.251264,3.003782,2.798945,0.066406,0.074399,168.474844,32.000000,183.880883,169.413163,170.624754,151.276805,32.000000,147.032082,67.385343,63.036429,90.965696,0.281321,52.552584,70.873418,59.129289,33.300000,28.843250,59.553145,36.705882
49.694463,60.204171,139.069284,144.745100,101.185854,98.599885,29.164689,14.252104,138.861299,1.143060,60.125045,50.527973,143.220147,139.187487,141.623183,138.929998,96.265316,137.302634,-0.000753,0.001473,32.000000,-235.756008,139.168622,-0.145434,-40.000960,-0.422925,417208.850685,0.985176,20.252628,3.001315,2.798747,0.066126,0.074158,168.457446,32.000000,183.896781,169.397411,170.541865,151.299184,32.000000,147.020867,67.385332,63.036423,90.957687,0.281321,52.551624,70.873418,59.135097,33.300000,28.843464,59.567051,36.611238
49.687926,60.200253,139.065210,144.746428,101.228891,98.599877,29.144406,14.252013,138.855445,1.143204,60.105466,50.527724,143.222981,139.181588,141.628131,138.924600,96.265888,137.296326,-0.000752,0.001470,32.000000,-235.756167,139.162709,-0.145357,-40.000953,-0.422918,417218.752553,0.985328,20.254917,2.997586,2.798635,0.063455,0.073927,168.460280,32.000000,183.894732,169.374716,170.590976,151.326442,32.000000,146.998284,67.385047,63.037153,90.949227,0.281321,52.551946,70.873418,59.145454,33.300000,28.841347,59.565822,36.643300
49.693377,60.194323,139.059052,144.747215,101.213545,98.595791,29.140436,14.252016,138.850375,1.143196,60.086551,50.528814,143.225949,139.176947,141.631419,138.920889,96.264220,137.290759,-0.000751,0.001464,32.000000,-235.756182,139.154905,-0.145407,-40.000959,-0.422891,417214.950415,0.985485,20.252785,2.994011,2.798486,0.054636,0.076495,168.489862,32.000000,183.864516,169.370090,170.714919,151.334298,32.000000,146.993936,67.383934,63.036913,90.940340,0.281321,52.551365,70.873418,59.150039,33.300000,28.836695,59.552388,36.656066
49.687896,60.186788,139.053134,144.747483,101.252848,98.591856,29.183348,14.252101,138.845891,1.143022,60.071773,50.527637,143.229366,139.171762,141.634004,138.914708,96.261354,137.287913,-0.000751,0.001488,32.000000,-235.756042,139.149673,-0.145143,-40.000937,-0.422939,417213.422744,0.986303,20.255645,2.990410,2.798773,0.063922,0.077919,168.509953,32.000000,183.843262,169.382006,170.805090,151.324471,32.000000,147.016111,67.383798,63.035680,90.931831,0.281321,52.550862,70.873418,59.161587,33.300000,28.829513,59.563304,36.639925
49.683408,60.178767,139.048390,144.747064,101.287650,98.579634,29.154089,14.252157,138.841253,1.143022,60.061835,50.529059,143.230916,139.165586,141.634059,138.909928,96.259152,137.285623,-0.000752,0.001490,32.000000,-235.755878,139.143445,-0.145265,-40.000934,-0.422841,417187.864992,0.986262,20.244061,2.989405,2.798342,0.065932,0.081134,168.516375,32.000000,183.841449,169.411624,170.793840,151.297283,32.000000,147.038057,67.382642,63.035308,90.922807,0.281321,52.550391,70.873418,59.176584,33.300000,28.821968,59.559636,36.686807
49.686263,60.171630,139.043552,144.746612,101.302943,98.567711,29.129220,14.252294,138.836375,1.143015,60.055232,50.527453,143.231690,139.160526,141.633611,138.903720,96.258176,137.278788,-0.000752,0.001512,32.000000,-235.755728,139.138405,-0.145132,-40.000921,-0.422849,417170.778639,0.984872,20.242211,2.990905,2.798531,0.065486,0.077839,168.492765,32.000000,183.861432,169.434412,170.681459,151.280248,32.000000,147.051472,67.381311,63.034928,90.913150,0.281321,52.550110,70.873418,59.183724,33.300000,28.814687,59.559311,36.620776
49.678468,60.165588,139.038843,144.746222,101.273146,98.563326,29.185009,14.252248,138.829411,1.142793,60.046389,50.526579,143.230091,139.154688,141.635061,138.896712,96.258059,137.269816,-0.000752,0.001520,32.000000,-235.755695,139.131618,-0.145091,-40.000941,-0.422819,417115.241328,0.985816,20.238844,2.992007,2.798689,0.057832,0.075770,168.471246,32.000000,183.887582,169.429934,170.569519,151.289735,32.000000,147.042215,67.380512,63.033167,90.903841,0.281321,52.549748,70.873418,59.195455,33.300000,28.808304,59.555692,36.667731
49.676121,60.160847,139.030703,144.745987,101.270557,98.558946,29.153536,14.252041,138.822198,1.142530,60.039395,50.521197,143.229573,139.148019,141.638709,138.889807,96.258203,137.264872,-0.000751,0.001533,32.000000,-235.755912,139.123283,-0.145138,-40.000929,-0.422714,417055.957429,0.986457,20.228747,2.989700,2.798430,0.064229,0.080962,168.463962,32.000000,183.900241,169.399593,170.568046,151.319108,32.000000,147.015890,67.380943,63.031885,90.894104,0.281321,52.548726,70.873418,59.210199,33.300000,28.803936,59.566855,36.494584
49.671176,60.157896,139.024687,144.746381,101.246170,98.558990,29.160204,14.252161,138.814468,1.142517,60.036159,50.516367,143.232199,139.141267,141.641781,138.880751,96.256218,137.257839,-0.000752,0.001559,32.000000,-235.755739,139.118225,-0.145310,-40.000909,-0.422750,417034.717147,0.984681,20.230788,2.985507,2.798775,0.057736,0.085133,168.484416,32.000000,183.876659,169.385917,170.672797,151.333499,32.000000,146.992722,67.380279,63.030041,90.884489,0.281321,52.547623,70.873418,59.222402,33.300000,28.800796,59.558505,36.672500
49.667023,60.156577,139.013736,144.747159,101.203167,98.558956,29.194656,14.252211,138.808574,1.142418,60.038661,50.511415,143.235785,139.134682,141.643407,138.871938,96.253111,137.249162,-0.000752,0.001576,32.000000,-235.755686,139.112021,-0.145068,-40.000860,-0.422726,417010.941113,0.985739,20.228481,2.982990,2.798743,0.058409,0.078655,168.509801,32.000000,183.849313,169.391081,170.784570,151.329555,32.000000,146.992255,67.380375,63.027398,90.876661,0.281321,52.545551,70.873418,59.236497,33.300000,28.799116,59.567858,36.389962
49.665877,60.156838,139.006589,144.748353,101.209522,98.546799,29.158385,14.252218,138.799327,1.142294,60.044663,50.507214,143.237804,139.124742,141.643257,138.862685,96.250991,137.240907,-0.000752,0.001618,32.000000,-235.755651,139.104992,-0.145082,-40.000880,-0.422752,417014.079175,0.985615,20.230660,2.981596,2.798901,0.059743,0.080142,168.520314,32.000000,183.844318,169.414315,170.813830,151.299395,32.000000,147.020339,67.380550,63.025678,90.869899,0.281321,52.543667,70.873418,59.250467,33.300000,28.799134,59.557207,36.609478
49.661204,60.158627,138.996521,144.749993,101.161349,98.534470,29.185673,14.252160,138.791293,1.142335,60.054373,50.502112,143.237794,139.116609,141.640108,138.852704,96.249913,137.231660,-0.000751,0.001601,32.000000,-235.755646,139.096525,-0.145183,-40.000913,-0.422756,417021.274135,0.984538,20.233649,2.980536,2.798914,0.066414,0.088202,168.502811,32.000000,183.858630,169.433625,170.727654,151.279300,32.000000,147.034954,67.380951,63.024471,90.862469,0.281321,52.541423,70.873418,59.260264,33.300000,28.801540,59.557551,36.583799
49.656652,60.161537,138.990232,144.751993,101.071437,98.526247,29.174310,14.252238,138.782727,1.142305,60.060800,50.499206,143.236814,139.106490,141.639972,138.845030,96.249637,137.221874,-0.000751,0.001605,32.000000,-235.755546,139.089218,-0.145223,-40.000971,-0.422694,416974.437208,0.985667,20.235099,2.978690,2.798835,0.060683,0.081626,168.476139,32.000000,183.887505,169.442409,170.606777,151.278245,32.000000,147.032219,67.381803,63.023779,90.856380,0.281321,52.539871,70.873418,59.277767,33.300000,28.804733,59.558731,36.516008
49.658752,60.164046,138.982324,144.753815,100.919197,98.526213,29.148012,14.252212,138.774407,1.142049,60.058118,50.493662,143.236001,139.097853,141.641508,138.838402,96.248038,137.212006,-0.000752,0.001603,32.000000,-235.755632,139.079848,-0.145506,-40.001009,-0.422659,416929.678222,0.984729,20.241736,2.975326,2.798896,0.067945,0.084085,168.462186,32.000000,183.903452,169.415054,170.557413,151.302545,32.000000,147.005130,67.382039,63.022108,90.849219,0.281321,52.537889,70.873418,59.288504,33.300000,28.808115,59.563894,36.559588
49.655304,60.165423,138.974773,144.755427,100.809116,98.526242,29.154786,14.252379,138.767646,1.142095,60.051228,50.489572,143.236682,139.087361,141.642743,138.830601,96.245879,137.203634,-0.000752,0.001635,32.000000,-235.755426,139.072968,-0.145268,-40.000999,-0.422648,416901.535046,0.985137,20.249367,2.970900,2.799025,0.055813,0.073908,168.473077,32.000000,183.895848,169.390888,170.642113,151.328784,32.000000,146.972577,67.382264,63.020790,90.842126,0.281321,52.536464,70.873418,59.302261,33.300000,28.811088,59.558239,36.534790
49.649334,60.164936,138.965465,144.756800,100.799430,98.526108,29.185617,14.252332,138.761602,1.141960,60.050282,50.485673,143.239033,139.079784,141.644953,138.821676,96.243871,137.194859,-0.000753,0.001650,32.000000,-235.755565,139.062533,-0.145026,-40.000978,-0.422607,416906.053402,0.985986,20.249698,2.967758,2.798748,0.059906,0.077192,168.498597,32.000000,183.867928,169.386882,170.767054,151.338966,32.000000,146.965934,67.383448,63.018893,90.836598,0.281321,52.533578,70.873418,59.314494,33.300000,28.811153,59.560255,36.486954
49.643969,60.164170,138.957266,144.758181,100.807880,98.513889,29.148312,14.252284,138.753792,1.141782,60.054143,50.480672,143.240619,139.071382,141.645541,138.813541,96.241066,137.184371,-0.000753,0.001653,32.000000,-235.755728,139.053971,-0.145029,-40.000999,-0.422621,416914.385879,0.985836,20.254651,2.965896,2.798790,0.065224,0.078886,168.519735,32.000000,183.852004,169.408031,170.834783,151.316788,32.000000,146.989918,67.384008,63.017706,90.832475,0.281321,52.531590,70.873418,59.337953,33.300000,28.811022,59.562803,36.644474
49.640875,60.164343,138.949976,144.759634,100.697303,98.501643,29.140265,14.252288,138.744930,1.141744,60.059819,50.479333,143.241961,139.064820,141.643873,138.808180,96.240040,137.176146,-0.000754,0.001658,32.000000,-235.755767,139.045925,-0.145000,-40.000974,-0.422646,416920.575083,0.984922,20.260361,2.963687,2.798939,0.061588,0.076117,168.516510,32.000000,183.856034,169.432381,170.781887,151.296591,32.000000,147.016655,67.384826,63.016592,90.827607,0.281321,52.529225,70.873418,59.346963,33.300000,28.811280,59.557571,36.686367
49.638842,60.164931,138.943484,144.761160,100.635878,98.489463,29.179881,14.252345,138.736210,1.141735,60.059140,50.477287,143.241200,139.054768,141.643762,138.802479,96.238865,137.166845,-0.000754,0.001669,32.000000,-235.755782,139.038912,-0.144978,-40.000964,-0.422621,416876.279010,0.986175,20.265159,2.961452,2.799076,0.068649,0.081437,168.491793,32.000000,183.882333,169.440008,170.660426,151.292936,32.000000,147.025570,67.385706,63.016857,90.823048,0.281321,52.527471,70.873418,59.361027,33.300000,28.812518,59.566009,36.665383
49.641036,60.165409,138.936866,144.762758,100.676185,98.477261,29.171713,14.252250,138.730358,1.141672,60.049513,50.479262,143.240098,139.045853,141.646330,138.793692,96.236901,137.162431,-0.000753,0.001684,32.000000,-235.755949,139.032993,-0.145121,-40.000979,-0.422578,416828.790393,0.986393,20.268544,2.958527,2.799104,0.057151,0.067972,168.476440,32.000000,183.898460,169.422502,170.577851,151.314003,32.000000,147.004445,67.387948,63.017333,90.818994,0.281321,52.525624,70.873418,59.376491,33.300000,28.813587,59.546005,36.670446
49.637090,60.162524,138.928673,144.763796,100.755425,98.465165,29.155238,14.252184,138.724782,1.141528,60.032081,50.477574,143.239202,139.036748,141.648040,138.789791,96.234990,137.156412,-0.000752,0.001649,32.000000,-235.756118,139.027937,-0.145071,-40.000969,-0.422525,416780.715045,0.984978,20.271241,2.955230,2.799088,0.069415,0.076515,168.483145,32.000000,183.899678,169.395892,170.625930,151.343565,32.000000,146.970123,67.389817,63.016973,90.813438,0.281321,52.523309,70.873418,59.391044,33.300000,28.812319,59.570434,36.508818
49.634215,60.157594,138.924816,144.764332,100.782025,98.452948,29.165442,14.252143,138.719147,1.141389,60.016247,50.476930,143.240831,139.030085,141.650274,138.785579,96.232481,137.150564,-0.000753,0.001645,32.000000,-235.756312,139.021889,-0.144797,-40.000977,-0.422431,416732.504358,0.985085,20.269443,2.955074,2.798831,0.063598,0.082550,168.511916,32.000000,183.872345,169.384195,170.745408,151.357088,32.000000,146.965062,67.392134,63.016332,90.808640,0.281321,52.521552,70.873418,59.403248,33.300000,28.808809,59.554541,36.673967
49.637162,60.151112,138.918567,144.764418,100.720557,98.453132,29.213455,14.252204,138.711239,1.141215,60.006554,50.475597,143.244172,139.023697,141.652341,138.778719,96.230463,137.146243,-0.000751,0.001630,32.000000,-235.756300,139.015785,-0.144621,-40.000965,-0.422388,416683.703827,0.985599,20.270652,2.954092,2.798888,0.069771,0.073440,168.537016,32.000000,183.848987,169.398631,170.834321,151.352460,32.000000,146.979754,67.393842,63.016299,90.805625,0.281321,52.519811,70.873418,59.417021,33.300000,28.803150,59.562468,36.543960
49.640744,60.143569,138.915312,144.764109,100.732412,98.453336,29.143605,14.252268,138.706577,1.141373,59.996863,50.470811,143.245751,139.019252,141.651370,138.774837,96.227551,137.143018,-0.000751,0.001660,32.000000,-235.756245,139.008952,-0.144779,-40.000978,-0.422349,416631.798649,0.985182,20.268707,2.953792,2.798973,0.066332,0.076319,168.547156,32.000000,183.845427,169.423784,170.826397,151.322901,32.000000,147.014337,67.394411,63.016946,90.802197,0.281321,52.518912,70.873418,59.423173,33.300000,28.795811,59.565488,36.487541
49.638025,60.135936,138.909918,144.763481,100.709578,98.453257,29.163016,14.252312,138.702849,1.141076,59.987101,50.467173,143.244877,139.012887,141.649383,138.774458,96.224744,137.138013,-0.000751,0.001675,32.000000,-235.756149,139.005340,-0.144735,-40.000955,-0.422292,416625.931952,0.983484,20.259167,2.953733,2.798681,0.066693,0.077648,168.525601,32.000000,183.870546,169.437263,170.723628,151.309468,32.000000,147.038596,67.394355,63.017594,90.798153,0.281321,52.517241,70.873418,59.436265,33.300000,28.788383,59.567877,36.508597
49.638773,60.128676,138.904065,144.762742,100.723788,98.453462,29.177471,14.252384,138.698727,1.141247,59.980404,50.465082,143.242917,139.008898,141.650616,138.770989,96.223600,137.131818,-0.000751,0.001666,32.000000,-235.756012,138.998469,-0.144784,-40.000946,-0.422243,416620.509295,0.985745,20.247907,2.955094,2.798413,0.063448,0.077618,168.500772,32.000000,183.895914,169.432509,170.616998,151.319516,32.000000,147.032302,67.394841,63.018508,90.796103,0.281321,52.515674,70.873418,59.449796,33.300000,28.781092,59.561318,36.505809
49.631741,60.122485,138.897068,144.762053,100.722726,98.453714,29.171463,14.252494,138.694015,1.140971,59.973645,50.461323,143.241726,139.004659,141.653897,138.764763,96.221854,137.128447,-0.000752,0.001686,32.000000,-235.755825,138.989168,-0.144801,-40.000958,-0.422242,416617.123505,0.985127,20.243094,2.955495,2.798458,0.057798,0.075817,168.493838,32.000000,183.908053,169.405823,170.619019,151.341667,32.000000,146.998219,67.395722,63.019097,90.794836,0.281321,52.513715,70.873418,59.469179,33.300000,28.774165,59.556007,36.679837
49.625103,60.118058,138.887738,144.761576,100.684163,98.453756,29.146090,14.252596,138.688914,1.140522,59.969349,50.456614,143.242981,139.000021,141.656477,138.759034,96.219302,137.122317,-0.000752,0.001720,32.000000,-235.755668,138.983681,-0.144780,-40.000968,-0.422210,416610.365999,0.984606,20.235059,2.953661,2.798298,0.062180,0.077352,168.516253,32.000000,183.884799,169.385449,170.730314,151.358169,32.000000,146.981284,67.396755,63.019838,90.794450,0.281321,52.510400,70.873418,59.484515,33.300000,28.769975,59.566609,36.394438
49.620418,60.116797,138.878662,144.761433,100.602466,98.453622,29.159830,14.252489,138.680831,1.140102,59.973956,50.452259,143.245610,138.994153,141.658555,138.754750,96.215651,137.118547,-0.000751,0.001709,32.000000,-235.755837,138.977225,-0.144751,-40.000971,-0.422251,416611.591326,0.984949,20.236165,2.953787,2.798553,0.057111,0.074737,168.546694,32.000000,183.859699,169.389867,170.838812,151.357739,32.000000,146.984836,67.396938,63.020361,90.796953,0.281321,52.507194,70.873418,59.503787,33.300000,28.767970,59.564947,36.494731
49.615063,60.117036,138.871357,144.761604,100.579829,98.453598,29.156148,14.252481,138.671778,1.139977,59.981735,50.450160,143.246050,138.986614,141.658161,138.746610,96.212457,137.115140,-0.000752,0.001703,32.000000,-235.755774,138.973006,-0.144690,-40.000969,-0.422281,416614.631418,0.985940,20.238628,2.953394,2.798740,0.060161,0.079273,168.561147,32.000000,183.850729,169.413053,170.877787,151.328197,32.000000,147.018096,67.397517,63.021818,90.800357,0.281321,52.504297,70.873418,59.524590,33.300000,28.767841,59.548867,36.526646
49.607899,60.118185,138.863557,144.762000,100.610329,98.453751,29.183956,14.252535,138.662211,1.139973,59.989329,50.445145,143.247125,138.979824,141.654825,138.741741,96.210118,137.107290,-0.000751,0.001702,32.000000,-235.755711,138.965082,-0.144610,-40.000930,-0.422293,416622.520969,0.985573,20.242231,2.955232,2.798821,0.053420,0.070527,168.549490,32.000000,183.866121,169.435703,170.794541,151.304002,32.000000,147.042460,67.397613,63.023069,90.803264,0.281321,52.501432,70.873418,59.544848,33.300000,28.769277,59.563501,36.634936
49.599196,60.119652,138.857512,144.762535,100.648373,98.453777,29.198416,14.252512,138.655914,1.139821,59.993979,50.440800,143.244465,138.969994,141.655288,138.734389,96.207649,137.100669,-0.000751,0.001707,32.000000,-235.755677,138.956512,-0.144491,-40.000895,-0.422326,416631.810523,0.985815,20.248028,2.956787,2.798976,0.055646,0.076114,168.523144,32.000000,183.898000,169.437068,170.670460,151.305905,32.000000,147.048952,67.397499,63.024017,90.806364,0.281321,52.498928,70.873418,59.568927,33.300000,28.771215,59.557807,36.505956
49.597680,60.121185,138.849617,144.763355,100.648868,98.448938,29.154396,14.252538,138.646851,1.139482,60.000550,50.434185,143.242295,138.963153,141.657951,138.728034,96.205548,137.092593,-0.000750,0.001719,32.000000,-235.755617,138.949930,-0.144191,-40.000903,-0.422374,416642.762369,0.985036,20.256614,2.955354,2.799223,0.060599,0.078020,168.507494,32.000000,183.915632,169.409238,170.627020,151.326781,32.000000,147.019980,67.397269,63.024978,90.808871,0.281321,52.496064,70.873418,59.587650,33.300000,28.773204,59.555495,36.542713
49.589725,60.123944,138.841148,144.764633,100.671254,98.444083,29.159082,14.252645,138.637803,1.139389,60.006844,50.429198,143.243208,138.953781,141.660833,138.720072,96.203212,137.085735,-0.000748,0.001750,32.000000,-235.755541,138.941112,-0.144020,-40.000910,-0.422437,416655.285214,0.984742,20.267120,2.954641,2.799592,0.054951,0.065426,168.518108,32.000000,183.910192,169.383486,170.708158,151.349717,32.000000,146.994263,67.397076,63.026340,90.812057,0.281321,52.492960,70.873418,59.609640,33.300000,28.775860,59.557207,36.597005
49.583196,60.127890,138.831020,144.766340,100.608118,98.431934,29.159740,14.252760,138.627951,1.138839,60.016939,50.422977,143.244613,138.945672,141.661884,138.711985,96.198885,137.078308,-0.000750,0.001771,32.000000,-235.755456,138.935442,-0.144150,-40.000920,-0.422410,416641.259429,0.986218,20.270226,2.952859,2.799518,0.062418,0.085525,168.544710,32.000000,183.890442,169.376361,170.828414,151.360271,32.000000,146.989537,67.395782,63.025793,90.815362,0.281321,52.489065,70.873418,59.637476,33.300000,28.779802,59.560393,36.453719
49.576336,60.132985,138.821765,144.768449,100.584901,98.426306,29.157256,14.252719,138.619014,1.138540,60.031809,50.416823,143.246253,138.935451,141.661308,138.703043,96.194309,137.070461,-0.000751,0.001793,32.000000,-235.755565,138.927370,-0.144119,-40.000916,-0.422441,416633.583601,0.986191,20.281247,2.951898,2.799797,0.066322,0.079917,168.561565,32.000000,183.874767,169.396947,170.896721,151.334853,32.000000,147.008218,67.395207,63.026014,90.820032,0.281321,52.485276,70.873418,59.656688,33.300000,28.785555,59.564740,36.410799
49.570424,60.139596,138.812518,144.771077,100.568616,98.426395,29.139403,14.252706,138.610662,1.138462,60.045582,50.414058,143.247726,138.927088,141.659077,138.698731,96.191178,137.061645,-0.000750,0.001790,32.000000,-235.755598,138.919129,-0.144237,-40.000960,-0.422429,416599.854053,0.986200,20.291974,2.952653,2.799961,0.057983,0.071845,168.560770,32.000000,183.885206,169.422659,170.846492,151.308475,32.000000,147.029688,67.393971,63.027077,90.824495,0.281321,52.481444,70.873418,59.681438,33.300000,28.792379,59.554836,36.540879
49.570426,60.145620,138.804854,144.774028,100.504901,98.418269,29.165158,14.252665,138.602054,1.138192,60.053800,50.410635,143.246535,138.917920,141.657631,138.692695,96.190399,137.051347,-0.000750,0.001803,32.000000,-235.755646,138.911516,-0.144226,-40.000960,-0.422448,416595.394390,0.986391,20.304195,2.953456,2.800162,0.068429,0.078745,168.534436,32.000000,183.917161,169.432287,170.728269,151.303161,32.000000,147.049560,67.394478,63.028536,90.830171,0.281321,52.477847,70.873418,59.704037,33.300000,28.799446,59.562213,36.675361
49.574529,60.150192,138.799604,144.777083,100.529251,98.405971,29.162714,14.252665,138.595809,1.137986,60.053422,50.410006,143.244677,138.911538,141.659001,138.688116,96.188687,137.046704,-0.000750,0.001843,32.000000,-235.755678,138.906758,-0.144486,-40.000970,-0.422480,416613.637286,0.987143,20.316946,2.952348,2.800309,0.060388,0.080554,168.516570,32.000000,183.941239,169.414300,170.639175,151.320960,32.000000,147.027513,67.395349,63.028947,90.835847,0.281321,52.474715,70.873418,59.713915,33.300000,28.805921,59.562881,36.617108
49.572553,60.152451,138.796363,144.780020,100.553139,98.401835,29.138530,14.252655,138.588531,1.137918,60.042892,50.407867,143.245198,138.905711,141.662866,138.684813,96.185577,137.043916,-0.000750,0.001843,32.000000,-235.755744,138.903009,-0.144346,-40.000957,-0.422432,416587.623476,0.986206,20.322969,2.948175,2.800155,0.063460,0.079880,168.519607,32.000000,183.949870,169.387180,166.556640,151.356457,32.000000,147.000086,67.396644,63.030455,90.840235,0.281321,52.472911,70.873418,59.735123,33.300000,28.808794,59.559882,36.450270
49.569101,60.150011,138.791947,144.782154,100.619399,98.401874,29.162682,14.252805,138.584264,1.137808,60.030682,50.409337,143.249944,138.901207,141.665351,138.679968,96.181218,137.038204,-0.000749,0.001846,32.000000,-235.755475,138.899306,-0.144207,-40.000939,-0.422328,416542.265775,0.986087,20.323278,2.947656,2.799817,0.063983,0.071063,168.548670,32.000000,183.927550,169.375392,162.470478,151.372967,32.000000,146.988948,67.397332,63.031393,90.845111,0.281321,52.470031,70.873418,59.757534,33.300000,28.808409,59.563698,36.448363
49.568535,60.145961,138.787492,144.783396,100.681645,98.401840,29.161871,14.252790,138.580301,1.137591,60.019952,50.411102,143.253592,138.896382,141.667815,138.678061,96.178093,137.034769,-0.000749,0.001838,32.000000,-235.755595,138.895946,-0.144159,-40.000966,-0.422322,416534.543155,0.986913,20.327590,2.949424,2.799863,0.063735,0.073784,168.573306,32.000000,183.910827,169.387659,162.566554,151.364360,32.000000,147.001473,67.399558,63.032279,90.850734,0.281321,52.468403,70.873418,59.774691,33.300000,28.805545,59.552014,36.672500
49.569689,60.140828,138.784726,144.783926,100.740380,98.401866,29.133411,14.252852,138.573709,1.137648,60.013821,50.412690,143.255565,138.893114,141.667411,138.677326,96.175437,137.030149,-0.000748,0.001855,32.000000,-235.755570,138.891848,-0.144292,-40.000988,-0.422339,416542.270561,0.986165,20.328736,2.951036,2.799969,0.069864,0.076528,168.582508,32.000000,183.917957,169.418755,162.558186,151.343330,32.000000,147.034850,67.400601,63.033466,90.855097,0.281321,52.465923,70.873418,59.792828,33.300000,28.800989,59.563442,36.436404
49.571335,60.135140,138.781983,144.783926,100.839679,98.401825,29.178305,14.252893,138.570098,1.137467,60.009014,50.412348,143.255788,138.888779,141.666328,138.674562,96.172987,137.027125,-0.000748,0.001862,32.000000,-235.755538,138.889147,-0.144552,-40.000990,-0.422325,416542.958152,0.986194,20.325274,2.952509,2.799911,0.068143,0.073669,168.560017,32.000000,183.943066,169.437732,162.445885,151.332508,32.000000,147.059440,67.401618,63.035551,90.859034,0.281321,52.464148,70.873418,59.808592,33.300000,28.795548,59.567209,36.518649
49.566283,60.129419,138.781176,144.783340,100.944785,98.389634,29.172042,14.252855,138.568547,1.137275,59.999872,50.412129,143.253445,138.885806,141.668216,138.672477,96.171282,137.025807,-0.000747,0.001865,32.000000,-235.755534,138.886669,-0.144616,-40.001012,-0.422302,416540.715441,0.987119,20.318942,2.952944,2.799790,0.061149,0.079241,168.538046,32.000000,183.974355,169.434979,162.331368,151.342502,32.000000,147.058621,67.402790,63.037222,90.862466,0.281321,52.462336,70.873418,59.828950,33.300000,28.790064,59.560137,36.715640
49.570442,60.123522,138.778817,144.782760,101.033084,98.385600,29.138201,14.252909,138.567250,1.136939,59.985408,50.410457,143.252895,138.884485,141.672204,138.670628,96.169748,137.023745,-0.000746,0.001878,32.000000,-235.755536,138.884705,-0.144575,-40.001013,-0.422273,416536.451737,0.985549,20.311544,2.953940,2.799642,0.055505,0.068931,168.535389,32.000000,183.993557,169.410532,162.317080,151.375347,32.000000,147.033965,67.404306,63.039064,90.865345,0.281321,52.461126,70.873418,59.848529,33.300000,28.784457,59.553715,36.531708
49.568644,60.117221,138.778635,144.782221,101.113150,98.385655,29.182056,14.252982,138.567360,1.136781,59.969095,50.412073,143.254339,138.885784,141.675503,138.669753,96.166510,137.022812,-0.000746,0.001872,32.000000,-235.755416,138.888113,-0.144395,-40.000967,-0.422256,416484.335857,0.985734,20.311072,2.955009,2.799911,0.063524,0.078081,168.553455,32.000000,183.978956,169.390872,162.427007,151.395660,32.000000,147.011763,67.405261,63.039841,90.868996,0.281321,52.459501,70.873418,59.863367,33.300000,28.778646,59.552152,36.612559
49.567902,60.110288,138.777418,144.781761,101.248211,98.385694,29.146217,14.252997,138.567744,1.136406,59.954300,50.414021,143.256812,138.885627,141.679150,138.670031,96.161900,137.022913,-0.000745,0.001858,32.000000,-235.755428,138.890781,-0.144580,-40.000950,-0.422184,416459.883470,0.986732,20.300853,2.955553,2.799628,0.056228,0.073881,168.582093,32.000000,183.956646,169.392501,162.543548,151.392887,32.000000,147.018708,67.406770,63.040177,90.873624,0.281321,52.458280,70.873418,59.884070,33.300000,28.771826,59.567189,36.490476
49.566834,60.102745,138.780868,144.781100,101.231884,98.385692,29.133023,14.252995,138.568004,1.136258,59.940494,50.415440,143.258729,138.885632,141.679097,138.672128,96.158021,137.023757,-0.000746,0.001861,32.000000,-235.755429,138.891557,-0.144744,-40.000986,-0.422196,416458.879078,0.985273,20.296420,2.958341,2.799726,0.066867,0.079699,168.603158,32.000000,183.948793,169.423405,162.576908,151.366882,32.000000,147.051309,67.407440,63.040910,90.879116,0.281321,52.457994,70.873418,59.905014,33.300000,28.764557,59.561426,36.517035
49.572111,60.094713,138.780734,144.780205,101.151849,98.385710,29.178491,14.252947,138.568178,1.136280,59.933159,50.418948,143.260592,138.886722,141.678142,138.673779,96.156198,137.027391,-0.000744,0.001873,32.000000,-235.755406,138.891971,-0.144973,-40.000968,-0.422194,416459.136903,0.986483,20.290258,2.962999,2.799744,0.057819,0.071371,168.590570,32.000000,183.966777,169.447955,162.486506,151.345075,32.000000,147.070415,67.409063,63.042654,90.883604,0.281321,52.457204,70.873418,59.917111,33.300000,28.756796,59.567995,36.680350
49.567941,60.086870,138.781262,144.779172,101.186706,98.385566,29.201207,14.252886,138.567922,1.135996,59.926841,50.420433,143.260256,138.885150,141.680604,138.672862,96.155042,137.027953,-0.000745,0.001888,32.000000,-235.755483,138.892799,-0.144830,-40.001003,-0.422205,416457.946590,0.986933,20.283826,2.967286,2.799874,0.060944,0.073303,168.566841,32.000000,184.005610,169.454262,162.367798,151.342890,32.000000,147.086825,67.411195,63.044814,90.889002,0.281321,52.456507,70.873418,59.937668,33.300000,28.748497,59.561377,36.554232
49.569269,60.079896,138.779674,144.778101,101.210888,98.385694,29.130725,14.252999,138.566732,1.135779,59.918886,50.420686,143.257273,138.886806,141.684174,138.671402,96.151894,137.029264,-0.000745,0.001883,32.000000,-235.755357,138.893925,-0.144764,-40.001047,-0.422145,416447.910985,0.985259,20.270311,2.970857,2.799573,0.070213,0.084888,168.554476,32.000000,184.026412,169.432967,162.314189,151.364313,32.000000,147.059657,67.412890,63.045673,90.892460,0.281321,52.454806,70.873418,59.954833,33.300000,28.741529,59.556902,36.667438
