OSU 80 Ton Compressor Load Stand
49.573504,60.075024,138.779162,144.777080,101.255074,98.385642,29.199416,14.253102,138.567810,1.135495,59.911723,50.422426,143.257468,138.887648,141.686535,138.670561,96.150176,137.027397,-0.000746,0.001882,32.000000,-235.755243,138.896666,-0.144760,-40.001044,-0.422176,416442.109330,0.984562,20.266799,2.972282,2.799819,0.060836,0.072777,168.563894,32.000000,184.025357,169.412966,162.395316,151.380977,32.000000,147.025496,67.415158,63.045936,90.895615,0.281321,52.453642,70.873418,59.963905,33.300000,28.735998,59.568782,36.383506
49.569834,60.071790,138.778687,144.776405,101.195094,98.385726,29.157097,14.253177,138.566057,1.135228,59.910822,50.421316,143.260563,138.889193,141.689035,138.670368,96.147004,137.026648,-0.000748,0.001905,32.000000,-235.755104,138.899775,-0.144500,-40.001048,-0.422149,416438.542557,0.986898,20.258446,2.976061,2.799712,0.057940,0.079148,168.590348,32.000000,184.006157,169.408063,162.515957,151.386880,32.000000,147.027373,67.417759,63.045551,90.900301,0.281321,52.452180,70.873418,59.988729,33.300000,28.732033,59.555456,36.684679
49.570031,60.069941,138.777977,144.775984,101.177101,98.385707,29.174330,14.253132,138.564129,1.135261,59.915714,50.419781,143.261493,138.890772,141.689557,138.670226,96.142937,137.023006,-0.000747,0.001910,32.000000,-235.755049,138.896737,-0.144668,-40.001048,-0.422103,416432.906303,0.984471,20.249175,2.976881,2.799462,0.056259,0.080132,168.608076,32.000000,183.994253,169.431835,162.587567,151.363519,32.000000,147.041370,67.419612,63.045146,90.905131,0.281321,52.451315,70.873418,60.003963,33.300000,28.729764,59.565497,36.585707
49.565827,60.069224,138.776607,144.775724,101.203822,98.385589,29.163622,14.253217,138.565803,1.135267,59.926251,50.417425,143.260653,138.889507,141.687872,138.669798,96.139893,137.020325,-0.000748,0.001903,32.000000,-235.754831,138.896907,-0.144836,-40.001022,-0.422133,416437.136461,0.985972,20.249753,2.979692,2.799660,0.060920,0.077731,168.607937,32.000000,184.005741,169.461110,162.540638,151.328128,32.000000,147.061332,67.421245,63.045307,90.909536,0.281321,52.449422,70.873418,60.028031,33.300000,28.729258,59.563747,36.710798
49.561310,60.071136,138.773257,144.776143,101.217430,98.385492,29.159254,14.253224,138.562881,1.134967,59.936850,50.418671,143.258109,138.886286,141.686537,138.670170,96.138295,137.020025,-0.000748,0.001872,32.000000,-235.754917,138.896257,-0.144805,-40.001011,-0.422125,416442.315749,0.985381,20.247699,2.982008,2.799635,0.063734,0.080833,168.579695,32.000000,184.041457,169.471562,162.429548,151.314573,32.000000,147.081861,67.423031,63.045106,90.913549,0.281321,52.447692,70.873418,60.052963,33.300000,28.730578,59.559960,36.522464
49.560485,60.074241,138.771272,144.776946,101.211481,98.385537,29.160635,14.253356,138.562578,1.134685,59.943196,50.422436,143.256199,138.882406,141.687905,138.666247,96.137837,137.016183,-0.000749,0.001839,32.000000,-235.754709,138.895688,-0.144656,-40.001000,-0.422163,416449.238856,0.985831,20.251350,2.983763,2.799845,0.069285,0.067072,168.562539,32.000000,184.064313,169.458886,162.339091,151.329527,32.000000,147.053677,67.426002,63.045607,90.918912,0.281321,52.445479,70.873418,60.070894,33.300000,28.733439,59.565428,36.381819
49.562941,60.077599,138.770978,144.777998,101.132197,98.385453,29.163617,14.253384,138.563562,1.134614,59.940080,50.424591,143.255998,138.881239,141.689881,138.666194,96.135406,137.015245,-0.000749,0.001815,32.000000,-235.754743,138.894793,-0.144509,-40.001003,-0.422193,416456.991253,0.986082,20.257955,2.985217,2.800032,0.061293,0.071337,168.565798,32.000000,184.072066,169.436457,162.380244,151.354284,32.000000,147.009182,67.429575,63.045392,90.923181,0.281321,52.444209,70.873418,60.088960,33.300000,28.737553,59.561917,36.692309
49.565143,60.080270,138.772401,144.779161,101.157116,98.385380,29.199534,14.253280,138.564271,1.134358,59.930191,50.428894,143.257453,138.881358,141.691060,138.670884,96.131845,137.011674,-0.000747,0.001821,32.000000,-235.754840,138.899130,-0.144690,-40.001017,-0.422199,416462.368507,0.986062,20.261917,2.983826,2.800039,0.061401,0.076287,168.593446,32.000000,184.050532,169.423084,162.501604,151.368461,32.000000,146.995922,67.431861,63.044815,90.927361,0.281321,52.443282,70.873418,60.104229,33.300000,28.740606,59.559154,36.532002
49.570960,60.078217,138.774902,144.779538,101.153955,98.385448,29.171055,14.253270,138.565233,1.134363,59.915449,50.432039,143.259136,138.881627,141.692554,138.672462,96.127744,137.014416,-0.000746,0.001809,32.000000,-235.754811,138.901413,-0.144694,-40.001026,-0.422180,416468.931257,0.985915,20.262724,2.985807,2.799894,0.065943,0.080574,168.616238,32.000000,184.034707,169.438221,162.597021,151.362980,32.000000,147.000093,67.434049,63.044200,90.932554,0.281321,52.442988,70.873418,60.120822,33.300000,28.740383,59.550991,36.532955
49.573624,60.072059,138.777990,144.778999,101.214964,98.393468,29.163005,14.253478,138.567721,1.134603,59.898237,50.438140,143.259519,138.883276,141.691202,138.675291,96.124409,137.016907,-0.000746,0.001803,32.000000,-235.754508,138.904266,-0.144869,-40.001029,-0.422165,416477.640690,0.984660,20.263107,2.987649,2.799798,0.062349,0.076333,168.624158,32.000000,184.036939,169.468208,162.587820,151.331438,32.000000,147.026406,67.435703,63.042820,90.935941,0.281321,52.442871,70.873418,60.129180,33.300000,28.736375,59.563943,36.629507
49.577507,60.062596,138.782887,144.777580,101.258096,98.405871,29.171796,14.253465,138.573767,1.134510,59.879851,50.443381,143.258472,138.889258,141.689263,138.679791,96.121669,137.018521,-0.000746,0.001797,32.000000,-235.754583,138.907307,-0.144535,-40.000994,-0.422119,416479.308904,0.985490,20.255010,2.993069,2.799520,0.060451,0.079924,168.603112,32.000000,184.064084,169.487070,162.478782,151.313725,32.000000,147.046826,67.436932,63.042190,90.940020,0.281321,52.443455,70.873418,60.144514,33.300000,28.728066,59.562557,36.689741
49.580291,60.050626,138.787561,144.775312,101.272592,98.417981,29.140168,14.253470,138.580216,1.134277,59.856811,50.448761,143.254633,138.895283,141.689933,138.684067,96.120310,137.021880,-0.000747,0.001798,32.000000,-235.754634,138.910846,-0.144492,-40.000990,-0.422125,416510.034836,0.985768,20.246086,2.997601,2.799432,0.068300,0.078147,168.576353,32.000000,184.096603,169.484355,162.360243,151.325467,32.000000,147.034204,67.438092,63.042213,90.944325,0.281321,52.443787,70.873418,60.158881,33.300000,28.715808,59.551994,36.669639
49.594560,60.036958,138.790553,144.772098,101.263313,98.429886,29.163859,14.253545,138.586035,1.134285,59.829848,50.455318,143.252548,138.901543,141.691884,138.689288,96.119122,137.027981,-0.000746,0.001805,32.000000,-235.754590,138.915859,-0.144622,-40.001016,-0.422148,416552.905389,0.985486,20.232589,3.001119,2.799312,0.062599,0.084993,168.566589,32.000000,184.113086,169.459226,162.351972,151.353351,32.000000,146.996878,67.440518,63.041811,90.947796,0.281321,52.444014,70.873418,60.161906,33.300000,28.702327,59.573050,36.453058
49.596278,60.022746,138.795235,144.768366,101.306883,98.433765,29.168946,14.253552,138.591314,1.134343,59.803063,50.462388,143.252295,138.908188,141.693915,138.693896,96.117591,137.032933,-0.000747,0.001823,32.000000,-235.754538,138.920111,-0.144887,-40.001031,-0.422171,416589.933457,0.986585,20.217726,3.004093,2.799249,0.070038,0.077449,168.587510,32.000000,184.092332,169.444843,162.454995,151.372959,32.000000,146.971090,67.442466,63.041761,90.951767,0.281321,52.444461,70.873418,60.172398,33.300000,28.687926,59.564622,36.485927
49.597210,60.008474,138.800932,144.764109,101.378973,98.442040,29.169482,14.253497,138.597821,1.134313,59.780617,50.467331,143.252473,138.915664,141.693960,138.699753,96.113590,137.039772,-0.000748,0.001811,32.000000,-235.754720,138.926019,-0.145073,-40.001047,-0.422081,416615.822018,0.985555,20.189239,3.008215,2.798504,0.066013,0.081777,168.615861,32.000000,184.070495,169.446942,162.572284,151.377036,32.000000,146.968342,67.443292,63.039177,90.954824,0.281321,52.445253,70.873418,60.189594,33.300000,28.672909,59.559724,36.680571
49.610849,59.994625,138.806609,144.759322,101.459146,98.458293,29.140285,14.253367,138.603811,1.134474,59.766293,50.473827,143.251626,138.920093,141.693026,138.704350,96.111462,137.044732,-0.000747,0.001795,32.000000,-235.754809,138.930071,-0.145256,-40.001076,-0.422080,416615.835420,0.985348,20.173243,3.012127,2.798501,0.066016,0.082572,168.633859,32.000000,184.061648,169.477304,162.613292,151.343928,32.000000,146.988241,67.445662,63.038677,90.959912,0.281321,52.446551,70.873418,60.194604,33.300000,28.658504,59.559980,36.408891
49.613215,59.982721,138.812950,144.754192,101.465677,98.467059,29.208841,14.253504,138.611316,1.134603,59.755727,50.477255,143.251100,138.926351,141.690740,138.710659,96.110419,137.050495,-0.000746,0.001754,32.000000,-235.754621,138.935971,-0.145208,-40.001081,-0.422105,416639.810765,0.985355,20.158003,3.019419,2.798563,0.063004,0.082252,168.622840,32.000000,184.076900,169.501248,162.532681,151.317430,32.000000,147.000527,67.447467,63.038014,90.963896,0.281321,52.447735,70.873418,60.202301,33.300000,28.645403,59.551325,36.653425
49.615516,59.972125,138.818454,144.749073,101.453591,98.467730,29.194328,14.253483,138.616793,1.134524,59.750221,50.482506,143.246563,138.931465,141.689352,138.712992,96.110871,137.056366,-0.000747,0.001730,32.000000,-235.754605,138.942071,-0.145022,-40.001038,-0.422048,416686.377234,0.986171,20.129993,3.023932,2.797908,0.060019,0.078353,168.595652,32.000000,184.109351,169.509292,162.413464,151.315329,32.000000,147.003148,67.449590,63.038228,90.968157,0.281321,52.449020,70.873418,60.211798,33.300000,28.633619,59.554945,36.622390
49.619831,59.963175,138.822869,144.743985,101.506000,98.475905,29.166501,14.253390,138.619575,1.134547,59.743203,50.486244,143.242151,138.936843,141.688760,138.718226,96.109671,137.062331,-0.000747,0.001717,32.000000,-235.754657,138.946010,-0.145041,-40.001017,-0.422065,416708.179072,0.983861,20.115632,3.027745,2.797903,0.061631,0.079323,168.582113,32.000000,184.127749,169.488219,162.343523,151.333130,32.000000,146.971211,67.450292,63.037541,90.970651,0.281321,52.449898,70.873418,60.220572,33.300000,28.623160,59.559537,36.531782
49.614605,59.956209,138.825144,144.738947,101.532653,98.492321,29.164491,14.253374,138.621901,1.134374,59.734773,50.489311,143.239503,138.939865,141.689554,138.721326,96.108418,137.065703,-0.000746,0.001672,32.000000,-235.754602,138.949872,-0.144946,-40.001010,-0.422052,416695.320167,0.984280,20.102648,3.030117,2.797884,0.067799,0.076571,168.587390,32.000000,184.124824,169.464118,162.418092,151.351626,32.000000,146.938253,67.450933,63.036692,90.972581,0.281321,52.450318,70.873418,60.237488,33.300000,28.615773,59.558003,36.509625
49.622637,59.952129,138.826201,144.734202,101.527058,98.504412,29.181823,14.253347,138.626588,1.134450,59.730572,50.490816,143.238277,138.942627,141.688544,138.726623,96.106836,137.069701,-0.000745,0.001655,32.000000,-235.754562,138.953733,-0.144894,-40.000996,-0.422046,416718.537107,0.985183,20.089217,3.034184,2.797730,0.064112,0.076248,168.616243,32.000000,184.095357,169.459035,165.293416,151.351263,32.000000,146.926790,67.451194,63.035213,90.974667,0.281321,52.450043,70.873418,60.246743,33.300000,28.610367,59.557423,36.664870
49.629720,59.948477,138.829707,144.729563,101.551977,98.516619,29.146126,14.253386,138.632490,1.134518,59.727752,50.494910,143.235843,138.945703,141.687106,138.730702,96.105299,137.074944,-0.000746,0.001638,32.000000,-235.754528,138.960042,-0.145156,-40.000998,-0.422166,416784.607868,0.985511,20.087677,3.037059,2.798070,0.063737,0.082395,168.632445,32.000000,184.080842,169.475646,169.556088,151.325551,32.000000,146.940167,67.451733,63.034002,90.977563,0.281321,52.450212,70.873418,60.253999,33.300000,28.606172,59.568694,36.567291
49.631265,59.944388,138.832881,144.724935,101.505192,98.528836,29.159533,14.253317,138.637073,1.134483,59.723086,50.497610,143.234522,138.951321,141.683889,138.736517,96.102831,137.082169,-0.000746,0.001635,32.000000,-235.754559,138.965769,-0.145166,-40.001008,-0.422139,416828.204267,0.984861,20.075259,3.040563,2.797639,0.062271,0.078719,168.632873,32.000000,184.083687,169.502390,170.918657,151.294359,32.000000,146.959263,67.450621,63.033546,90.979332,0.281321,52.450651,70.873418,60.263736,33.300000,28.602411,59.560609,36.577343
49.639665,59.938997,138.837733,144.720223,101.536839,98.541210,29.163056,14.253161,138.642821,1.134280,59.715777,50.503110,143.229455,138.954836,141.681418,138.742809,96.101551,137.089774,-0.000746,0.001622,32.000000,-235.754710,138.971138,-0.145169,-40.001018,-0.422130,416874.150988,0.986025,20.064255,3.044622,2.797310,0.060315,0.079998,168.603710,32.000000,184.106195,169.516328,170.800670,151.271660,32.000000,146.966749,67.449978,63.033949,90.980854,0.281321,52.451688,70.873418,60.269268,33.300000,28.596600,59.562655,36.686440
49.642146,59.931570,138.842587,144.715260,101.502509,98.553280,29.147856,14.253320,138.650378,1.134280,59.705689,50.507831,143.223455,138.962738,141.681681,138.750825,96.100923,137.094949,-0.000747,0.001604,32.000000,-235.754476,138.973377,-0.145266,-40.000973,-0.422174,416923.863782,0.985649,20.058563,3.050562,2.797287,0.066664,0.080281,168.585556,32.000000,184.126632,169.500813,170.702605,151.281231,32.000000,146.943415,67.450443,63.033873,90.982518,0.281321,52.452765,70.873418,60.278497,33.300000,28.589355,59.560403,36.571473
49.648565,59.923857,138.848482,144.710069,101.494087,98.573492,29.190071,14.253381,138.656554,1.134467,59.691350,50.512673,143.220412,138.967196,141.682370,138.756983,96.100257,137.100297,-0.000748,0.001598,32.000000,-235.754398,138.977878,-0.145068,-40.000941,-0.422154,416966.746600,0.985457,20.044454,3.055501,2.796911,0.064418,0.080908,168.585988,32.000000,184.134042,169.470458,170.737653,151.305048,32.000000,146.900864,67.450176,63.033286,90.984011,0.281321,52.454099,70.873418,60.281307,33.300000,28.581228,59.557482,36.674628
49.648658,59.916215,138.852295,144.704724,101.473312,98.593692,29.172062,14.253415,138.660921,1.134546,59.680963,50.517847,143.219592,138.972277,141.681947,138.762241,96.098498,137.104313,-0.000748,0.001572,32.000000,-235.754349,138.981242,-0.145249,-40.000924,-0.422189,417008.146631,0.986018,20.034451,3.058616,2.796869,0.060316,0.083360,168.609707,32.000000,184.102809,169.457717,170.865666,151.309994,32.000000,146.870458,67.450433,63.031615,90.986376,0.281321,52.455028,70.873418,60.286510,33.300000,28.572777,59.564425,36.425546
49.651134,59.909002,138.857040,144.699301,101.464743,98.605789,29.142227,14.253281,138.663397,1.134634,59.680472,50.521410,143.217811,138.973014,141.681968,138.767623,96.096503,137.109587,-0.000748,0.001569,32.000000,-235.754508,138.983452,-0.145508,-40.000907,-0.422222,417081.089542,0.984634,20.020078,3.061852,2.796626,0.065226,0.076230,168.634553,32.000000,184.078202,169.466914,170.967225,151.295986,32.000000,146.874142,67.450975,63.030370,90.989596,0.281321,52.456363,70.873418,60.302535,33.300000,28.564970,59.558170,36.659367
49.654604,59.905153,138.858052,144.694038,101.473899,98.618008,29.149327,14.253213,138.669411,1.134689,59.688295,50.521844,143.215196,138.974901,141.677615,138.770637,96.094508,137.112592,-0.000748,0.001566,32.000000,-235.754475,138.986167,-0.145599,-40.000896,-0.422313,417159.563599,0.985422,20.012340,3.065543,2.796698,0.062139,0.084420,168.643674,32.000000,184.076318,169.494567,170.964096,151.265054,32.000000,146.897794,67.450636,63.029581,90.992266,0.281321,52.456363,70.873418,60.307109,33.300000,28.559476,59.560029,36.584019
49.657868,59.903770,138.861095,144.689265,101.541292,98.630081,29.168665,14.253193,138.671683,1.134914,59.697137,50.526136,143.210889,138.977196,141.672893,138.773106,96.093769,137.115222,-0.000749,0.001558,32.000000,-235.754527,138.988631,-0.145561,-40.000872,-0.422345,417204.166632,0.986479,20.002558,3.070072,2.796654,0.067849,0.082511,168.618443,32.000000,184.095729,169.510734,170.850173,151.235261,32.000000,146.899059,67.448793,63.028775,90.993406,0.281321,52.457197,70.873418,60.314765,33.300000,28.556421,59.558308,36.681451
49.657963,59.903842,138.864017,144.684852,101.542661,98.638726,29.135341,14.253096,138.674263,1.134767,59.699720,50.529239,143.204516,138.979624,141.669689,138.777877,96.092619,137.115690,-0.000750,0.001542,32.000000,-235.754585,138.993076,-0.145491,-40.000863,-0.422362,417252.240783,0.986275,19.995108,3.073513,2.796479,0.069669,0.083876,168.591202,32.000000,184.120588,169.503654,170.736927,151.237156,32.000000,146.886918,67.447334,63.027801,90.994112,0.281321,52.457485,70.873418,60.323535,33.300000,28.555934,59.567582,36.698546
49.666413,59.904353,138.869385,144.680667,101.512363,98.647622,29.180939,14.253226,138.679459,1.134786,59.691695,50.531796,143.198548,138.980841,141.668478,138.782151,96.091614,137.116417,-0.000750,0.001546,32.000000,-235.754465,138.997448,-0.145409,-40.000850,-0.422391,417300.856951,0.985667,19.990340,3.075515,2.796356,0.061847,0.075349,168.578035,32.000000,184.129858,169.469771,170.718412,151.264401,32.000000,146.842638,67.444745,63.025568,90.993679,0.281321,52.459087,70.873418,60.329415,33.300000,28.556134,59.554237,36.640512
49.669483,59.902350,138.873440,144.676441,101.533030,98.659816,29.157001,14.253013,138.683181,1.134721,59.682148,50.536075,143.195554,138.981838,141.667679,138.787682,96.090985,137.118304,-0.000751,0.001554,32.000000,-235.754688,138.999859,-0.145568,-40.000822,-0.422437,417339.578357,0.986879,19.990313,3.076890,2.796410,0.066172,0.075690,168.591545,32.000000,184.111191,169.448313,170.818432,151.278800,32.000000,146.802661,67.443058,63.024126,90.994323,0.281321,52.460185,70.873418,60.332820,33.300000,28.554588,59.567740,36.677562
49.666823,59.898863,138.877296,144.672165,101.548001,98.672040,29.124156,14.253052,138.686526,1.134735,59.677080,50.537652,143.193990,138.984458,141.666759,138.792235,96.087388,137.119893,-0.000749,0.001550,32.000000,-235.754642,139.002475,-0.145382,-40.000769,-0.422409,417374.531808,0.985243,19.982058,3.078245,2.796042,0.063513,0.077886,168.616797,32.000000,184.084946,169.446679,170.925323,151.280283,32.000000,146.803344,67.440515,63.022206,90.995758,0.281321,52.461457,70.873418,60.341211,33.300000,28.551390,59.572037,36.628333
49.672461,59.894906,138.879540,144.667788,101.620875,98.684268,29.213268,14.253146,138.690317,1.134776,59.678904,50.540790,143.190657,138.986429,141.663144,138.794992,96.085111,137.120128,-0.000748,0.001542,32.000000,-235.754486,139.002269,-0.145508,-40.000756,-0.422447,417422.286646,0.986101,19.976871,3.079780,2.795951,0.062275,0.080806,168.634662,32.000000,184.071044,169.470401,170.965197,151.250868,32.000000,146.824757,67.438113,63.021256,90.997759,0.281321,52.461903,70.873418,60.347707,33.300000,28.546632,59.550775,36.525252
49.672954,59.891493,138.882352,144.663260,101.662586,98.696438,29.183629,14.253116,138.693703,1.134782,59.686198,50.544701,143.188671,138.987044,141.658849,138.797325,96.083703,137.123741,-0.000746,0.001515,32.000000,-235.754575,139.003114,-0.145647,-40.000728,-0.422530,417478.330118,0.987385,19.976143,3.084142,2.796178,0.059950,0.072069,168.624059,32.000000,184.081683,169.488211,170.876618,151.222312,32.000000,146.837548,67.435003,63.020749,90.999919,0.281321,52.462902,70.873418,60.355314,33.300000,28.542712,59.563255,36.633615
49.681402,59.890545,138.884584,144.659277,101.677913,98.708440,29.140491,14.253237,138.696302,1.134681,59.688769,50.550946,143.184991,138.989149,141.656887,138.800846,96.084417,137.125704,-0.000745,0.001522,32.000000,-235.754486,139.004366,-0.145745,-40.000726,-0.422528,417525.597506,0.984362,19.966336,3.086531,2.795906,0.059610,0.069723,168.596108,32.000000,184.106001,169.493824,170.756795,151.216732,32.000000,146.838197,67.431695,63.019628,91.002394,0.281321,52.463366,70.873418,60.356680,33.300000,28.540494,59.559616,36.655626
49.684817,59.889713,138.887454,144.655483,101.712377,98.720552,29.188108,14.253259,138.699317,1.134391,59.689041,50.554278,143.181050,138.989451,141.656565,138.802361,96.083790,137.126029,-0.000744,0.001516,32.000000,-235.754534,139.004519,-0.145595,-40.000719,-0.422580,417575.232292,0.985463,19.962412,3.089676,2.795935,0.063914,0.073078,168.579532,32.000000,184.118109,169.467145,170.693308,151.239778,32.000000,146.802501,67.429161,63.018068,91.003307,0.281321,52.464323,70.873418,60.360879,33.300000,28.539187,59.549398,36.622977
49.685003,59.889048,138.888888,144.651793,101.781007,98.728622,29.187810,14.253287,138.701119,1.134332,59.688836,50.555979,143.177887,138.992218,141.656099,138.803789,96.082409,137.126421,-0.000744,0.001539,32.000000,-235.754479,139.004328,-0.145775,-40.000762,-0.422558,417617.928091,0.986855,19.952704,3.089906,2.795505,0.068439,0.082086,168.584242,32.000000,184.112677,169.439248,170.748263,151.258696,32.000000,146.762070,67.426132,63.015835,91.002192,0.281321,52.465077,70.873418,60.373288,33.300000,28.537998,59.551994,36.670739
49.686285,59.888603,138.888443,144.648119,101.832553,98.728451,29.141234,14.253217,138.700387,1.134403,59.698243,50.555701,143.176591,138.992147,141.655337,138.803401,96.080488,137.124486,-0.000743,0.001564,32.000000,-235.754618,139.003571,-0.145945,-40.000790,-0.422588,417667.311985,0.985289,19.948329,3.090689,2.795370,0.071529,0.084964,168.608734,32.000000,184.085887,169.428339,170.860144,151.265768,32.000000,146.752756,67.422579,63.012623,91.000369,0.281321,52.464736,70.873418,60.372473,33.300000,28.537151,59.566343,36.662962
49.683393,59.891579,138.885484,144.644981,101.823785,98.728260,29.174802,14.253201,138.697899,1.134308,59.716951,50.555777,143.175332,138.988860,141.653550,138.798725,96.077513,137.122575,-0.000743,0.001558,32.000000,-235.754648,139.001424,-0.146165,-40.000800,-0.422621,417702.603681,0.985374,19.947471,3.092259,2.795389,0.063780,0.078928,168.625916,32.000000,184.064909,169.442299,170.935146,151.240976,32.000000,146.772285,67.419419,63.009953,90.998579,0.281321,52.463794,70.873418,60.385958,33.300000,28.538680,59.558161,36.523931
49.682806,59.897550,138.881983,144.642484,101.802931,98.728231,29.153308,14.253237,138.695811,1.134443,59.743131,50.555020,143.174061,138.984412,141.648481,138.793268,96.077467,137.116233,-0.000742,0.001561,32.000000,-235.754598,138.997401,-0.145909,-40.000809,-0.422609,417704.017469,0.986918,19.945696,3.093250,2.795307,0.064620,0.078606,168.628156,32.000000,184.066999,169.462863,170.893020,151.204666,32.000000,146.797282,67.415777,63.008349,90.995491,0.281321,52.462837,70.873418,60.393872,33.300000,28.542968,59.551306,36.538531
49.680961,59.906348,138.878586,144.640754,101.777978,98.724116,29.134548,14.253240,138.693317,1.134464,59.772006,50.554431,143.170551,138.980266,141.643406,138.787692,96.078523,137.112027,-0.000743,0.001559,32.000000,-235.754633,138.993279,-0.145680,-40.000773,-0.422629,417714.531630,0.985852,19.951671,3.095306,2.795411,0.058657,0.072881,168.598382,32.000000,184.091243,169.472770,170.774373,151.186835,32.000000,146.809967,67.411628,63.007376,90.991840,0.281321,52.461303,70.873418,60.404252,33.300000,28.550398,59.564563,36.504709
49.679364,59.917807,138.873412,144.639918,101.749537,98.711718,29.170474,14.253107,138.689709,1.134407,59.795032,50.554302,143.166875,138.977000,141.642161,138.783033,96.079417,137.107183,-0.000743,0.001569,32.000000,-235.754679,138.988228,-0.145765,-40.000773,-0.422633,417722.423033,0.986607,19.958252,3.092303,2.795373,0.054757,0.072086,168.571744,32.000000,184.107171,169.457967,170.673956,151.192329,32.000000,146.782638,67.406668,63.005976,90.987350,0.281321,52.459807,70.873418,60.414200,33.300000,28.562016,59.560364,36.419823
49.686836,59.930791,138.869274,144.640043,101.800820,98.699569,29.162659,14.253147,138.686999,1.134402,59.815672,50.553562,143.164527,138.972022,141.642251,138.775894,96.079611,137.102790,-0.000744,0.001569,32.000000,-235.754665,138.984255,-0.145669,-40.000755,-0.422633,417715.337875,0.987264,19.968962,3.089226,2.795409,0.056723,0.071620,168.571925,32.000000,184.111341,169.424898,170.693126,151.215853,32.000000,146.751137,67.401937,63.003973,90.981446,0.281321,52.457973,70.873418,60.417271,33.300000,28.574735,59.557344,36.561349
49.682581,59.943978,138.864439,144.640559,101.824265,98.687510,29.171815,14.252992,138.680392,1.134356,59.838015,50.551785,143.164173,138.964529,141.640861,138.769081,96.078327,137.094887,-0.000746,0.001545,32.000000,-235.754771,138.977527,-0.145440,-40.000747,-0.422592,417677.149134,0.985989,19.982079,3.086002,2.795394,0.056517,0.072896,168.593956,32.000000,184.081414,169.406209,170.804339,151.222876,32.000000,146.731431,67.396764,63.001778,90.975906,0.281321,52.456067,70.873418,60.424389,33.300000,28.588134,59.545602,36.566778
49.682402,59.957420,138.861425,144.641427,101.786460,98.679350,29.155861,14.253129,138.674783,1.134180,59.862044,50.550938,143.164152,138.958426,141.638302,138.760523,96.075898,137.090497,-0.000746,0.001537,32.000000,-235.754705,138.971420,-0.145280,-40.000756,-0.422471,417636.808202,0.986003,19.987313,3.083697,2.794891,0.056924,0.074890,168.613060,32.000000,184.055518,169.412295,170.897045,151.205133,32.000000,146.734369,67.391343,62.998952,90.972170,0.281321,52.454537,70.873418,60.436656,33.300000,28.601790,59.556803,36.528847
49.687804,59.971170,138.856047,144.642607,101.689915,98.679216,29.162781,14.253176,138.669548,1.134128,59.889364,50.550992,143.164599,138.950922,141.634973,138.752084,96.075343,137.082240,-0.000746,0.001511,32.000000,-235.754712,138.964456,-0.145309,-40.000767,-0.422462,417608.204674,0.985700,20.004912,3.081181,2.795033,0.061117,0.076635,168.621228,32.000000,184.051304,169.432336,170.897403,151.172157,32.000000,146.766393,67.385731,62.997746,90.969182,0.281321,52.452771,70.873418,60.441251,33.300000,28.615974,59.559508,36.676389
49.687308,59.984566,138.850342,144.643996,101.653183,98.675099,29.179530,14.253106,138.662324,1.134129,59.911580,50.548768,143.164498,138.944577,141.630721,138.743897,96.074806,137.075262,-0.000746,0.001501,32.000000,-235.754857,138.957366,-0.145238,-40.000714,-0.422437,417595.210043,0.986197,20.018540,3.081501,2.794982,0.065937,0.070516,168.592630,32.000000,184.065131,169.441156,170.785399,151.153973,32.000000,146.783887,67.379919,62.996485,90.965143,0.281321,52.450484,70.873418,60.446127,33.300000,28.629959,59.566471,36.411973
49.686687,59.996857,138.842309,144.645396,101.659596,98.678938,29.149365,14.253164,138.656504,1.134130,59.926828,50.549859,143.161341,138.938060,141.628002,138.735589,96.075060,137.069280,-0.000747,0.001519,32.000000,-235.754861,138.950736,-0.145295,-40.000673,-0.422381,417609.434451,0.985880,20.026688,3.078085,2.794570,0.066152,0.075817,168.565458,32.000000,184.081829,169.435237,170.665332,151.161362,32.000000,146.773216,67.374179,62.995071,90.961547,0.281321,52.447569,70.873418,60.455541,33.300000,28.643292,59.554669,36.534863
49.682817,60.007544,138.837945,144.646677,101.710027,98.691368,29.149191,14.253060,138.652215,1.133985,59.932084,50.548581,143.157909,138.933806,141.628657,138.729818,96.073826,137.064955,-0.000746,0.001516,32.000000,-235.754891,138.943523,-0.145407,-40.000688,-0.422371,417610.155162,0.985318,20.040599,3.075267,2.794483,0.065643,0.079961,168.555320,32.000000,184.085482,169.398652,170.643598,151.188394,32.000000,146.752597,67.367327,62.992685,90.956763,0.281321,52.445154,70.873418,60.466615,33.300000,28.655516,59.545916,36.719529
49.689104,60.016125,138.834630,144.647706,101.685603,98.703446,29.167924,14.253120,138.653759,1.133880,59.930401,50.548707,143.159432,138.929115,141.629845,138.725652,96.072986,137.059229,-0.000746,0.001494,32.000000,-235.754777,138.938941,-0.145134,-40.000697,-0.422381,417642.516233,0.986422,20.053535,3.072139,2.794356,0.066351,0.075251,168.570943,32.000000,184.063344,169.371271,170.744748,151.215636,32.000000,146.727825,67.361645,62.991401,90.953306,0.281321,52.443225,70.873418,60.473052,33.300000,28.664486,59.565960,36.646455
49.693371,60.020412,138.831775,144.648083,101.702701,98.707495,29.164855,14.253086,138.652218,1.134122,59.928218,50.551058,143.162082,138.924820,141.631378,138.719067,96.070646,137.054845,-0.000746,0.001513,32.000000,-235.754785,138.933896,-0.145232,-40.000705,-0.422472,417713.396485,0.986665,20.068233,3.071291,2.794486,0.063987,0.075258,168.596560,32.000000,184.027003,169.368386,170.862800,151.218650,32.000000,146.722967,67.355654,62.988629,90.950794,0.281321,52.441400,70.873418,60.473014,33.300000,28.670500,59.564593,36.719602
49.691074,60.022039,138.829701,144.647985,101.716421,98.711645,29.165484,14.253156,138.651765,1.134135,59.926069,50.556153,143.162474,138.921089,141.629747,138.711570,96.067897,137.050368,-0.000746,0.001527,32.000000,-235.754768,138.927957,-0.145332,-40.000714,-0.422465,417772.841111,0.986037,20.070295,3.069379,2.794066,0.063447,0.081568,168.609951,32.000000,184.003294,169.387678,170.912631,151.188668,32.000000,146.752921,67.348946,62.986360,90.948676,0.281321,52.440452,70.873418,60.480379,33.300000,28.673652,59.559685,36.682185
49.694370,60.022314,138.826574,144.647508,101.676085,98.703454,29.144383,14.253114,138.648172,1.133791,59.929722,50.553893,143.163168,138.917940,141.626651,138.708043,96.067548,137.042067,-0.000745,0.001544,32.000000,-235.754906,138.922189,-0.145076,-40.000750,-0.422440,417796.945004,0.986099,20.070158,3.069610,2.793769,0.058750,0.074792,168.597790,32.000000,184.009059,169.407332,170.829833,151.167612,32.000000,146.779310,67.341829,62.984897,90.947504,0.281321,52.438998,70.873418,60.486482,33.300000,28.674037,59.564593,36.428480
49.695327,60.022544,138.821555,144.646746,101.671870,98.703267,29.163549,14.253149,138.644998,1.133484,59.938796,50.552475,143.159427,138.912772,141.624680,138.699884,96.067991,137.035526,-0.000745,0.001546,32.000000,-235.754768,138.913853,-0.144915,-40.000744,-0.422472,417823.010656,0.986174,20.074166,3.070208,2.793856,0.057923,0.077473,168.566471,32.000000,184.030875,169.410700,170.702654,151.162530,32.000000,146.784395,67.335857,62.983881,90.946629,0.281321,52.436634,70.873418,60.492455,33.300000,28.674355,59.565724,36.471914
49.695544,60.026559,138.816258,144.646353,101.627697,98.703044,29.187489,14.253093,138.639436,1.133292,59.948355,50.549639,143.156373,138.906387,141.623955,138.689481,96.068217,137.028257,-0.000745,0.001522,32.000000,-235.754831,138.906827,-0.144898,-40.000714,-0.422398,417787.271633,0.986735,20.071024,3.066564,2.793608,0.062347,0.061731,168.550570,32.000000,184.038208,169.383330,170.635599,151.184404,32.000000,146.756441,67.330603,62.982072,90.946675,0.281321,52.434222,70.873418,60.497701,33.300000,28.677304,59.563226,36.509404
49.695282,60.032755,138.809650,144.646350,101.605718,98.702942,29.141653,14.253153,138.634069,1.133105,59.957516,50.546937,143.156364,138.897541,141.623992,138.679910,96.068076,137.022856,-0.000744,0.001548,32.000000,-235.754787,138.901441,-0.144888,-40.000743,-0.422371,417785.453047,0.986064,20.070261,3.062975,2.793453,0.064400,0.075377,168.554135,32.000000,184.031190,169.350819,170.706074,151.215428,32.000000,146.729346,67.325128,62.980075,90.946808,0.281321,52.431460,70.873418,60.507087,33.300000,28.682717,59.554040,36.456507
49.692583,60.040831,138.802632,144.646805,101.577974,98.702638,29.157202,14.253206,138.628857,1.132750,59.972662,50.547719,143.158587,138.891280,141.622696,138.671891,96.066888,137.016058,-0.000744,0.001553,32.000000,-235.754833,138.896108,-0.144934,-40.000764,-0.422360,417788.796248,0.985259,20.074051,3.059253,2.793334,0.063490,0.088504,168.579959,32.000000,183.995161,169.344094,170.822415,151.219169,32.000000,146.715930,67.320007,62.978142,90.946799,0.281321,52.428362,70.873418,60.515718,33.300000,28.690425,59.562488,36.666484
49.693443,60.050484,138.794786,144.647784,101.509095,98.702276,29.180194,14.253094,138.621618,1.132314,59.990595,50.548110,143.159305,138.883662,141.622185,138.663469,96.065424,137.009931,-0.000743,0.001582,32.000000,-235.754970,138.892180,-0.144742,-40.000755,-0.422347,417796.453565,0.986829,20.080519,3.056797,2.793216,0.063336,0.073382,168.594376,32.000000,183.972040,169.359057,170.891894,151.196647,32.000000,146.737769,67.315374,62.975844,90.947376,0.281321,52.424814,70.873418,60.524357,33.300000,28.700627,59.565104,36.488495
49.693860,60.060994,138.786143,144.649081,101.501022,98.698935,29.168413,14.253127,138.613487,1.131848,60.010008,50.547491,143.160239,138.877030,141.618103,138.654724,96.065236,137.000507,-0.000742,0.001581,32.000000,-235.754870,138.885933,-0.144776,-40.000766,-0.422362,417809.351678,0.986380,20.091394,3.054716,2.793226,0.062722,0.074650,168.595515,32.000000,183.968737,169.377533,170.852986,151.168384,32.000000,146.774579,67.310100,62.974568,90.947259,0.281321,52.421139,70.873418,60.528491,33.300000,28.711459,59.565861,36.515054
49.691954,60.071109,138.780398,144.650585,101.402583,98.695467,29.149545,14.253089,138.605965,1.131520,60.026915,50.546730,143.158699,138.867993,141.614930,138.645575,96.066125,136.992916,-0.000742,0.001557,32.000000,-235.754874,138.876381,-0.144812,-40.000804,-0.422340,417822.427766,0.985606,20.100156,3.053233,2.793020,0.067268,0.071269,168.567076,32.000000,183.988843,169.386933,170.732762,151.154384,32.000000,146.790478,67.305182,62.973477,90.946683,0.281321,52.417600,70.873418,60.539478,33.300000,28.722418,59.566471,36.440366
49.690732,60.080897,138.770999,144.652150,101.276073,98.683169,29.147722,14.253114,138.597575,1.131068,60.043294,50.545160,143.156294,138.858681,141.615005,138.634608,96.067355,136.983971,-0.000741,0.001559,32.000000,-235.754808,138.868936,-0.144662,-40.000812,-0.422306,417821.450727,0.985989,20.110234,3.048887,2.792823,0.057413,0.074772,168.540529,32.000000,184.004630,169.369745,170.635501,151.171501,32.000000,146.779391,67.302054,62.972396,90.947006,0.281321,52.413759,70.873418,60.548426,33.300000,28.733000,59.556528,36.674114
49.687930,60.090427,138.763911,144.653631,101.200093,98.671049,29.172099,14.253160,138.591095,1.130688,60.054231,50.543910,143.157326,138.847935,141.616020,138.623172,96.067459,136.975687,-0.000740,0.001556,32.000000,-235.754885,138.861435,-0.144515,-40.000823,-0.422306,417819.520087,0.986660,20.122324,3.044348,2.792814,0.070102,0.073502,168.536636,32.000000,184.003389,169.342314,170.661740,151.197786,32.000000,146.753688,67.299343,62.971114,90.946855,0.281321,52.410175,70.873418,60.557621,33.300000,28.743212,59.564307,36.531195
49.690029,60.100468,138.753880,144.655254,101.144233,98.669903,29.149779,14.253261,138.584811,1.130369,60.066726,50.543115,143.159650,138.842711,141.616258,138.612174,96.066460,136.969141,-0.000741,0.001550,32.000000,-235.754779,138.854632,-0.144833,-40.000808,-0.422245,417777.928319,0.986651,20.133380,3.038814,2.792694,0.056535,0.078024,168.557494,32.000000,183.974331,169.323353,170.771349,151.212482,32.000000,146.746787,67.296855,62.969747,90.947231,0.281321,52.405713,70.873418,60.560714,33.300000,28.753812,59.564475,36.533983
49.685899,60.110492,138.746981,144.657034,101.138898,98.669942,29.164968,14.253241,138.577908,1.130043,60.082571,50.541054,143.161813,138.834803,141.615505,138.603832,96.064723,136.963447,-0.000740,0.001531,32.000000,-235.754817,138.847413,-0.144925,-40.000840,-0.422214,417740.606382,0.985792,20.145815,3.034725,2.792709,0.064728,0.083592,168.579243,32.000000,183.943862,169.329662,170.868554,151.206019,32.000000,146.762121,67.294376,62.968372,90.949759,0.281321,52.401910,70.873418,60.576349,33.300000,28.764615,59.567759,36.483579
49.684380,60.120277,138.737895,144.658886,101.128921,98.669921,29.149692,14.253236,138.569170,1.129508,60.097799,50.540324,143.163845,138.826807,141.612737,138.596414,96.064554,136.957747,-0.000741,0.001505,32.000000,-235.754768,138.839112,-0.145042,-40.000880,-0.422170,417748.640630,0.986515,20.153678,3.032576,2.792389,0.062495,0.081216,168.588516,32.000000,183.930711,169.353572,170.880206,151.171775,32.000000,146.792772,67.291916,62.967322,90.951704,0.281321,52.397318,70.873418,60.588554,33.300000,28.775437,59.564032,36.555846
49.679032,60.129600,138.734814,144.660728,101.040942,98.669874,29.169598,14.253150,138.560382,1.129022,60.114185,50.539066,143.165446,138.818389,141.608955,138.588226,96.065098,136.951449,-0.000742,0.001472,32.000000,-235.754816,138.831218,-0.144976,-40.000907,-0.422200,417767.813006,0.986118,20.167986,3.031573,2.792482,0.055182,0.074858,168.564096,32.000000,183.945255,169.364482,170.779618,151.152218,32.000000,146.816234,67.289325,62.966647,90.952777,0.281321,52.394575,70.873418,60.596372,33.300000,28.785570,59.556292,36.496492
49.686898,60.138470,138.725284,144.662728,100.961720,98.665641,29.186101,14.253141,138.554301,1.128353,60.126666,50.535420,143.163885,138.808555,141.607636,138.577529,96.064786,136.944976,-0.000743,0.001494,32.000000,-235.754659,138.823459,-0.145011,-40.000954,-0.422198,417781.208549,0.986693,20.179346,3.028998,2.792385,0.061596,0.078697,168.530797,32.000000,183.967262,169.359301,170.659787,151.155355,32.000000,146.821050,67.287373,62.965278,90.953391,0.281321,52.390219,70.873418,60.600054,33.300000,28.795420,59.562085,36.542420
49.686452,60.147346,138.719019,144.664521,100.946044,98.653497,29.164133,14.253117,138.545574,1.127780,60.134927,50.533019,143.163316,138.801329,141.608887,138.567465,96.064251,136.939036,-0.000743,0.001502,32.000000,-235.754672,138.817140,-0.145006,-40.000999,-0.422248,417794.960990,0.986161,20.194216,3.025425,2.792623,0.058217,0.081179,168.518638,32.000000,183.978249,169.326169,170.632352,151.180479,32.000000,146.792726,67.286958,62.964614,90.953994,0.281321,52.386780,70.873418,60.608301,33.300000,28.805146,59.560511,36.418282
49.687551,60.156320,138.710836,144.666167,100.900677,98.644755,29.181914,14.252999,138.537473,1.127631,60.141018,50.531554,143.164370,138.794569,141.610261,138.559243,96.064761,136.934040,-0.000743,0.001485,32.000000,-235.754712,138.810913,-0.145114,-40.001004,-0.422136,417784.004765,0.985412,20.194928,3.022623,2.791989,0.062118,0.077691,168.534827,32.000000,183.960404,169.299873,170.719176,151.203937,32.000000,146.775559,67.287637,62.964929,90.955952,0.281321,52.382320,70.873418,60.618468,33.300000,28.814909,59.558947,36.519823
49.690997,60.165487,138.703846,144.667724,100.877185,98.644312,29.166114,14.252980,138.529459,1.127283,60.148207,50.532324,143.168364,138.787277,141.611108,138.553420,96.064720,136.930149,-0.000744,0.001485,32.000000,-235.754779,138.806052,-0.144910,-40.000982,-0.422083,417744.917680,0.986066,20.204266,3.020300,2.791888,0.063366,0.074460,168.564540,32.000000,183.930419,169.296327,170.833592,151.215814,32.000000,146.785583,67.288340,62.963510,90.959386,0.281321,52.378496,70.873418,60.619614,33.300000,28.825003,59.566215,36.513953
49.693589,60.172931,138.699299,144.669188,100.898354,98.656519,29.147464,14.253013,138.522612,1.126635,60.151917,50.535397,143.170884,138.780496,141.610006,138.548472,96.062554,136.927054,-0.000743,0.001460,32.000000,-235.754683,138.804365,-0.144794,-40.000946,-0.422019,417717.949366,0.985377,20.212101,3.017386,2.791662,0.061608,0.067247,168.576294,32.000000,183.910580,169.315827,170.883889,151.190252,32.000000,146.814786,67.289242,62.962601,90.963892,0.281321,52.374588,70.873418,60.628144,33.300000,28.833932,59.549447,36.644767
49.700458,60.177385,138.695245,144.670017,100.956189,98.668883,29.126467,14.253044,138.517962,1.126418,60.148121,50.540087,143.173496,138.776712,141.607321,138.545755,96.062942,136.926759,-0.000743,0.001463,32.000000,-235.754561,138.800970,-0.144510,-40.000924,-0.421976,417725.563922,0.985856,20.217693,3.015554,2.791327,0.057846,0.071336,168.568362,32.000000,183.917271,169.333806,170.809599,151.168384,32.000000,146.840178,67.289978,62.961859,90.968433,0.281321,52.371839,70.873418,60.625698,33.300000,28.840730,59.549299,36.543153
49.702543,60.178567,138.693724,144.670181,100.929463,98.681094,29.224447,14.252990,138.513863,1.126065,60.139083,50.544370,143.172858,138.775137,141.606943,138.545074,96.062516,136.926383,-0.000743,0.001464,32.000000,-235.754558,138.796043,-0.144593,-40.000903,-0.422001,417789.328038,0.986571,20.222451,3.016232,2.791090,0.068787,0.072916,168.538683,32.000000,183.941888,169.336366,170.678840,151.170545,32.000000,146.854969,67.293226,62.961233,90.974237,0.281321,52.368860,70.873418,60.629788,33.300000,28.844428,59.560039,36.676389
49.699198,60.176193,138.690536,144.669654,100.936361,98.693143,29.170066,14.252963,138.512373,1.125693,60.127585,50.547901,143.172116,138.774396,141.609714,138.545332,96.062073,136.924001,-0.000743,0.001454,32.000000,-235.754541,138.794023,-0.144788,-40.000914,-0.421979,417842.243261,0.987268,20.219783,3.015702,2.790623,0.064843,0.079300,168.518865,32.000000,183.958638,169.308657,170.596895,151.193647,32.000000,146.825413,67.297633,62.961019,90.980473,0.281321,52.366645,70.873418,60.636282,33.300000,28.842571,59.567484,36.669712
49.710996,60.172318,138.688163,144.668332,100.992087,98.705355,29.124170,14.252956,138.508069,1.125302,60.113581,50.550234,143.172204,138.769957,141.611988,138.539413,96.060362,136.922413,-0.000743,0.001468,32.000000,-235.754620,138.791791,-0.144861,-40.000942,-0.422010,417894.829818,0.984037,20.218803,3.015948,2.790475,0.068025,0.077297,168.525969,32.000000,183.952073,169.280901,170.653122,151.220561,32.000000,146.803616,67.302749,62.960760,90.986089,0.281321,52.363830,70.873418,60.634413,33.300000,28.839663,59.565547,36.420190
49.709946,60.168817,138.682972,144.666803,100.998269,98.717415,29.183759,14.252936,138.503595,1.124744,60.105245,50.551697,143.173722,138.768251,141.613344,138.538355,96.057934,136.919308,-0.000742,0.001468,32.000000,-235.754624,138.788501,-0.144726,-40.000984,-0.422082,417945.684971,0.986059,20.219897,3.015244,2.790599,0.057965,0.078917,168.551187,32.000000,183.920633,169.267450,170.777522,151.232713,32.000000,146.803694,67.307951,62.959315,90.992957,0.281321,52.360545,70.873418,60.637879,33.300000,28.836415,59.553725,36.522244
49.711341,60.165819,138.682371,144.665141,100.961495,98.729676,29.148269,14.252942,138.502884,1.124025,60.098286,50.555634,143.175062,138.767008,141.614028,138.539075,96.055212,136.917880,-0.000742,0.001467,32.000000,-235.754538,138.786674,-0.144824,-40.000993,-0.422005,417987.660069,0.987468,20.203792,3.016190,2.789889,0.055562,0.069042,168.569489,32.000000,183.898968,169.278746,170.855697,151.216418,32.000000,146.823207,67.313213,62.957990,91.000022,0.281321,52.358053,70.873418,60.646923,33.300000,28.833545,59.548001,36.641172
49.712129,60.163453,138.679980,144.663417,100.935138,98.741754,29.137480,14.252989,138.502288,1.123548,60.093957,50.555444,143.176748,138.765534,141.612593,138.539601,96.055436,136.916984,-0.000741,0.001456,32.000000,-235.754469,138.785206,-0.144937,-40.000983,-0.422052,418039.871353,0.985585,20.201378,3.017124,2.789844,0.066272,0.078521,168.575004,32.000000,183.899851,169.303876,170.826047,151.189147,32.000000,146.861681,67.319293,62.958792,91.006775,0.281321,52.355318,70.873418,60.647710,33.300000,28.831652,59.559872,36.424152
49.721947,60.160057,138.678706,144.661400,100.997293,98.754071,29.166262,14.252906,138.501875,1.123168,60.085029,50.558668,143.176489,138.763993,141.611843,138.541718,96.055180,136.916459,-0.000741,0.001475,32.000000,-235.754382,138.786601,-0.145070,-40.000938,-0.422080,418092.009287,0.986870,20.196935,3.019158,2.789753,0.058060,0.075509,168.546018,32.000000,183.921776,169.316026,170.702592,151.180531,32.000000,146.881030,67.326246,62.959551,91.013114,0.281321,52.353126,70.873418,60.644820,33.300000,28.829035,59.560452,36.456360
49.726024,60.155418,138.677003,144.659059,100.981740,98.766246,29.216322,14.252975,138.502444,1.122560,60.076514,50.560186,143.175049,138.761661,141.614034,138.543355,96.055395,136.915328,-0.000741,0.001472,32.000000,-235.754205,138.787254,-0.145101,-40.000950,-0.422119,418138.915848,0.987333,20.193752,3.018504,2.789661,0.060793,0.075920,168.521489,32.000000,183.945486,169.304443,170.598101,151.190349,32.000000,146.873678,67.333182,62.960331,91.019818,0.281321,52.350267,70.873418,60.645864,33.300000,28.825401,59.559646,36.596125
49.726395,60.150461,138.678136,144.656446,100.968290,98.774450,29.145559,14.252800,138.500866,1.121931,60.066370,50.562989,143.173797,138.760700,141.617238,138.543798,96.055685,136.913421,-0.000742,0.001475,32.000000,-235.754279,138.787909,-0.144913,-40.000996,-0.422072,418181.099755,0.986258,20.180178,3.018506,2.789084,0.062683,0.076668,168.516378,32.000000,183.954430,169.275781,170.612351,151.214165,32.000000,146.853861,67.339379,62.960334,91.024794,0.281321,52.348898,70.873418,60.651487,33.300000,28.820457,59.558406,36.520043
49.729722,60.146108,138.676706,144.653609,100.949506,98.774382,29.152637,14.252842,138.500465,1.121561,60.060835,50.564510,143.174509,138.757952,141.618576,138.540546,96.054914,136.907565,-0.000742,0.001462,32.000000,-235.754249,138.788182,-0.144837,-40.001014,-0.422072,418223.381523,0.984589,20.171315,3.017747,2.788821,0.068495,0.079992,168.533779,32.000000,183.928676,169.261019,170.724215,151.227680,32.000000,146.832342,67.346123,62.960757,91.029821,0.281321,52.346329,70.873418,60.649655,33.300000,28.816441,59.557620,36.438312
49.731963,60.144896,138.675288,144.650905,100.922066,98.762278,29.160863,14.252809,138.493695,1.121229,60.068349,50.563974,143.176663,138.753908,141.620187,138.538336,96.053831,136.903657,-0.000744,0.001492,32.000000,-235.754290,138.786375,-0.144919,-40.001021,-0.422103,418251.540280,0.987041,20.165972,3.016540,2.788823,0.059535,0.070478,168.552669,32.000000,183.903835,169.266884,170.824161,151.216653,32.000000,146.843823,67.353619,62.960259,91.035850,0.281321,52.344285,70.873418,60.646103,33.300000,28.814593,59.563796,36.459221
49.727472,60.147136,138.669388,144.648861,100.892785,98.750058,29.144577,14.252985,138.486539,1.120662,60.087681,50.560920,143.176717,138.750810,141.617469,138.534544,96.052449,136.898292,-0.000744,0.001512,32.000000,-235.754221,138.783616,-0.144719,-40.001017,-0.422058,418244.950284,0.986716,20.158173,3.014494,2.788608,0.059114,0.072623,168.564289,32.000000,183.897411,169.293549,170.831428,151.185341,32.000000,146.878371,67.360705,62.960516,91.041267,0.281321,52.340608,70.873418,60.660050,33.300000,28.815629,59.564425,36.533102
49.729531,60.153209,138.663418,144.647583,100.882685,98.754034,29.142295,14.252882,138.480219,1.119954,60.112234,50.558525,143.177052,138.746723,141.614807,138.529321,96.052348,136.892518,-0.000746,0.001479,32.000000,-235.754468,138.778443,-0.144730,-40.001008,-0.421977,418192.113561,0.986265,20.154639,3.013696,2.788454,0.062253,0.077809,168.540676,32.000000,183.914655,169.312505,170.721650,151.167823,32.000000,146.895079,67.368628,62.961719,91.046495,0.281321,52.336621,70.873418,60.663120,33.300000,28.820271,59.552958,36.466778
49.734180,60.163497,138.657965,144.647181,100.964430,98.766335,29.162663,14.252860,138.474568,1.119297,60.134597,50.560153,143.175125,138.740559,141.614340,138.525196,96.052056,136.890659,-0.000747,0.001468,32.000000,-235.754457,138.775118,-0.144981,-40.000988,-0.421958,418148.959707,0.986798,20.161531,3.012495,2.788587,0.064230,0.077072,168.511918,32.000000,183.940431,169.309498,170.602497,151.168822,32.000000,146.903210,67.377029,62.962552,91.050914,0.281321,52.332414,70.873418,60.663572,33.300000,28.831524,59.570189,36.386661
49.729414,60.175929,138.654130,144.648002,100.976843,98.766511,29.140820,14.252826,138.471362,1.118930,60.143362,50.565117,143.174841,138.737368,141.615313,138.519845,96.051612,136.886894,-0.000747,0.001450,32.000000,-235.754576,138.774767,-0.145101,-40.000997,-0.421943,418172.233800,0.986886,20.165470,3.009816,2.788352,0.057797,0.075270,168.496350,32.000000,183.953372,169.276998,170.563224,151.196904,32.000000,146.870051,67.385183,62.962803,91.054193,0.281321,52.329069,70.873418,60.669085,33.300000,28.844302,59.562340,36.535597
