OSU 80 Ton Compressor Load Stand
49.733578,60.185453,138.651709,144.648749,100.980423,98.766199,29.170258,14.252929,138.465707,1.118562,60.142384,50.567580,143.176229,138.736011,141.617018,138.517484,96.050950,136.881200,-0.000749,0.001461,32.000000,-235.754385,138.773134,-0.145166,-40.001009,-0.421945,418235.192089,0.986245,20.170941,3.009213,2.787981,0.060569,0.069224,168.505983,32.000000,183.942145,169.253583,170.652539,151.219386,32.000000,146.842237,67.392886,62.963441,91.055912,0.281321,52.325649,70.873418,60.673474,33.300000,28.856352,59.558711,36.663182
49.736446,60.191707,138.648778,144.649190,101.024324,98.766471,29.153150,14.252867,138.462733,1.118326,60.139192,50.572159,143.179310,138.735179,141.617947,138.517766,96.048699,136.877789,-0.000749,0.001434,32.000000,-235.754509,138.771854,-0.144715,-40.001014,-0.421998,418255.622529,0.987122,20.188312,3.007847,2.788171,0.059871,0.073604,168.532585,32.000000,183.910449,169.252416,170.760993,151.221789,32.000000,146.843210,67.400209,62.963451,91.057243,0.281321,52.322589,70.873418,60.670665,33.300000,28.865404,59.560442,36.459148
49.733510,60.194328,138.646239,144.649090,100.983256,98.766592,29.208238,14.252995,138.458767,1.118153,60.135635,50.574413,143.180654,138.734138,141.617998,138.516764,96.044947,136.875882,-0.000751,0.001401,32.000000,-235.754250,138.770384,-0.144599,-40.001027,-0.421961,418264.504144,0.986057,20.193521,3.005767,2.787889,0.064676,0.080630,168.546772,32.000000,183.895581,169.270800,170.817437,151.206253,32.000000,146.868717,67.406613,62.962595,91.058681,0.281321,52.319643,70.873418,60.676815,33.300000,28.868799,59.555535,36.502801
49.741367,60.193850,138.643784,144.648186,101.019359,98.763558,29.176022,14.253084,138.457509,1.118023,60.135084,50.574933,143.182285,138.735223,141.616220,138.517701,96.043272,136.872045,-0.000751,0.001372,32.000000,-235.754141,138.767483,-0.144610,-40.001049,-0.421934,418276.048511,0.986592,20.196803,3.006377,2.787670,0.056605,0.074292,168.539692,32.000000,183.898437,169.290432,170.748717,151.185998,32.000000,146.891403,67.412640,62.963390,91.059069,0.281321,52.316749,70.873418,60.673093,33.300000,28.870048,59.558613,36.550270
49.742692,60.193064,138.641881,144.646953,101.025787,98.751238,29.152050,14.253153,138.456968,1.117716,60.134554,50.576800,143.181670,138.732992,141.615032,138.517408,96.042258,136.870491,-0.000752,0.001354,32.000000,-235.754036,138.765376,-0.144488,-40.001048,-0.421954,418288.875821,0.984804,20.202467,3.009211,2.787783,0.058307,0.071973,168.511429,32.000000,183.922560,169.303242,170.623799,151.181177,32.000000,146.898600,67.418040,62.964814,91.060024,0.281321,52.313489,70.873418,60.676016,33.300000,28.870060,59.559006,36.552911
49.745445,60.192171,138.640438,144.645418,101.130828,98.750008,29.153690,14.253179,138.455475,1.117353,60.130698,50.580425,143.179537,138.732291,141.615499,138.517605,96.041557,136.868205,-0.000753,0.001363,32.000000,-235.754025,138.764632,-0.144438,-40.001059,-0.421858,418273.875479,0.985688,20.193847,3.009039,2.787293,0.054507,0.069462,168.486724,32.000000,183.938371,169.279445,170.540397,151.205018,32.000000,146.872114,67.423804,62.964771,91.060692,0.281321,52.310947,70.873418,60.676770,33.300000,28.869748,59.549624,36.704928
49.749079,60.191372,138.639488,144.643611,101.194554,98.758278,29.164494,14.253130,138.451571,1.117054,60.125149,50.582534,143.180066,138.730404,141.617267,138.518806,96.040722,136.863106,-0.000753,0.001370,32.000000,-235.754197,138.763236,-0.144501,-40.001053,-0.421787,418221.256707,0.986345,20.191688,3.009305,2.787181,0.059847,0.082169,168.490673,32.000000,183.933184,169.256106,170.594257,151.230599,32.000000,146.845313,67.429166,62.965065,91.061209,0.281321,52.308064,70.873418,60.675655,33.300000,28.869579,59.568271,36.398620
49.752967,60.191644,138.638030,144.641853,101.220674,98.758322,29.148650,14.253268,138.450226,1.117269,60.125572,50.581863,143.180645,138.731177,141.618181,138.519875,96.039461,136.862183,-0.000754,0.001360,32.000000,-235.753927,138.760922,-0.144643,-40.001041,-0.421751,418214.542866,0.986215,20.187944,3.008906,2.786998,0.061188,0.077510,168.515757,32.000000,183.900847,169.246304,170.703419,151.241652,32.000000,146.836587,67.433496,62.964991,91.062649,0.281321,52.305456,70.873418,60.673003,33.300000,28.870152,59.566894,36.444254
49.752937,60.192861,138.636912,144.640386,101.231168,98.758288,29.214112,14.253213,138.447450,1.117171,60.129934,50.582058,143.182169,138.729336,141.619447,138.523364,96.037139,136.859643,-0.000755,0.001377,32.000000,-235.753976,138.759197,-0.144419,-40.001031,-0.421748,418247.610619,0.985851,20.183379,3.007285,2.786775,0.060091,0.075092,168.532509,32.000000,183.876859,169.262657,170.790809,151.228582,32.000000,146.852085,67.437780,62.964398,91.064950,0.281321,52.302754,70.873418,60.674808,33.300000,28.871591,59.571418,36.551224
49.755215,60.195114,138.634257,144.639176,101.272039,98.758202,29.138111,14.253153,138.446691,1.116905,60.139077,50.581497,143.182846,138.727909,141.617058,138.518716,96.035577,136.856396,-0.000755,0.001387,32.000000,-235.754077,138.756926,-0.144092,-40.001032,-0.421705,418248.466382,0.986303,20.179622,3.008104,2.786528,0.068068,0.084912,168.534836,32.000000,183.874811,169.290643,170.759477,151.199784,32.000000,146.881090,67.440872,62.964272,91.065626,0.281321,52.299767,70.873418,60.675438,33.300000,28.874019,59.551739,36.523711
49.758911,60.198494,138.632991,144.638188,101.234194,98.758115,29.176610,14.253273,138.446317,1.116896,60.146900,50.583206,143.182546,138.729337,141.614660,138.513544,96.034325,136.853960,-0.000754,0.001403,32.000000,-235.753959,138.754144,-0.143762,-40.001028,-0.421708,418254.141088,0.984097,20.180872,3.009201,2.786507,0.062835,0.070926,168.503968,32.000000,183.894235,169.308730,170.641225,151.187197,32.000000,146.895836,67.443085,62.964542,91.065821,0.281321,52.296743,70.873418,60.674560,33.300000,28.878217,59.549673,36.454306
49.763631,60.203226,138.630187,144.637703,101.228807,98.758136,29.213373,14.253220,138.446521,1.116467,60.149668,50.587008,143.179784,138.729631,141.616509,138.513118,96.033507,136.852098,-0.000755,0.001434,32.000000,-235.754054,138.752903,-0.144060,-40.001035,-0.421679,418258.012851,0.986619,20.180765,3.009201,2.786326,0.061412,0.076407,168.476234,32.000000,183.913595,169.301486,170.531540,151.201689,32.000000,146.885176,67.446237,62.965041,91.066564,0.281321,52.293730,70.873418,60.672029,33.300000,28.883366,59.558239,36.567071
49.767655,60.206683,138.630993,144.637290,101.260192,98.758199,29.133303,14.253333,138.446482,1.116338,60.141039,50.592310,143.178973,138.731468,141.619246,138.516476,96.033189,136.851558,-0.000756,0.001428,32.000000,-235.754106,138.752428,-0.144007,-40.001050,-0.421642,418261.706418,0.985244,20.180315,3.009281,2.786094,0.060907,0.068520,168.471796,32.000000,183.915536,169.276631,170.543839,151.228455,32.000000,146.852720,67.448667,62.964204,91.065524,0.281321,52.291030,70.873418,60.667433,33.300000,28.888336,59.554305,36.519016
49.767786,60.208126,138.632750,144.636777,101.319831,98.770629,29.145176,14.253317,138.448272,1.116317,60.129186,50.596563,143.178550,138.733668,141.620675,138.518692,96.032126,136.851056,-0.000757,0.001438,32.000000,-235.754197,138.755359,-0.143574,-40.001017,-0.421598,418266.216881,0.983914,20.180158,3.009203,2.785773,0.058976,0.080463,168.489167,32.000000,183.887116,169.263775,170.650523,151.245698,32.000000,146.833392,67.451663,62.963864,91.063734,0.281321,52.289534,70.873418,60.666941,33.300000,28.891989,59.557748,36.494658
49.767627,60.206815,138.633565,144.635990,101.337370,98.782958,29.159616,14.253264,138.451084,1.116097,60.116066,50.600074,143.180069,138.736666,141.620893,138.522294,96.028355,136.850507,-0.000760,0.001451,32.000000,-235.754230,138.758498,-0.143419,-40.001000,-0.421562,418269.018834,0.986541,20.179448,3.009260,2.785564,0.063339,0.075165,168.509733,32.000000,183.853941,169.274992,170.755834,151.236555,32.000000,146.843539,67.453855,62.961791,91.061083,0.281321,52.287417,70.873418,60.668755,33.300000,28.891343,59.568399,36.678003
49.773880,60.201358,138.635566,144.634191,101.363383,98.783939,29.133742,14.253394,138.456810,1.116399,60.100912,50.604808,143.180384,138.742205,141.620166,138.526057,96.024896,136.852070,-0.000759,0.001463,32.000000,-235.754111,138.761658,-0.143613,-40.000969,-0.421620,418325.543377,0.986264,20.180756,3.010081,2.785592,0.061069,0.073866,168.518839,32.000000,183.840285,169.302557,170.778493,151.199629,32.000000,146.870583,67.455268,62.961655,91.058246,0.281321,52.285396,70.873418,60.665194,33.300000,28.887809,59.559085,36.548289
49.778654,60.190924,138.642345,144.630913,101.439412,98.784191,29.186931,14.253387,138.465516,1.116423,60.076713,50.610616,143.179833,138.749326,141.617881,138.534839,96.023986,136.855551,-0.000760,0.001440,32.000000,-235.754063,138.766382,-0.143848,-40.001007,-0.421675,418383.255958,0.985899,20.179609,3.013588,2.785617,0.056588,0.073227,168.487449,32.000000,183.862277,169.330310,170.626437,151.172083,32.000000,146.889997,67.456409,62.961936,91.053683,0.281321,52.284544,70.873418,60.659221,33.300000,28.878954,59.553332,36.674041
49.783512,60.180611,138.648428,144.627711,101.489476,98.792463,29.161320,14.253344,138.470888,1.116179,60.055200,50.611700,143.175428,138.755208,141.619144,138.539650,96.023393,136.858305,-0.000761,0.001409,32.000000,-235.754196,138.773269,-0.144144,-40.001050,-0.421622,418382.756087,0.986633,20.167675,3.017800,2.785308,0.061750,0.082726,168.460455,32.000000,183.879390,169.323755,170.531666,151.178070,32.000000,146.874252,67.457593,62.962494,91.050203,0.281321,52.284212,70.873418,60.654993,33.300000,28.869751,59.555289,36.630681
49.792821,60.169439,138.652774,144.624034,101.543149,98.804762,29.154702,14.253431,138.478267,1.116045,60.031351,50.615056,143.172686,138.758886,141.621914,138.542588,96.022924,136.862984,-0.000763,0.001381,32.000000,-235.754189,138.780473,-0.143776,-40.001048,-0.421585,418368.807501,0.984707,20.152299,3.020385,2.785177,0.067579,0.073833,168.456745,32.000000,183.879858,169.294107,170.543245,151.200159,32.000000,146.836426,67.456954,62.962303,91.045418,0.281321,52.283711,70.873418,60.645064,33.300000,28.858742,59.551394,36.699426
49.796850,60.161975,138.656050,144.621300,101.557336,98.808913,29.198459,14.253524,138.481595,1.115927,60.015660,50.617809,143.171199,138.761091,141.622694,138.545307,96.022001,136.866043,-0.000763,0.001365,32.000000,-235.754170,138.784950,-0.143637,-40.001054,-0.421580,418388.922647,0.985522,20.136955,3.022305,2.785027,0.073201,0.078510,168.465752,32.000000,183.868018,169.283494,170.610459,151.209974,32.000000,146.832745,67.456377,62.961490,91.042239,0.281321,52.283305,70.873418,60.638979,33.300000,28.851359,59.558456,36.678003
49.798038,60.148113,138.663381,144.615582,101.472449,98.809068,29.178611,14.253592,138.487071,1.115705,59.998278,50.618493,143.170838,138.768206,141.623651,138.556788,96.019465,136.868261,-0.000765,0.001360,32.000000,-235.753998,138.790707,-0.143781,-40.001047,-0.421542,418421.406500,0.985636,20.116143,3.025026,2.784594,0.060724,0.078970,168.502397,32.000000,183.825550,169.285256,170.767879,151.203772,32.000000,146.837224,67.456042,62.959437,91.038190,0.281321,52.282748,70.873418,60.635428,33.300000,28.837279,59.570071,36.567511
49.799511,60.139856,138.669060,144.611314,101.423880,98.809108,29.145128,14.253615,138.491268,1.115896,59.992496,50.617826,143.170263,138.769061,141.621584,138.562393,96.017749,136.871590,-0.000766,0.001357,32.000000,-235.753964,138.792225,-0.144166,-40.001028,-0.421524,418428.959534,0.984094,20.104509,3.027421,2.784434,0.067423,0.079090,168.507967,32.000000,183.817534,169.309987,170.776323,151.172321,32.000000,146.855029,67.455459,62.958759,91.034544,0.281321,52.282845,70.873418,60.631077,33.300000,28.828209,59.560019,36.461129
49.798558,60.134975,138.672938,144.608497,101.506587,98.809113,29.178378,14.253530,138.493448,1.116135,59.992113,50.616330,143.170040,138.771759,141.618853,138.562890,96.017758,136.873398,-0.000765,0.001360,32.000000,-235.754053,138.796068,-0.144100,-40.001044,-0.421523,418416.050314,0.984703,20.089417,3.031024,2.784515,0.061264,0.076605,168.502224,32.000000,183.821197,169.320478,170.730909,151.159168,32.000000,146.867856,67.455125,62.958272,91.031970,0.281321,52.282730,70.873418,60.630324,33.300000,28.823448,59.551552,36.529580
49.800031,60.130705,138.677483,144.604798,101.551938,98.809362,29.207955,14.253535,138.496724,1.116129,59.991274,50.618773,143.165658,138.775242,141.615811,138.565287,96.016203,136.875152,-0.000765,0.001364,32.000000,-235.754059,138.800226,-0.144332,-40.001039,-0.421513,418407.524509,0.985781,20.079636,3.034343,2.784547,0.063733,0.068673,168.472247,32.000000,183.841361,169.327396,170.607861,151.153392,32.000000,146.862072,67.453791,62.956672,91.027263,0.281321,52.282760,70.873418,60.628577,33.300000,28.818406,59.558741,36.539705
49.795704,60.127765,138.682657,144.600510,101.529710,98.809338,29.163541,14.253687,138.501845,1.116346,59.990423,50.623129,143.158832,138.779961,141.615527,138.570189,96.014472,136.879627,-0.000767,0.001373,32.000000,-235.753842,138.806125,-0.143959,-40.001085,-0.421531,418401.915634,0.984666,20.075742,3.035205,2.784678,0.060011,0.078646,168.452035,32.000000,183.854829,169.290981,170.527614,151.177534,32.000000,146.824819,67.451577,62.954978,91.021174,0.281321,52.281459,70.873418,60.628707,33.300000,28.814985,59.548532,36.718208
49.796020,60.127584,138.684985,144.598797,101.557477,98.809422,29.168306,14.253757,138.504931,1.116490,59.987638,50.624997,143.156976,138.782861,141.615178,138.571974,96.013594,136.883019,-0.000767,0.001371,32.000000,-235.753795,138.808966,-0.143933,-40.001091,-0.421523,418399.382189,0.983628,20.069947,3.037604,2.784687,0.063999,0.081062,168.459031,32.000000,183.850369,169.275803,170.569044,151.191813,32.000000,146.808098,67.450740,62.953968,91.017651,0.281321,52.281527,70.873418,60.630598,33.300000,28.814226,59.556174,36.677709
49.798729,60.128669,138.690913,144.596192,101.624115,98.809399,29.151915,14.253924,138.512250,1.116727,59.984949,50.629406,143.156656,138.787390,141.613477,138.577894,96.009425,136.888459,-0.000766,0.001331,32.000000,-235.753687,138.813851,-0.144219,-40.001086,-0.421577,418401.846920,0.985212,20.071485,3.041489,2.785033,0.067488,0.085741,168.494745,32.000000,183.803206,169.264349,170.738698,151.198561,32.000000,146.785429,67.449098,62.950828,91.010140,0.281321,52.280554,70.873418,60.624199,33.300000,28.816167,59.562881,36.470226
49.802475,60.129007,138.693200,144.594627,101.639238,98.809438,29.157798,14.253884,138.515264,1.116637,59.983659,50.632925,143.157275,138.793234,141.612284,138.583669,96.006227,136.893853,-0.000768,0.001348,32.000000,-235.753715,138.819196,-0.144273,-40.001057,-0.421581,418403.885787,0.985045,20.070976,3.043998,2.785062,0.057446,0.082250,168.511470,32.000000,183.788763,169.282769,170.781946,151.175036,32.000000,146.814043,67.448227,62.948546,91.004806,0.281321,52.280035,70.873418,60.620260,33.300000,28.816964,59.554610,36.483286
49.802465,60.127776,138.696792,144.593723,101.635618,98.817432,29.182203,14.253999,138.520463,1.116420,59.979797,50.635308,143.155386,138.796217,141.609931,138.586562,96.004575,136.897279,-0.000768,0.001319,32.000000,-235.753679,138.823491,-0.144496,-40.001063,-0.421572,418411.204831,0.985542,20.069257,3.050787,2.785029,0.062712,0.080520,168.513408,32.000000,183.786890,169.297545,170.759481,151.157949,32.000000,146.829880,67.447313,62.947828,91.000479,0.281321,52.279512,70.873418,60.617127,33.300000,28.816737,59.562940,36.650270
49.810382,60.123429,138.705263,144.591525,101.700275,98.833725,29.145111,14.253925,138.529169,1.116402,59.969361,50.639379,143.150211,138.805980,141.605861,138.593391,96.003712,136.904322,-0.000767,0.001301,32.000000,-235.753763,138.829353,-0.144803,-40.001035,-0.421546,418415.043997,0.985263,20.065718,3.056580,2.784866,0.060483,0.073893,168.472092,32.000000,183.813085,169.310389,170.588681,151.136839,32.000000,146.842309,67.445854,62.946637,90.990443,0.281321,52.279711,70.873418,60.607021,33.300000,28.813776,59.549703,36.544254
49.810428,60.118169,138.710834,144.589380,101.672337,98.833924,29.152657,14.254015,138.533833,1.116587,59.958280,50.642443,143.146236,138.811893,141.605693,138.599267,96.003067,136.910769,-0.000767,0.001301,32.000000,-235.753548,138.835992,-0.144778,-40.001035,-0.421590,418450.862605,0.984516,20.064498,3.059881,2.784938,0.059866,0.066502,168.458026,32.000000,183.828954,169.290886,170.526863,151.150306,32.000000,146.827645,67.445276,62.945224,90.981339,0.281321,52.280200,70.873418,60.601442,33.300000,28.809331,59.563412,36.520923
49.805909,60.111739,138.714827,144.586828,101.620369,98.833804,29.172309,14.253956,138.538039,1.116750,59.946313,50.644176,143.144243,138.816517,141.606683,138.602963,96.002515,136.914190,-0.000766,0.001278,32.000000,-235.753633,138.840893,-0.144471,-40.001056,-0.421604,418510.595709,0.985748,20.051955,3.064135,2.784666,0.056156,0.078998,168.464673,32.000000,183.819817,169.260841,170.579409,151.175384,32.000000,146.782700,67.444844,62.943789,90.971283,0.281321,52.280155,70.873418,60.603799,33.300000,28.803038,59.566894,36.548363
49.806736,60.106496,138.719480,144.584208,101.628760,98.833767,29.137694,14.254053,138.541847,1.116823,59.945291,50.642139,143.143404,138.820072,141.607038,138.609012,96.001162,136.917830,-0.000767,0.001284,32.000000,-235.753544,138.845100,-0.144047,-40.001042,-0.421617,418506.092597,0.985480,20.046649,3.067881,2.784775,0.060396,0.072451,168.491892,32.000000,183.788298,169.256193,170.705166,151.176753,32.000000,146.774086,67.444126,62.942051,90.960935,0.281321,52.280222,70.873418,60.603088,33.300000,28.797548,59.556961,36.570006
49.802625,60.104325,138.721042,144.582164,101.613539,98.826135,29.198234,14.253911,138.547822,1.117039,59.956772,50.641665,143.143307,138.819440,141.605956,138.611774,95.999048,136.920407,-0.000765,0.001274,32.000000,-235.753836,138.846738,-0.143702,-40.001035,-0.421662,418501.676420,0.984896,20.044895,3.070080,2.785108,0.063109,0.071401,168.513281,32.000000,183.761500,169.270174,170.777466,151.159569,32.000000,146.795922,67.443060,62.939497,90.951633,0.281321,52.279314,70.873418,60.601878,33.300000,28.794053,59.568448,36.411166
49.798301,60.105768,138.721869,144.580791,101.583469,98.826093,29.165923,14.253798,138.547852,1.116893,59.975266,50.638068,143.141268,138.819999,141.602812,138.609893,95.997644,136.922044,-0.000765,0.001287,32.000000,-235.753899,138.848281,-0.144136,-40.001038,-0.421661,418496.395394,0.986034,20.038795,3.073185,2.785155,0.063540,0.073809,168.510546,32.000000,183.760835,169.294827,170.756733,151.128721,32.000000,146.822933,67.441500,62.937941,90.942149,0.281321,52.278256,70.873418,60.610083,33.300000,28.793752,59.572972,36.391797
49.800570,60.111365,138.721873,144.580189,101.614872,98.826061,29.148737,14.253684,138.547700,1.117046,59.996856,50.637663,143.139100,138.819154,141.599739,138.609308,95.997955,136.920075,-0.000764,0.001310,32.000000,-235.754050,138.847979,-0.143981,-40.001010,-0.421672,418468.193896,0.983997,20.040881,3.076539,2.785416,0.065501,0.076855,168.484473,32.000000,183.779671,169.305716,170.632359,151.111322,32.000000,146.837000,67.440893,62.937306,90.932349,0.281321,52.276591,70.873418,60.603136,33.300000,28.799951,59.555820,36.507644
49.797218,60.120161,138.723174,144.581017,101.616131,98.830229,29.206710,14.253654,138.547562,1.116831,60.012498,50.636444,143.134511,138.819977,141.598315,138.606116,95.997543,136.917540,-0.000765,0.001337,32.000000,-235.754060,138.847954,-0.144190,-40.000995,-0.421714,418475.482304,0.985185,20.046799,3.078730,2.785675,0.055936,0.074218,168.457783,32.000000,183.804412,169.297099,170.538300,151.123326,32.000000,146.828429,67.440380,62.935476,90.922105,0.281321,52.275256,70.873418,60.606015,33.300000,28.808394,59.559262,36.656506
49.797783,60.128809,138.723098,144.582353,101.593223,98.842606,29.149020,14.253670,138.548284,1.116786,60.019384,50.638123,143.131821,138.819613,141.598242,138.605943,95.996919,136.919620,-0.000765,0.001316,32.000000,-235.754034,138.846033,-0.144442,-40.000985,-0.421699,418480.346809,0.985730,20.050049,3.077472,2.785548,0.052579,0.073857,168.453587,32.000000,183.804962,169.261122,170.544541,151.152233,32.000000,146.790931,67.440363,62.932710,90.909927,0.281321,52.274092,70.873418,60.603110,33.300000,28.817900,59.561760,36.379618
49.796266,60.136610,138.723177,144.583957,101.571404,98.850773,29.137589,14.253675,138.549420,1.116851,60.022107,50.638697,143.132726,138.821369,141.599002,138.605670,95.995478,136.918402,-0.000766,0.001300,32.000000,-235.754111,138.844889,-0.144054,-40.000982,-0.421768,418512.125049,0.983911,20.062315,3.076664,2.785762,0.056632,0.071423,168.476741,32.000000,183.783871,169.245990,170.665616,151.166126,32.000000,146.775906,67.440294,62.931096,90.898397,0.281321,52.272125,70.873418,60.606022,33.300000,28.827281,59.567022,36.489228
49.795815,60.142868,138.724289,144.585589,101.579270,98.850684,29.186497,14.253665,138.551414,1.116884,60.021814,50.640591,143.134380,138.825354,141.598490,138.606668,95.993481,136.919159,-0.000766,0.001283,32.000000,-235.753970,138.845272,-0.143884,-40.000973,-0.421820,418576.661803,0.985992,20.070376,3.078290,2.785728,0.064707,0.075831,168.503486,32.000000,183.754268,169.250385,170.764937,151.162746,32.000000,146.775790,67.440482,62.928332,90.887940,0.281321,52.271241,70.873418,60.600909,33.300000,28.834275,59.553420,36.553131
49.796311,60.144739,138.724230,144.586560,101.567782,98.862967,29.166826,14.253635,138.551580,1.116744,60.019479,50.642726,143.135637,138.827729,141.597703,138.609315,95.991834,136.918736,-0.000764,0.001277,32.000000,-235.754018,138.844645,-0.143882,-40.000991,-0.421880,418624.340086,0.986514,20.079749,3.079144,2.785815,0.062560,0.076837,168.510553,32.000000,183.748148,169.274495,170.788041,151.135596,32.000000,146.798198,67.440997,62.926016,90.878093,0.281321,52.269426,70.873418,60.600787,33.300000,28.838241,59.555564,36.547189
49.794097,60.144176,138.725479,144.586861,101.633399,98.867239,29.174112,14.253604,138.553272,1.116580,60.020099,50.644496,143.133902,138.829684,141.594657,138.609687,95.991917,136.920015,-0.000764,0.001249,32.000000,-235.753966,138.845201,-0.144097,-40.001021,-0.421896,418636.510956,0.984886,20.086473,3.081505,2.785862,0.054207,0.072373,168.498628,32.000000,183.762477,169.291238,170.688488,151.112624,32.000000,146.818558,67.441108,62.924659,90.868028,0.281321,52.268512,70.873418,60.600369,33.300000,28.839424,59.566009,36.517988
49.795595,60.142260,138.726955,144.586546,101.598207,98.855082,29.159960,14.253631,138.552280,1.116351,60.018533,50.646390,143.131075,138.830700,141.594658,138.614540,95.992337,136.920478,-0.000764,0.001251,32.000000,-235.753937,138.845283,-0.144424,-40.001012,-0.421944,418693.433352,0.985667,20.087831,3.082949,2.785833,0.053490,0.075032,168.468468,32.000000,183.787609,169.287498,170.575663,151.115191,32.000000,146.810663,67.442395,62.923199,90.858314,0.281321,52.267351,70.873418,60.598911,33.300000,28.838066,59.560708,36.582992
49.796221,60.140076,138.727265,144.585667,101.562542,98.842973,29.166869,14.253640,138.553075,1.116446,60.018019,50.646494,143.127446,138.829416,141.595464,138.618217,95.993162,136.920358,-0.000764,0.001243,32.000000,-235.753979,138.845798,-0.144437,-40.000994,-0.421989,418712.236336,0.985510,20.089561,3.083481,2.785982,0.055872,0.071846,168.460082,32.000000,183.797612,169.256110,170.538575,151.136047,32.000000,146.780412,67.444931,62.920782,90.848480,0.281321,52.266267,70.873418,60.596885,33.300000,28.836281,59.575076,36.504636
49.791330,60.139556,138.726463,144.584496,101.580825,98.843020,29.175800,14.253617,138.552263,1.116637,60.017847,50.644277,143.127007,138.828982,141.595355,138.618162,95.993172,136.918384,-0.000763,0.001246,32.000000,-235.753868,138.846304,-0.144442,-40.000986,-0.421921,418656.623958,0.985829,20.086094,3.083284,2.785928,0.058884,0.074763,168.473063,32.000000,183.784548,169.229679,170.630227,151.156964,32.000000,146.755253,67.446643,62.917880,90.837762,0.281321,52.264385,70.873418,60.603965,33.300000,28.835646,59.539996,36.577196
49.791221,60.140982,138.723739,144.583564,101.586047,98.842910,29.184131,14.253640,138.550287,1.116696,60.025684,50.641927,143.127018,138.828493,141.595519,138.616232,95.991792,136.917387,-0.000761,0.001234,32.000000,-235.753723,138.847113,-0.144448,-40.000969,-0.421863,418600.725916,0.985456,20.083261,3.082402,2.785899,0.063766,0.072757,168.501152,32.000000,183.752330,169.226340,170.743021,151.162076,32.000000,146.753979,67.448998,62.915962,90.828711,0.281321,52.262439,70.873418,60.598312,33.300000,28.836601,59.561082,36.689228
49.789666,60.144285,138.721611,144.582914,101.494229,98.830840,29.168928,14.253637,138.547458,1.116862,60.039938,50.638074,143.127658,138.824985,141.593733,138.614150,95.989413,136.912016,-0.000759,0.001217,32.000000,-235.753726,138.843610,-0.144562,-40.000972,-0.421905,418602.709259,0.985260,20.087805,3.081441,2.786157,0.051642,0.076590,168.519852,32.000000,183.734425,169.245401,170.797523,151.138198,32.000000,146.776306,67.449869,62.912984,90.820367,0.281321,52.259842,70.873418,60.602919,33.300000,28.839589,59.575322,36.488275
49.793058,60.149397,138.717413,144.582588,101.449054,98.826943,29.162121,14.253604,138.544537,1.116976,60.059408,50.634243,143.127005,138.821351,141.590368,138.608957,95.990025,136.907534,-0.000757,0.001206,32.000000,-235.753782,138.839510,-0.144415,-40.000978,-0.421901,418606.968765,0.984983,20.089345,3.082341,2.786108,0.064480,0.073524,168.513273,32.000000,183.742476,169.267208,170.739571,151.112362,32.000000,146.802201,67.450416,62.911387,90.812449,0.281321,52.257396,70.873418,60.596874,33.300000,28.845415,59.566530,36.501848
49.782307,60.157434,138.714953,144.583157,101.372056,98.815397,29.164929,14.253363,138.540073,1.116597,60.083121,50.630776,143.125146,138.815386,141.586975,138.604074,95.990514,136.899968,-0.000757,0.001209,32.000000,-235.754059,138.833184,-0.144324,-40.001015,-0.421862,418565.324856,0.985419,20.094257,3.082137,2.786153,0.064565,0.076703,168.478914,32.000000,183.765137,169.272737,170.611094,151.112645,32.000000,146.810873,67.451015,62.908801,90.803998,0.281321,52.254862,70.873418,60.605030,33.300000,28.853293,59.561121,36.505369
49.773885,60.167819,138.708136,144.584323,101.274087,98.803138,29.172213,14.253240,138.533459,1.116359,60.109494,50.624465,143.121853,138.808117,141.586666,138.597270,95.990472,136.890039,-0.000757,0.001234,32.000000,-235.754221,138.825274,-0.144328,-40.001034,-0.421808,418552.466158,0.985549,20.095856,3.079367,2.785879,0.063351,0.071257,168.460970,32.000000,183.778258,169.256924,170.541189,151.127694,32.000000,146.794496,67.452103,62.906694,90.795321,0.281321,52.251260,70.873418,60.612409,33.300000,28.863438,59.557334,36.501848
49.767801,60.181250,138.697070,144.586256,101.168462,98.790790,29.155071,14.253378,138.521888,1.116555,60.140328,50.621968,143.121692,138.798923,141.587836,138.587026,95.989714,136.882404,-0.000756,0.001270,32.000000,-235.754057,138.812636,-0.144010,-40.001035,-0.421861,418519.380295,0.985594,20.115025,3.075236,2.786431,0.062749,0.074284,168.463577,32.000000,183.778505,169.223718,170.583204,151.161521,32.000000,146.771297,67.453310,62.904534,90.785567,0.281321,52.246278,70.873418,60.621215,33.300000,28.876064,59.551060,36.532368
49.760830,60.198430,138.686274,144.589126,101.108395,98.770343,29.169723,14.253388,138.512377,1.116507,60.177005,50.616813,143.122553,138.788746,141.586490,138.575742,95.988775,136.872238,-0.000756,0.001293,32.000000,-235.754076,138.802293,-0.144258,-40.001031,-0.421884,418486.182536,0.985436,20.134131,3.070501,2.786765,0.055575,0.072351,168.487909,32.000000,183.748228,169.216834,170.709980,151.174620,32.000000,146.767389,67.454139,62.901450,90.774844,0.281321,52.240717,70.873418,60.628961,33.300000,28.894596,59.558229,36.394585
49.755895,60.220053,138.676073,144.593687,101.096739,98.754000,29.174114,14.253346,138.501205,1.116425,60.213702,50.609837,143.126066,138.780184,141.584753,138.564905,95.987526,136.860855,-0.000756,0.001322,32.000000,-235.754099,138.790061,-0.144567,-40.000996,-0.421872,418456.409244,0.986060,20.153864,3.067583,2.786884,0.064263,0.077847,168.510156,32.000000,183.719604,169.232660,170.785322,151.161016,32.000000,146.781019,67.454779,62.899245,90.764458,0.281321,52.235522,70.873418,60.639306,33.300000,28.916277,59.559242,36.533689
49.747453,60.241424,138.665185,144.598850,101.133684,98.745788,29.148085,14.253326,138.492028,1.116620,60.247418,50.605142,143.128010,138.768941,141.581303,138.552670,95.987221,136.850438,-0.000757,0.001319,32.000000,-235.754031,138.780338,-0.144567,-40.000974,-0.421837,418397.688734,0.985557,20.178264,3.063630,2.787057,0.060663,0.074228,168.509354,32.000000,183.717489,169.258823,170.766706,151.136011,32.000000,146.812591,67.454842,62.898199,90.752993,0.281321,52.229763,70.873418,60.645337,33.300000,28.939442,59.556223,36.489962
49.749229,60.261450,138.655231,144.604335,101.176469,98.733642,29.150638,14.253433,138.481675,1.116556,60.274891,50.603842,143.129563,138.760078,141.577833,138.541826,95.988762,136.840667,-0.000757,0.001324,32.000000,-235.753991,138.773354,-0.144625,-40.000960,-0.421810,418361.421082,0.985409,20.204999,3.059397,2.787128,0.064740,0.075257,168.487493,32.000000,183.732478,169.273016,170.647532,151.128513,32.000000,146.832033,67.456178,62.897881,90.740213,0.281321,52.224468,70.873418,60.650710,33.300000,28.962419,59.556115,36.459148
49.751913,60.279042,138.643138,144.609858,101.122962,98.721564,29.170552,14.253523,138.473596,1.116475,60.293857,50.601749,143.127735,138.751511,141.579226,138.531715,95.988850,136.830409,-0.000758,0.001320,32.000000,-235.754050,138.763501,-0.144694,-40.000951,-0.421844,418360.114269,0.986447,20.235115,3.054689,2.787383,0.064477,0.078193,168.462346,32.000000,183.750517,169.267510,169.188182,151.142115,32.000000,146.821462,67.456820,62.897548,90.727343,0.281321,52.218294,70.873418,60.652112,33.300000,28.981658,59.562911,36.415934
49.748036,60.293156,138.632399,144.614971,101.087276,98.709342,29.157520,14.253545,138.462623,1.116422,60.308837,50.598869,143.129128,138.743012,141.582404,138.523377,95.989078,136.820228,-0.000758,0.001320,32.000000,-235.754085,138.752205,-0.144503,-40.000975,-0.421775,418329.588579,0.986253,20.253302,3.048443,2.787083,0.058916,0.071336,168.459451,32.000000,183.751721,169.235988,165.091382,151.173412,32.000000,146.802431,67.457865,62.896606,90.714310,0.281321,52.212447,70.873418,60.659131,33.300000,28.998540,59.538668,36.519529
49.744770,60.306220,138.620067,144.619945,101.096335,98.697319,29.141607,14.253511,138.451318,1.116221,60.320330,50.593824,143.132924,138.735519,141.584437,138.511713,95.989625,136.808997,-0.000757,0.001287,32.000000,-235.754094,138.740429,-0.144693,-40.000982,-0.421682,418299.183827,0.985446,20.268114,3.043418,2.786690,0.071495,0.070219,168.478725,32.000000,183.733613,169.220533,162.439288,151.196950,32.000000,146.787384,67.459401,62.894828,90.700680,0.281321,52.205949,70.873418,60.660754,33.300000,29.013716,59.556420,36.544401
49.740683,60.318135,138.610906,144.624715,101.027796,98.689343,29.173107,14.253457,138.439931,1.116049,60.332952,50.593251,143.137150,138.727412,141.584852,138.502023,95.988311,136.798174,-0.000757,0.001283,32.000000,-235.754242,138.729394,-0.144706,-40.000991,-0.421647,418267.234076,0.985886,20.286243,3.038287,2.786691,0.062834,0.071393,168.502625,32.000000,183.697772,169.223333,162.547905,151.196243,32.000000,146.794680,67.461071,62.892574,90.687562,0.281321,52.200126,70.873418,60.668818,33.300000,29.027843,59.572018,36.395979
49.743551,60.328803,138.599149,144.629217,100.958025,98.681351,29.151656,14.253453,138.430277,1.115827,60.341425,50.592521,143.141174,138.720088,141.585185,138.491631,95.987514,136.787472,-0.000758,0.001292,32.000000,-235.754278,138.719319,-0.144639,-40.000963,-0.421608,418233.679340,0.986409,20.302691,3.032333,2.786626,0.065122,0.071729,168.515155,32.000000,183.685055,169.248994,162.567004,151.174856,32.000000,146.833177,67.463468,62.891912,90.675070,0.281321,52.193907,70.873418,60.673861,33.300000,29.040062,59.576571,36.571693
49.739750,60.336197,138.593834,144.633359,100.966394,98.681467,29.155565,14.253457,138.422896,1.115910,60.344994,50.592387,143.143551,138.711933,141.583554,138.483618,95.988734,136.779112,-0.000757,0.001285,32.000000,-235.754311,138.712456,-0.144380,-40.000973,-0.421599,418220.569531,0.985385,20.318841,3.028436,2.786671,0.061119,0.068572,168.500546,32.000000,183.695706,169.266904,162.474119,151.161165,32.000000,146.854984,67.465509,62.891671,90.662529,0.281321,52.188721,70.873418,60.676414,33.300000,29.050042,59.562576,36.383946
49.743113,60.340536,138.585016,144.636732,100.950141,98.673383,29.159811,14.253358,138.416386,1.115875,60.342828,50.591413,143.144074,138.704200,141.583905,138.476116,95.990649,136.771935,-0.000757,0.001297,32.000000,-235.754398,138.703027,-0.144448,-40.000990,-0.421511,418199.903996,0.985995,20.326537,3.024079,2.786274,0.068689,0.076659,168.468938,32.000000,183.721214,169.263163,162.344484,151.168382,32.000000,146.855428,67.467151,62.890535,90.649305,0.281321,52.183589,70.873418,60.681164,33.300000,29.057319,59.558938,36.499573
49.740538,60.342254,138.580842,144.639354,100.928416,98.673446,29.160555,14.253401,138.409844,1.115853,60.335297,50.591718,143.144364,138.698517,141.587393,138.469085,95.992066,136.764740,-0.000757,0.001297,32.000000,-235.754234,138.698513,-0.144453,-40.001017,-0.421542,418209.465942,0.985966,20.337870,3.018833,2.786380,0.067832,0.079288,168.456600,32.000000,183.734619,169.235267,162.302066,151.202631,32.000000,146.832038,67.469423,62.889300,90.635880,0.281321,52.178681,70.873418,60.683387,33.300000,29.061426,59.551148,36.539192
49.737834,60.341784,138.573324,144.641245,100.910379,98.673373,29.131709,14.253314,138.405120,1.115634,60.324982,50.589982,143.146010,138.691510,141.590648,138.462241,95.993619,136.758375,-0.000756,0.001274,32.000000,-235.754311,138.693803,-0.144225,-40.001031,-0.421456,418175.058443,0.985680,20.338725,3.013462,2.786014,0.064556,0.071788,168.466889,32.000000,183.723614,169.206434,162.380439,151.236247,32.000000,146.801553,67.471067,62.888430,90.623260,0.281321,52.173964,70.873418,60.689735,33.300000,29.062120,59.571379,36.455846
49.739334,60.340284,138.568992,144.642526,100.871719,98.673344,29.186218,14.253364,138.401167,1.115498,60.318152,50.589977,143.149622,138.685999,141.592098,138.456631,95.991828,136.752555,-0.000757,0.001295,32.000000,-235.754197,138.687309,-0.144358,-40.001031,-0.421468,418176.355269,0.985716,20.343110,3.008580,2.786074,0.057283,0.075971,168.493504,32.000000,183.692241,169.202140,162.497709,151.244461,32.000000,146.809047,67.471987,62.886589,90.610791,0.281321,52.169178,70.873418,60.691511,33.300000,29.062096,59.576601,36.445355
49.740461,60.339360,138.561549,144.643566,100.795705,98.673289,29.160211,14.253433,138.395014,1.115610,60.315824,50.588924,143.151897,138.679838,141.593204,138.450133,95.989545,136.746368,-0.000759,0.001317,32.000000,-235.754101,138.679609,-0.144790,-40.001035,-0.421472,418174.360340,0.986749,20.345442,3.003962,2.786075,0.061918,0.076380,168.511342,32.000000,183.671495,169.218796,162.551955,151.232520,32.000000,146.842292,67.473392,62.884963,90.599475,0.281321,52.164169,70.873418,60.695959,33.300000,29.062009,59.566156,36.699646
49.743216,60.338737,138.560438,144.644425,100.770862,98.672450,29.120360,14.253463,138.390492,1.115462,60.313255,50.588735,143.151572,138.676581,141.591146,138.444939,95.989283,136.743218,-0.000759,0.001311,32.000000,-235.754027,138.673725,-0.144894,-40.001052,-0.421441,418174.177031,0.984869,20.342387,3.002948,2.785904,0.064310,0.076125,168.507458,32.000000,183.676027,169.241544,162.501608,151.210878,32.000000,146.871762,67.474208,62.883951,90.587555,0.281321,52.159969,70.873418,60.693139,33.300000,29.062521,59.549172,36.521950
49.749523,60.338135,138.555338,144.645162,100.790586,98.676541,29.179941,14.253425,138.386874,1.115639,60.308258,50.589359,143.151154,138.671309,141.590509,138.445298,95.990895,136.740602,-0.000758,0.001298,32.000000,-235.754187,138.669265,-0.144982,-40.001058,-0.421406,418176.275862,0.985720,20.340297,3.002252,2.785691,0.061077,0.074823,168.479575,32.000000,183.702659,169.245021,162.372118,151.205962,32.000000,146.883090,67.476380,62.882615,90.576177,0.281321,52.155992,70.873418,60.695818,33.300000,29.063065,59.562714,36.491356
49.741160,60.336041,138.555295,144.645764,100.759991,98.676552,29.156609,14.253445,138.386059,1.115266,60.295656,50.591736,143.149068,138.669188,141.592405,138.442258,95.993423,136.740284,-0.000759,0.001295,32.000000,-235.754280,138.667075,-0.145070,-40.001027,-0.421371,418170.852141,0.986999,20.336819,3.000996,2.785514,0.058594,0.072816,168.460262,32.000000,183.720463,169.231215,162.293171,151.223996,32.000000,146.873957,67.479354,62.881572,90.565404,0.281321,52.152337,70.873418,60.703424,33.300000,29.062570,59.553617,36.452618
49.741378,60.332716,138.552275,144.645870,100.675576,98.676630,29.135897,14.253441,138.384079,1.115003,60.277657,50.594751,143.149727,138.665295,141.595087,138.442742,95.994680,136.741215,-0.000759,0.001287,32.000000,-235.754456,138.667146,-0.145230,-40.001019,-0.421313,418180.538844,0.984886,20.329681,2.998124,2.785059,0.053655,0.073151,168.464554,32.000000,183.716647,169.196197,162.323816,151.253558,32.000000,146.843992,67.481699,62.880645,90.555417,0.281321,52.148605,70.873418,60.706364,33.300000,29.060908,59.562911,36.505589
49.740565,60.328259,138.553052,144.645550,100.702843,98.676494,29.196310,14.253351,138.382395,1.115163,60.262759,50.595547,143.151180,138.663918,141.598712,138.441961,95.994255,136.740416,-0.000757,0.001309,32.000000,-235.754564,138.666575,-0.145073,-40.001056,-0.421392,418178.350169,0.985851,20.336252,2.995443,2.785526,0.061899,0.078622,168.487688,32.000000,183.693573,169.183273,162.444652,151.262882,32.000000,146.844733,67.483912,62.880246,90.547486,0.281321,52.145309,70.873418,60.712153,33.300000,29.057951,59.563265,36.506323
49.744134,60.322768,138.552918,144.644872,100.704642,98.676378,29.159196,14.253453,138.381782,1.115365,60.252827,50.595848,143.152667,138.663378,141.600057,138.442037,95.993308,136.737609,-0.000756,0.001321,32.000000,-235.754510,138.666812,-0.145195,-40.001071,-0.421379,418172.174967,0.986539,20.332702,2.994635,2.785453,0.063340,0.082027,168.508901,32.000000,183.670359,169.193925,162.516894,151.255246,32.000000,146.857494,67.485617,62.878081,90.540152,0.281321,52.142414,70.873418,60.711076,33.300000,29.053364,59.561829,36.504856
49.738073,60.317401,138.551453,144.643935,100.706048,98.676607,29.139422,14.253554,138.380650,1.115325,60.248482,50.596344,143.152676,138.660304,141.598452,138.437918,95.991829,136.740689,-0.000757,0.001339,32.000000,-235.754340,138.666476,-0.145307,-40.001099,-0.421383,418167.130726,0.984502,20.329087,2.994675,2.785514,0.056043,0.082112,168.506998,32.000000,183.670777,169.216178,162.503368,151.221308,32.000000,146.895545,67.486517,62.877367,90.533203,0.281321,52.138609,70.873418,60.721640,33.300000,29.048843,59.561544,36.636623
49.737039,60.312831,138.550246,144.643198,100.740396,98.673588,29.232426,14.253567,138.379631,1.115045,60.245931,50.596482,143.151944,138.657584,141.595862,138.435260,95.991069,136.742140,-0.000757,0.001350,32.000000,-235.754383,138.666267,-0.145161,-40.001092,-0.421341,418158.736697,0.985662,20.319898,2.994270,2.785312,0.058082,0.080028,168.484846,32.000000,183.692934,169.221874,162.385374,151.205696,32.000000,146.921781,67.487177,62.876888,90.525697,0.281321,52.135659,70.873418,60.723027,33.300000,29.044762,59.560403,36.693410
49.738609,60.309083,138.549452,144.642604,100.747580,98.677585,29.138043,14.253513,138.377804,1.115129,60.240123,50.596364,143.149992,138.656576,141.596901,138.430903,95.990755,136.738779,-0.000757,0.001343,32.000000,-235.754427,138.665757,-0.145052,-40.001058,-0.421388,418159.571404,0.986451,20.320811,2.997232,2.785622,0.065597,0.083310,168.454662,32.000000,183.719600,169.212752,162.280897,151.218345,32.000000,146.911074,67.488404,62.876674,90.517849,0.281321,52.132026,70.873418,60.727137,33.300000,29.041496,59.559026,36.516961
49.742881,60.306181,138.547083,144.642093,100.766393,98.689634,29.137010,14.253541,138.376664,1.115471,60.232160,50.596030,143.149238,138.654149,141.599208,138.427115,95.990119,136.735712,-0.000756,0.001316,32.000000,-235.754389,138.663317,-0.144702,-40.001048,-0.421375,418143.014388,0.983294,20.317314,2.998690,2.785655,0.069199,0.071224,168.448741,32.000000,183.725427,169.177716,162.270256,151.244311,32.000000,146.878021,67.489673,62.875213,90.510200,0.281321,52.128607,70.873418,60.727141,33.300000,29.039541,59.560944,36.512853
49.740785,60.304046,138.545671,144.641533,100.781902,98.701733,29.188498,14.253535,138.373636,1.115460,60.227388,50.594022,143.151149,138.650537,141.601460,138.423916,95.988704,136.735023,-0.000758,0.001317,32.000000,-235.754362,138.663010,-0.144562,-40.001027,-0.421369,418154.858257,0.986475,20.311939,2.997386,2.785551,0.063687,0.070338,168.466260,32.000000,183.712313,169.158132,162.378037,151.267163,32.000000,146.866736,67.489916,62.874629,90.502805,0.281321,52.124485,70.873418,60.729119,33.300000,29.038108,59.555613,36.420997
49.744056,60.303318,138.543350,144.641173,100.769614,98.697702,29.144682,14.253725,138.372298,1.115281,60.229159,50.593901,143.152648,138.648187,141.602181,138.420799,95.986948,136.734571,-0.000757,0.001292,32.000000,-235.754130,138.661625,-0.144731,-40.001037,-0.421369,418200.870572,0.986529,20.304609,2.996545,2.785265,0.049755,0.067763,168.493462,32.000000,183.687131,169.160356,162.474232,151.267801,32.000000,146.872069,67.490216,62.873231,90.496938,0.281321,52.121213,70.873418,60.733104,33.300000,29.037667,59.563835,36.547849
49.736288,60.304024,138.542077,144.640992,100.730865,98.697919,29.137252,14.253777,138.370318,1.115225,60.236837,50.594222,143.153952,138.643821,141.600416,138.416929,95.985182,136.732435,-0.000757,0.001256,32.000000,-235.754122,138.657041,-0.144541,-40.001054,-0.421436,418252.878067,0.984950,20.304647,2.997628,2.785354,0.061341,0.080036,168.503270,32.000000,183.683463,169.182988,162.503103,151.237220,32.000000,146.896227,67.490343,62.872033,90.491519,0.281321,52.117143,70.873418,60.741704,33.300000,29.038690,59.549890,36.524005
49.739784,60.306192,138.537858,144.640966,100.744787,98.706189,29.163823,14.253692,138.368368,1.115234,60.244131,50.594619,143.155469,138.642761,141.598677,138.413726,95.986336,136.732635,-0.000758,0.001255,32.000000,-235.754136,138.652615,-0.144408,-40.001038,-0.421380,418236.289075,0.986317,20.300529,2.999167,2.785124,0.073064,0.075767,168.488600,32.000000,183.703636,169.198878,162.419077,151.220911,32.000000,146.921415,67.490829,62.871478,90.485688,0.281321,52.113394,70.873418,60.744355,33.300000,29.042001,59.564465,36.449683
49.731549,60.309234,138.538521,144.641569,100.754082,98.710097,29.215943,14.253798,138.367809,1.115165,60.245916,50.597506,143.153865,138.643928,141.598385,138.412321,95.985677,136.730595,-0.000760,0.001283,32.000000,-235.754022,138.651146,-0.144285,-40.001074,-0.421450,418246.649739,0.986742,20.309285,2.999903,2.785533,0.066722,0.079413,168.454128,32.000000,183.736827,169.194145,162.295134,151.229148,32.000000,146.921114,67.491518,62.870858,90.479790,0.281321,52.109536,70.873418,60.752317,33.300000,29.045927,59.566540,36.408304
49.738051,60.310848,138.537003,144.642077,100.725257,98.713570,29.158335,14.253939,138.364085,1.115200,60.239113,50.599993,143.151972,138.642541,141.600549,138.412121,95.984611,136.732356,-0.000761,0.001276,32.000000,-235.753797,138.651632,-0.144473,-40.001075,-0.421445,418280.093341,0.985855,20.307829,2.998846,2.785252,0.066578,0.070924,168.442620,32.000000,183.756077,169.170750,162.245960,151.247969,32.000000,146.889369,67.492706,62.870286,90.475040,0.281321,52.106454,70.873418,60.756370,33.300000,29.049422,59.551001,36.539045
49.741834,60.310466,138.538448,144.642333,100.729071,98.726151,29.198900,14.254075,138.364771,1.115158,60.221393,50.600654,143.151482,138.644669,141.602787,138.411065,95.983044,136.734289,-0.000762,0.001270,32.000000,-235.753723,138.655722,-0.144173,-40.001073,-0.421543,418306.553695,0.984322,20.319405,2.998522,2.785727,0.062079,0.078840,168.448359,32.000000,183.757125,169.136109,162.319708,151.274464,32.000000,146.860066,67.493804,62.869185,90.470294,0.281321,52.103203,70.873418,60.756255,33.300000,29.051434,59.576886,36.508304
49.746027,60.307522,138.540250,144.642183,100.752985,98.738371,29.156748,14.253925,138.368676,1.115044,60.201079,50.600238,143.152882,138.647633,141.604171,138.412821,95.980112,136.733935,-0.000763,0.001253,32.000000,-235.753854,138.659511,-0.144151,-40.001039,-0.421497,418321.264447,0.986164,20.314281,3.000436,2.785332,0.059713,0.073870,168.476868,32.000000,183.730227,169.130782,162.437636,151.280364,32.000000,146.853333,67.494836,62.867415,90.466829,0.281321,52.100646,70.873418,60.749727,33.300000,29.049440,59.574476,36.544181
49.742005,60.299584,138.545962,144.640886,100.859193,98.742452,29.154482,14.253885,138.370684,1.114725,60.183190,50.600294,143.156245,138.649880,141.604827,138.416379,95.977481,136.736843,-0.000762,0.001262,32.000000,-235.753881,138.660718,-0.144200,-40.001033,-0.421516,418374.479796,0.984836,20.309979,3.002934,2.785150,0.067456,0.075046,168.493164,32.000000,183.715837,169.145289,162.495324,151.258866,32.000000,146.870174,67.496904,62.866870,90.465903,0.281321,52.099427,70.873418,60.756470,33.300000,29.043963,59.570169,36.397959
49.745013,60.290073,138.547428,144.638841,100.892445,98.754590,29.143364,14.253829,138.372696,1.114639,60.169988,50.602823,143.155887,138.654705,141.603939,138.421409,95.975420,136.740388,-0.000762,0.001246,32.000000,-235.753976,138.663974,-0.144187,-40.001031,-0.421529,418425.448686,0.986283,20.302690,3.005696,2.784951,0.057846,0.077666,168.487956,32.000000,183.727669,169.168244,162.454600,151.231689,32.000000,146.900855,67.498699,62.866796,90.465762,0.281321,52.096967,70.873418,60.759148,33.300000,29.035905,59.572283,36.492530
49.748636,60.280166,138.552933,144.636308,100.852326,98.754813,29.138004,14.253815,138.373630,1.114659,60.159537,50.605313,143.154608,138.658250,141.604026,138.423733,95.974328,136.746097,-0.000760,0.001222,32.000000,-235.753933,138.667812,-0.144091,-40.001085,-0.421595,418440.126699,0.986468,20.298920,3.009728,2.785291,0.061554,0.079703,168.461404,32.000000,183.756304,169.174987,162.331168,151.223570,32.000000,146.909484,67.500721,62.865556,90.465684,0.281321,52.095823,70.873418,60.757890,33.300000,29.026176,59.565458,36.623124
49.746846,60.271040,138.555045,144.633546,100.824205,98.758808,29.173462,14.253762,138.375577,1.114653,60.146781,50.608233,143.151314,138.662442,141.606894,138.427166,95.973102,136.751667,-0.000759,0.001249,32.000000,-235.754063,138.668459,-0.143981,-40.001126,-0.421610,418481.701419,0.986875,20.286292,3.013497,2.785152,0.055669,0.079287,168.435417,32.000000,183.786069,169.159609,162.253049,151.234758,32.000000,146.891417,67.502290,62.863674,90.467521,0.281321,52.093225,70.873418,60.759042,33.300000,29.017634,59.547490,36.667951
49.751023,60.264107,138.560959,144.630718,100.801853,98.770883,29.152187,14.253779,138.378563,1.114548,60.131716,50.610014,143.150588,138.664252,141.609606,138.430345,95.970991,136.753571,-0.000758,0.001262,32.000000,-235.753982,138.673306,-0.143688,-40.001135,-0.421580,418469.758516,0.986954,20.272632,3.017337,2.785060,0.063873,0.076599,168.433630,32.000000,183.794883,169.126702,162.282821,151.261214,32.000000,146.862540,67.504451,62.861892,90.469501,0.281321,52.092284,70.873418,60.757724,33.300000,29.010584,59.547057,36.532955
