OSU 80 Ton Compressor Load Stand
49.755674,60.257548,138.565058,144.627990,100.807671,98.783110,29.150845,14.253809,138.382587,1.114790,60.115445,50.613429,143.151678,138.668029,141.611258,138.433690,95.970185,136.758557,-0.000757,0.001275,32.000000,-235.753898,138.679379,-0.143487,-40.001138,-0.421610,418478.287332,0.985809,20.265362,3.021247,2.785203,0.060886,0.078041,168.454026,32.000000,183.776615,169.119401,166.475506,151.265286,32.000000,146.848096,67.507185,62.860904,90.472214,0.281321,52.090454,70.873418,60.759474,33.300000,29.004466,59.556518,36.689741
49.757006,60.250667,138.572429,144.625200,100.794182,98.795209,29.167769,14.253712,138.388220,1.114861,60.100294,50.617842,143.152544,138.671545,141.610895,138.441726,95.966203,136.765755,-0.000757,0.001291,32.000000,-235.754129,138.684634,-0.143503,-40.001123,-0.421629,418522.130639,0.986540,20.254100,3.024274,2.785088,0.050639,0.070504,168.474102,32.000000,183.757168,169.128685,170.714246,151.250668,32.000000,146.855732,67.509155,62.858353,90.476196,0.281321,52.090043,70.873418,60.759895,33.300000,28.998714,59.551325,36.460982
49.760561,60.242769,138.579272,144.622187,100.853045,98.807240,29.180726,14.253727,138.393909,1.114686,60.084330,50.620098,143.151104,138.675261,141.609717,138.448530,95.963698,136.772764,-0.000756,0.001311,32.000000,-235.754053,138.691723,-0.143512,-40.001092,-0.421642,418563.963611,0.986589,20.242722,3.027482,2.784910,0.058309,0.074459,168.477428,32.000000,183.757768,169.158584,170.710280,151.213703,32.000000,146.882508,67.510182,62.857058,90.479817,0.281321,52.089158,70.873418,60.755615,33.300000,28.991350,59.567661,36.501921
49.766598,60.232307,138.585264,144.618806,100.923498,98.811387,29.148067,14.253634,138.399164,1.114696,60.072765,50.623786,143.148367,138.678556,141.607510,138.453781,95.962141,136.781114,-0.000756,0.001320,32.000000,-235.754083,138.697117,-0.143506,-40.001092,-0.421699,418613.342327,0.986091,20.234462,3.034931,2.784983,0.059872,0.074358,168.453015,32.000000,183.782731,169.172696,170.602277,151.190476,32.000000,146.894703,67.510209,62.855081,90.483918,0.281321,52.088803,70.873418,60.746978,33.300000,28.982175,59.546556,36.484753
49.764970,60.222923,138.588563,144.615191,101.006326,98.815560,29.210574,14.253622,138.402267,1.114534,60.065612,50.624574,143.143728,138.683026,141.608433,138.461483,95.962139,136.785063,-0.000756,0.001344,32.000000,-235.754118,138.703353,-0.143721,-40.001067,-0.421729,418656.161410,0.985675,20.222881,3.040812,2.784922,0.052665,0.068967,168.423764,32.000000,183.815656,169.167508,170.498713,151.192504,32.000000,146.884867,67.511589,62.853874,90.488522,0.281321,52.087351,70.873418,60.753534,33.300000,28.972636,59.544707,36.545795
49.765570,60.215685,138.592810,144.611629,100.993388,98.819515,29.173789,14.253725,138.404415,1.114239,60.061531,50.624883,143.140879,138.686379,141.610201,138.465186,95.960853,136.788546,-0.000756,0.001365,32.000000,-235.753998,138.709081,-0.143683,-40.001078,-0.421693,418659.980355,0.986662,20.206167,3.046391,2.784704,0.065008,0.074527,168.417169,32.000000,183.826553,169.141871,170.494093,151.211098,32.000000,146.850028,67.513446,62.851925,90.492953,0.281321,52.085745,70.873418,60.751284,33.300000,28.964188,59.561288,36.636844
49.766116,60.211662,138.594907,144.608407,101.006489,98.823606,29.157594,14.253735,138.406845,1.114123,60.056460,50.626243,143.140849,138.686704,141.610992,138.467972,95.958055,136.791989,-0.000756,0.001352,32.000000,-235.754064,138.712795,-0.143581,-40.001081,-0.421725,418666.698254,0.984603,20.198469,3.048294,2.784862,0.060609,0.075585,168.431660,32.000000,183.812550,169.125563,170.605245,151.221177,32.000000,146.818886,67.514363,62.850060,90.497459,0.281321,52.084387,70.873418,60.755576,33.300000,28.960741,59.559075,36.629507
49.771115,60.210722,138.596941,144.605964,101.076342,98.823483,29.170948,14.253878,138.409461,1.114147,60.052515,50.632367,143.140911,138.691703,141.611050,138.474319,95.953475,136.796807,-0.000756,0.001359,32.000000,-235.754062,138.717945,-0.143747,-40.001081,-0.421739,418675.926439,0.985852,20.190610,3.051257,2.784914,0.060865,0.070469,168.459552,32.000000,183.786648,169.129683,170.718051,151.212123,32.000000,146.826371,67.514230,62.846746,90.502925,0.281321,52.081579,70.873418,60.753114,33.300000,28.959423,59.562980,36.467879
49.777004,60.209282,138.603261,144.603749,101.200355,98.823376,29.143969,14.253879,138.412438,1.114360,60.045686,50.637465,143.140237,138.695615,141.611555,138.481008,95.951322,136.801699,-0.000755,0.001377,32.000000,-235.754002,138.723349,-0.143936,-40.001055,-0.421754,418693.416822,0.986418,20.186020,3.055712,2.784925,0.065030,0.076556,168.469609,32.000000,183.783522,169.157178,170.748744,151.185209,32.000000,146.840120,67.514487,62.845385,90.509831,0.281321,52.081293,70.873418,60.745849,33.300000,28.958912,59.558141,36.647629
49.784688,60.205562,138.610435,144.601369,101.377748,98.827543,29.176037,14.253789,138.418564,1.114161,60.032404,50.643815,143.139214,138.701618,141.608741,138.488739,95.950093,136.806211,-0.000755,0.001377,32.000000,-235.754115,138.730459,-0.143905,-40.001019,-0.421711,418696.952273,0.985854,20.179903,3.062613,2.784686,0.061630,0.071968,168.457304,32.000000,183.797906,169.183197,170.669168,151.153050,32.000000,146.853143,67.512872,62.843187,90.516635,0.281321,52.080732,70.873418,60.738526,33.300000,28.957874,59.561475,36.731267
49.789206,60.197780,138.618398,144.598432,101.489565,98.844636,29.156046,14.253856,138.424856,1.114126,60.010221,50.650285,143.137439,138.706975,141.608092,138.498873,95.948676,136.813603,-0.000752,0.001391,32.000000,-235.754054,138.738891,-0.143888,-40.001034,-0.421670,418695.098246,0.986634,20.172365,3.067122,2.784484,0.062044,0.081948,168.423479,32.000000,183.831021,169.187276,170.546392,151.147036,32.000000,146.855318,67.511527,62.841442,90.524748,0.281321,52.081170,70.873418,60.731780,33.300000,28.950474,59.579905,36.446969
49.792124,60.184986,138.626125,144.594206,101.633753,98.864978,29.136878,14.253905,138.433489,1.114108,59.983246,50.657409,143.134276,138.717092,141.609398,138.507323,95.946702,136.823214,-0.000753,0.001400,32.000000,-235.753966,138.750677,-0.143928,-40.001023,-0.421634,418705.156946,0.985414,20.160687,3.070524,2.784198,0.063398,0.082970,168.401575,32.000000,183.851061,169.165773,170.488250,151.168574,32.000000,146.827007,67.510110,62.839636,90.532959,0.281321,52.080640,70.873418,60.724889,33.300000,28.939563,59.565881,36.557533
49.802048,60.170505,138.635564,144.589277,101.745713,98.877080,29.158470,14.253955,138.442109,1.114079,59.955499,50.659889,143.133674,138.727066,141.610608,138.517786,95.943888,136.831553,-0.000753,0.001383,32.000000,-235.753834,138.761662,-0.144007,-40.001033,-0.421678,418767.525808,0.986141,20.148227,3.075499,2.784105,0.066170,0.083276,168.404794,32.000000,183.847907,169.139442,170.557401,151.190944,32.000000,146.786816,67.507840,62.837793,90.540102,0.281321,52.082100,70.873418,60.720991,33.300000,28.925989,59.562901,36.546969
49.810545,60.155387,138.643368,144.583840,101.886504,98.885245,29.172797,14.253959,138.449821,1.114390,59.933492,50.661999,143.134324,138.735041,141.611669,138.526562,95.941042,136.839419,-0.000753,0.001376,32.000000,-235.753702,138.769815,-0.143889,-40.001056,-0.421747,418839.685584,0.986896,20.132413,3.082101,2.784097,0.063694,0.079221,168.429745,32.000000,183.820827,169.138291,170.682401,151.189887,32.000000,146.772825,67.505813,62.835570,90.548367,0.281321,52.082093,70.873418,60.704319,33.300000,28.910607,59.566992,36.439705
49.815376,60.140681,138.651567,144.578091,101.997569,98.893488,29.147281,14.253894,138.457104,1.114415,59.919528,50.662164,143.134556,138.745102,141.610115,138.535587,95.937754,136.845877,-0.000753,0.001390,32.000000,-235.753696,138.780723,-0.143559,-40.001042,-0.421714,418870.954766,0.986032,20.107659,3.088931,2.783732,0.062427,0.084025,168.443390,32.000000,183.802152,169.155668,169.345181,151.171895,32.000000,146.777612,67.503473,62.831865,90.556533,0.281321,52.083035,70.873418,60.697967,33.300000,28.895817,59.561160,36.642933
49.815458,60.128942,138.659974,144.572417,102.062564,98.901543,29.173336,14.253876,138.464128,1.114351,59.911402,50.663327,143.133302,138.752210,141.606424,138.543499,95.935128,136.854471,-0.000755,0.001386,32.000000,-235.753723,138.788926,-0.143548,-40.001007,-0.421672,418886.352934,0.985405,20.083744,3.095564,2.783414,0.055587,0.075125,168.436751,32.000000,183.806100,169.183507,165.111664,151.133712,32.000000,146.799339,67.501039,62.829661,90.565101,0.281321,52.083267,70.873418,60.695303,33.300000,28.883039,59.558111,36.442200
49.821779,60.118802,138.668623,144.566955,102.080596,98.901503,29.164952,14.253737,138.470486,1.114257,59.905495,50.664408,143.131404,138.760501,141.603894,138.554238,95.934840,136.861887,-0.000755,0.001406,32.000000,-235.753935,138.797799,-0.143289,-40.000978,-0.421672,418905.680453,0.986207,20.064039,3.101960,2.783309,0.063870,0.077590,168.410346,32.000000,183.826893,169.197375,162.233707,151.117247,32.000000,146.804711,67.498238,62.827564,90.572950,0.281321,52.084511,70.873418,60.684890,33.300000,28.872083,59.545956,36.512266
49.823591,60.110270,138.678177,144.561669,102.125304,98.902899,29.149574,14.253728,138.478069,1.114306,59.899990,50.664625,143.126524,138.767208,141.604751,138.562293,95.934836,136.868846,-0.000755,0.001419,32.000000,-235.753948,138.806627,-0.143618,-40.000977,-0.421715,418929.658296,0.985374,20.052214,3.108723,2.783473,0.064713,0.078945,168.384954,32.000000,183.847995,169.191539,162.145563,151.128669,32.000000,146.783425,67.496301,62.825156,90.580262,0.281321,52.085307,70.873418,60.679468,33.300000,28.862759,59.562901,36.565604
49.823263,60.103354,138.686558,144.556523,102.156919,98.904325,29.154639,14.253781,138.485785,1.114203,59.892182,50.667408,143.123912,138.774029,141.605687,138.572024,95.934247,136.878575,-0.000756,0.001462,32.000000,-235.753953,138.816417,-0.143712,-40.000986,-0.421674,418913.128128,0.985493,20.035533,3.112582,2.783293,0.057051,0.070418,168.385560,32.000000,183.850517,169.164484,162.165827,151.148058,32.000000,146.745405,67.494841,62.822390,90.587123,0.281321,52.086711,70.873418,60.672591,33.300000,28.855932,59.552319,36.621657
49.828145,60.098531,138.694857,144.551954,102.116109,98.908598,29.161782,14.253822,138.491539,1.114175,59.882837,50.668107,143.123089,138.780175,141.604645,138.578917,95.932553,136.888439,-0.000756,0.001481,32.000000,-235.753906,138.824408,-0.143645,-40.000993,-0.421678,418906.936877,0.985965,20.025127,3.115935,2.783384,0.060844,0.080761,168.405319,32.000000,183.827247,169.155844,162.281877,151.154940,32.000000,146.727809,67.493056,62.819833,90.593696,0.281321,52.087180,70.873418,60.661800,33.300000,28.850537,59.560973,36.678223
49.825857,60.093566,138.702884,144.547742,102.081844,98.920949,29.144991,14.253719,138.498949,1.113949,59.875321,50.671193,143.123025,138.788529,141.603396,138.588195,95.930358,136.896193,-0.000755,0.001483,32.000000,-235.753981,138.833556,-0.144067,-40.001015,-0.421707,418905.745211,0.985797,20.018549,3.121207,2.783570,0.066629,0.070595,168.426911,32.000000,183.800678,169.165273,162.381427,151.144125,32.000000,146.734532,67.492349,62.816390,90.601214,0.281321,52.088622,70.873418,60.663430,33.300000,28.845777,59.555623,36.614173
49.833029,60.087778,138.711601,144.543691,102.114351,98.925205,29.182379,14.253660,138.505886,1.114215,59.867804,50.673711,143.122597,138.797630,141.600570,138.597728,95.928576,136.904119,-0.000756,0.001495,32.000000,-235.754051,138.842373,-0.143890,-40.000986,-0.421695,418917.340350,0.985479,20.008676,3.127649,2.783464,0.053138,0.074324,168.430056,32.000000,183.795266,169.194442,162.390298,151.102949,32.000000,146.761596,67.491226,62.813293,90.606693,0.281321,52.089458,70.873418,60.652176,33.300000,28.840850,59.567228,36.381892
49.838508,60.080491,138.719718,144.539607,102.170238,98.929153,29.159609,14.253471,138.512803,1.114448,59.858438,50.676361,143.120121,138.809875,141.596491,138.606999,95.927147,136.913291,-0.000757,0.001522,32.000000,-235.754334,138.853680,-0.143725,-40.000969,-0.421786,418969.010642,0.986207,20.006077,3.133575,2.783753,0.059769,0.069183,168.409302,32.000000,183.809485,169.213789,162.286726,151.079457,32.000000,146.774362,67.489827,62.810719,90.611834,0.281321,52.090891,70.873418,60.643465,33.300000,28.833559,59.555181,36.702874
49.841591,60.070879,138.732570,144.535306,102.189875,98.929079,29.141919,14.253378,138.522769,1.114449,59.842427,50.682538,143.115104,138.818072,141.594945,138.614974,95.926189,136.922927,-0.000759,0.001532,32.000000,-235.754498,138.864873,-0.143859,-40.000984,-0.421755,418978.533553,0.984815,19.992869,3.139172,2.783527,0.063105,0.074354,168.376526,32.000000,183.834460,169.210152,162.166519,151.077377,32.000000,146.762022,67.490231,62.808957,90.616894,0.281321,52.093299,70.873418,60.635675,33.300000,28.824626,59.551414,36.453792
49.847637,60.060354,138.740570,144.530664,102.226491,98.937241,29.170253,14.253450,138.530037,1.114190,59.824928,50.687892,143.111237,138.824607,141.594989,138.626428,95.925425,136.932264,-0.000759,0.001550,32.000000,-235.754503,138.876399,-0.144288,-40.000954,-0.421736,418985.204808,0.985485,19.979913,3.145015,2.783384,0.057518,0.067947,168.368959,32.000000,183.840852,169.183624,162.139467,151.092046,32.000000,146.727195,67.490241,62.807239,90.622004,0.281321,52.095023,70.873418,60.622362,33.300000,28.814377,59.570385,36.396565
49.853447,60.049596,138.752391,144.525822,102.275113,98.957573,29.155546,14.253461,138.540082,1.114425,59.807603,50.691430,143.110080,138.833543,141.594822,138.635975,95.925041,136.942421,-0.000759,0.001551,32.000000,-235.754457,138.885469,-0.144337,-40.000921,-0.421734,418972.705054,0.985990,19.967112,3.150612,2.783470,0.066658,0.074537,168.380055,32.000000,183.829890,169.159597,162.230483,151.107638,32.000000,146.692451,67.490933,62.804382,90.624757,0.281321,52.097213,70.873418,60.605177,33.300000,28.803141,59.553568,36.691356
49.857834,60.039284,138.759738,144.520918,102.323944,98.969502,29.143981,14.253480,138.548738,1.114737,59.801467,50.695017,143.110953,138.841034,141.594930,138.644643,95.924698,136.952859,-0.000758,0.001566,32.000000,-235.754434,138.894070,-0.144634,-40.000879,-0.421722,418991.293084,0.984955,19.950332,3.155868,2.783293,0.059039,0.072937,168.407817,32.000000,183.797111,169.163902,162.349415,151.100769,32.000000,146.691261,67.493207,62.802935,90.629739,0.281321,52.098943,70.873418,60.601425,33.300000,28.792564,59.550608,36.662816
49.852913,60.031337,138.770178,144.516165,102.351462,98.981635,29.161696,14.253508,138.555577,1.114661,59.801677,50.698408,143.110818,138.851415,141.593154,138.654114,95.923955,136.963580,-0.000757,0.001590,32.000000,-235.754461,138.903164,-0.144488,-40.000911,-0.421781,419061.269082,0.985500,19.933564,3.161139,2.783206,0.065329,0.073262,168.418767,32.000000,183.785949,169.184635,162.386298,151.070594,32.000000,146.715649,67.495357,62.800904,90.634307,0.281321,52.101115,70.873418,60.596299,33.300000,28.783596,59.550135,36.579397
49.861621,60.025214,138.775979,144.511919,102.307226,98.993663,29.177291,14.253562,138.562615,1.114758,59.803244,50.703953,143.107226,138.858731,141.589114,138.662285,95.924738,136.972602,-0.000757,0.001616,32.000000,-235.754427,138.913056,-0.144574,-40.000925,-0.421801,419096.431393,0.985888,19.918713,3.166504,2.783108,0.064060,0.082484,168.406242,32.000000,183.795453,169.205819,162.316146,151.042274,32.000000,146.737455,67.496498,62.799298,90.637546,0.281321,52.102149,70.873418,60.585471,33.300000,28.776373,59.556371,36.639778
49.865044,60.020337,138.785592,144.508125,102.235511,99.005956,29.129277,14.253501,138.569800,1.115048,59.801455,50.708040,143.102075,138.867135,141.586371,138.669507,95.925624,136.980019,-0.000756,0.001626,32.000000,-235.754473,138.923003,-0.144543,-40.000965,-0.421919,419142.212442,0.985496,19.915857,3.172404,2.783592,0.059549,0.079241,168.374992,32.000000,183.819583,169.207757,162.192033,151.033893,32.000000,146.723638,67.497592,62.797233,90.639864,0.281321,52.103918,70.873418,60.570831,33.300000,28.771030,59.565163,36.644621
49.863416,60.016124,138.793216,144.504728,102.238535,99.018191,29.162061,14.253648,138.576893,1.114967,59.796630,50.710740,143.097403,138.875296,141.585114,138.676298,95.926087,136.986485,-0.000756,0.001647,32.000000,-235.754305,138.929817,-0.144245,-40.000967,-0.421895,419178.252362,0.984884,19.900727,3.175962,2.783222,0.067648,0.076491,168.355438,32.000000,183.832444,169.184302,162.135888,151.046656,32.000000,146.692228,67.497959,62.795125,90.641844,0.281321,52.105738,70.873418,60.563255,33.300000,28.766710,59.568045,36.682405
49.873707,60.011632,138.804010,144.501389,102.324117,99.040653,29.174071,14.253715,138.585503,1.114895,59.786781,50.716014,143.094439,138.883591,141.583850,138.682718,95.924581,136.997452,-0.000757,0.001650,32.000000,-235.754241,138.937058,-0.144441,-40.000931,-0.421941,419220.417200,0.986542,19.892311,3.178644,2.783224,0.061888,0.084833,168.363781,32.000000,183.822414,169.154537,162.186696,151.072050,32.000000,146.654966,67.497548,62.792812,90.642014,0.281321,52.108386,70.873418,60.549801,33.300000,28.762180,59.556361,36.505223
49.874968,60.006485,138.811098,144.498128,102.305689,99.046727,29.150484,14.253705,138.595331,1.114959,59.778722,50.719641,143.093798,138.891574,141.582863,138.690320,95.924159,137.008968,-0.000756,0.001611,32.000000,-235.754146,138.944712,-0.144641,-40.000902,-0.422026,419267.164102,0.985579,19.889781,3.181292,2.783468,0.056913,0.072797,168.387901,32.000000,183.788801,169.147828,162.307283,151.071400,32.000000,146.640564,67.497096,62.790311,90.643518,0.281321,52.110018,70.873418,60.535656,33.300000,28.757197,59.547883,36.416375
49.879033,60.000970,138.819946,144.494878,102.278079,99.046751,29.146831,14.253645,138.602784,1.114674,59.775688,50.722594,143.092234,138.898071,141.580954,138.699748,95.922671,137.017738,-0.000756,0.001626,32.000000,-235.754101,138.951659,-0.144622,-40.000869,-0.422052,419352.691261,0.985162,19.874647,3.188074,2.783110,0.072652,0.077931,168.407848,32.000000,183.767456,169.162174,162.372774,151.056364,32.000000,146.652073,67.496581,62.787416,90.647044,0.281321,52.112503,70.873418,60.521932,33.300000,28.751515,59.557413,36.672573
49.885820,59.995372,138.826404,144.491573,102.313479,99.046948,29.186631,14.253692,138.611220,1.114375,59.778401,50.723224,143.090275,138.904706,141.577718,138.705337,95.923040,137.022808,-0.000755,0.001623,32.000000,-235.753966,138.959566,-0.144560,-40.000849,-0.422079,419371.696790,0.985979,19.868195,3.194034,2.783182,0.063478,0.078004,168.406558,32.000000,183.767673,169.185847,162.340338,151.026451,32.000000,146.678456,67.495724,62.786135,90.650478,0.281321,52.113686,70.873418,60.513120,33.300000,28.745684,59.561406,36.658487
49.888597,59.990987,138.834191,144.488459,102.373321,99.059144,29.159946,14.253658,138.618132,1.114373,59.784019,50.725540,143.088191,138.911884,141.574270,138.712224,95.924644,137.029666,-0.000756,0.001637,32.000000,-235.754065,138.966640,-0.144539,-40.000860,-0.422061,419364.926677,0.986000,19.858479,3.199741,2.783132,0.064878,0.079162,168.379751,32.000000,183.790132,169.193010,162.215729,151.020146,32.000000,146.680048,67.495289,62.785166,90.653813,0.281321,52.116107,70.873418,60.498596,33.300000,28.740677,59.559528,36.557460
49.888663,59.988480,138.842362,144.485592,102.396658,99.066996,29.196193,14.253622,138.625503,1.114305,59.785063,50.726007,143.083784,138.918753,141.573262,138.718181,95.925612,137.036094,-0.000757,0.001656,32.000000,-235.754163,138.974428,-0.144520,-40.000878,-0.422009,419354.186882,0.984495,19.845863,3.201809,2.782883,0.063417,0.083454,168.353475,32.000000,183.808290,169.181413,162.126111,151.034053,32.000000,146.660591,67.494403,62.783899,90.656585,0.281321,52.117529,70.873418,60.486015,33.300000,28.737054,59.552535,36.658707
49.891774,59.986898,138.849849,144.482869,102.333226,99.066873,29.183361,14.253571,138.631785,1.114366,59.782402,50.724492,143.081104,138.924318,141.572520,138.722788,95.926806,137.043559,-0.000755,0.001678,32.000000,-235.754128,138.979043,-0.144562,-40.000916,-0.422054,419395.564248,0.985446,19.838607,3.203505,2.782884,0.075848,0.079164,168.353093,32.000000,183.804693,169.150373,162.130442,151.059221,32.000000,146.625632,67.493232,62.782089,90.659120,0.281321,52.120115,70.873418,60.473331,33.300000,28.735382,59.556676,36.692823
49.889341,59.985282,138.857003,144.480191,102.349747,99.066949,29.154474,14.253485,138.636611,1.114576,59.779406,50.728244,143.080213,138.931996,141.571259,138.728768,95.927433,137.052752,-0.000756,0.001677,32.000000,-235.754196,138.983200,-0.144581,-40.000919,-0.422112,419423.422802,0.984292,19.836032,3.205628,2.783044,0.061772,0.077760,168.367215,32.000000,183.784091,169.133511,162.236682,151.074468,32.000000,146.608573,67.491755,62.780578,90.662906,0.281321,52.121831,70.873418,60.466707,33.300000,28.733652,59.563353,36.623711
49.895651,59.983905,138.863573,144.477781,102.372161,99.075221,29.157886,14.253475,138.644894,1.114588,59.782525,50.731646,143.079736,138.936666,141.568792,138.735139,95.926772,137.061158,-0.000756,0.001684,32.000000,-235.754065,138.988298,-0.144653,-40.000902,-0.422097,419416.729106,0.984652,19.831233,3.208022,2.783021,0.053059,0.080184,168.392145,32.000000,183.755610,169.139803,162.324610,151.066006,32.000000,146.618410,67.490421,62.778203,90.667058,0.281321,52.123978,70.873418,60.451293,33.300000,28.732084,59.548768,36.617988
49.893727,59.982957,138.872673,144.475600,102.394943,99.075069,29.168192,14.253443,138.651643,1.114439,59.791022,50.730934,143.078454,138.940850,141.564888,138.739951,95.927293,137.066248,-0.000755,0.001715,32.000000,-235.753989,138.992284,-0.144390,-40.000885,-0.422145,419415.840766,0.985677,19.832133,3.211816,2.783300,0.059225,0.082433,168.396883,32.000000,183.746235,169.165286,162.335517,151.028465,32.000000,146.645954,67.489422,62.776462,90.671730,0.281321,52.126122,70.873418,60.442344,33.300000,28.730817,59.550647,36.703461
49.886841,59.982702,138.875136,144.473633,102.275569,99.079161,29.143290,14.253374,138.653881,1.114609,59.803317,50.728934,143.075959,138.944666,141.559877,138.743038,95.927251,137.070074,-0.000756,0.001724,32.000000,-235.754125,138.996278,-0.144131,-40.000903,-0.422135,419446.434698,0.985504,19.824233,3.216520,2.783080,0.058992,0.075970,168.375989,32.000000,183.760268,169.177505,162.233529,151.006554,32.000000,146.665857,67.488190,62.773959,90.675160,0.281321,52.127901,70.873418,60.439278,33.300000,28.729993,59.554138,36.671840
49.884196,59.983402,138.879897,144.471868,102.151338,99.091446,29.162538,14.253344,138.657298,1.114879,59.816933,50.726274,143.071684,138.946846,141.557373,138.745994,95.930064,137.074011,-0.000756,0.001759,32.000000,-235.754143,138.998320,-0.143799,-40.000939,-0.422183,419444.398902,0.985193,19.825274,3.218447,2.783369,0.060542,0.069223,168.342399,32.000000,183.787109,169.171329,162.116490,151.008540,32.000000,146.661282,67.488264,62.772326,90.678553,0.281321,52.128564,70.873418,60.434778,33.300000,28.730663,59.548611,36.668685
49.876767,59.988068,138.879539,144.470914,102.070029,99.091304,29.173273,14.253263,138.658910,1.114849,59.832123,50.721092,143.067870,138.946735,141.556504,138.745534,95.932722,137.075148,-0.000756,0.001770,32.000000,-235.754195,138.999422,-0.143995,-40.000935,-0.422268,419465.845332,0.986225,19.832138,3.220329,2.783803,0.060264,0.075606,168.332111,32.000000,183.789877,169.145076,162.085012,151.027101,32.000000,146.622489,67.488968,62.769954,90.680228,0.281321,52.129067,70.873418,60.431406,33.300000,28.734093,59.548031,36.505002
49.878140,59.995317,138.880049,144.470696,101.980835,99.083237,29.149599,14.253257,138.659032,1.114786,59.850536,50.716717,143.068354,138.947213,141.555892,138.742898,95.934471,137.074042,-0.000757,0.001772,32.000000,-235.754112,138.998719,-0.144166,-40.000931,-0.422362,419515.501424,0.985755,19.835573,3.219408,2.784046,0.068506,0.085233,168.346415,32.000000,183.777853,169.121816,162.175950,151.045653,32.000000,146.599146,67.490248,62.768416,90.681299,0.281321,52.128934,70.873418,60.427114,33.300000,28.740260,59.556272,36.432149
49.875144,60.004777,138.877243,144.471159,101.880663,99.079059,29.163091,14.253197,138.657259,1.114799,59.872755,50.714065,143.068412,138.946838,141.554278,138.738951,95.934762,137.068561,-0.000756,0.001784,32.000000,-235.754259,138.995750,-0.144094,-40.000943,-0.422434,419520.735434,0.985565,19.847919,3.217297,2.784454,0.062793,0.078285,168.375522,32.000000,183.745657,169.120289,162.290941,151.039830,32.000000,146.598886,67.490360,62.765473,90.682459,0.281321,52.128023,70.873418,60.413700,33.300000,28.749145,59.576188,36.444108
49.861551,60.016079,138.877210,144.472247,101.796941,99.066855,29.212583,14.253143,138.653135,1.114633,59.897944,50.710593,143.067323,138.944498,141.551332,138.733797,95.934491,137.064923,-0.000756,0.001786,32.000000,-235.754332,138.990532,-0.144082,-40.000902,-0.422398,419491.452210,0.986274,19.853748,3.215016,2.784387,0.069160,0.085590,168.386638,32.000000,183.725677,169.139213,162.333722,151.009971,32.000000,146.618092,67.489081,62.761994,90.682555,0.281321,52.127626,70.873418,60.422205,33.300000,28.760941,59.571024,36.416595
49.864327,60.027991,138.871593,144.473904,101.718283,99.062677,29.156576,14.253286,138.649656,1.114491,59.923886,50.710154,143.064931,138.938522,141.546791,138.730402,95.935261,137.063249,-0.000758,0.001775,32.000000,-235.754253,138.985398,-0.143848,-40.000895,-0.422413,419487.844935,0.985866,19.866306,3.212088,2.784498,0.069434,0.072940,168.378467,32.000000,183.736115,169.160664,162.259306,150.982182,32.000000,146.648948,67.488131,62.760126,90.681672,0.281321,52.126052,70.873418,60.416043,33.300000,28.773199,59.548513,36.691869
49.865186,60.040056,138.868814,144.476007,101.697815,99.050425,29.151675,14.253338,138.644145,1.114195,59.946768,50.708569,143.063089,138.932580,141.543243,138.725127,95.937377,137.057930,-0.000758,0.001736,32.000000,-235.754188,138.981666,-0.143836,-40.000912,-0.422506,419459.476033,0.984399,19.891664,3.210612,2.785257,0.060340,0.076511,168.345896,32.000000,183.761570,169.159974,166.360854,150.983941,32.000000,146.656696,67.487884,62.758915,90.680686,0.281321,52.124621,70.873418,60.409037,33.300000,28.785791,59.540015,36.538825
49.858459,60.052120,138.862621,144.478507,101.686023,99.050551,29.155654,14.253294,138.641199,1.114279,59.964827,50.707606,143.060390,138.927836,141.543507,138.718796,95.940196,137.054510,-0.000756,0.001734,32.000000,-235.754077,138.978706,-0.143893,-40.000899,-0.422459,419453.862999,0.986219,19.900704,3.209037,2.784989,0.060591,0.072800,168.327084,32.000000,183.775683,169.142643,170.433522,151.002405,32.000000,146.627424,67.488969,62.757675,90.679804,0.281321,52.122335,70.873418,60.406252,33.300000,28.798585,59.560786,36.532442
49.858689,60.064023,138.857684,144.481352,101.705946,99.050698,29.172376,14.253370,138.637574,1.114271,59.978544,50.707428,143.059520,138.923656,141.543796,138.714959,95.942005,137.050142,-0.000756,0.001715,32.000000,-235.753941,138.973203,-0.143816,-40.000880,-0.422403,419412.666145,0.986276,19.911883,3.204364,2.784885,0.059546,0.078566,168.330328,32.000000,183.771597,169.110019,170.484080,151.030503,32.000000,146.599683,67.490640,62.756677,90.677395,0.281321,52.120721,70.873418,60.402818,33.300000,28.811172,59.555692,36.537284
49.856266,60.075053,138.850388,144.484314,101.711776,99.050659,29.135738,14.253458,138.633053,1.114225,59.993130,50.708947,143.060071,138.918712,141.542378,138.708960,95.942928,137.044682,-0.000756,0.001715,32.000000,-235.753841,138.968712,-0.143669,-40.000886,-0.422464,419428.068327,0.986320,19.930903,3.199899,2.785137,0.062537,0.074613,168.350612,32.000000,183.738824,169.097432,170.608600,151.043542,32.000000,146.593892,67.490657,62.754857,90.675934,0.281321,52.117933,70.873418,60.398834,33.300000,28.823193,59.566550,36.437578
49.854518,60.085748,138.846194,144.487394,101.749327,99.050347,29.173010,14.253427,138.628887,1.114189,60.011520,50.710360,143.061346,138.915367,141.540914,138.703190,95.942619,137.038338,-0.000755,0.001689,32.000000,-235.753844,138.963689,-0.143529,-40.000895,-0.422460,419440.276141,0.985782,19.942569,3.195990,2.785025,0.073759,0.080323,168.370784,32.000000,183.712714,169.107437,170.678357,151.031649,32.000000,146.603746,67.491211,62.752454,90.675968,0.281321,52.115683,70.873418,60.391469,33.300000,28.834774,59.548690,36.424739
49.851915,60.096075,138.839213,144.490501,101.771985,99.038188,29.149368,14.253354,138.624282,1.114098,60.031192,50.708478,143.062424,138.911834,141.537432,138.699715,95.944039,137.034785,-0.000755,0.001712,32.000000,-235.753986,138.957875,-0.143510,-40.000918,-0.422473,419453.704679,0.987103,19.956105,3.192441,2.785014,0.064073,0.076294,168.368794,32.000000,183.709931,169.134024,170.652928,151.001188,32.000000,146.639228,67.490661,62.751115,90.674723,0.281321,52.112797,70.873418,60.388320,33.300000,28.846042,59.556292,36.631488
49.851566,60.106001,138.834213,144.493547,101.765452,99.033991,29.134227,14.253475,138.620427,1.113807,60.047256,50.709148,143.063559,138.906303,141.535778,138.695915,95.946143,137.031974,-0.000754,0.001727,32.000000,-235.754065,138.952235,-0.143468,-40.000953,-0.422487,419467.949025,0.985905,19.968609,3.189698,2.785027,0.062264,0.076738,168.344376,32.000000,183.729857,169.139820,170.523318,151.001726,32.000000,146.649319,67.491118,62.750858,90.676111,0.281321,52.110979,70.873418,60.384206,33.300000,28.856719,59.577869,36.485633
49.849728,60.115234,138.830636,144.496652,101.706497,99.033944,29.190630,14.253578,138.616177,1.113697,60.058539,50.705289,143.062087,138.898677,141.537401,138.691179,95.948777,137.025307,-0.000753,0.001743,32.000000,-235.754032,138.943620,-0.143755,-40.000902,-0.422455,419428.553292,0.986667,19.981628,3.186570,2.785033,0.058871,0.075130,168.318738,32.000000,183.751041,169.126121,170.428605,151.019178,32.000000,146.638496,67.492371,62.749929,90.677408,0.281321,52.109101,70.873418,60.379987,33.300000,28.866949,59.567563,36.527746
49.847234,60.124005,138.823123,144.499701,101.637234,99.033944,29.154268,14.253630,138.611922,1.113571,60.066726,50.701736,143.061116,138.891424,141.539119,138.687819,95.951447,137.018955,-0.000752,0.001754,32.000000,-235.753947,138.937871,-0.143765,-40.000875,-0.422437,419420.200438,0.987171,19.991914,3.183114,2.784952,0.064559,0.079113,168.314695,32.000000,183.749642,169.094530,170.434434,151.049239,32.000000,146.609761,67.491294,62.747946,90.677826,0.281321,52.106303,70.873418,60.375126,33.300000,28.876730,59.544628,36.721216
49.841360,60.132457,138.818353,144.502702,101.636882,99.041941,29.130541,14.253278,138.606810,1.113314,60.073363,50.697233,143.063689,138.885592,141.540172,138.682569,95.953289,137.014526,-0.000751,0.001769,32.000000,-235.754286,138.931594,-0.143786,-40.000876,-0.422455,419427.364881,0.985327,20.003048,3.177275,2.784983,0.066758,0.077238,168.331125,32.000000,183.726151,169.077958,170.547594,151.071019,32.000000,146.596261,67.490681,62.745563,90.678286,0.281321,52.103833,70.873418,60.375623,33.300000,28.886060,59.554099,36.468465
49.839313,60.140734,138.810422,144.505665,101.635330,99.033718,29.192354,14.253290,138.601731,1.113050,60.083739,50.695419,143.065452,138.879874,141.540746,138.676716,95.953123,137.008396,-0.000752,0.001787,32.000000,-235.754322,138.926055,-0.143735,-40.000914,-0.422465,419435.270426,0.986633,20.014400,3.171550,2.784971,0.057611,0.070118,168.353934,32.000000,183.693980,169.083407,170.649474,151.064425,32.000000,146.617543,67.489194,62.743218,90.680578,0.281321,52.100620,70.873418,60.374055,33.300000,28.895144,59.570729,36.420043
49.840253,60.148162,138.804944,144.508627,101.649726,99.021428,29.183021,14.253261,138.597471,1.112921,60.092076,50.693883,143.066737,138.874152,141.538586,138.671803,95.953005,136.998663,-0.000752,0.001775,32.000000,-235.754351,138.919982,-0.143310,-40.000957,-0.422551,419480.236671,0.987667,20.028928,3.167577,2.785204,0.068488,0.080986,168.359365,32.000000,183.681340,169.110708,170.659928,151.032631,32.000000,146.649438,67.485526,62.740793,90.682133,0.281321,52.097609,70.873418,60.366301,33.300000,28.903667,59.557207,36.593117
49.837253,60.154210,138.798973,144.511467,101.679618,99.009064,29.119337,14.253239,138.593197,1.112787,60.096379,50.691472,143.066848,138.867321,141.535178,138.665077,95.955766,136.993578,-0.000752,0.001774,32.000000,-235.754292,138.913959,-0.143155,-40.000971,-0.422518,419458.064884,0.985560,20.039323,3.164795,2.785159,0.062530,0.076600,168.345297,32.000000,183.689672,169.130049,170.564979,151.014515,32.000000,146.668347,67.481506,62.739048,90.683679,0.281321,52.094892,70.873418,60.365703,33.300000,28.911202,59.559882,36.529360
49.842143,60.158672,138.797283,144.513975,101.697949,98.996829,29.188158,14.253287,138.590786,1.112719,60.095717,50.690203,143.065601,138.864267,141.535178,138.661317,95.959326,136.987729,-0.000753,0.001763,32.000000,-235.754123,138.909004,-0.143028,-40.000955,-0.422448,419414.931690,0.985752,20.045778,3.160230,2.784997,0.055618,0.065523,168.314508,32.000000,183.712398,169.128502,170.447486,151.018816,32.000000,146.671257,67.478351,62.738044,90.686268,0.281321,52.093128,70.873418,60.353560,33.300000,28.917320,59.540763,36.693263
49.841333,60.161343,138.793347,144.515941,101.761491,98.984672,29.139957,14.253253,138.589844,1.112556,60.089282,50.688455,143.065251,138.858232,141.537262,138.660287,95.962342,136.982969,-0.000752,0.001742,32.000000,-235.754199,138.902337,-0.142878,-40.000936,-0.422415,419366.590475,0.987865,20.054930,3.155026,2.785045,0.059170,0.070132,168.304107,32.000000,183.717474,169.105461,170.401822,151.041879,32.000000,146.648576,67.475116,62.736393,90.689506,0.281321,52.090939,70.873418,60.352516,33.300000,28.920652,59.556410,36.501407
49.839420,60.161269,138.789357,144.517138,101.785534,98.980594,29.131399,14.253263,138.588599,1.112552,60.079708,50.687789,143.068045,138.853057,141.539333,138.656457,95.964232,136.980006,-0.000754,0.001757,32.000000,-235.754313,138.897201,-0.142868,-40.000918,-0.422318,419310.953820,0.985320,20.054334,3.148650,2.784737,0.062667,0.070394,168.315599,32.000000,183.703243,169.085844,170.481115,151.069114,32.000000,146.629428,67.472790,62.734879,90.692096,0.281321,52.088681,70.873418,60.349408,33.300000,28.922085,59.569962,36.416742
49.837950,60.160447,138.784840,144.517888,101.784493,98.968337,29.226375,14.253196,138.586368,1.112383,60.072454,50.685032,143.068781,138.848639,141.539894,138.653766,95.966144,136.975393,-0.000754,0.001731,32.000000,-235.754354,138.893688,-0.142852,-40.000943,-0.422264,419257.746057,0.986853,20.057842,3.143344,2.784704,0.060958,0.071045,168.342373,32.000000,183.669873,169.084260,170.599156,151.067891,32.000000,146.639438,67.470569,62.732820,90.696215,0.281321,52.086246,70.873418,60.343945,33.300000,28.922176,59.550509,36.696858
49.830627,60.159359,138.781296,144.518248,101.833886,98.960115,29.129580,14.252989,138.581003,1.112653,60.070773,50.683912,143.070161,138.845215,141.539874,138.648210,95.968774,136.970609,-0.000755,0.001756,32.000000,-235.754595,138.889262,-0.142730,-40.000932,-0.422254,419237.361475,0.987144,20.059748,3.140031,2.784731,0.064529,0.079463,168.355353,32.000000,183.651075,169.105307,170.649826,151.045853,32.000000,146.658719,67.468712,62.730647,90.701146,0.281321,52.084285,70.873418,60.347087,33.300000,28.921485,59.553548,36.537798
49.822053,60.158485,138.775320,144.518273,101.840941,98.960165,29.194792,14.253034,138.577090,1.112633,60.073109,50.681846,143.069881,138.841750,141.535690,138.644699,95.971576,136.964758,-0.000756,0.001761,32.000000,-235.754666,138.887572,-0.142552,-40.000935,-0.422203,419181.803925,0.983844,20.060447,3.135900,2.784722,0.072296,0.078564,168.348899,32.000000,183.653509,169.130222,170.592346,151.014267,32.000000,146.684939,67.465411,62.728612,90.705282,0.281321,52.081083,70.873418,60.349297,33.300000,28.921125,59.556440,36.460102
49.823004,60.158601,138.771650,144.518123,101.859001,98.959984,29.202233,14.253034,138.572936,1.112800,60.075067,50.681796,143.068199,138.835708,141.533108,138.639960,95.974674,136.959134,-0.000755,0.001758,32.000000,-235.754748,138.882241,-0.143008,-40.000961,-0.422224,419145.352771,0.987187,20.066935,3.130968,2.785060,0.066980,0.077695,168.316294,32.000000,183.674480,169.137601,170.464227,151.005729,32.000000,146.696247,67.461817,62.726798,90.708998,0.281321,52.079149,70.873418,60.345877,33.300000,28.921450,59.544923,36.643813
49.817637,60.159843,138.763875,144.518084,101.847398,98.951934,29.141159,14.253040,138.568287,1.112959,60.076483,50.681215,143.064945,138.829897,141.534272,138.635034,95.977543,136.951946,-0.000755,0.001754,32.000000,-235.754778,138.875572,-0.143184,-40.000971,-0.422286,419145.025632,0.985167,20.074934,3.125350,2.785420,0.068663,0.074192,168.295818,32.000000,183.688840,169.122893,170.389772,151.019195,32.000000,146.682975,67.458315,62.724318,90.712809,0.281321,52.075170,70.873418,60.349308,33.300000,28.922706,59.553076,36.687981
49.811269,60.162074,138.755488,144.518195,101.806456,98.941758,29.155223,14.253083,138.561995,1.112695,60.077446,50.678802,143.065630,138.822082,141.535204,138.626991,95.981335,136.943977,-0.000755,0.001754,32.000000,-235.754670,138.865594,-0.143197,-40.000961,-0.422264,419137.415489,0.984894,20.074064,3.119547,2.785293,0.070287,0.080507,168.304858,32.000000,183.682005,169.098933,170.431341,151.038041,32.000000,146.654070,67.456247,62.722770,90.716907,0.281321,52.071537,70.873418,60.350388,33.300000,28.925140,59.552899,36.524005
49.811205,60.165157,138.747738,144.518496,101.789791,98.939849,29.193139,14.253226,138.558336,1.112728,60.080520,50.679627,143.066361,138.815261,141.536280,138.622263,95.983739,136.937714,-0.000756,0.001740,32.000000,-235.754557,138.858189,-0.143222,-40.000948,-0.422257,419103.425098,0.986998,20.080860,3.113219,2.785437,0.060648,0.075181,168.329664,32.000000,183.655355,169.089344,170.551021,151.046544,32.000000,146.652145,67.453795,62.721032,90.721674,0.281321,52.067173,70.873418,60.354106,33.300000,28.928914,59.556292,36.612926
49.810639,60.169271,138.742071,144.519258,101.794426,98.939867,29.142278,14.253240,138.554044,1.112540,60.083864,50.679521,143.067446,138.808446,141.535899,138.615094,95.982550,136.929470,-0.000756,0.001731,32.000000,-235.754707,138.852109,-0.142937,-40.000938,-0.422257,419059.507484,0.986564,20.089682,3.105594,2.785624,0.061061,0.079436,168.353442,32.000000,183.630114,169.097844,170.631458,151.037134,32.000000,146.665173,67.449876,62.717468,90.726112,0.281321,52.064028,70.873418,60.352172,33.300000,28.933415,59.573906,36.522757
49.804466,60.171961,138.737036,144.520003,101.782972,98.931896,29.173100,14.253270,138.549783,1.112787,60.086646,50.672596,143.067532,138.802304,141.533785,138.609497,95.984072,136.920736,-0.000757,0.001727,32.000000,-235.754719,138.845774,-0.142865,-40.000939,-0.422227,419051.165386,0.985274,20.092832,3.100177,2.785472,0.063248,0.078265,168.357075,32.000000,183.621251,169.125979,170.621486,151.001436,32.000000,146.690332,67.445288,62.714465,90.730625,0.281321,52.060524,70.873418,60.349968,33.300000,28.937546,59.530938,36.503022
49.803042,60.173524,138.731229,144.520647,101.763178,98.932035,29.187212,14.253284,138.543221,1.113192,60.088093,50.669486,143.067841,138.797871,141.532058,138.603888,95.986870,136.914596,-0.000757,0.001723,32.000000,-235.754797,138.839538,-0.142994,-40.000924,-0.422219,419059.006020,0.987016,20.097531,3.097399,2.785390,0.060180,0.075159,168.337395,32.000000,183.637900,169.139669,170.505242,150.995185,32.000000,146.702058,67.441361,62.713129,90.734886,0.281321,52.057897,70.873418,60.353071,33.300000,28.940202,59.536436,36.506837
49.803267,60.174258,138.723823,144.521107,101.760909,98.932368,29.160756,14.253293,138.539461,1.113119,60.090102,50.667817,143.066937,138.791883,141.532756,138.596009,95.990646,136.911392,-0.000756,0.001708,32.000000,-235.754782,138.834833,-0.143109,-40.000939,-0.422235,419029.849099,0.986035,20.106611,3.091673,2.785634,0.058742,0.077694,168.314436,32.000000,183.656304,169.130609,170.407437,151.009109,32.000000,146.697872,67.438414,62.712061,90.738968,0.281321,52.053439,70.873418,60.351795,33.300000,28.941567,59.568556,36.456360
49.797066,60.175890,138.715674,144.521434,101.725082,98.920180,29.173376,14.253259,138.534077,1.113066,60.094755,50.667797,143.065171,138.784428,141.533344,138.587456,95.992356,136.905099,-0.000756,0.001674,32.000000,-235.754827,138.828424,-0.143038,-40.000954,-0.422230,419027.699152,0.985595,20.109649,3.085920,2.785597,0.060542,0.077641,168.310705,32.000000,183.654641,169.102920,170.406757,151.035517,32.000000,146.663899,67.434587,62.710686,90.742240,0.281321,52.049736,70.873418,60.352391,33.300000,28.943559,59.549850,36.685706
49.797085,60.179314,138.707894,144.522128,101.683033,98.908102,29.157978,14.253231,138.529338,1.112999,60.101553,50.666654,143.066555,138.779124,141.534508,138.580673,95.992336,136.899473,-0.000755,0.001652,32.000000,-235.754899,138.822939,-0.143190,-40.000966,-0.422209,419022.824159,0.986490,20.110150,3.080603,2.785436,0.061030,0.076321,168.327842,32.000000,183.636612,169.083431,170.516279,151.057373,32.000000,146.649295,67.431439,62.709287,90.744621,0.281321,52.044893,70.873418,60.356769,33.300000,28.946802,59.558190,36.427893
49.795521,60.184173,138.702114,144.523166,101.653605,98.895898,29.156035,14.253288,138.520939,1.113001,60.114368,50.666172,143.068494,138.772491,141.535899,138.572335,95.992773,136.895194,-0.000756,0.001639,32.000000,-235.754925,138.814600,-0.143127,-40.000976,-0.422195,418973.756837,0.986081,20.118201,3.075864,2.785619,0.060088,0.073006,168.357069,32.000000,183.603064,169.087037,170.620574,151.062027,32.000000,146.662915,67.428200,62.707515,90.748209,0.281321,52.041261,70.873418,60.352293,33.300000,28.951924,59.562458,36.495685
49.790725,60.190108,138.696387,144.524522,101.607596,98.883737,29.184581,14.253176,138.514210,1.113172,60.124546,50.664890,143.069866,138.764850,141.535200,138.564408,95.992358,136.888875,-0.000755,0.001656,32.000000,-235.755046,138.806855,-0.143158,-40.000954,-0.422124,418926.975729,0.986489,20.121605,3.073177,2.785462,0.066053,0.078419,168.369361,32.000000,183.587719,169.114258,170.640444,151.032187,32.000000,146.682940,67.424964,62.705333,90.750890,0.281321,52.037529,70.873418,60.357879,33.300000,28.958747,59.586062,36.437945
49.793385,60.196423,138.688336,144.526287,101.563195,98.883721,29.140287,14.253187,138.511747,1.113167,60.135085,50.664438,143.071350,138.758903,141.532783,138.559140,95.995122,136.882499,-0.000755,0.001682,32.000000,-235.754930,138.800686,-0.143006,-40.000985,-0.422071,418881.814301,0.986480,20.128082,3.070680,2.785434,0.064514,0.076598,168.360702,32.000000,183.600390,169.134497,170.550954,151.022018,32.000000,146.712674,67.422674,62.705223,90.754251,0.281321,52.033013,70.873418,60.357786,33.300000,28.965854,59.567789,36.523418
49.788718,60.201671,138.685829,144.528075,101.511056,98.883752,29.167626,14.253022,138.508244,1.113152,60.137620,50.664446,143.070682,138.754181,141.532160,138.554938,95.997517,136.875224,-0.000755,0.001711,32.000000,-235.755053,138.795955,-0.143127,-40.001002,-0.422060,418841.707363,0.985514,20.138983,3.068053,2.785587,0.067009,0.076912,168.331117,32.000000,183.623372,169.133302,169.085967,151.027707,32.000000,146.723299,67.420024,62.704760,90.757269,0.281321,52.029831,70.873418,60.355315,33.300000,28.972559,59.548572,36.500674
49.785084,60.205106,138.681522,144.529640,101.496240,98.883734,29.176324,14.252979,138.508040,1.113561,60.130835,50.664998,143.069051,138.749297,141.533762,138.551762,96.000309,136.873660,-0.000753,0.001735,32.000000,-235.755182,138.789810,-0.143499,-40.001007,-0.422014,418842.351815,0.986970,20.142544,3.062220,2.785276,0.074258,0.075671,168.322330,32.000000,183.629776,169.112612,164.965581,151.051543,32.000000,146.694689,67.417543,62.703122,90.760304,0.281321,52.026712,70.873418,60.361544,33.300000,28.978171,59.552692,36.524445
49.784906,60.205980,138.680103,144.530737,101.505675,98.883626,29.154989,14.252956,138.505796,1.113475,60.117739,50.665261,143.070224,138.745045,141.536283,138.550416,96.000231,136.872145,-0.000753,0.001740,32.000000,-235.755282,138.784618,-0.143577,-40.001011,-0.422058,418847.975189,0.986161,20.152624,3.056324,2.785487,0.063951,0.083866,168.335843,32.000000,183.619175,169.090180,162.299393,151.079511,32.000000,146.671339,67.414669,62.701115,90.762551,0.281321,52.024048,70.873418,60.362483,33.300000,28.979791,59.564002,36.442273
49.790570,60.203523,138.677000,144.531180,101.541706,98.883639,29.238988,14.252776,138.504429,1.113483,60.102175,50.666852,143.072719,138.742972,141.536091,138.548331,96.000416,136.868717,-0.000753,0.001746,32.000000,-235.755547,138.779395,-0.143735,-40.001050,-0.422081,418849.689210,0.985955,20.159822,3.052780,2.785604,0.062609,0.075787,168.365363,32.000000,183.581313,169.088542,162.421388,151.084793,32.000000,146.673664,67.410244,62.698106,90.765771,0.281321,52.021137,70.873418,60.356629,33.300000,28.979099,59.548257,36.674188
49.791015,60.198681,138.676233,144.531094,101.542887,98.883784,29.161129,14.252645,138.502660,1.113513,60.087252,50.667396,143.074373,138.741775,141.536978,138.544525,96.000029,136.864831,-0.000752,0.001731,32.000000,-235.755698,138.776978,-0.143590,-40.001039,-0.422080,418850.467323,0.986681,20.160880,3.052129,2.785585,0.064408,0.080524,168.387870,32.000000,183.563771,169.108852,162.475476,151.066934,32.000000,146.692051,67.406220,62.694959,90.769935,0.281321,52.018880,70.873418,60.353732,33.300000,28.975999,59.556872,36.424445
49.784078,60.191822,138.675850,144.530396,101.494118,98.883807,29.158283,14.252635,138.501727,1.113234,60.073021,50.667420,143.075478,138.739756,141.535309,138.545087,96.001156,136.863463,-0.000753,0.001732,32.000000,-235.755792,138.775185,-0.143841,-40.001017,-0.422013,418843.014189,0.983717,20.152559,3.050293,2.785206,0.055040,0.070463,168.385048,32.000000,183.569097,169.133700,162.428744,151.039396,32.000000,146.727079,67.400862,62.693276,90.772976,0.281321,52.016760,70.873418,60.357636,33.300000,28.970397,59.562862,36.453645
49.785812,60.183315,138.677373,144.529007,101.461821,98.883894,29.163946,14.252633,138.501266,1.113377,60.059764,50.667986,143.073261,138.738531,141.533686,138.543108,96.003234,136.860000,-0.000753,0.001739,32.000000,-235.755801,138.773540,-0.143813,-40.001003,-0.422004,418837.842034,0.986323,20.147256,3.048810,2.785166,0.063101,0.080080,168.358932,32.000000,183.591424,169.143143,162.306342,151.033529,32.000000,146.727743,67.396478,62.692596,90.776959,0.281321,52.015005,70.873418,60.361111,33.300000,28.962193,59.562635,36.698766
49.787568,60.174947,138.676515,144.527333,101.491055,98.883765,29.147808,14.252545,138.502126,1.113773,60.042073,50.669577,143.069714,138.737088,141.534552,138.541680,96.004470,136.857571,-0.000754,0.001719,32.000000,-235.755800,138.770329,-0.143832,-40.000987,-0.422058,418831.511455,0.986553,20.147579,3.047025,2.785546,0.060115,0.075081,168.339356,32.000000,183.609981,169.132831,162.232732,151.047651,32.000000,146.716976,67.391845,62.690900,90.779628,0.281321,52.012842,70.873418,60.353732,33.300000,28.954057,59.553499,36.714613
49.782133,60.166294,138.677688,144.525358,101.549292,98.883731,29.144454,14.252476,138.504855,1.113723,60.019553,50.672020,143.068060,138.738576,141.535797,138.542528,96.006330,136.856872,-0.000755,0.001700,32.000000,-235.755808,138.773768,-0.143604,-40.001017,-0.422039,418815.614299,0.986302,20.137277,3.043280,2.785480,0.062024,0.078594,168.341898,32.000000,183.607381,169.106663,162.260976,151.077702,32.000000,146.691059,67.386870,62.689447,90.781395,0.281321,52.011423,70.873418,60.359638,33.300000,28.945792,59.564681,36.513807
