OSU 80 Ton Compressor Load Stand
49.781112,60.156698,138.679410,144.522993,101.671406,98.883676,29.161277,14.252394,138.505881,1.113989,59.992155,50.677216,143.069719,138.739361,141.537134,138.544784,96.006483,136.855221,-0.000753,0.001679,32.000000,-235.755987,138.773336,-0.143579,-40.001028,-0.422011,418801.095041,0.986787,20.127092,3.040873,2.785364,0.062149,0.081876,168.366597,32.000000,183.579192,169.098583,162.384245,151.090710,32.000000,146.676816,67.381907,62.687620,90.784870,0.281321,52.009881,70.873418,60.363302,33.300000,28.937200,59.575303,36.694657
49.783836,60.145504,138.680617,144.520148,101.798184,98.875464,29.157122,14.252514,138.508991,1.114008,59.971053,50.678311,143.070919,138.740841,141.537255,138.546043,96.006055,136.856064,-0.000754,0.001672,32.000000,-235.755915,138.774360,-0.143570,-40.001052,-0.422054,418789.835428,0.986996,20.124065,3.038677,2.785692,0.055111,0.077312,168.393802,32.000000,183.554461,169.112391,162.474664,151.080426,32.000000,146.692627,67.377481,62.686364,90.789385,0.281321,52.008615,70.873418,60.360155,33.300000,28.926074,59.528804,36.597739
49.784060,60.131959,138.684192,144.516357,101.829742,98.867244,29.135650,14.252531,138.510300,1.114058,59.955214,50.677834,143.070788,138.743287,141.536331,138.548178,96.007278,136.859911,-0.000753,0.001646,32.000000,-235.755868,138.777600,-0.143198,-40.001054,-0.422055,418777.972110,0.986423,20.115528,3.037730,2.785784,0.063981,0.074185,168.399985,32.000000,183.549826,169.139500,162.467606,151.051151,32.000000,146.718685,67.372968,62.685166,90.794641,0.281321,52.007335,70.873418,60.356576,33.300000,28.913276,59.518487,36.462743
49.781952,60.119580,138.684578,144.512337,101.874959,98.867260,29.185541,14.252445,138.511378,1.114004,59.945649,50.676832,143.069681,138.746531,141.534170,138.550407,96.008271,136.863426,-0.000753,0.001631,32.000000,-235.755937,138.778658,-0.143085,-40.001059,-0.421985,418727.800662,0.986393,20.101511,3.038563,2.785655,0.066215,0.076746,168.383584,32.000000,183.563384,169.156104,162.360504,151.038530,32.000000,146.728039,67.368700,62.684599,90.799893,0.281321,52.006419,70.873418,60.360601,33.300000,28.900223,59.559921,36.646381
49.782826,60.109372,138.685635,144.508410,101.798095,98.867299,29.166614,14.252428,138.514056,1.113912,59.942685,50.676050,143.065684,138.747351,141.535207,138.554473,96.009609,136.864731,-0.000751,0.001635,32.000000,-235.756068,138.778034,-0.143477,-40.001010,-0.421943,418673.378385,0.986998,20.087736,3.039192,2.785715,0.064364,0.078834,168.356315,32.000000,183.589256,169.150455,162.252644,151.051389,32.000000,146.726650,67.365555,62.683860,90.805006,0.281321,52.004648,70.873418,60.363020,33.300000,28.888342,59.579807,36.412486
49.780208,60.102340,138.684151,144.504895,101.695292,98.867307,29.131734,14.252251,138.513942,1.113833,59.943994,50.676463,143.062271,138.746641,141.535173,138.554975,96.009613,136.865792,-0.000750,0.001642,32.000000,-235.756243,138.777984,-0.143343,-40.000999,-0.421950,418656.829785,0.985324,20.077539,3.039891,2.785840,0.065236,0.077890,168.350116,32.000000,183.596627,169.116293,162.241828,151.084185,32.000000,146.695943,67.361456,62.681684,90.809312,0.281321,52.002574,70.873418,60.359024,33.300000,28.881391,59.549890,36.512486
49.786613,60.101178,138.685142,144.502702,101.586703,98.867499,29.181356,14.252207,138.513571,1.113671,59.948746,50.677793,143.061466,138.749368,141.535064,138.551166,96.008519,136.865852,-0.000750,0.001641,32.000000,-235.756302,138.780286,-0.143354,-40.001003,-0.421937,418641.232282,0.985918,20.066425,3.039182,2.785813,0.061051,0.073973,168.366564,32.000000,183.583142,169.096913,162.351747,151.103755,32.000000,146.672049,67.356851,62.679920,90.813877,0.281321,52.000559,70.873418,60.356828,33.300000,28.878496,59.559174,36.498693
49.788170,60.102764,138.685689,144.501269,101.519439,98.859386,29.141045,14.252191,138.512957,1.113981,59.955883,50.678375,143.059903,138.751243,141.533594,138.553621,96.006144,136.866306,-0.000750,0.001628,32.000000,-235.756313,138.783419,-0.143137,-40.001023,-0.421948,418633.949284,0.987137,20.062106,3.039689,2.785930,0.064415,0.073011,168.396061,32.000000,183.554170,169.103087,162.463657,151.100543,32.000000,146.676395,67.352112,62.677938,90.819434,0.281321,51.999069,70.873418,60.352737,33.300000,28.879067,59.544471,36.678296
49.787561,60.105674,138.685798,144.500490,101.543461,98.859410,29.130429,14.252267,138.515408,1.113742,59.963690,50.678041,143.060771,138.751765,141.532424,138.554580,96.004681,136.869311,-0.000749,0.001617,32.000000,-235.756244,138.785295,-0.143021,-40.001029,-0.421885,418631.258558,0.985318,20.054310,3.040812,2.785591,0.061893,0.071951,168.405196,32.000000,183.543019,169.125467,162.496254,151.078055,32.000000,146.698981,67.348104,62.676795,90.825714,0.281321,51.996862,70.873418,60.351930,33.300000,28.882507,59.518005,36.602288
49.788934,60.108485,138.686158,144.500264,101.505937,98.867638,29.180210,14.252291,138.517012,1.113338,59.969629,50.681246,143.060497,138.752132,141.529082,138.554481,96.003465,136.870154,-0.000748,0.001627,32.000000,-235.756278,138.786368,-0.142704,-40.001033,-0.421842,418602.178497,0.986571,20.054283,3.043405,2.785515,0.058468,0.075808,168.394870,32.000000,183.555148,169.148074,162.419616,151.058337,32.000000,146.721846,67.343443,62.676742,90.831169,0.281321,51.995612,70.873418,60.351763,33.300000,28.885802,59.576640,36.422097
49.793434,60.108732,138.689153,144.500105,101.551870,98.875866,29.184253,14.252321,138.520012,1.113156,59.968591,50.682202,143.057518,138.753544,141.527742,138.557302,96.002741,136.872328,-0.000748,0.001621,32.000000,-235.756257,138.788013,-0.142973,-40.001084,-0.421850,418609.229795,0.986951,20.057825,3.046314,2.785551,0.057396,0.077984,168.364233,32.000000,183.581500,169.151500,162.292797,151.059590,32.000000,146.720382,67.339457,62.676325,90.835847,0.281321,51.994488,70.873418,60.345384,33.300000,28.887324,59.567238,36.505296
49.793367,60.107864,138.689883,144.499751,101.617065,98.875968,29.129863,14.252377,138.520066,1.113017,59.965222,50.682222,143.054532,138.753657,141.529217,138.559136,96.002258,136.872499,-0.000748,0.001628,32.000000,-235.756114,138.790053,-0.142964,-40.001092,-0.421876,418648.905874,0.985327,20.059214,3.047936,2.785482,0.061036,0.077254,168.347667,32.000000,183.598538,169.125592,162.247386,151.086450,32.000000,146.695671,67.336776,62.675847,90.840176,0.281321,51.993040,70.873418,60.343428,33.300000,28.887377,59.566176,36.652764
49.792771,60.106154,138.692570,144.499274,101.572356,98.875863,29.153464,14.252322,138.521468,1.113243,59.956154,50.682150,143.054488,138.752953,141.530488,138.560207,96.001623,136.875134,-0.000747,0.001631,32.000000,-235.756140,138.793299,-0.142875,-40.001083,-0.421876,418682.568129,0.985175,20.054803,3.049707,2.785290,0.067868,0.076910,168.356067,32.000000,183.593868,169.099469,162.314217,151.111069,32.000000,146.669082,67.334513,62.675464,90.843648,0.281321,51.991901,70.873418,60.344621,33.300000,28.886263,59.561613,36.487834
49.796451,60.103879,138.694313,144.498747,101.557585,98.875690,29.222111,14.252262,138.522528,1.113296,59.952101,50.680194,143.054877,138.756182,141.530460,138.561894,95.998455,136.876786,-0.000747,0.001613,32.000000,-235.756159,138.797297,-0.142795,-40.001064,-0.421881,418682.641915,0.987015,20.054003,3.050271,2.785308,0.063645,0.073394,168.380302,32.000000,183.562113,169.097537,162.430455,151.115661,32.000000,146.663018,67.331632,62.673931,90.847022,0.281321,51.990744,70.873418,60.339599,33.300000,28.884259,59.542563,36.497519
49.795819,60.101876,138.697305,144.498178,101.555885,98.875624,29.174939,14.252234,138.525382,1.113424,59.953216,50.679577,143.055317,138.759148,141.529286,138.564468,95.994931,136.880151,-0.000746,0.001612,32.000000,-235.756234,138.802375,-0.142605,-40.001037,-0.421890,418681.807743,0.986223,20.052911,3.052175,2.785396,0.059909,0.077828,168.392671,32.000000,183.546643,169.113346,162.490231,151.103463,32.000000,146.680903,67.329263,62.672825,90.850757,0.281321,51.989708,70.873418,60.335869,33.300000,28.882436,59.550716,36.667291
49.795488,60.100268,138.698889,144.497732,101.511382,98.875831,29.165258,14.252228,138.526393,1.113281,59.957111,50.678805,143.055187,138.762085,141.525825,138.567450,95.994013,136.882468,-0.000745,0.001601,32.000000,-235.756131,138.803972,-0.142752,-40.001050,-0.421861,418682.152790,0.983819,20.046825,3.056139,2.785225,0.057645,0.077457,168.388749,32.000000,183.553905,169.141124,162.456899,151.073794,32.000000,146.713940,67.326895,62.673270,90.854965,0.281321,51.988842,70.873418,60.337280,33.300000,28.880906,59.546536,36.507057
49.796241,60.099422,138.700773,144.497439,101.484569,98.875464,29.156920,14.252257,138.527491,1.113265,59.962576,50.679033,143.053662,138.762846,141.523146,138.569041,95.993491,136.885719,-0.000743,0.001612,32.000000,-235.756126,138.803978,-0.142718,-40.001058,-0.421874,418686.085369,0.985418,20.045477,3.061283,2.785320,0.061901,0.076495,168.360696,32.000000,183.580002,169.150499,162.332734,151.068237,32.000000,146.723384,67.325202,62.674648,90.858826,0.281321,51.987992,70.873418,60.335092,33.300000,28.879784,59.585255,36.470153
49.797243,60.099702,138.700037,144.497330,101.501441,98.877819,29.123706,14.252290,138.529194,1.112906,59.967731,50.681001,143.050316,138.763142,141.523340,138.568590,95.992346,136.887535,-0.000743,0.001616,32.000000,-235.756168,138.803710,-0.142687,-40.001098,-0.421882,418686.532046,0.985750,20.044212,3.063315,2.785371,0.060830,0.073336,168.333004,32.000000,183.604905,169.135968,162.252805,151.082416,32.000000,146.711363,67.323964,62.675567,90.863031,0.281321,51.985848,70.873418,60.332172,33.300000,28.880420,59.575214,36.579764
49.794856,60.101730,138.701858,144.497573,101.557399,98.877801,29.142085,14.252291,138.527111,1.112871,59.971017,50.679072,143.049699,138.761897,141.525252,138.569106,95.991698,136.884456,-0.000743,0.001632,32.000000,-235.756170,138.802317,-0.142460,-40.001100,-0.421872,418684.821726,0.986009,20.042586,3.065402,2.785366,0.060018,0.081811,168.330013,32.000000,183.608259,169.102371,162.273334,151.106016,32.000000,146.677371,67.322369,62.676487,90.866604,0.281321,51.984526,70.873418,60.332710,33.300000,28.882272,59.544343,36.453645
49.796155,60.104555,138.703384,144.498139,101.564388,98.877562,29.158610,14.252191,138.527029,1.112612,59.972350,50.675279,143.050862,138.761523,141.526341,138.571634,95.990264,136.883659,-0.000742,0.001641,32.000000,-235.756250,138.801967,-0.142694,-40.001087,-0.421874,418696.630037,0.987136,20.041830,3.067421,2.785296,0.063421,0.077306,168.353566,32.000000,183.589119,169.091478,162.382416,151.121822,32.000000,146.659133,67.320704,62.677329,90.870778,0.281321,51.983331,70.873418,60.331305,33.300000,28.885152,59.551552,36.424739
49.797008,60.108990,138.702313,144.499204,101.596984,98.877395,29.181654,14.252305,138.522891,1.112685,59.980040,50.671579,143.052680,138.761070,141.525079,138.570561,95.986522,136.882415,-0.000743,0.001643,32.000000,-235.756140,138.801324,-0.142438,-40.001073,-0.421901,418702.108289,0.986571,20.046329,3.066587,2.785466,0.061648,0.072741,168.382343,32.000000,183.564292,169.106501,162.480241,151.101720,32.000000,146.671480,67.317898,62.676943,90.879341,0.281321,51.980910,70.873418,60.328055,33.300000,28.890188,59.556794,36.567658
49.798231,60.112216,138.700535,144.500086,101.630679,98.877266,29.151939,14.252167,138.521747,1.112559,59.985823,50.668871,143.052765,138.762531,141.521100,138.573738,95.984183,136.882001,-0.000743,0.001686,32.000000,-235.756319,138.800515,-0.142427,-40.001039,-0.421901,418705.998600,0.985989,20.047809,3.067638,2.785424,0.063513,0.076954,168.380698,32.000000,183.567860,169.128244,162.452713,151.071944,32.000000,146.694272,67.315481,62.677803,90.886384,0.281321,51.978770,70.873418,60.324936,33.300000,28.894139,59.575145,36.420190
49.795096,60.115036,138.701338,144.500990,101.704839,98.877211,29.142948,14.252235,138.522020,1.112210,59.989269,50.667942,143.051437,138.763414,141.518217,138.575026,95.982801,136.883958,-0.000744,0.001707,32.000000,-235.756275,138.800931,-0.142405,-40.001053,-0.421894,418717.493085,0.985201,20.051360,3.070781,2.785354,0.063290,0.077808,168.357621,32.000000,183.593777,169.137397,162.341579,151.064855,32.000000,146.705453,67.312921,62.679552,90.894336,0.281321,51.976783,70.873418,60.325022,33.300000,28.897465,59.513511,36.470300
49.802457,60.116132,138.701602,144.501659,101.726889,98.877119,29.180110,14.252261,138.520155,1.112024,59.987553,50.667146,143.049020,138.764736,141.518517,138.577396,95.982125,136.884614,-0.000743,0.001699,32.000000,-235.756248,138.800913,-0.142554,-40.001046,-0.421880,418724.538607,0.986186,20.053321,3.072920,2.785250,0.067002,0.077108,168.334036,32.000000,183.616027,169.124587,162.247296,151.077551,32.000000,146.684158,67.311528,62.680989,90.902887,0.281321,51.975430,70.873418,60.315777,33.300000,28.899604,59.563117,36.604709
49.802684,60.116195,138.701013,144.502072,101.752448,98.877106,29.145430,14.252267,138.521068,1.111850,59.984351,50.665394,143.048513,138.765249,141.520310,138.578385,95.981650,136.881270,-0.000740,0.001689,32.000000,-235.756208,138.800888,-0.142701,-40.001075,-0.421913,418732.769282,0.986565,20.059386,3.075245,2.785442,0.065499,0.074038,168.335245,32.000000,183.620562,169.098714,163.612720,151.105966,32.000000,146.654351,67.310806,62.682724,90.911492,0.281321,51.973526,70.873418,60.316064,33.300000,28.900610,59.545631,36.485340
49.806717,60.115885,138.700575,144.502287,101.807828,98.876996,29.132947,14.252302,138.519069,1.111648,59.982700,50.662424,143.049730,138.766497,141.521464,138.578945,95.980487,136.878960,-0.000741,0.001702,32.000000,-235.756082,138.801786,-0.142731,-40.001068,-0.421847,418730.448688,0.985151,20.052861,3.076236,2.785035,0.063065,0.079911,168.358920,32.000000,183.604333,169.086340,167.792810,151.126149,32.000000,146.641999,67.309283,62.684248,90.919459,0.281321,51.971697,70.873418,60.312169,33.300000,28.900539,59.535246,36.476536
49.807564,60.115860,138.699980,144.502362,101.736087,98.877043,29.177220,14.252304,138.516221,1.111638,59.987485,50.661048,143.050897,138.764092,141.522795,138.576355,95.978834,136.875956,-0.000740,0.001712,32.000000,-235.756108,138.799799,-0.142747,-40.001077,-0.421839,418731.035400,0.986318,20.052690,3.075102,2.785011,0.066345,0.078528,168.384684,32.000000,183.580044,169.094195,170.631142,151.116892,32.000000,146.649324,67.308233,62.686295,90.927358,0.281321,51.969687,70.873418,60.304361,33.300000,28.900914,59.560541,36.514834
49.803143,60.116685,138.699337,144.502429,101.665361,98.877106,29.135470,14.252425,138.515277,1.111657,59.993474,50.658668,143.051450,138.763153,141.522789,138.573201,95.977104,136.874046,-0.000740,0.001734,32.000000,-235.755948,138.801718,-0.142715,-40.001058,-0.421804,418729.689632,0.986651,20.048206,3.075153,2.784777,0.061849,0.082467,168.395086,32.000000,183.575939,169.109503,170.654458,151.098652,32.000000,146.666259,67.307395,62.688005,90.932490,0.281321,51.968377,70.873418,60.306400,33.300000,28.901602,59.530338,36.510285
49.804380,60.118710,138.697078,144.502680,101.616957,98.877069,29.147159,14.252492,138.512762,1.111499,60.004455,50.656677,143.051555,138.761023,141.519669,138.571477,95.975842,136.872386,-0.000740,0.001744,32.000000,-235.755817,138.800319,-0.142968,-40.001057,-0.421793,418732.851036,0.985136,20.047304,3.075360,2.784717,0.063742,0.077926,168.387670,32.000000,183.590735,169.130337,170.579468,151.076669,32.000000,146.695823,67.305885,62.690932,90.938993,0.281321,51.965857,70.873418,60.306423,33.300000,28.903294,59.594490,36.458634
49.812741,60.123708,138.694514,144.503584,101.658827,98.877001,29.148135,14.252389,138.510511,1.111504,60.015948,50.657097,143.049942,138.759576,141.519315,138.566939,95.975654,136.872332,-0.000740,0.001773,32.000000,-235.755775,138.799152,-0.142952,-40.001050,-0.421831,418739.856117,0.986647,20.052704,3.076170,2.784951,0.052238,0.079211,168.352793,32.000000,183.622909,169.133828,170.426292,151.079377,32.000000,146.693409,67.306329,62.695585,90.947567,0.281321,51.962593,70.873418,60.294960,33.300000,28.908851,59.560786,36.448289
49.814366,60.127896,138.693424,144.504638,101.720350,98.876818,29.156999,14.252635,138.509270,1.111602,60.017887,50.657754,143.048176,138.758401,141.522062,138.565500,95.974977,136.872007,-0.000739,0.001771,32.000000,-235.755469,138.798006,-0.142972,-40.001047,-0.421815,418743.617816,0.986229,20.053448,3.076633,2.784837,0.067261,0.081674,168.346607,32.000000,183.635919,169.114419,170.397359,151.104168,32.000000,146.675737,67.306830,62.697604,90.952301,0.281321,51.960523,70.873418,60.288899,33.300000,28.913643,59.585806,36.492457
49.810574,60.130386,138.691887,144.505617,101.669510,98.877022,29.170969,14.252692,138.505978,1.111269,60.016851,50.654487,143.048131,138.757305,141.524221,138.562703,95.973011,136.872808,-0.000738,0.001770,32.000000,-235.755333,138.797715,-0.142558,-40.001061,-0.421737,418745.044229,0.986026,20.049794,3.076796,2.784318,0.058916,0.075502,168.364202,32.000000,183.620733,169.094131,170.481147,151.123276,32.000000,146.652919,67.306115,62.699145,90.955928,0.281321,51.958283,70.873418,60.291220,33.300000,28.917269,59.532108,36.598546
49.812171,60.132881,138.688322,144.506396,101.594629,98.877022,29.140883,14.252722,138.500407,1.111351,60.025213,50.650661,143.050601,138.755976,141.524991,138.559097,95.970240,136.873657,-0.000737,0.001790,32.000000,-235.755228,138.792376,-0.142677,-40.001078,-0.421722,418749.998493,0.985700,20.052300,3.077316,2.784205,0.057204,0.072886,168.393868,32.000000,183.591874,169.093702,170.593226,151.118700,32.000000,146.649289,67.305627,62.700642,90.960402,0.281321,51.955485,70.873418,60.286167,33.300000,28.920318,59.567671,36.372281
49.808208,60.136673,138.684324,144.507244,101.513375,98.864866,29.160248,14.252828,138.494480,1.111391,60.047756,50.646501,143.052554,138.756383,141.524723,138.554949,95.968025,136.873187,-0.000738,0.001825,32.000000,-235.755040,138.791259,-0.142828,-40.001094,-0.421757,418760.037310,0.985319,20.058714,3.079667,2.784386,0.057401,0.081198,168.411889,32.000000,183.578882,169.113718,170.634827,151.094526,32.000000,146.674409,67.305153,62.702853,90.964783,0.281321,51.952374,70.873418,60.287902,33.300000,28.923381,59.513314,36.448289
49.804678,60.143053,138.680935,144.508432,101.393335,98.860771,29.179388,14.252886,138.486773,1.111665,60.075076,50.645461,143.052925,138.750701,141.523458,138.548042,95.966558,136.870821,-0.000737,0.001837,32.000000,-235.754887,138.786444,-0.142981,-40.001100,-0.421733,418767.158103,0.986308,20.059555,3.082847,2.784226,0.056803,0.078961,168.404020,32.000000,183.588582,169.135766,170.567972,151.069311,32.000000,146.697015,67.304233,62.705921,90.968224,0.281321,51.949058,70.873418,60.286870,33.300000,28.930503,59.595749,36.542346
49.802435,60.154743,138.674159,144.511127,101.276985,98.860866,29.128448,14.252962,138.481060,1.111651,60.100875,50.644132,143.052479,138.744307,141.522179,138.541481,95.965758,136.863959,-0.000738,0.001834,32.000000,-235.754800,138.776229,-0.143329,-40.001053,-0.421713,418727.330302,0.985628,20.067449,3.084836,2.784367,0.070122,0.080933,168.380587,32.000000,183.613702,169.142038,170.450923,151.065245,32.000000,146.707334,67.303740,62.709021,90.970784,0.281321,51.945329,70.873418,60.292381,33.300000,28.941339,59.524762,36.455700
49.800924,60.167652,138.670292,144.514457,101.187147,98.860845,29.216621,14.253003,138.474620,1.111518,60.119910,50.641456,143.051545,138.737063,141.523248,138.534638,95.965148,136.858094,-0.000738,0.001855,32.000000,-235.754848,138.770222,-0.143474,-40.001041,-0.421724,418723.268595,0.985034,20.077484,3.085164,2.784496,0.062198,0.081291,168.367118,32.000000,183.631694,169.123690,170.386871,151.082716,32.000000,146.688721,67.303822,62.711443,90.972755,0.281321,51.941577,70.873418,60.286705,33.300000,28.954692,59.595887,36.561275
49.800791,60.180605,138.664681,144.518217,101.198580,98.860874,29.170857,14.252975,138.469384,1.111696,60.130641,50.642449,143.053292,138.731872,141.525255,138.526894,95.964989,136.853823,-0.000740,0.001854,32.000000,-235.754801,138.764503,-0.143482,-40.001050,-0.421739,418741.503259,0.986837,20.091495,3.082662,2.784486,0.062652,0.077228,168.374128,32.000000,183.625699,169.096818,170.438255,151.106012,32.000000,146.655300,67.304190,62.714292,90.974401,0.281321,51.937856,70.873418,60.283835,33.300000,28.969363,59.597608,36.497446
49.795942,60.192427,138.660056,144.522201,101.259001,98.861118,29.151460,14.253060,138.463537,1.111845,60.135684,50.642900,143.056508,138.728253,141.526930,138.521836,95.963839,136.847303,-0.000739,0.001838,32.000000,-235.754739,138.762082,-0.143753,-40.001052,-0.421760,418759.631355,0.983925,20.105969,3.080447,2.784492,0.061290,0.077145,168.402385,32.000000,183.600966,169.091381,170.548345,151.114536,32.000000,146.644589,67.304526,62.716827,90.976034,0.281321,51.934310,70.873418,60.289996,33.300000,28.982308,59.542346,36.388642
49.793576,60.199434,138.655812,144.525615,101.325864,98.861013,29.147211,14.253160,138.457880,1.111860,60.139625,50.640320,143.059293,138.722490,141.527630,138.518191,95.961951,136.844813,-0.000740,0.001858,32.000000,-235.754526,138.756188,-0.143618,-40.001034,-0.421755,418777.137282,0.985506,20.119059,3.078551,2.784387,0.066725,0.081562,168.423971,32.000000,183.577315,169.106952,170.621547,151.099921,32.000000,146.659612,67.304575,62.718567,90.977096,0.281321,51.930768,70.873418,60.289925,33.300000,28.991947,59.508643,36.753718
49.790401,60.203462,138.652233,144.528382,101.365885,98.861086,29.158540,14.253190,138.452769,1.111948,60.143482,50.639460,143.062052,138.718726,141.527707,138.509896,95.961781,136.840217,-0.000739,0.001861,32.000000,-235.754435,138.751568,-0.143484,-40.001001,-0.421804,418798.561160,0.986300,20.135900,3.076562,2.784565,0.069397,0.080189,168.426988,32.000000,183.575547,169.132064,170.595618,151.071591,32.000000,146.683419,67.304921,62.721493,90.977318,0.281321,51.927270,70.873418,60.293670,33.300000,28.998388,59.525765,36.518135
49.787867,60.205589,138.650421,144.530583,101.271283,98.860921,29.138017,14.253076,138.447008,1.111902,60.146306,50.639868,143.062961,138.714268,141.526815,138.504825,95.962728,136.835475,-0.000738,0.001877,32.000000,-235.754546,138.747606,-0.143855,-40.000978,-0.421822,418812.154701,0.986513,20.145357,3.077251,2.784612,0.064821,0.083288,168.409398,32.000000,183.597277,169.143287,170.489956,151.060519,32.000000,146.702600,67.304914,62.724517,90.976585,0.281321,51.924418,70.873418,60.296351,33.300000,29.001737,59.565448,36.446088
49.784449,60.206892,138.647416,144.532299,101.259882,98.852767,29.183144,14.253092,138.442236,1.111991,60.147912,50.635995,143.062782,138.710582,141.528128,138.501987,95.963675,136.831281,-0.000738,0.001883,32.000000,-235.754583,138.742642,-0.143943,-40.000993,-0.421849,418819.674644,0.986210,20.152674,3.075208,2.784718,0.063543,0.080917,168.388745,32.000000,183.618948,169.132612,170.391879,151.075022,32.000000,146.693558,67.305353,62.727695,90.975553,0.281321,51.921308,70.873418,60.297478,33.300000,29.003806,59.606361,36.701847
49.779234,60.208796,138.642680,144.533612,101.230635,98.844565,29.181476,14.253076,138.437917,1.112051,60.146309,50.635838,143.063564,138.706576,141.531216,138.496091,95.965006,136.828247,-0.000737,0.001917,32.000000,-235.754515,138.736197,-0.143965,-40.000981,-0.421870,418821.211939,0.986964,20.157424,3.071979,2.784823,0.064010,0.081497,168.388845,32.000000,183.623139,169.109326,170.400645,151.106042,32.000000,146.668570,67.305874,62.730613,90.973693,0.281321,51.917522,70.873418,60.308035,33.300000,29.006297,59.545366,36.548509
49.778061,60.210871,138.639318,144.534915,101.152715,98.844269,29.124197,14.253017,138.433510,1.112094,60.145708,50.633332,143.066632,138.703699,141.533784,138.491319,95.964224,136.828007,-0.000738,0.001939,32.000000,-235.754542,138.729069,-0.144016,-40.000937,-0.421858,418789.122904,0.985434,20.162265,3.069013,2.784954,0.065641,0.084380,168.413577,32.000000,183.602618,169.097348,170.501600,151.124410,32.000000,146.656415,67.305445,62.733601,90.971384,0.281321,51.914139,70.873418,60.303803,33.300000,29.009093,59.585826,36.505149
49.773060,60.213165,138.636366,144.536162,101.077905,98.844350,29.184849,14.253132,138.427562,1.111653,60.150430,50.632613,143.069255,138.702909,141.535768,138.485148,95.962780,136.824261,-0.000740,0.001952,32.000000,-235.754449,138.721994,-0.143781,-40.000923,-0.421861,418757.350654,0.985527,20.169569,3.066220,2.785151,0.062839,0.081265,168.442246,32.000000,183.574666,169.104879,170.603502,151.125366,32.000000,146.664836,67.304589,62.735968,90.969134,0.281321,51.910833,70.873418,60.313148,33.300000,29.012073,59.575135,36.681744
49.777196,60.215729,138.633314,144.537308,101.069772,98.844437,29.164539,14.253170,138.420166,1.111512,60.158375,50.630743,143.070937,138.698517,141.536142,138.481061,95.962525,136.819737,-0.000740,0.001937,32.000000,-235.754373,138.715190,-0.143800,-40.000945,-0.421863,418760.923051,0.987493,20.172859,3.066887,2.785149,0.067129,0.078996,168.455282,32.000000,183.566273,169.126451,170.620443,151.107399,32.000000,146.688436,67.303031,62.737950,90.966828,0.281321,51.907491,70.873418,60.309421,33.300000,29.015482,59.564966,36.524738
49.776253,60.219702,138.628398,144.538597,101.098955,98.844303,29.135317,14.253089,138.413169,1.111579,60.168951,50.627026,143.071956,138.693333,141.536251,138.474011,95.963578,136.813338,-0.000742,0.001930,32.000000,-235.754453,138.707929,-0.143786,-40.000961,-0.421903,418770.261103,0.985557,20.180332,3.066527,2.785370,0.067825,0.076743,168.443493,32.000000,183.580132,169.147054,170.533556,151.087716,32.000000,146.710986,67.302199,62.740542,90.964599,0.281321,51.903819,70.873418,60.305697,33.300000,29.019880,59.527555,36.459221
49.779233,60.224445,138.623196,144.539970,101.095349,98.844006,29.168271,14.253087,138.409326,1.111663,60.178268,50.624273,143.071451,138.689051,141.537892,138.467252,95.964500,136.809556,-0.000742,0.001926,32.000000,-235.754371,138.704740,-0.143825,-40.000991,-0.421858,418771.950083,0.986160,20.178612,3.064604,2.785077,0.062010,0.076152,168.417134,32.000000,183.603712,169.146641,170.418655,151.090543,32.000000,146.710294,67.302749,62.743480,90.962020,0.281321,51.899585,70.873418,60.309491,33.300000,29.025182,59.515035,36.547996
49.779567,60.229356,138.618438,144.541362,101.120774,98.844101,29.166286,14.253210,138.405117,1.111472,60.178419,50.626040,143.071617,138.686993,141.541405,138.463133,95.965185,136.803655,-0.000743,0.001917,32.000000,-235.754282,138.701678,-0.143882,-40.001005,-0.421857,418774.955332,0.987179,20.183563,3.060469,2.785031,0.063898,0.074167,168.407343,32.000000,183.614947,169.129804,170.381116,151.111446,32.000000,146.686486,67.303982,62.746524,90.958886,0.281321,51.895084,70.873418,60.306587,33.300000,29.031302,59.506204,36.736550
49.781256,60.233832,138.618216,144.542709,101.099184,98.841499,29.162549,14.253072,138.402266,1.111479,60.163874,50.628399,143.073434,138.689460,141.544548,138.463693,95.964905,136.803686,-0.000743,0.001911,32.000000,-235.754383,138.701203,-0.143663,-40.000993,-0.421817,418775.730230,0.986008,20.185221,3.057728,2.784760,0.064099,0.071888,168.422256,32.000000,183.599763,169.113357,170.452593,151.134260,32.000000,146.661513,67.304531,62.748478,90.955697,0.281321,51.892440,70.873418,60.304842,33.300000,29.036761,59.555397,36.444768
49.785168,60.232736,138.620060,144.543311,101.155613,98.841489,29.166757,14.252952,138.407062,1.111160,60.139768,50.633276,143.075964,138.692435,141.546402,138.467320,95.963714,136.807246,-0.000743,0.001900,32.000000,-235.754418,138.703139,-0.143909,-40.001006,-0.421806,418780.787557,0.986082,20.189784,3.054201,2.784645,0.062539,0.071044,168.450388,32.000000,183.569905,169.117158,170.566448,151.141343,32.000000,146.667742,67.305086,62.749698,90.953749,0.281321,51.890098,70.873418,60.303868,33.300000,29.038361,59.528283,36.481525
49.793995,60.225149,138.626021,144.542608,101.271475,98.841677,29.152558,14.253057,138.410508,1.111132,60.113054,50.640932,143.078938,138.699648,141.547008,138.471577,95.963076,136.810280,-0.000743,0.001899,32.000000,-235.754263,138.705379,-0.143933,-40.001008,-0.421782,418775.114396,0.986157,20.192512,3.054496,2.784546,0.062403,0.076335,168.469285,32.000000,183.550425,169.139253,170.626260,151.122532,32.000000,146.696211,67.305752,62.751016,90.952192,0.281321,51.889444,70.873418,60.292566,33.300000,29.034640,59.591589,36.437358
49.797956,60.212437,138.633092,144.540639,101.386870,98.841850,29.142654,14.253007,138.415561,1.111188,60.085755,50.644868,143.080879,138.706524,141.547032,138.476477,95.964302,136.814287,-0.000742,0.001881,32.000000,-235.754359,138.709785,-0.143918,-40.001003,-0.421749,418773.263638,0.985927,20.187364,3.057401,2.784365,0.069934,0.081863,168.462043,32.000000,183.553203,169.164996,167.808425,151.097707,32.000000,146.722450,67.306444,62.753089,90.950620,0.281321,51.889453,70.873418,60.283058,33.300000,29.024129,59.591904,36.552471
49.801880,60.195967,138.639985,144.537442,101.453581,98.850013,29.161981,14.253067,138.421972,1.110720,60.060892,50.648865,143.079651,138.711223,141.547941,138.480580,95.965356,136.817456,-0.000741,0.001842,32.000000,-235.754338,138.715475,-0.143665,-40.001039,-0.421677,418760.071807,0.986197,20.170639,3.059500,2.783991,0.057773,0.068449,168.436441,32.000000,183.574276,169.175390,163.587108,151.093907,32.000000,146.733606,67.307290,62.755371,90.948529,0.281321,51.889476,70.873418,60.280945,33.300000,29.007697,59.572559,36.693043
49.809810,60.180469,138.645282,144.533300,101.457462,98.850065,29.177018,14.253201,138.428943,1.110775,60.038111,50.651123,143.076983,138.714610,141.551353,138.486042,95.966445,136.821043,-0.000742,0.001833,32.000000,-235.754250,138.720509,-0.143425,-40.001036,-0.421648,418739.850404,0.986415,20.153827,3.060202,2.783911,0.064947,0.075297,168.419628,32.000000,183.589782,169.162615,162.147237,151.108283,32.000000,146.715886,67.308288,62.756638,90.946170,0.281321,51.889856,70.873418,60.269622,33.300000,28.991885,59.551837,36.529654
49.804851,60.166972,138.650871,144.529018,101.483533,98.850123,29.167045,14.253241,138.433881,1.111013,60.016775,50.654075,143.076098,138.716891,141.554350,138.491478,95.967310,136.825812,-0.000743,0.001807,32.000000,-235.754223,138.727364,-0.143408,-40.001053,-0.421645,418748.684940,0.985714,20.133294,3.060675,2.783830,0.058263,0.077539,168.424073,32.000000,183.585876,169.138944,162.184705,151.129982,32.000000,146.687220,67.309569,62.757532,90.942724,0.281321,51.888424,70.873418,60.267079,33.300000,28.977399,59.559636,36.622610
49.811487,60.155321,138.655215,144.524809,101.558839,98.854435,29.157281,14.253308,138.438827,1.110921,59.998303,50.656977,143.076523,138.721877,141.556072,138.493988,95.965969,136.837020,-0.000744,0.001795,32.000000,-235.754164,138.733228,-0.143285,-40.001064,-0.421570,418721.822907,0.984994,20.109588,3.061312,2.783493,0.055737,0.070171,168.444329,32.000000,183.561822,169.130703,162.301058,151.134168,32.000000,146.676529,67.310194,62.757943,90.938354,0.281321,51.888397,70.873418,60.263156,33.300000,28.964951,59.584685,36.727232
49.814360,60.145362,138.662879,144.520884,101.518484,98.858626,29.166966,14.253346,138.444540,1.110925,59.982720,50.664017,143.076855,138.726473,141.556328,138.496680,95.963974,136.845838,-0.000744,0.001807,32.000000,-235.754149,138.739516,-0.143155,-40.001056,-0.421613,418706.565853,0.985404,20.101222,3.062744,2.783883,0.064911,0.079051,168.464359,32.000000,183.536807,169.142577,162.386915,151.112883,32.000000,146.686286,67.310476,62.757218,90.934610,0.281321,51.888065,70.873418,60.255866,33.300000,28.955109,59.567445,36.450417
49.811513,60.136014,138.669109,144.517328,101.563654,98.858686,29.130972,14.253376,138.453598,1.110660,59.969145,50.666387,143.076970,138.736550,141.554446,138.502178,95.962267,136.852848,-0.000745,0.001765,32.000000,-235.754161,138.747167,-0.143189,-40.001068,-0.421568,418708.458935,0.985602,20.082704,3.069481,2.783599,0.058112,0.077551,168.466839,32.000000,183.535066,169.166548,162.374012,151.083007,32.000000,146.709386,67.310468,62.757198,90.931540,0.281321,51.888850,70.873418,60.260948,33.300000,28.945657,59.589052,36.629213
49.819269,60.126385,138.676201,144.513620,101.640963,98.858752,29.177971,14.253326,138.461168,1.110705,59.955884,50.670601,143.075304,138.744939,141.552504,138.511120,95.962291,136.861783,-0.000745,0.001759,32.000000,-235.754257,138.754676,-0.143177,-40.001050,-0.421571,418715.137145,0.985228,20.069772,3.075721,2.783592,0.060727,0.067311,168.446213,32.000000,183.551761,169.185170,162.268689,151.066710,32.000000,146.718475,67.310566,62.757677,90.929227,0.281321,51.888612,70.873418,60.246076,33.300000,28.936238,59.578558,36.437945
49.816988,60.116633,138.684341,144.509732,101.682537,98.858854,29.157148,14.253405,138.468527,1.110612,59.943060,50.673594,143.071210,138.751787,141.553409,138.518265,95.963308,136.868784,-0.000745,0.001761,32.000000,-235.754192,138.761867,-0.143171,-40.001024,-0.421608,418708.795543,0.986483,20.063370,3.080803,2.783877,0.058369,0.075740,168.418963,32.000000,183.570279,169.176489,162.163066,151.074093,32.000000,146.702668,67.311382,62.758306,90.927157,0.281321,51.889627,70.873418,60.245108,33.300000,28.926493,59.566304,36.617475
49.820857,60.106914,138.693326,144.505631,101.647788,98.859025,29.173117,14.253400,138.476546,1.110502,59.928926,50.673785,143.067893,138.758605,141.554515,138.525204,95.963424,136.875298,-0.000744,0.001768,32.000000,-235.754245,138.766746,-0.143156,-40.001062,-0.421544,418691.735779,0.984701,20.045714,3.085081,2.783586,0.070903,0.085695,168.413691,32.000000,183.576405,169.149396,162.160878,151.095225,32.000000,146.674176,67.311770,62.757787,90.924516,0.281321,51.890480,70.873418,60.237764,33.300000,28.916767,59.514425,36.663256
49.816718,60.098951,138.698900,144.501581,101.701812,98.859190,29.169158,14.253376,138.483229,1.110288,59.918401,50.675364,143.067685,138.765391,141.554631,138.531671,95.962692,136.881753,-0.000744,0.001757,32.000000,-235.754296,138.772625,-0.143387,-40.001079,-0.421581,418679.734109,0.985430,20.038323,3.087433,2.783876,0.057180,0.068152,168.430656,32.000000,183.554932,169.132051,162.264690,151.107862,32.000000,146.647367,67.311976,62.757568,90.922804,0.281321,51.891346,70.873418,60.237318,33.300000,28.908227,59.526060,36.340660
49.823227,60.093043,138.704430,144.497754,101.749353,98.859171,29.161585,14.253244,138.489289,1.110102,59.917228,50.676576,143.068471,138.771349,141.554307,138.535127,95.961259,136.887135,-0.000744,0.001755,32.000000,-235.754492,138.779242,-0.143405,-40.001079,-0.421559,418664.805459,0.984783,20.024599,3.090453,2.783841,0.066525,0.079553,168.454007,32.000000,183.525278,169.136428,162.373596,151.096174,32.000000,146.644967,67.312365,62.757557,90.922495,0.281321,51.891054,70.873418,60.230842,33.300000,28.901341,59.524388,36.370960
49.823490,60.089341,138.709834,144.494376,101.759661,98.859289,29.147717,14.253266,138.494992,1.109941,59.923718,50.680130,143.068066,138.775026,141.552556,138.542396,95.960905,136.891632,-0.000743,0.001760,32.000000,-235.754527,138.784869,-0.143443,-40.001063,-0.421602,418659.389688,0.984987,20.020920,3.094292,2.784184,0.062058,0.075594,168.463964,32.000000,183.514170,169.157818,162.400566,151.073195,32.000000,146.666596,67.312441,62.757868,90.922589,0.281321,51.891644,70.873418,60.225760,33.300000,28.896576,59.535668,36.575582
49.826933,60.087998,138.714275,144.491673,101.747811,98.867585,29.162692,14.253237,138.502164,1.109546,59.930713,50.683206,143.065167,138.774233,141.548838,138.546874,95.961780,136.896409,-0.000743,0.001743,32.000000,-235.754516,138.789243,-0.143242,-40.001060,-0.421554,418650.375605,0.985086,20.008276,3.098316,2.783931,0.059829,0.076671,168.448156,32.000000,183.523773,169.179550,162.320996,151.049299,32.000000,146.679068,67.311873,62.758167,90.921583,0.281321,51.891182,70.873418,60.216605,33.300000,28.895485,59.576207,36.406543
49.830545,60.088995,138.717488,144.489999,101.746074,98.875837,29.166669,14.253127,138.508825,1.109344,59.933757,50.682547,143.061222,138.777987,141.546288,138.553554,95.963138,136.898516,-0.000742,0.001755,32.000000,-235.754644,138.793306,-0.142919,-40.001057,-0.421564,418646.673533,0.985540,20.004301,3.100835,2.784025,0.059084,0.078407,168.421492,32.000000,183.544929,169.182049,162.209312,151.046623,32.000000,146.677285,67.311726,62.758057,90.920450,0.281321,51.891135,70.873418,60.208114,33.300000,28.896016,59.589848,36.627966
49.833782,60.089723,138.723817,144.488504,101.660986,98.875789,29.164516,14.253014,138.515539,1.109359,59.931456,50.682132,143.058389,138.781622,141.545835,138.557616,95.963851,136.903696,-0.000740,0.001771,32.000000,-235.754840,138.799358,-0.142844,-40.001053,-0.421575,418676.445567,0.985039,19.999395,3.102258,2.783922,0.075825,0.078961,168.405915,32.000000,183.556962,169.161359,162.165234,151.063775,32.000000,146.653926,67.311177,62.757337,90.918802,0.281321,51.890796,70.873418,60.201783,33.300000,28.897223,59.598896,36.707863
49.835380,60.089556,138.728533,144.487076,101.745650,98.875805,29.155953,14.253134,138.521545,1.109322,59.922405,50.685946,143.057788,138.789133,141.546325,138.566087,95.963557,136.908120,-0.000739,0.001765,32.000000,-235.754619,138.807229,-0.142786,-40.001075,-0.421591,418708.209465,0.984911,19.996656,3.101913,2.783784,0.066136,0.076014,168.412268,32.000000,183.543888,169.137798,159.448082,151.080614,32.000000,146.621670,67.310606,62.757118,90.917008,0.281321,51.891355,70.873418,60.195059,33.300000,28.898152,59.601237,36.540732
49.840490,60.087866,138.737562,144.485603,101.834856,98.876083,29.166232,14.253151,138.529716,1.109203,59.908785,50.692382,143.057575,138.798603,141.546208,138.572594,95.961805,136.911051,-0.000738,0.001745,32.000000,-235.754552,138.815833,-0.142764,-40.001064,-0.421577,418705.438038,0.984914,19.994034,3.103694,2.783730,0.057088,0.076109,168.435397,32.000000,183.516580,169.135918,155.350389,151.080307,32.000000,146.618542,67.309512,62.756823,90.916226,0.281321,51.892139,70.873418,60.185748,33.300000,28.896700,59.524014,36.717621
49.848132,60.081914,138.744750,144.483277,101.889633,98.875994,29.151074,14.253201,138.538732,1.109201,59.891483,50.696147,143.057276,138.808060,141.545399,138.582172,95.959292,136.920664,-0.000739,0.001745,32.000000,-235.754517,138.825559,-0.142746,-40.001080,-0.421579,418704.969478,0.985169,19.992214,3.106117,2.783736,0.062064,0.078496,168.452047,32.000000,183.495492,169.153481,154.000620,151.055022,32.000000,146.637054,67.308134,62.756580,90.916674,0.281321,51.893649,70.873418,60.172820,33.300000,28.892280,59.557374,36.526866
49.852810,60.072516,138.752685,144.480091,101.958505,98.883994,29.141328,14.253171,138.550401,1.109210,59.873457,50.702714,143.057279,138.817803,141.543518,138.593296,95.958664,136.927660,-0.000738,0.001717,32.000000,-235.754614,138.835423,-0.142962,-40.001093,-0.421554,418703.514100,0.984709,19.985238,3.109280,2.783632,0.062282,0.081459,168.444899,32.000000,183.499275,169.175134,153.964002,151.024516,32.000000,146.663351,67.307013,62.757549,90.918087,0.281321,51.894850,70.873418,60.160181,33.300000,28.884564,59.563865,36.570960
49.858927,60.060947,138.761155,144.476214,102.043103,98.896127,29.165814,14.253047,138.559718,1.108781,59.856883,50.707200,143.055002,138.826883,141.542134,138.603510,95.958518,136.937309,-0.000737,0.001734,32.000000,-235.754829,138.844196,-0.143081,-40.001120,-0.421496,418695.528981,0.985039,19.971380,3.116419,2.783349,0.062658,0.072264,168.419144,32.000000,183.521603,169.183495,153.856547,151.010718,32.000000,146.673042,67.306272,62.758303,90.919743,0.281321,51.896496,70.873418,60.149592,33.300000,28.873224,59.557069,36.699353
49.864327,60.048483,138.767761,144.471812,102.176197,98.908480,29.145306,14.253181,138.568546,1.108639,59.841744,50.709741,143.050234,138.835849,141.542701,138.614924,95.957868,136.946047,-0.000739,0.001730,32.000000,-235.754713,138.853821,-0.142924,-40.001109,-0.421498,418715.759733,0.985322,19.957142,3.120414,2.783247,0.062976,0.074561,168.392513,32.000000,183.538577,169.167090,153.782376,151.021171,32.000000,146.651747,67.305418,62.758030,90.921110,0.281321,51.897731,70.873418,60.134746,33.300000,28.860444,59.533072,36.627526
49.869745,60.038121,138.773617,144.467226,102.207342,98.916582,29.168948,14.253117,138.576354,1.108588,59.828712,50.710643,143.047124,138.844533,141.544340,138.625425,95.956779,136.954020,-0.000738,0.001732,32.000000,-235.754810,138.862857,-0.143001,-40.001082,-0.421502,418749.073170,0.984452,19.939247,3.125201,2.783075,0.069731,0.082134,168.390600,32.000000,183.537449,169.140675,153.808264,151.039103,32.000000,146.622786,67.304304,62.757768,90.922217,0.281321,51.898526,70.873418,60.120809,33.300000,28.849083,59.506597,36.658120
49.876514,60.030243,138.781798,144.463193,102.220501,98.916532,29.177449,14.253187,138.585199,1.108570,59.822407,50.711962,143.046178,138.852376,141.545121,138.633668,95.955126,136.961665,-0.000738,0.001703,32.000000,-235.754746,138.873040,-0.142907,-40.001076,-0.421508,418783.335393,0.985118,19.921197,3.130056,2.782907,0.057355,0.075384,168.411535,32.000000,183.515730,169.125811,153.917819,151.045352,32.000000,146.606676,67.303832,62.757051,90.924648,0.281321,51.899857,70.873418,60.108897,33.300000,28.839709,59.555672,36.595098
49.877942,60.024709,138.788524,144.459728,102.288434,98.916647,29.147195,14.253113,138.593045,1.108353,59.822201,50.715468,143.046448,138.860805,141.544338,138.642794,95.953615,136.965356,-0.000738,0.001669,32.000000,-235.754860,138.880107,-0.142779,-40.001088,-0.421498,418802.983621,0.984256,19.905233,3.134981,2.782722,0.068738,0.081973,168.432370,32.000000,183.490093,169.132498,151.175074,151.029293,32.000000,146.609899,67.303432,62.756322,90.928158,0.281321,51.901628,70.873418,60.098494,33.300000,28.832897,59.555849,36.645721
49.889192,60.021379,138.795615,144.456849,102.352244,98.916826,29.168991,14.253104,138.601996,1.108451,59.822308,50.718159,143.044879,138.868488,141.540514,138.655630,95.953236,136.972637,-0.000737,0.001645,32.000000,-235.754875,138.889139,-0.142893,-40.001139,-0.421447,418791.136168,0.983801,19.890357,3.140313,2.782508,0.057004,0.073970,168.433541,32.000000,183.486780,169.149629,146.958049,150.998717,32.000000,146.631346,67.302736,62.755383,90.931777,0.281321,51.902663,70.873418,60.079742,33.300000,28.829512,59.534233,36.405590
49.880192,60.018807,138.802714,144.454406,102.409103,98.917020,29.169277,14.253047,138.613600,1.108219,59.820851,50.721608,143.042651,138.877095,141.535850,138.666563,95.953237,136.981021,-0.000738,0.001645,32.000000,-235.754953,138.899515,-0.142815,-40.001148,-0.421451,418786.438826,0.984778,19.883345,3.143599,2.782563,0.058718,0.080824,168.411962,32.000000,183.503263,169.163634,145.460737,150.973792,32.000000,146.643373,67.302497,62.755562,90.935755,0.281321,51.904317,70.873418,60.072903,33.300000,28.826642,59.536593,36.425252
49.876221,60.015311,138.810790,144.451923,102.386602,98.917167,29.154375,14.253093,138.624183,1.108056,59.817763,50.725100,143.038828,138.884910,141.533381,138.679300,95.952788,136.991647,-0.000737,0.001676,32.000000,-235.754985,138.908717,-0.142480,-40.001168,-0.421362,418776.370743,0.983791,19.868383,3.147481,2.782078,0.068358,0.077042,168.383623,32.000000,183.525579,169.156040,145.353640,150.975655,32.000000,146.629049,67.302693,62.756278,90.940349,0.281321,51.906007,70.873418,60.070866,33.300000,28.823545,59.560255,36.491063
49.881050,60.011475,138.818175,144.449413,102.414798,98.917450,29.157789,14.253209,138.631676,1.108313,59.812669,50.727341,143.035560,138.892990,141.531997,138.688421,95.952239,136.999250,-0.000738,0.001703,32.000000,-235.754859,138.917724,-0.142463,-40.001168,-0.421465,418780.415168,0.983972,19.875117,3.151513,2.782722,0.059601,0.074914,168.374917,32.000000,183.532914,169.127748,145.337909,150.995800,32.000000,146.601667,67.302185,62.755642,90.944478,0.281321,51.908002,70.873418,60.056027,33.300000,28.819474,59.571083,36.560762
49.878557,60.007881,138.826543,144.446886,102.394240,98.925607,29.145646,14.253167,138.637028,1.108303,59.811294,50.727471,143.034259,138.900119,141.531061,138.698928,95.951254,137.004656,-0.000738,0.001724,32.000000,-235.754933,138.927039,-0.142384,-40.001128,-0.421523,418779.825915,0.984553,19.875726,3.157075,2.783106,0.062703,0.073578,168.389729,32.000000,183.514853,169.102465,145.428031,151.016402,32.000000,146.579423,67.300549,62.754934,90.948407,0.281321,51.909759,70.873418,60.051829,33.300000,28.815767,59.524516,36.642860
49.875730,60.006438,138.829854,144.444793,102.316592,98.933992,29.157315,14.253166,138.644123,1.108115,59.820589,50.726018,143.033938,138.900881,141.529267,138.704293,95.949924,137.009596,-0.000739,0.001726,32.000000,-235.754904,138.934487,-0.142225,-40.001123,-0.421494,418774.408818,0.984326,19.866898,3.161279,2.782984,0.060109,0.073413,168.415048,32.000000,183.486883,169.097984,145.532321,151.014758,32.000000,146.575852,67.299305,62.753445,90.952674,0.281321,51.911051,70.873418,60.047445,33.300000,28.813544,59.528764,36.626792
49.881543,60.008375,138.831804,144.443399,102.238903,98.934021,29.154016,14.253353,138.645608,1.108057,59.844652,50.721715,143.033889,138.902752,141.525917,138.706721,95.949482,137.013363,-0.000740,0.001709,32.000000,-235.754731,138.938152,-0.142280,-40.001105,-0.421574,418807.358146,0.984862,19.865881,3.164866,2.783291,0.062424,0.076184,168.429121,32.000000,183.474447,169.113276,145.568853,150.989551,32.000000,146.592603,67.298423,62.752776,90.956736,0.281321,51.911158,70.873418,60.035335,33.300000,28.813824,59.533593,36.397299
49.871366,60.014720,138.832118,144.442969,102.136490,98.933879,29.154572,14.253377,138.647154,1.108025,59.875975,50.717595,143.031559,138.902650,141.521075,138.708991,95.948953,137.013903,-0.000740,0.001703,32.000000,-235.754794,138.940308,-0.142336,-40.001090,-0.421649,418845.667006,0.984609,19.867362,3.168571,2.783515,0.064119,0.082738,168.414072,32.000000,183.485339,169.127263,145.495217,150.963998,32.000000,146.608075,67.296096,62.751922,90.959132,0.281321,51.911054,70.873418,60.031294,33.300000,28.817634,59.584724,36.530608
49.873867,60.026500,138.830382,144.443772,102.056020,98.933785,29.190716,14.253306,138.648336,1.107991,59.907011,50.716590,143.027655,138.899605,141.517638,138.711391,95.948230,137.013277,-0.000739,0.001687,32.000000,-235.754821,138.938908,-0.142199,-40.001105,-0.421600,418845.225582,0.984600,19.863287,3.170826,2.783230,0.076449,0.082079,168.387574,32.000000,183.511430,169.129411,146.756642,150.957895,32.000000,146.609523,67.294634,62.751549,90.961159,0.281321,51.909868,70.873418,60.027950,33.300000,28.829962,59.544421,36.414467
49.869217,60.041825,138.830259,144.446132,101.978084,98.929769,29.145468,14.253264,138.650537,1.108008,59.930766,50.713596,143.024428,138.901154,141.517001,138.712399,95.948085,137.015672,-0.000740,0.001689,32.000000,-235.754795,138.937720,-0.142079,-40.001114,-0.421704,418860.747500,0.984817,19.880157,3.171614,2.783804,0.068710,0.080679,168.372048,32.000000,183.527303,169.107723,150.831988,150.975612,32.000000,146.586630,67.293388,62.750543,90.962579,0.281321,51.909274,70.873418,60.019776,33.300000,28.844796,59.531715,36.521510
49.860217,60.055908,138.829929,144.449005,101.930714,98.925743,29.176354,14.253334,138.652836,1.107949,59.945605,50.713315,143.024435,138.899683,141.516862,138.714562,95.948973,137.017412,-0.000740,0.001686,32.000000,-235.754570,138.939031,-0.142372,-40.001139,-0.421687,418875.252874,0.983573,19.889350,3.172034,2.783630,0.061846,0.084100,168.378810,32.000000,183.520139,169.079112,153.616474,151.001570,32.000000,146.561100,67.292239,62.750032,90.963707,0.281321,51.908263,70.873418,60.020217,33.300000,28.860265,59.544087,36.684752
