OSU 80 Ton Compressor Load Stand
49.868367,60.068125,138.833701,144.452099,101.878956,98.925709,29.214644,14.253283,138.653958,1.107730,59.955809,50.715328,143.026656,138.902525,141.516679,138.718132,95.948189,137.018690,-0.000739,0.001701,32.000000,-235.754567,138.940677,-0.142229,-40.001131,-0.421736,418880.897889,0.985201,19.909483,3.173334,2.783887,0.063522,0.082425,168.403929,32.000000,183.496510,169.069732,153.735493,151.012449,32.000000,146.557976,67.291524,62.749661,90.964263,0.281321,51.909112,70.873418,60.012287,33.300000,28.874489,59.497254,36.718061
49.868498,60.077852,138.834388,144.455120,101.843422,98.933800,29.145464,14.253421,138.657454,1.107753,59.965025,50.717927,143.028517,138.904380,141.515619,138.719949,95.946870,137.016748,-0.000739,0.001692,32.000000,-235.754365,138.942114,-0.142097,-40.001105,-0.421819,418886.297753,0.984350,19.932873,3.173283,2.784383,0.063741,0.079312,168.427087,32.000000,183.475235,169.085873,153.804931,150.994725,32.000000,146.572407,67.290419,62.749023,90.965269,0.281321,51.908436,70.873418,59.998708,33.300000,28.884863,59.603676,36.581525
49.867855,60.083268,138.838027,144.457363,101.870678,98.937803,29.186354,14.253321,138.659253,1.107526,59.971752,50.717558,143.029377,138.907639,141.512477,138.724435,95.947053,137.017595,-0.000738,0.001703,32.000000,-235.754519,138.944412,-0.142117,-40.001119,-0.421765,418897.969412,0.982915,19.936662,3.174680,2.784003,0.061992,0.074648,168.426522,32.000000,183.477194,169.107320,153.771099,150.970073,32.000000,146.598735,67.289381,62.749130,90.965851,0.281321,51.909510,70.873418,59.994613,33.300000,28.892273,59.546742,36.673307
49.877445,60.086700,138.837796,144.459003,101.888723,98.949815,29.189264,14.253417,138.659891,1.107566,59.976410,50.718121,143.027938,138.912887,141.510387,138.730303,95.948553,137.019983,-0.000738,0.001728,32.000000,-235.754431,138.945957,-0.141892,-40.001105,-0.421814,418946.741720,0.985351,19.946253,3.175065,2.784010,0.070527,0.074087,168.402981,32.000000,183.498003,169.118508,153.657051,150.958753,32.000000,146.619191,67.289177,62.750264,90.966128,0.281321,51.908627,70.873418,59.980568,33.300000,28.897172,59.573326,36.503022
49.879571,60.088808,138.840522,144.460158,101.890013,98.961851,29.142375,14.253357,138.663131,1.107811,59.978063,50.720332,143.025142,138.913416,141.510895,138.732944,95.951107,137.020029,-0.000739,0.001742,32.000000,-235.754391,138.946207,-0.141787,-40.001112,-0.421856,418971.047510,0.984038,19.952335,3.175289,2.784119,0.061759,0.079464,168.380209,32.000000,183.518597,169.103112,153.561157,150.971540,32.000000,146.610329,67.289748,62.751487,90.966264,0.281321,51.909203,70.873418,59.965976,33.300000,28.900015,59.585275,36.466631
49.880652,60.090250,138.841826,144.460944,101.788920,98.973887,29.191146,14.253268,138.668415,1.108051,59.973371,50.722761,143.024608,138.917479,141.512623,138.736345,95.952400,137.021202,-0.000739,0.001755,32.000000,-235.754403,138.948484,-0.141490,-40.001146,-0.421818,419017.292265,0.983861,19.945851,3.174937,2.783579,0.070793,0.077342,168.379060,32.000000,183.524656,169.074597,153.577447,150.997443,32.000000,146.587133,67.290151,62.751816,90.965296,0.281321,51.908707,70.873418,59.955851,33.300000,28.901825,59.553666,36.495098
49.877952,60.090976,138.843882,144.461547,101.840248,98.985978,29.173072,14.253137,138.670531,1.108038,59.967242,50.726542,143.026631,138.921664,141.513315,138.741489,95.952617,137.024496,-0.000739,0.001719,32.000000,-235.754619,138.952589,-0.141293,-40.001161,-0.421858,419064.633214,0.985523,19.945759,3.172406,2.783515,0.062109,0.079128,168.399583,32.000000,183.506568,169.058202,153.683166,151.013686,32.000000,146.575968,67.290287,62.751652,90.963903,0.281321,51.909184,70.873418,59.947352,33.300000,28.903142,59.543281,36.589302
49.885731,60.090959,138.844634,144.461893,101.802664,98.998064,29.139629,14.253316,138.675081,1.108123,59.961799,50.730560,143.028816,138.925578,141.513028,138.746506,95.951676,137.026333,-0.000740,0.001712,32.000000,-235.754575,138.956422,-0.141087,-40.001159,-0.421903,419114.626424,0.983976,19.946084,3.171677,2.783481,0.060125,0.079190,168.422753,32.000000,183.482064,169.063666,153.770636,151.007067,32.000000,146.583705,67.290199,62.750701,90.962369,0.281321,51.908837,70.873418,59.938731,33.300000,28.903826,59.545277,36.721363
49.888603,60.089695,138.849925,144.461954,101.804306,99.010124,29.147387,14.253293,138.680505,1.108072,59.954567,50.733342,143.030139,138.930293,141.511013,138.755726,95.951819,137.031676,-0.000740,0.001705,32.000000,-235.754598,138.963126,-0.140902,-40.001158,-0.421988,419167.794406,0.984767,19.949601,3.173044,2.783672,0.061367,0.077648,168.431797,32.000000,183.477595,169.082991,153.769750,150.980522,32.000000,146.614886,67.290060,62.750126,90.960889,0.281321,51.909998,70.873418,59.921904,33.300000,28.903737,59.582787,36.707937
49.889838,60.086678,138.853742,144.461703,101.832223,99.022283,29.175848,14.253320,138.685771,1.108094,59.943421,50.737767,143.030118,138.935514,141.508389,138.760325,95.953091,137.034013,-0.000743,0.001712,32.000000,-235.754604,138.967093,-0.141055,-40.001154,-0.421968,419216.054110,0.985848,19.941542,3.174869,2.783253,0.062656,0.080891,168.414932,32.000000,183.493779,169.099252,153.672166,150.960996,32.000000,146.636090,67.290071,62.750506,90.960042,0.281321,51.910635,70.873418,59.910797,33.300000,28.900902,59.539170,36.563843
49.894975,60.080050,138.861423,144.460716,101.861740,99.034416,29.118058,14.253264,138.692288,1.108062,59.925712,50.738822,143.028061,138.942296,141.508414,138.767352,95.953546,137.039225,-0.000742,0.001715,32.000000,-235.754628,138.973585,-0.141028,-40.001148,-0.422007,419263.643143,0.985640,19.937308,3.177296,2.783199,0.068901,0.082477,168.387366,32.000000,183.520344,169.090082,153.559679,150.963211,32.000000,146.633465,67.290881,62.750600,90.959771,0.281321,51.912590,70.873418,59.898626,33.300000,28.895547,59.542681,36.538751
49.895331,60.071356,138.868080,144.459059,101.870164,99.046601,29.168427,14.253234,138.700097,1.108257,59.905359,50.744068,143.026727,138.952459,141.510225,138.773558,95.954210,137.045422,-0.000742,0.001692,32.000000,-235.754732,138.981062,-0.141345,-40.001140,-0.422054,419307.628317,0.984765,19.933015,3.177147,2.783207,0.054484,0.079993,168.376737,32.000000,183.532710,169.063074,153.538425,150.983586,32.000000,146.610455,67.292331,62.750907,90.959709,0.281321,51.914501,70.873418,59.884048,33.300000,28.887840,59.608062,36.590035
49.900699,60.061541,138.875649,144.456819,101.971989,99.058792,29.182704,14.253241,138.709448,1.108133,59.883982,50.750279,143.026738,138.962108,141.511570,138.779613,95.954685,137.052865,-0.000743,0.001668,32.000000,-235.754707,138.990177,-0.141358,-40.001141,-0.422073,419346.474405,0.986711,19.921077,3.179198,2.783074,0.070162,0.081547,168.388597,32.000000,183.517768,169.037267,153.619922,151.006532,32.000000,146.583530,67.293762,62.750718,90.959467,0.281321,51.916839,70.873418,59.872058,33.300000,28.877948,59.599909,36.674628
49.899876,60.051550,138.882929,144.454082,102.006649,99.071056,29.179592,14.253236,138.718492,1.108064,59.869769,50.754011,143.026214,138.970293,141.512537,138.787934,95.955088,137.061960,-0.000743,0.001651,32.000000,-235.754786,138.998770,-0.141336,-40.001142,-0.422131,419385.263811,0.985098,19.912016,3.181515,2.783188,0.063953,0.078652,168.415269,32.000000,183.493195,169.033576,155.118831,151.016290,32.000000,146.582208,67.295357,62.750275,90.960423,0.281321,51.918894,70.873418,59.858681,33.300000,28.867748,59.598631,36.681011
49.902422,60.043388,138.888564,144.450978,101.942092,99.079001,29.190163,14.253160,138.724798,1.108132,59.869723,50.753391,143.025376,138.973226,141.511279,138.792858,95.956030,137.071393,-0.000743,0.001659,32.000000,-235.754888,139.003551,-0.141491,-40.001147,-0.422144,419420.104468,0.984595,19.896651,3.184620,2.783040,0.071555,0.082612,168.433552,32.000000,183.481192,169.049948,159.350823,151.001169,32.000000,146.603418,67.295951,62.749655,90.961719,0.281321,51.921138,70.873418,59.844644,33.300000,28.858785,59.575519,36.701407
49.899381,60.039157,138.892629,144.448236,101.901433,99.087092,29.151533,14.253263,138.727956,1.108131,59.882817,50.753453,143.024584,138.975279,141.508518,138.799232,95.958338,137.074158,-0.000743,0.001670,32.000000,-235.754802,139.006550,-0.141274,-40.001145,-0.422212,419459.736051,0.984814,19.887511,3.188589,2.783232,0.067426,0.088517,168.424009,32.000000,183.491664,169.068341,162.111806,150.981550,32.000000,146.628993,67.297113,62.749290,90.962331,0.281321,51.922358,70.873418,59.839709,33.300000,28.852477,59.589366,36.548656
49.895315,60.039811,138.895031,144.446258,101.836451,99.093691,29.167717,14.253166,138.729325,1.108178,59.905561,50.752922,143.021961,138.975833,141.506592,138.799685,95.960994,137.076561,-0.000744,0.001689,32.000000,-235.754940,139.007608,-0.141240,-40.001145,-0.422232,419479.116886,0.984460,19.876718,3.192183,2.783203,0.055145,0.072870,168.397939,32.000000,183.518410,169.071260,161.998670,150.982389,32.000000,146.637331,67.298598,62.748996,90.961930,0.281321,51.923415,70.873418,59.831481,33.300000,28.850249,59.612498,36.610798
49.893397,60.046307,138.895369,144.445446,101.791785,99.093675,29.178033,14.253357,138.731655,1.108229,59.928822,50.752342,143.018957,138.973540,141.506346,138.800340,95.963667,137.077077,-0.000745,0.001712,32.000000,-235.754583,139.009209,-0.141181,-40.001138,-0.422303,419505.652984,0.985900,19.875629,3.191206,2.783454,0.063941,0.078651,168.381620,32.000000,183.534742,169.054545,161.930384,151.002993,32.000000,146.609374,67.300083,62.748196,90.961115,0.281321,51.923698,70.873418,59.827090,33.300000,28.857157,59.506135,36.657166
49.892632,60.058787,138.896332,144.446526,101.753426,99.081369,29.160924,14.253283,138.734608,1.108251,59.946770,50.750863,143.019598,138.973798,141.506632,138.801317,95.967100,137.077260,-0.000746,0.001679,32.000000,-235.754685,139.006790,-0.141135,-40.001133,-0.422375,419532.094236,0.985509,19.880486,3.189703,2.783729,0.059499,0.069900,168.388366,32.000000,183.530138,169.028495,161.972922,151.033788,32.000000,146.581327,67.301650,62.747453,90.960832,0.281321,51.923893,70.873418,59.819243,33.300000,28.868248,59.593674,36.491943
49.882766,60.071064,138.896717,144.448386,101.738185,99.069226,29.146917,14.253276,138.736856,1.108474,59.961168,50.752222,143.022241,138.976111,141.506400,138.802277,95.968694,137.080169,-0.000747,0.001675,32.000000,-235.754599,139.006824,-0.141344,-40.001152,-0.422406,419536.645580,0.985218,19.888966,3.187279,2.783843,0.064148,0.073233,168.415069,32.000000,183.510310,169.018771,162.082162,151.051633,32.000000,146.571279,67.303772,62.746652,90.961249,0.281321,51.923997,70.873418,59.813153,33.300000,28.881354,59.526276,36.688788
49.892143,60.081916,138.900615,144.450542,101.715734,99.078109,29.164451,14.253237,138.739407,1.108530,59.971360,50.754352,143.024275,138.979198,141.504934,138.805711,95.968994,137.081591,-0.000748,0.001679,32.000000,-235.754660,139.009655,-0.141195,-40.001149,-0.422377,419494.680892,0.985723,19.902237,3.183934,2.783905,0.064136,0.073081,168.435631,32.000000,183.490544,169.032637,162.155695,151.043419,32.000000,146.585572,67.305265,62.745454,90.961323,0.281321,51.925324,70.873418,59.800008,33.300000,28.894289,59.597608,36.601627
49.894692,60.090118,138.902425,144.452509,101.709146,99.078988,29.212563,14.253097,138.743111,1.108611,59.977497,50.755175,143.025644,138.979985,141.502587,138.808542,95.969842,137.084904,-0.000747,0.001681,32.000000,-235.754761,139.014115,-0.141070,-40.001133,-0.422436,419462.572000,0.986323,19.924713,3.183738,2.784463,0.065825,0.085847,168.435193,32.000000,183.492072,169.058547,163.543403,151.019942,32.000000,146.614292,67.306404,62.744758,90.959884,0.281321,51.925627,70.873418,59.789014,33.300000,28.903121,59.531135,36.383726
49.896228,60.093795,138.905195,144.453647,101.669735,99.091150,29.163227,14.253117,138.748125,1.108545,59.981341,50.758592,143.025211,138.984546,141.500914,138.808585,95.971496,137.086318,-0.000746,0.001683,32.000000,-235.754672,139.018268,-0.140953,-40.001103,-0.422406,419507.342884,0.985643,19.925869,3.184123,2.784018,0.062133,0.074241,168.415980,32.000000,183.512122,169.074873,167.664727,151.009914,32.000000,146.630609,67.308393,62.744012,90.957227,0.281321,51.926785,70.873418,59.776318,33.300000,28.908835,59.550617,36.693850
49.899766,60.096042,138.907573,144.454389,101.718236,99.103165,29.131054,14.253042,138.752649,1.108767,59.982963,50.760720,143.024028,138.987364,141.502236,138.808236,95.974544,137.089693,-0.000747,0.001701,32.000000,-235.754777,139.021056,-0.140877,-40.001092,-0.422400,419518.527900,0.983994,19.931438,3.184867,2.783912,0.065238,0.072996,168.393706,32.000000,183.535773,169.063228,170.360504,151.025020,32.000000,146.616124,67.311535,62.743836,90.954121,0.281321,51.927416,70.873418,59.764316,33.300000,28.912247,59.549073,36.649096
49.900721,60.097271,138.910942,144.454852,101.757749,99.111133,29.172360,14.253036,138.755109,1.108987,59.980088,50.763780,143.022375,138.991621,141.504204,138.808504,95.977476,137.093782,-0.000748,0.001687,32.000000,-235.754750,139.026894,-0.141173,-40.001045,-0.422449,419570.914957,0.985756,19.933527,3.183894,2.783882,0.073595,0.087558,168.391356,32.000000,183.540686,169.036714,170.362089,151.052979,32.000000,146.589302,67.314308,62.742903,90.949264,0.281321,51.928805,70.873418,59.754647,33.300000,28.914177,59.588373,36.435230
49.903157,60.097889,138.914400,144.455153,101.821118,99.119295,29.148745,14.252952,138.758345,1.108546,59.974107,50.766244,143.023484,138.995225,141.506021,138.811705,95.979809,137.096806,-0.000747,0.001681,32.000000,-235.754860,139.032096,-0.141325,-40.001004,-0.422479,419616.713180,0.986893,19.932117,3.182468,2.783732,0.064020,0.072036,168.411608,32.000000,183.519176,169.021416,170.466647,151.073054,32.000000,146.574888,67.316547,62.741496,90.943184,0.281321,51.929758,70.873418,59.737926,33.300000,28.915158,59.616137,36.531635
49.906783,60.097526,138.920200,144.455430,101.903576,99.125975,29.166740,14.252923,138.761954,1.108685,59.968553,50.770039,143.026085,138.999812,141.507549,138.813675,95.980747,137.101891,-0.000747,0.001634,32.000000,-235.754866,139.036150,-0.141066,-40.001003,-0.422515,419645.737699,0.985558,19.932359,3.181501,2.783746,0.064620,0.080635,168.436782,32.000000,183.492742,169.029617,170.572249,151.068425,32.000000,146.585578,67.319459,62.740121,90.937758,0.281321,51.931953,70.873418,59.723609,33.300000,28.915459,59.504364,36.676242
49.917267,60.095850,138.926608,144.455354,101.953962,99.125878,29.156651,14.252816,138.768770,1.108857,59.962616,50.775182,143.027336,139.005266,141.506330,138.816557,95.982177,137.106553,-0.000747,0.001641,32.000000,-235.754927,139.040302,-0.141124,-40.001023,-0.422538,419675.261322,0.986386,19.930459,3.180623,2.783680,0.061794,0.075866,168.446762,32.000000,183.485697,169.053772,170.588289,151.038817,32.000000,146.613793,67.321661,62.738297,90.932409,0.281321,51.933780,70.873418,59.707457,33.300000,28.914733,59.544097,36.720482
49.915115,60.092819,138.932201,144.454866,101.985496,99.138019,29.121457,14.252762,138.775355,1.108929,59.955461,50.780750,143.026910,139.012185,141.504442,138.822264,95.983896,137.112091,-0.000746,0.001658,32.000000,-235.754847,139.048185,-0.140898,-40.001038,-0.422550,419698.604392,0.985764,19.926349,3.182129,2.783594,0.055670,0.068768,168.429424,32.000000,183.499925,169.073742,170.501082,151.019264,32.000000,146.639114,67.323254,62.737713,90.927006,0.281321,51.936223,70.873418,59.691329,33.300000,28.912633,59.532236,36.664356
49.916351,60.088392,138.936889,144.453904,102.082904,99.150197,29.193068,14.252701,138.782217,1.109002,59.944938,50.783913,143.025340,139.018060,141.504464,138.827423,95.986416,137.118011,-0.000746,0.001676,32.000000,-235.754931,139.055144,-0.140830,-40.001046,-0.422470,419687.132848,0.985872,19.913838,3.182941,2.783137,0.055468,0.070985,168.402116,32.000000,183.526078,169.072553,170.384729,151.025379,32.000000,146.644912,67.325942,62.737650,90.921496,0.281321,51.938191,70.873418,59.680774,33.300000,28.908340,59.537114,36.584826
49.922840,60.081937,138.943646,144.452289,102.097177,99.158437,29.146857,14.252711,138.788871,1.108852,59.932047,50.786256,143.024428,139.024388,141.507319,138.831302,95.990165,137.124590,-0.000747,0.001672,32.000000,-235.754792,139.063327,-0.140953,-40.001074,-0.422554,419732.484988,0.987224,19.913030,3.183884,2.783369,0.062413,0.070044,168.388583,32.000000,183.540900,169.049541,170.349601,151.048549,32.000000,146.625902,67.328634,62.737748,90.916479,0.281321,51.940407,70.873418,59.658198,33.300000,28.902622,59.597500,36.688568
49.920628,60.075851,138.949765,144.450333,102.166833,99.166589,29.145357,14.252631,138.794388,1.109023,59.920057,50.789834,143.025583,139.030495,141.509159,138.837210,95.992298,137.129936,-0.000748,0.001687,32.000000,-235.754886,139.071475,-0.141203,-40.001064,-0.422599,419773.296391,0.984885,19.907326,3.184209,2.783394,0.066720,0.084997,168.396160,32.000000,183.529201,169.025330,170.422667,151.070286,32.000000,146.601052,67.330248,62.736601,90.910780,0.281321,51.943142,70.873418,59.651201,33.300000,28.896370,59.542602,36.716961
49.926597,60.070553,138.954737,144.448210,102.232566,99.178793,29.179676,14.252576,138.798675,1.109006,59.915055,50.791971,143.027361,139.036628,141.509664,138.839934,95.992723,137.136873,-0.000747,0.001695,32.000000,-235.755034,139.076743,-0.140927,-40.001048,-0.422588,419788.594996,0.986370,19.894168,3.183622,2.783168,0.058969,0.080787,168.421204,32.000000,183.504660,169.021210,170.527149,151.071734,32.000000,146.603099,67.331538,62.735805,90.905780,0.281321,51.945527,70.873418,59.634855,33.300000,28.890480,59.586308,36.672353
49.928292,60.066464,138.958298,144.446093,102.305805,99.191070,29.152593,14.252539,138.802381,1.109021,59.918721,50.791559,143.028105,139.042974,141.509144,138.843951,95.992977,137.141820,-0.000747,0.001700,32.000000,-235.755056,139.079770,-0.140707,-40.001028,-0.422655,419812.456511,0.986534,19.890365,3.184059,2.783414,0.063563,0.075811,168.436661,32.000000,183.489110,169.038465,170.575681,151.049222,32.000000,146.625182,67.332400,62.734705,90.901525,0.281321,51.947126,70.873418,59.617956,33.300000,28.886463,59.512419,36.711752
49.924786,60.065384,138.963279,144.444646,102.293179,99.199117,29.136993,14.252535,138.807178,1.108994,59.927123,50.788889,143.028097,139.049004,141.506195,138.847434,95.995722,137.147051,-0.000748,0.001699,32.000000,-235.754998,139.083527,-0.140739,-40.000991,-0.422657,419852.736832,0.985352,19.878900,3.186969,2.783181,0.061725,0.074544,168.425559,32.000000,183.495334,169.060986,170.519712,151.022626,32.000000,146.651424,67.332708,62.733721,90.898049,0.281321,51.949440,70.873418,59.609833,33.300000,28.884523,59.543064,36.590989
49.926190,60.066805,138.965281,144.443772,102.263043,99.190960,29.171586,14.252372,138.809899,1.109271,59.939621,50.786606,143.027643,139.053675,141.504597,138.853657,95.999355,137.151898,-0.000748,0.001692,32.000000,-235.755043,139.085970,-0.140665,-40.000988,-0.422703,419898.356807,0.986342,19.873060,3.189093,2.783157,0.070505,0.080375,168.396388,32.000000,183.519127,169.066221,170.404129,151.015281,32.000000,146.663972,67.333554,62.733115,90.895046,0.281321,51.950785,70.873418,59.596290,33.300000,28.884927,59.533515,36.488421
49.922347,60.070712,138.966294,144.443510,102.227160,99.182921,29.162722,14.252234,138.812378,1.109251,59.953399,50.785264,143.026002,139.056647,141.505929,138.854803,96.002480,137.155444,-0.000748,0.001686,32.000000,-235.755137,139.089341,-0.140702,-40.000953,-0.422782,419928.331952,0.987023,19.875604,3.188862,2.783453,0.063108,0.077129,168.375699,32.000000,183.537908,169.046798,170.329907,151.030474,32.000000,146.641516,67.334563,62.732166,90.892730,0.281321,51.952005,70.873418,59.586551,33.300000,28.887941,59.590183,36.436404
49.915756,60.077093,138.968169,144.443895,102.156557,99.183002,29.164342,14.252154,138.814289,1.108937,59.966947,50.784117,143.026319,139.058660,141.507404,138.856053,96.004759,137.158287,-0.000748,0.001672,32.000000,-235.755222,139.090806,-0.140545,-40.000973,-0.422744,419887.620249,0.985745,19.875572,3.187558,2.783414,0.068844,0.082286,168.375883,32.000000,183.536111,169.016477,170.374969,151.054862,32.000000,146.611645,67.335394,62.730830,90.889742,0.281321,51.952723,70.873418,59.579506,33.300000,28.894836,59.512803,36.711311
49.918009,60.086045,138.969588,144.445242,102.199453,99.170631,29.159187,14.252085,138.813405,1.108783,59.983073,50.784269,143.028117,139.057729,141.507921,138.857389,96.005395,137.161038,-0.000748,0.001655,32.000000,-235.755405,139.092389,-0.140762,-40.000970,-0.422750,419855.421200,0.986058,19.883452,3.186138,2.783649,0.059817,0.073925,168.395802,32.000000,183.511769,169.005699,170.493230,151.064615,32.000000,146.605073,67.336422,62.729247,90.887499,0.281321,51.954321,70.873418,59.566866,33.300000,28.903541,59.587124,36.529874
49.916770,60.095971,138.970384,144.447164,102.189421,99.158516,29.164084,14.252225,138.813138,1.108613,60.003930,50.780618,143.029821,139.055469,141.507067,138.859517,96.005359,137.159936,-0.000748,0.001644,32.000000,-235.755298,139.093589,-0.141011,-40.000975,-0.422828,419863.971710,0.986164,19.896642,3.185225,2.784054,0.064676,0.078847,168.417179,32.000000,183.485528,169.018081,170.579962,151.050429,32.000000,146.619270,67.336777,62.727704,90.886122,0.281321,51.954857,70.873418,59.558213,33.300000,28.913676,59.587429,36.481892
49.911960,60.106553,138.970394,144.449547,102.137529,99.146370,29.135324,14.252065,138.811852,1.108517,60.028675,50.775106,143.030461,139.052518,141.505581,138.859255,96.006694,137.159825,-0.000749,0.001646,32.000000,-235.755419,139.092790,-0.140990,-40.000946,-0.422769,419820.229084,0.986190,19.903267,3.185911,2.783957,0.061837,0.078457,168.418662,32.000000,183.484212,169.042119,170.569417,151.025568,32.000000,146.645683,67.336828,62.727023,90.886031,0.281321,51.955871,70.873418,59.547120,33.300000,28.924860,59.563766,36.528994
49.908731,60.117476,138.969743,144.452275,102.063810,99.134297,29.171031,14.252051,138.812186,1.108477,60.056970,50.770906,143.029470,139.051602,141.503603,138.858300,96.009560,137.158351,-0.000749,0.001654,32.000000,-235.755413,139.092328,-0.141125,-40.000927,-0.422744,419782.500125,0.985957,19.914472,3.185417,2.784042,0.068047,0.081625,168.395779,32.000000,183.504439,169.056630,170.468947,151.014579,32.000000,146.661656,67.337332,62.727028,90.886412,0.281321,51.956114,70.873418,59.544501,33.300000,28.936612,59.586455,36.388495
49.905784,60.130822,138.968462,144.455898,102.064613,99.122259,29.149786,14.251981,138.810364,1.108740,60.083695,50.766841,143.026899,139.050276,141.503672,138.859102,96.012019,137.158095,-0.000748,0.001655,32.000000,-235.755411,139.090446,-0.140995,-40.000931,-0.422749,419745.659380,0.986941,19.930024,3.184028,2.784310,0.064261,0.075317,168.365516,32.000000,183.530317,169.045513,170.364444,151.028177,32.000000,146.651186,67.337745,62.726342,90.885917,0.281321,51.956753,70.873418,59.537818,33.300000,28.950088,59.557089,36.465898
49.901689,60.145427,138.966673,144.460024,102.036974,99.110136,29.168592,14.251951,138.808915,1.108747,60.105804,50.763132,143.026624,139.047016,141.505663,138.855296,96.015128,137.156384,-0.000748,0.001632,32.000000,-235.755366,139.089755,-0.141100,-40.000940,-0.422742,419704.991614,0.985712,19.944284,3.180455,2.784478,0.058134,0.077754,168.359514,32.000000,183.540954,169.022260,170.360863,151.056286,32.000000,146.628028,67.338145,62.725681,90.883950,0.281321,51.956286,70.873418,59.527258,33.300000,28.965106,59.587714,36.625838
49.897349,60.160453,138.965472,144.464501,102.057780,99.097911,29.210877,14.252033,138.807995,1.108706,60.121973,50.761615,143.028901,139.046050,141.506349,138.855825,96.016866,137.155554,-0.000750,0.001658,32.000000,-235.755266,139.090792,-0.140876,-40.000959,-0.422728,419668.819251,0.986409,19.960678,3.177872,2.784616,0.063908,0.073936,168.376866,32.000000,183.521941,169.009489,170.453220,151.079417,32.000000,146.608162,67.337150,62.724484,90.880450,0.281321,51.956533,70.873418,59.523009,33.300000,28.981487,59.556400,36.627966
49.892950,60.175060,138.965777,144.469179,102.047071,99.093397,29.120199,14.252044,138.807011,1.108924,60.133021,50.757650,143.031660,139.045820,141.506827,138.855568,96.016623,137.156806,-0.000751,0.001655,32.000000,-235.755339,139.089140,-0.140734,-40.000992,-0.422728,419632.515296,0.985780,19.979515,3.173941,2.784809,0.063074,0.077874,168.401922,32.000000,183.495063,169.016151,170.553853,151.083104,32.000000,146.618281,67.335359,62.722981,90.877382,0.281321,51.956925,70.873418,59.517946,33.300000,28.997266,59.595307,36.541980
49.895007,60.185423,138.964232,144.473606,102.082907,99.085170,29.181245,14.252163,138.806186,1.108869,60.140518,50.755135,143.034471,139.046328,141.506167,138.854943,96.017497,137.155723,-0.000751,0.001678,32.000000,-235.755112,139.088695,-0.140585,-40.000987,-0.422731,419600.017244,0.984365,19.999026,3.171804,2.785027,0.068054,0.084595,168.414656,32.000000,183.485478,169.040502,170.581225,151.063621,32.000000,146.648895,67.332894,62.721866,90.874317,0.281321,51.957431,70.873418,59.506214,33.300000,29.010145,59.536868,36.643813
49.892447,60.192037,138.966572,144.477575,102.160638,99.076994,29.181600,14.252195,138.804567,1.108796,60.140023,50.753844,143.037735,139.048816,141.505090,138.856870,96.019242,137.155201,-0.000753,0.001662,32.000000,-235.755105,139.087202,-0.140572,-40.000938,-0.422774,419602.505503,0.987519,20.018180,3.172649,2.785279,0.064069,0.078248,168.396816,32.000000,183.498806,169.064451,170.505659,151.044620,32.000000,146.671772,67.330234,62.721984,90.869961,0.281321,51.957906,70.873418,59.499852,33.300000,29.019633,59.569736,36.686440
49.893954,60.194688,138.965861,144.480922,102.204599,99.072974,29.144826,14.252075,138.805875,1.108930,60.130716,50.750815,143.038580,139.051174,141.506013,138.857663,96.021144,137.158323,-0.000754,0.001671,32.000000,-235.755117,139.087972,-0.140452,-40.000927,-0.422722,419578.226657,0.985354,20.026417,3.171254,2.785133,0.069735,0.083328,168.368310,32.000000,183.524221,169.071044,170.390150,151.048758,32.000000,146.674706,67.328256,62.722661,90.864779,0.281321,51.958711,70.873418,59.487658,33.300000,29.025237,59.585432,36.724151
49.891999,60.193163,138.970289,144.483483,102.229969,99.070553,29.177069,14.251990,138.809764,1.109039,60.113087,50.749464,143.037913,139.052545,141.508419,138.859093,96.023008,137.161515,-0.000753,0.001666,32.000000,-235.755212,139.087976,-0.140476,-40.000882,-0.422728,419550.207312,0.985333,20.035677,3.169259,2.785323,0.063874,0.075622,168.355981,32.000000,183.536762,169.055365,170.343251,151.070541,32.000000,146.657787,67.325694,62.722626,90.858324,0.281321,51.960184,70.873418,59.481459,33.300000,29.024321,59.523464,36.669492
49.898007,60.187624,138.972238,144.484906,102.247610,99.070550,29.177449,14.251991,138.813389,1.109074,60.092072,50.747539,143.040008,139.058206,141.511681,138.861725,96.024463,137.164117,-0.000753,0.001672,32.000000,-235.755167,139.090457,-0.140573,-40.000873,-0.422701,419532.067736,0.986511,20.036770,3.168856,2.785224,0.069682,0.073352,168.364759,32.000000,183.525260,169.033266,170.404454,151.095783,32.000000,146.639595,67.323049,62.722294,90.850882,0.281321,51.961848,70.873418,59.467080,33.300000,29.020608,59.576414,36.691722
49.896350,60.180545,138.975713,144.485536,102.210881,99.070694,29.151625,14.251960,138.816017,1.109059,60.076025,50.748440,143.043464,139.062906,141.513548,138.865220,96.024259,137.166004,-0.000751,0.001678,32.000000,-235.755197,139.092857,-0.140912,-40.000890,-0.422719,419518.284899,0.985435,20.037266,3.168527,2.785422,0.057985,0.074527,168.388379,32.000000,183.498598,169.030233,170.516914,151.104138,32.000000,146.645433,67.319890,62.721469,90.842495,0.281321,51.963528,70.873418,59.455650,33.300000,29.014681,59.562488,36.690108
49.896375,60.173052,138.979552,144.485583,102.161357,99.070629,29.178325,14.251994,138.817678,1.109412,60.067199,50.746874,143.044704,139.062362,141.513277,138.864632,96.023631,137.168570,-0.000750,0.001682,32.000000,-235.755139,139.097688,-0.140661,-40.000903,-0.422662,419504.440997,0.985277,20.025517,3.168322,2.785126,0.057415,0.078825,168.404501,32.000000,183.478941,169.050602,170.575474,151.085520,32.000000,146.667758,67.315877,62.720549,90.833114,0.281321,51.965838,70.873418,59.450382,33.300000,29.007126,59.536386,36.521583
49.892610,60.166267,138.980815,144.485257,102.193785,99.070621,29.148465,14.252103,138.819631,1.109366,60.065835,50.744093,143.047092,139.060661,141.511740,138.863273,96.025829,137.169003,-0.000749,0.001665,32.000000,-235.755096,139.099559,-0.140713,-40.000936,-0.422679,419497.036095,0.986169,20.020150,3.169433,2.785288,0.065620,0.075638,168.398503,32.000000,183.482167,169.074422,170.535681,151.058110,32.000000,146.696871,67.312127,62.719855,90.823670,0.281321,51.966859,70.873418,59.438143,33.300000,29.000653,59.556322,36.718428
49.888882,60.163094,138.981631,144.485157,102.151244,99.069131,29.163051,14.252195,138.818493,1.109480,60.068477,50.739724,143.047815,139.060600,141.511658,138.864331,96.029124,137.171194,-0.000749,0.001673,32.000000,-235.754989,139.100271,-0.140588,-40.000936,-0.422682,419488.538440,0.985246,20.012631,3.171295,2.785364,0.063221,0.073379,168.377082,32.000000,183.504020,169.088355,170.426627,151.046484,32.000000,146.709361,67.308796,62.719837,90.814486,0.281321,51.968253,70.873418,59.433254,33.300000,28.996667,59.525194,36.449537
49.884658,60.162124,138.982637,144.485586,102.169141,99.060901,29.187141,14.252205,138.817622,1.109568,60.068140,50.735730,143.046380,139.060268,141.512874,138.862926,96.031705,137.173772,-0.000749,0.001664,32.000000,-235.755013,139.101368,-0.140820,-40.000936,-0.422713,419477.976665,0.986319,20.009740,3.169305,2.785599,0.064520,0.077636,168.354002,32.000000,183.522836,169.073138,170.348675,151.058654,32.000000,146.698062,67.304825,62.718929,90.805642,0.281321,51.968806,70.873418,59.430522,33.300000,28.995072,59.561052,36.434570
49.882506,60.162429,138.984624,144.486465,102.135596,99.057027,29.144033,14.252329,138.818343,1.109289,60.064192,50.733079,143.047056,139.062462,141.515832,138.864573,96.033650,137.173504,-0.000749,0.001653,32.000000,-235.754855,139.101789,-0.140734,-40.000960,-0.422740,419464.329972,0.985884,20.010418,3.167063,2.785824,0.067267,0.084510,168.354663,32.000000,183.525183,169.046855,170.381497,151.082846,32.000000,146.680262,67.300461,62.718998,90.796756,0.281321,51.970348,70.873418,59.424531,33.300000,28.995770,59.570326,36.696491
49.886056,60.163080,138.987702,144.487712,102.091601,99.044954,29.147127,14.252254,138.819393,1.109575,60.056638,50.731837,143.048959,139.062245,141.517985,138.867454,96.033607,137.172752,-0.000747,0.001653,32.000000,-235.754909,139.102562,-0.140717,-40.000968,-0.422747,419426.004660,0.985077,20.013817,3.165720,2.786080,0.058222,0.073419,168.377409,32.000000,183.505412,169.038616,170.496832,151.096243,32.000000,146.673180,67.295350,62.718234,90.788640,0.281321,51.971782,70.873418,59.414494,33.300000,28.997010,59.590104,36.666411
49.882448,60.161852,138.989308,144.488883,102.094877,99.045051,29.165149,14.252347,138.822464,1.109974,60.047065,50.729721,143.052167,139.062982,141.519255,138.871027,96.032785,137.172706,-0.000747,0.001647,32.000000,-235.754800,139.102124,-0.140490,-40.000968,-0.422757,419407.838341,0.986543,20.016347,3.163646,2.786240,0.054487,0.072114,168.399208,32.000000,183.484721,169.047676,167.757987,151.085469,32.000000,146.683027,67.290231,62.717662,90.781822,0.281321,51.973364,70.873418,59.406839,33.300000,28.996946,59.554414,36.710578
49.875085,60.158095,138.990806,144.489603,102.073672,99.046533,29.143350,14.252242,138.825772,1.110354,60.036351,50.729318,143.053558,139.064497,141.518103,138.873335,96.032975,137.174991,-0.000748,0.001652,32.000000,-235.754957,139.102720,-0.140522,-40.000960,-0.422683,419355.267243,0.986243,20.013328,3.163328,2.786103,0.061833,0.075233,168.405371,32.000000,183.483799,169.068974,163.536177,151.060223,32.000000,146.708591,67.284747,62.717195,90.774658,0.281321,51.974676,70.873418,59.402987,33.300000,28.994908,59.549781,36.588054
49.876702,60.152539,138.989043,144.489980,102.092658,99.035617,29.182651,14.252375,138.826353,1.110503,60.028322,50.728252,143.054410,139.064762,141.516392,138.874617,96.035020,137.177923,-0.000747,0.001637,32.000000,-235.754863,139.099896,-0.140697,-40.000967,-0.422719,419357.850669,0.985709,20.015829,3.164127,2.786337,0.065500,0.072712,168.388193,32.000000,183.504089,169.085372,162.032697,151.050599,32.000000,146.724880,67.279105,62.717077,90.767606,0.281321,51.975240,70.873418,59.391642,33.300000,28.990223,59.548326,36.628039
49.869364,60.145911,138.989351,144.490122,102.136677,99.023484,29.166310,14.252371,138.824142,1.110692,60.021830,50.723326,143.052978,139.065650,141.517668,138.875501,96.037796,137.176118,-0.000748,0.001622,32.000000,-235.754795,139.096544,-0.140839,-40.000971,-0.422797,419363.353960,0.986612,20.019685,3.165035,2.786778,0.054526,0.066007,168.361691,32.000000,183.528963,169.082361,161.930638,151.064819,32.000000,146.717800,67.274154,62.717097,90.760848,0.281321,51.975750,70.873418,59.395036,33.300000,28.983842,59.558033,36.570740
49.866812,60.140644,138.989783,144.490473,102.107097,99.019351,29.147419,14.252305,138.823199,1.110815,60.013913,50.720005,143.051900,139.065740,141.520564,138.877070,96.039792,137.175634,-0.000748,0.001633,32.000000,-235.754859,139.096831,-0.140844,-40.000977,-0.422724,419305.415909,0.985125,20.012457,3.164400,2.786653,0.068506,0.075693,168.356322,32.000000,183.540638,169.060097,161.919300,151.085442,32.000000,146.695686,67.269294,62.716399,90.753970,0.281321,51.976820,70.873418,59.391112,33.300000,28.978385,59.557157,36.686146
49.859622,60.136184,138.990744,144.490931,102.083617,99.007128,29.173019,14.252451,138.822019,1.110995,60.003098,50.718055,143.053045,139.065668,141.522678,138.878655,96.040336,137.178189,-0.000747,0.001653,32.000000,-235.754650,139.096631,-0.140849,-40.000946,-0.422737,419245.321987,0.985698,20.013418,3.160756,2.787069,0.058938,0.080534,168.376315,32.000000,183.524670,169.041578,162.007949,151.107251,32.000000,146.668475,67.264574,62.714680,90.746611,0.281321,51.977827,70.873418,59.388436,33.300000,28.973802,59.561740,36.564137
49.856568,60.131999,138.991011,144.491522,101.998314,99.002927,29.163901,14.252525,138.821595,1.110836,59.992961,50.717954,143.054581,139.068085,141.523281,138.879515,96.040019,137.177673,-0.000745,0.001666,32.000000,-235.754689,139.098069,-0.140731,-40.000924,-0.422738,419218.459769,0.986338,20.010789,3.158528,2.787220,0.055410,0.072585,168.406981,32.000000,183.496891,169.047944,162.118757,151.108971,32.000000,146.665437,67.260413,62.713585,90.739271,0.281321,51.978787,70.873418,59.391772,33.300000,28.970045,59.586121,36.686146
49.854582,60.127556,138.990711,144.492275,101.947919,98.990778,29.145348,14.252502,138.821492,1.111006,59.982960,50.714354,143.055071,139.069726,141.522813,138.882240,96.039897,137.177519,-0.000745,0.001654,32.000000,-235.754733,139.101143,-0.140875,-40.000920,-0.422752,419164.930730,0.985495,20.013765,3.159211,2.787641,0.061738,0.075036,168.425901,32.000000,183.483912,169.073008,162.159335,151.086960,32.000000,146.691439,67.256645,62.713087,90.732156,0.281321,51.979600,70.873418,59.381790,33.300000,28.965871,59.564337,36.594584
49.846790,60.121291,138.991555,144.492794,101.903085,98.978569,29.158042,14.252494,138.820859,1.111067,59.972105,50.713842,143.055205,139.072650,141.520612,138.883862,96.040897,137.179354,-0.000745,0.001652,32.000000,-235.754714,139.104836,-0.140970,-40.000935,-0.422759,419144.454903,0.985817,20.012739,3.159280,2.787817,0.064530,0.076053,168.414691,32.000000,183.494405,169.096511,162.092356,151.071367,32.000000,146.711980,67.252969,62.712048,90.724125,0.281321,51.980350,70.873418,59.382843,33.300000,28.960415,59.560137,36.645868
49.841197,60.113481,138.993493,144.492956,101.970134,98.966438,29.171284,14.252478,138.821124,1.111060,59.959510,50.714645,143.053554,139.073532,141.519326,138.883702,96.042833,137.182823,-0.000745,0.001632,32.000000,-235.754846,139.109985,-0.140960,-40.000963,-0.422717,419088.606991,0.986355,20.010349,3.159329,2.787922,0.054901,0.070602,168.389104,32.000000,183.517084,169.104844,161.978784,151.074619,32.000000,146.709301,67.249600,62.711725,90.716392,0.281321,51.981858,70.873418,59.385840,33.300000,28.953499,59.538550,36.573528
49.840493,60.104795,138.995786,144.492828,101.963929,98.958297,29.145107,14.252432,138.822653,1.111204,59.946508,50.712661,143.050291,139.075401,141.521007,138.883808,96.043984,137.182502,-0.000745,0.001642,32.000000,-235.755011,139.112615,-0.140980,-40.000955,-0.422733,419032.502225,0.985957,20.012145,3.159211,2.788375,0.058201,0.079737,168.375158,32.000000,183.532058,169.090439,161.927631,151.097161,32.000000,146.687561,67.246367,62.711303,90.708148,0.281321,51.983447,70.873418,59.380338,33.300000,28.944948,59.563648,36.661935
49.841540,60.095900,138.998660,144.492476,101.935891,98.958208,29.173940,14.252531,138.824707,1.111017,59.930630,50.710357,143.048917,139.075125,141.522797,138.884706,96.044374,137.180911,-0.000745,0.001634,32.000000,-235.755036,139.116061,-0.140780,-40.000955,-0.422731,418971.203844,0.985490,20.010121,3.158942,2.788727,0.052482,0.072868,168.383901,32.000000,183.524933,169.068087,161.985750,151.125649,32.000000,146.667227,67.242815,62.710106,90.699070,0.281321,51.985090,70.873418,59.377902,33.300000,28.936040,59.579827,36.669419
49.837604,60.088300,139.001592,144.492208,101.989984,98.946162,29.164791,14.252652,138.824780,1.111276,59.917325,50.710604,143.050498,139.074388,141.523806,138.885214,96.043819,137.185119,-0.000744,0.001628,32.000000,-235.754903,139.119400,-0.140732,-40.000955,-0.422698,418923.222412,0.986286,20.002162,3.157636,2.788812,0.063365,0.074456,168.410477,32.000000,183.499617,169.068650,162.096676,151.131679,32.000000,146.661936,67.239631,62.708955,90.690102,0.281321,51.987117,70.873418,59.376208,33.300000,28.928000,59.549231,36.712485
49.831914,60.080968,139.002855,144.492030,101.995182,98.942288,29.152499,14.252745,138.827497,1.111352,59.908546,50.708710,143.052485,139.077864,141.523804,138.889246,96.043447,137.187142,-0.000743,0.001632,32.000000,-235.754871,139.122322,-0.140644,-40.000928,-0.422689,418910.055725,0.985265,19.992185,3.156482,2.788811,0.066022,0.079674,168.435690,32.000000,183.479068,169.093280,162.163181,151.112349,32.000000,146.676872,67.236681,62.707772,90.681667,0.281321,51.988494,70.873418,59.373357,33.300000,28.920524,59.535019,36.706322
49.833925,60.074066,139.005775,144.491868,102.012262,98.934367,29.185764,14.252779,138.828238,1.111679,59.903960,50.704222,143.053858,139.082779,141.521843,138.891604,96.044579,137.190522,-0.000744,0.001636,32.000000,-235.754908,139.123066,-0.140431,-40.000898,-0.422676,418853.278790,0.985519,19.988656,3.159058,2.789091,0.061640,0.079735,168.437148,32.000000,183.483453,169.119253,162.130148,151.089570,32.000000,146.707534,67.233125,62.706980,90.672273,0.281321,51.990109,70.873418,59.370257,33.300000,28.913303,59.570798,36.536697
49.837380,60.067751,139.008191,144.491651,102.031623,98.934404,29.164816,14.252759,138.832026,1.111715,59.899242,50.703864,143.053482,139.088145,141.520788,138.895792,96.047052,137.192563,-0.000743,0.001634,32.000000,-235.754902,139.125684,-0.140308,-40.000888,-0.422709,418831.863755,0.986001,19.987213,3.160402,2.789434,0.062894,0.074908,168.416628,32.000000,183.506327,169.136365,162.021131,151.078823,32.000000,146.722673,67.229919,62.707163,90.663067,0.281321,51.992050,70.873418,59.363488,33.300000,28.906978,59.571870,36.648436
49.836129,60.062269,139.011430,144.491550,102.098360,98.934383,29.133540,14.252729,138.832295,1.111716,59.888493,50.704796,143.052263,139.090190,141.521890,138.897795,96.049231,137.192910,-0.000742,0.001641,32.000000,-235.754813,139.129627,-0.140381,-40.000901,-0.422658,418786.060595,0.984737,19.978229,3.160896,2.789380,0.064060,0.071882,168.394579,32.000000,183.527116,169.129729,161.930945,151.086621,32.000000,146.705743,67.226352,62.707537,90.653411,0.281321,51.993851,70.873418,59.354554,33.300000,28.901210,59.543940,36.642419
49.835226,60.055605,139.014882,144.491293,102.102071,98.934251,29.164549,14.252912,138.834045,1.111490,59.870128,50.704251,143.052500,139.091632,141.524278,138.897855,96.050347,137.197090,-0.000742,0.001625,32.000000,-235.754625,139.133868,-0.140497,-40.000918,-0.422619,418771.644866,0.985353,19.968339,3.159403,2.789236,0.071198,0.080830,168.394846,32.000000,183.529587,169.105348,161.953526,151.110481,32.000000,146.683035,67.222514,62.707076,90.642816,0.281321,51.996102,70.873418,59.355672,33.300000,28.895095,59.575765,36.565090
49.832311,60.047545,139.017867,144.490733,102.169737,98.934131,29.152606,14.252822,138.837180,1.111781,59.850255,50.704781,143.054536,139.098206,141.525533,138.901929,96.050759,137.202005,-0.000742,0.001640,32.000000,-235.754876,139.137499,-0.140426,-40.000927,-0.422634,418761.087974,0.986423,19.964152,3.157391,2.789371,0.065169,0.078152,168.417156,32.000000,183.507441,169.093999,159.258775,151.125453,32.000000,146.668312,67.219059,62.706575,90.632889,0.281321,51.998189,70.873418,59.355602,33.300000,28.887727,59.539809,36.613513
49.836254,60.037875,139.021024,144.489720,102.179024,98.934063,29.163976,14.252899,138.838180,1.111711,59.834180,50.704247,143.055835,139.101929,141.526512,138.906946,96.049590,137.207332,-0.000741,0.001650,32.000000,-235.754776,139.140120,-0.140356,-40.000945,-0.422649,418750.449894,0.985375,19.958422,3.158283,2.789490,0.060768,0.080399,168.440510,32.000000,183.482909,169.105007,155.120979,151.114710,32.000000,146.675457,67.215710,62.705467,90.625008,0.281321,52.000177,70.873418,59.345036,33.300000,28.877813,59.537508,36.724664
49.839347,60.026812,139.023976,144.488256,102.204316,98.930383,29.212821,14.252943,138.841356,1.111713,59.823773,50.702854,143.056976,139.103324,141.526574,138.909280,96.050378,137.208339,-0.000740,0.001655,32.000000,-235.754635,139.143909,-0.140399,-40.000927,-0.422675,418740.784472,0.985820,19.953379,3.160233,2.789713,0.060670,0.079714,168.448879,32.000000,183.479334,169.129428,153.717986,151.081542,32.000000,146.705165,67.212651,62.705025,90.618736,0.281321,52.002429,70.873418,59.335889,33.300000,28.866897,59.553342,36.704415
49.832968,60.016656,139.025351,144.486730,102.231150,98.926693,29.171805,14.252835,138.842431,1.112038,59.819726,50.702647,143.056885,139.104344,141.525141,138.915142,96.053106,137.211447,-0.000740,0.001634,32.000000,-235.754692,139.146135,-0.140424,-40.000911,-0.422635,418727.676635,0.985324,19.939629,3.163962,2.789556,0.061228,0.081201,168.432282,32.000000,183.499672,169.146492,153.630211,151.054976,32.000000,146.726429,67.210628,62.706059,90.613279,0.281321,52.004011,70.873418,59.334591,33.300000,28.855932,59.554099,36.645868
49.834028,60.008229,139.028755,144.485327,102.159574,98.918761,29.139552,14.252778,138.845873,1.112030,59.818365,50.701012,143.053836,139.103786,141.524812,138.917308,96.055850,137.211109,-0.000737,0.001623,32.000000,-235.754771,139.149956,-0.140136,-40.000923,-0.422584,418694.504982,0.983544,19.925365,3.163656,2.789442,0.061708,0.079758,168.406779,32.000000,183.526608,169.145685,153.516813,151.052506,32.000000,146.721357,67.208611,62.706387,90.608486,0.281321,52.006298,70.873418,59.331120,33.300000,28.845877,59.586209,36.639485
49.828643,60.002351,139.031117,144.484231,102.055732,98.918824,29.172157,14.252598,138.847914,1.111761,59.818984,50.699538,143.050511,139.103204,141.525541,138.920299,96.058227,137.210834,-0.000736,0.001598,32.000000,-235.755004,139.152673,-0.140334,-40.000945,-0.422624,418665.036015,0.985002,19.921810,3.162422,2.789827,0.051598,0.069581,168.398101,32.000000,183.537359,169.124629,153.488898,151.069509,32.000000,146.697945,67.206362,62.705161,90.604381,0.281321,52.007939,70.873418,59.331260,33.300000,28.839779,59.574476,36.611385
49.826257,60.000620,139.032883,144.483913,101.967525,98.914596,29.158427,14.252621,138.845941,1.111897,59.822640,50.697278,143.051334,139.103783,141.526860,138.923930,96.059636,137.212188,-0.000736,0.001589,32.000000,-235.754962,139.152302,-0.140202,-40.000985,-0.422579,418615.027191,0.985968,19.912286,3.159516,2.789836,0.055722,0.077569,168.411468,32.000000,183.525779,169.101634,153.568347,151.087890,32.000000,146.674084,67.204290,62.704056,90.601753,0.281321,52.010100,70.873418,59.327799,33.300000,28.836544,59.564573,36.566924
49.821539,60.001373,139.031374,144.484175,101.917191,98.902406,29.124540,14.252551,138.844866,1.111711,59.833126,50.694273,143.053705,139.103241,141.527875,138.923763,96.060126,137.213099,-0.000736,0.001583,32.000000,-235.755084,139.152991,-0.139913,-40.000998,-0.422631,418606.285562,0.984969,19.911979,3.157006,2.790185,0.063417,0.076044,168.435993,32.000000,183.504751,169.098778,153.679734,151.090749,32.000000,146.671663,67.202615,62.703234,90.601881,0.281321,52.010934,70.873418,59.332712,33.300000,28.836036,59.573119,36.593630
49.813505,60.004250,139.030787,144.485115,101.881316,98.894128,29.164353,14.252578,138.842497,1.111693,59.846381,50.686874,143.053096,139.100890,141.526432,138.924261,96.060299,137.214786,-0.000738,0.001562,32.000000,-235.755044,139.153414,-0.139695,-40.001033,-0.422639,418585.594259,0.985438,19.912718,3.156248,2.790354,0.057739,0.072288,168.454060,32.000000,183.491753,169.121987,153.730649,151.063733,32.000000,146.686487,67.200374,62.702802,90.603278,0.281321,52.011769,70.873418,59.339311,33.300000,28.838120,59.550283,36.660761
49.814368,60.008891,139.027910,144.486830,101.848049,98.894118,29.160109,14.252615,138.839112,1.111458,59.859125,50.682502,143.052549,139.098510,141.523311,138.924707,96.061739,137.211792,-0.000738,0.001568,32.000000,-235.755096,139.150849,-0.139741,-40.001059,-0.422628,418536.603315,0.986567,19.918352,3.156196,2.790588,0.061774,0.074341,168.447216,32.000000,183.501520,169.143155,153.675754,151.034847,32.000000,146.711498,67.198588,62.703028,90.606444,0.281321,52.012258,70.873418,59.334859,33.300000,28.842972,59.551847,36.615714
49.811484,60.013639,139.028326,144.489048,101.863465,98.889974,29.120509,14.252606,138.839094,1.111383,59.867925,50.682049,143.051253,139.099619,141.521809,138.928199,96.063974,137.210074,-0.000739,0.001562,32.000000,-235.755073,139.149899,-0.139749,-40.001023,-0.422667,418510.455190,0.985320,19.929545,3.156833,2.791026,0.063940,0.078309,168.426508,32.000000,183.526165,169.148640,153.565091,151.029667,32.000000,146.723101,67.197869,62.703486,90.610767,0.281321,52.013216,70.873418,59.335708,33.300000,28.847915,59.557256,36.563403
49.809187,60.016849,139.028442,144.491254,101.832627,98.885924,29.174844,14.252556,138.839537,1.111570,59.868421,50.682083,143.047268,139.099371,141.522797,138.930734,96.064598,137.209298,-0.000739,0.001556,32.000000,-235.755220,139.148304,-0.139811,-40.001017,-0.422653,418512.967481,0.985457,19.933292,3.153955,2.790920,0.058082,0.074285,168.412086,32.000000,183.541328,169.134073,153.497029,151.044727,32.000000,146.699325,67.197218,62.703664,90.614688,0.281321,52.014164,70.873418,59.333291,33.300000,28.852109,59.579315,36.649169
49.813222,60.018313,139.029946,144.493277,101.804434,98.886092,29.146606,14.252478,138.838540,1.111231,59.862909,50.684116,143.046443,139.101043,141.524351,138.933480,96.065170,137.208039,-0.000739,0.001542,32.000000,-235.755288,139.147637,-0.139734,-40.000986,-0.422675,418499.131363,0.986831,19.941024,3.150895,2.791090,0.057165,0.076935,168.420251,32.000000,183.537620,169.106834,153.543728,151.070752,32.000000,146.671803,67.196949,62.703904,90.619286,0.281321,52.016085,70.873418,59.327780,33.300000,28.854710,59.562144,36.677342
