OSU 80 Ton Compressor Load Stand
49.812681,60.017827,139.028217,144.494942,101.820394,98.878040,29.161613,14.252398,138.837758,1.111152,59.856575,50.680684,143.048448,139.101353,141.525398,138.935961,96.065626,137.207513,-0.000738,0.001548,32.000000,-235.755388,139.146945,-0.139627,-40.000970,-0.422682,418486.173703,0.985011,19.946612,3.149897,2.791221,0.066181,0.078048,168.446729,32.000000,183.517118,169.098063,153.649645,151.087582,32.000000,146.665593,67.197556,62.703578,90.624582,0.281321,52.016610,70.873418,59.325420,33.300000,28.854267,59.567533,36.643080
49.810916,60.015337,139.028505,144.495921,101.771610,98.878292,29.177908,14.252418,138.837451,1.111115,59.850310,50.682424,143.050367,139.103027,141.524384,138.936905,96.065401,137.211056,-0.000739,0.001564,32.000000,-235.755425,139.148525,-0.139586,-40.000977,-0.422649,418485.446540,0.985883,19.943900,3.148720,2.791025,0.064876,0.071079,168.466377,32.000000,183.495147,169.113721,153.724547,151.073131,32.000000,146.672713,67.198158,62.702144,90.630334,0.281321,52.017663,70.873418,59.327633,33.300000,28.852429,59.568074,36.700233
49.809697,60.011770,139.029013,144.496582,101.754095,98.879991,29.163151,14.252402,138.836866,1.110857,59.846858,50.685132,143.051958,139.102976,141.523160,138.939831,96.066525,137.210737,-0.000738,0.001600,32.000000,-235.755462,139.147817,-0.139712,-40.000975,-0.422619,418450.389402,0.985306,19.943974,3.148012,2.791021,0.067157,0.075729,168.469411,32.000000,183.494940,169.140507,155.122977,151.045620,32.000000,146.704044,67.199260,62.702139,90.636492,0.281321,52.018829,70.873418,59.321544,33.300000,28.849326,59.581990,36.660835
49.812169,60.007748,139.030259,144.497023,101.782072,98.867730,29.135843,14.252398,138.837387,1.110518,59.846418,50.682576,143.050478,139.102684,141.521615,138.942066,96.068596,137.211882,-0.000739,0.001604,32.000000,-235.755548,139.150461,-0.139801,-40.000992,-0.422633,418449.405863,0.984790,19.943311,3.149940,2.791125,0.062927,0.082887,168.451327,32.000000,183.517940,169.155248,159.250125,151.037455,32.000000,146.729750,67.200651,62.702437,90.643043,0.281321,52.020074,70.873418,59.321057,33.300000,28.845088,59.532964,36.693777
49.811099,60.003890,139.033681,144.497341,101.796422,98.862403,29.167338,14.252339,138.838297,1.110474,59.845055,50.680300,143.047992,139.103428,141.523085,138.944247,96.070723,137.211399,-0.000738,0.001599,32.000000,-235.755597,139.153964,-0.139730,-40.000982,-0.422647,418450.693096,0.985322,19.941006,3.148661,2.791204,0.061587,0.080907,168.429098,32.000000,183.539401,169.148577,161.951254,151.046881,32.000000,146.720733,67.202218,62.703142,90.649756,0.281321,52.022381,70.873418,59.314810,33.300000,28.841094,59.547195,36.694584
49.808244,60.001095,139.033292,144.497575,101.781834,98.862578,29.159018,14.252388,138.840351,1.110520,59.840568,50.679928,143.046633,139.103800,141.525596,138.946424,96.072713,137.214169,-0.000737,0.001611,32.000000,-235.755609,139.156811,-0.139615,-40.000934,-0.422570,418388.515617,0.986059,19.934425,3.147141,2.791090,0.062381,0.079953,168.428955,32.000000,183.544272,169.128876,161.958347,151.066589,32.000000,146.697155,67.204232,62.704267,90.656227,0.281321,52.023702,70.873418,59.314809,33.300000,28.837825,59.585983,36.553865
49.813924,59.999224,139.034831,144.497614,101.756503,98.854839,29.168352,14.252260,138.839966,1.110561,59.838709,50.680328,143.048319,139.103691,141.527171,138.944939,96.072920,137.215413,-0.000736,0.001616,32.000000,-235.755910,139.158332,-0.139695,-40.000908,-0.422567,418357.477489,0.984955,19.931674,3.144782,2.791219,0.068919,0.075357,168.448265,32.000000,183.527435,169.113114,162.058931,151.085717,32.000000,146.685160,67.205555,62.704454,90.662762,0.281321,52.025263,70.873418,59.312889,33.300000,28.835398,59.556587,36.721950
49.808217,59.998837,139.033202,144.497771,101.741878,98.854943,29.167322,14.252191,138.840089,1.110366,59.843784,50.677004,143.049811,139.105122,141.527677,138.946509,96.072310,137.215387,-0.000736,0.001577,32.000000,-235.756037,139.159027,-0.139757,-40.000893,-0.422590,418352.951378,0.985292,19.931836,3.144121,2.791371,0.070098,0.079558,168.469376,32.000000,183.501056,169.121565,162.162835,151.078750,32.000000,146.691497,67.206837,62.704508,90.670678,0.281321,52.025947,70.873418,59.310539,33.300000,28.833926,59.558338,36.551151
49.814764,60.000493,139.031574,144.498356,101.721588,98.855069,29.196051,14.252143,138.840290,1.110760,59.856120,50.673872,143.051309,139.104295,141.527413,138.949444,96.072117,137.214930,-0.000738,0.001548,32.000000,-235.756174,139.159050,-0.140056,-40.000943,-0.422506,418313.423692,0.984772,19.924084,3.144514,2.791084,0.063267,0.079863,168.479553,32.000000,183.490678,169.150889,162.181775,151.048290,32.000000,146.719309,67.208558,62.705506,90.679744,0.281321,52.027060,70.873418,59.306911,33.300000,28.835649,59.562006,36.620263
49.805479,60.004351,139.030547,144.499520,101.674611,98.855232,29.177784,14.252222,138.839408,1.110773,59.871570,50.673073,143.051877,139.103284,141.525755,138.948162,96.074678,137.213951,-0.000739,0.001536,32.000000,-235.755891,139.158432,-0.139915,-40.000938,-0.422555,418318.474478,0.984930,19.929604,3.145112,2.791371,0.064627,0.070646,168.463021,32.000000,183.504666,169.173618,162.096394,151.026907,32.000000,146.744603,67.210063,62.706667,90.689377,0.281321,52.027139,70.873418,59.308051,33.300000,28.838908,59.569687,36.615200
49.804662,60.009451,139.031544,144.501101,101.644368,98.855122,29.150290,14.252180,138.839161,1.110774,59.886917,50.671161,143.051388,139.099265,141.526051,138.948399,96.078399,137.214935,-0.000740,0.001548,32.000000,-235.755964,139.155638,-0.139929,-40.000916,-0.422487,418317.605796,0.983825,19.924486,3.145085,2.790971,0.064467,0.075333,168.433502,32.000000,183.532734,169.176187,161.981331,151.026365,32.000000,146.749775,67.211500,62.707932,90.699513,0.281321,52.029016,70.873418,59.309158,33.300000,28.843591,59.576561,36.616081
49.806064,60.015576,139.029246,144.503121,101.547589,98.855208,29.150193,14.252264,138.842548,1.110814,59.896928,50.668360,143.050453,139.099878,141.529095,138.948888,96.080570,137.213235,-0.000740,0.001548,32.000000,-235.755817,139.154296,-0.139860,-40.000911,-0.422579,418324.281808,0.984654,19.937952,3.142053,2.791471,0.070907,0.077282,168.422795,32.000000,183.547126,169.160764,161.944925,151.036989,32.000000,146.733142,67.212877,62.708714,90.709998,0.281321,52.029395,70.873418,59.304136,33.300000,28.849586,59.554777,36.595098
49.799517,60.022509,139.028570,144.505598,101.496411,98.855300,29.196003,14.252208,138.841729,1.110487,59.902173,50.668093,143.051823,139.099170,141.532031,138.949976,96.082348,137.212649,-0.000739,0.001567,32.000000,-235.755948,139.151682,-0.139923,-40.000898,-0.422592,418323.800369,0.985613,19.943898,3.138805,2.791537,0.058030,0.080731,168.433723,32.000000,183.535582,169.139140,162.020094,151.053726,32.000000,146.714611,67.214229,62.709320,90.720589,0.281321,52.030342,70.873418,59.306863,33.300000,28.856866,59.541668,36.663256
49.799381,60.028741,139.026062,144.508033,101.427350,98.855434,29.170527,14.252257,138.840074,1.110515,59.908061,50.668879,143.055249,139.098385,141.533697,138.950158,96.082878,137.210433,-0.000739,0.001567,32.000000,-235.755929,139.148473,-0.139855,-40.000890,-0.422581,418326.862456,0.985602,19.948572,3.135816,2.791412,0.061816,0.077384,168.458439,32.000000,183.511559,169.137019,162.133073,151.055640,32.000000,146.718136,67.215930,62.710297,90.732408,0.281321,52.030603,70.873418,59.304759,33.300000,28.863682,59.576365,36.616814
49.797005,60.033544,139.025043,144.510318,101.361111,98.855510,29.155845,14.252054,138.839411,1.110551,59.916786,50.669102,143.058089,139.097456,141.533440,138.950911,96.083732,137.206170,-0.000739,0.001581,32.000000,-235.756138,139.150308,-0.139909,-40.000892,-0.422652,418336.823909,0.984217,19.962282,3.133758,2.791765,0.063524,0.081518,168.475531,32.000000,183.498163,169.160722,162.183792,151.037987,32.000000,146.737369,67.217441,62.711247,90.744880,0.281321,52.031380,70.873418,59.309881,33.300000,28.869532,59.566835,36.690328
49.793623,60.037240,139.021444,144.512446,101.326944,98.843285,29.208492,14.251994,138.840962,1.110499,59.925259,50.667870,143.059945,139.096868,141.531224,138.948108,96.084968,137.205476,-0.000739,0.001583,32.000000,-235.756216,139.149077,-0.139854,-40.000920,-0.422653,418344.748720,0.985097,19.968654,3.132162,2.791723,0.058209,0.076852,168.466328,32.000000,183.504848,169.184599,162.135362,151.013789,32.000000,146.756995,67.218428,62.712365,90.757644,0.281321,52.031126,70.873418,59.313572,33.300000,28.873910,59.577388,36.401041
49.794838,60.040150,139.022070,144.514412,101.276678,98.839123,29.129794,14.251890,138.842901,1.110140,59.929227,50.668230,143.060745,139.094424,141.529871,138.945864,96.086898,137.207737,-0.000739,0.001583,32.000000,-235.756191,139.149397,-0.139952,-40.000949,-0.422677,418351.343893,0.985658,19.975918,3.129262,2.791835,0.057727,0.070804,168.438517,32.000000,183.528998,169.192078,162.022800,151.005701,32.000000,146.770621,67.218933,62.713237,90.771199,0.281321,52.032335,70.873418,59.308789,33.300000,28.877071,59.538875,36.481745
49.789216,60.041412,139.018708,144.516195,101.296727,98.831105,29.223015,14.251804,138.840866,1.110450,59.926188,50.669358,143.060658,139.092691,141.531670,138.942782,96.089915,137.209319,-0.000738,0.001567,32.000000,-235.756327,139.149725,-0.140004,-40.000976,-0.422654,418303.700675,0.983843,19.983115,3.127690,2.791953,0.063488,0.079985,168.417357,32.000000,183.551390,169.178449,161.946283,151.019562,32.000000,146.751941,67.221065,62.714338,90.785920,0.281321,52.032407,70.873418,59.314033,33.300000,28.879097,59.560128,36.606323
49.786378,60.041178,139.018817,144.517754,101.281761,98.831060,29.170168,14.251703,138.841217,1.110527,59.919290,50.668082,143.061664,139.093510,141.534055,138.941107,96.091991,137.212891,-0.000737,0.001542,32.000000,-235.756496,139.148348,-0.139987,-40.000994,-0.422626,418285.486868,0.986441,19.984767,3.126848,2.791897,0.062953,0.070472,168.418480,32.000000,183.550698,169.153142,161.979888,151.045518,32.000000,146.720843,67.223783,62.714999,90.799901,0.281321,52.033352,70.873418,59.314919,33.300000,28.879776,59.563471,36.562082
49.785597,60.040073,139.016171,144.519074,101.261338,98.831126,29.176728,14.251686,138.842555,1.110540,59.915251,50.667836,143.064925,139.093033,141.535632,138.940940,96.091864,137.210002,-0.000738,0.001533,32.000000,-235.756547,139.147721,-0.139932,-40.000984,-0.422637,418251.145209,0.983339,19.991849,3.124591,2.792145,0.062129,0.077996,168.440824,32.000000,183.529919,169.145023,162.094217,151.058852,32.000000,146.721213,67.226328,62.714917,90.813395,0.281321,52.033471,70.873418,59.313957,33.300000,28.878896,59.560649,36.656506
49.789379,60.038721,139.016420,144.520137,101.206629,98.831218,29.149247,14.251757,138.841781,1.110270,59.918295,50.665073,143.067145,139.090899,141.536867,138.941027,96.091304,137.208293,-0.000738,0.001525,32.000000,-235.756399,139.146451,-0.139865,-40.000973,-0.422661,418248.954246,0.985182,19.994553,3.124230,2.792306,0.064267,0.081659,168.461368,32.000000,183.511447,169.156914,163.576914,151.051750,32.000000,146.735785,67.228985,62.715550,90.827927,0.281321,52.034624,70.873418,59.315518,33.300000,28.877625,59.555446,36.603168
49.784041,60.038647,139.014315,144.521157,101.245577,98.831349,29.167640,14.251810,138.840602,1.110249,59.926172,50.663668,143.068813,139.089182,141.536172,138.939952,96.091688,137.206276,-0.000737,0.001523,32.000000,-235.756366,139.145099,-0.139819,-40.000944,-0.422662,418248.322306,0.984975,19.994257,3.122970,2.792297,0.058434,0.071992,168.464097,32.000000,183.512603,169.181243,167.790282,151.028187,32.000000,146.757068,67.231157,62.716461,90.842174,0.281321,52.034988,70.873418,59.316581,33.300000,28.877238,59.562567,36.676389
49.782915,60.040700,139.013598,144.522558,101.243243,98.831407,29.135231,14.251899,138.839965,1.110254,59.935765,50.661475,143.069607,139.088126,141.534150,138.940236,96.093370,137.206528,-0.000737,0.001507,32.000000,-235.756336,139.144184,-0.139890,-40.000915,-0.422626,418245.951933,0.985819,19.988990,3.122709,2.792090,0.067385,0.077624,168.443347,32.000000,183.531408,169.196249,170.526287,151.012641,32.000000,146.779039,67.233345,62.717908,90.855722,0.281321,52.035756,70.873418,59.317979,33.300000,28.878403,59.548936,36.577636
49.784079,60.044261,139.010905,144.524326,101.263738,98.831469,29.139764,14.251916,138.836365,1.109835,59.942361,50.659526,143.068229,139.086189,141.534571,138.939349,96.094321,137.203019,-0.000736,0.001506,32.000000,-235.756409,139.142971,-0.139920,-40.000917,-0.422672,418249.153680,0.985314,19.994444,3.121356,2.792347,0.063991,0.080514,168.416814,32.000000,183.556148,169.187879,170.419137,151.030531,32.000000,146.771171,67.235671,62.718426,90.868963,0.281321,52.035604,70.873418,59.317849,33.300000,28.881791,59.557403,36.639338
49.784785,60.048712,139.010422,144.526452,101.286005,98.831401,29.161818,14.251894,138.832240,1.109709,59.945743,50.659768,143.068896,139.083819,141.537080,138.935470,96.094570,137.201920,-0.000737,0.001524,32.000000,-235.756354,139.140851,-0.140163,-40.000922,-0.422684,418249.217002,0.986441,19.997661,3.119795,2.792396,0.056053,0.078366,168.409422,32.000000,183.565245,169.165927,170.406022,151.058151,32.000000,146.740343,67.238063,62.718193,90.881246,0.281321,52.036691,70.873418,59.315407,33.300000,28.886584,59.574752,36.703901
49.780229,60.054461,139.006525,144.529654,101.348543,98.831532,29.149406,14.251998,138.831089,1.109716,59.947002,50.660613,143.073653,139.084683,141.540524,138.933775,96.094102,137.203150,-0.000737,0.001550,32.000000,-235.756164,139.140499,-0.139989,-40.000924,-0.422671,418251.169787,0.986272,20.000018,3.117157,2.792276,0.063867,0.078650,168.432507,32.000000,183.540191,169.144118,170.541822,151.081389,32.000000,146.725850,67.242343,62.719185,90.897992,0.281321,52.036667,70.873418,59.318284,33.300000,28.892852,59.546860,36.648216
49.785001,60.056654,139.003399,144.531294,101.378941,98.831522,29.172398,14.251963,138.830566,1.109479,59.947236,50.660483,143.075546,139.082380,141.541469,138.930747,96.093005,137.202037,-0.000737,0.001561,32.000000,-235.756151,139.139801,-0.140169,-40.000907,-0.422666,418256.123800,0.985521,20.003738,3.116380,2.792227,0.066272,0.084378,168.449934,32.000000,183.523797,169.148561,170.618571,151.080125,32.000000,146.736579,67.244244,62.719138,90.906466,0.281321,52.036603,70.873418,59.317357,33.300000,28.895616,59.557207,36.620849
49.792506,60.059102,139.002364,144.533612,101.427263,98.831535,29.182088,14.251987,138.829904,1.109488,59.945823,50.662241,143.077329,139.083589,141.541113,138.930771,96.092643,137.201025,-0.000736,0.001544,32.000000,-235.756279,139.140827,-0.140272,-40.000933,-0.422702,418267.688773,0.986057,20.014205,3.117439,2.792404,0.059941,0.077643,168.464069,32.000000,183.515099,169.174171,170.650405,151.058637,32.000000,146.762289,67.246862,62.719636,90.918660,0.281321,52.036194,70.873418,59.303893,33.300000,28.899240,59.564799,36.573528
49.788479,60.058701,139.003830,144.536037,101.493497,98.831582,29.150850,14.251901,138.830336,1.109476,59.935076,50.668903,143.080394,139.083211,141.538782,138.930742,96.094222,137.202216,-0.000735,0.001531,32.000000,-235.756325,139.144255,-0.140378,-40.000943,-0.422651,418269.491259,0.985181,20.011456,3.118002,2.792074,0.068754,0.074976,168.441106,32.000000,183.534465,169.200344,170.543764,151.032943,32.000000,146.799925,67.250069,62.720658,90.933730,0.281321,52.038320,70.873418,59.307486,33.300000,28.900578,59.563275,36.591576
49.794873,60.055197,139.006170,144.537208,101.575960,98.831653,29.178218,14.251732,138.832355,1.109330,59.918699,50.673942,143.079849,139.085842,141.540659,138.931907,96.095540,137.203834,-0.000736,0.001518,32.000000,-235.756497,139.145603,-0.140101,-40.000889,-0.422580,418268.540525,0.984697,20.006134,3.117877,2.791632,0.064863,0.082914,168.413788,32.000000,183.561641,169.201414,166.365149,151.045671,32.000000,146.805324,67.253143,62.721640,90.944584,0.281321,52.039602,70.873418,59.305707,33.300000,28.897130,59.547736,36.684606
49.795137,60.047152,139.006168,144.537350,101.583215,98.835732,29.161466,14.251645,138.834280,1.109398,59.896447,50.675556,143.080361,139.089512,141.545148,138.933242,96.096292,137.206655,-0.000734,0.001530,32.000000,-235.756577,139.151148,-0.140158,-40.000904,-0.422625,418267.999023,0.985840,20.009902,3.116871,2.791887,0.062617,0.084537,168.403026,32.000000,183.576999,169.177452,162.262715,151.072702,32.000000,146.778255,67.254820,62.721756,90.954489,0.281321,52.041134,70.873418,59.298529,33.300000,28.890512,59.560688,36.616081
49.797293,60.037199,139.008420,144.536946,101.684093,98.847972,29.146703,14.251572,138.838497,1.109487,59.872239,50.677135,143.083441,139.095525,141.547628,138.934290,96.097697,137.208956,-0.000735,0.001536,32.000000,-235.756608,139.157491,-0.140147,-40.000916,-0.422564,418256.853111,0.984768,19.999778,3.116331,2.791576,0.070918,0.077796,168.417091,32.000000,183.564820,169.162911,158.192948,151.093030,32.000000,146.760771,67.256435,62.722584,90.964759,0.281321,52.042121,70.873418,59.298189,33.300000,28.881295,59.566796,36.672060
49.791449,60.026326,139.009762,144.536056,101.749990,98.847875,29.176368,14.251435,138.842310,1.109503,59.855142,50.675486,143.086669,139.097719,141.549510,138.935781,96.098465,137.211256,-0.000734,0.001522,32.000000,-235.756667,139.160129,-0.140177,-40.000943,-0.422572,418262.226328,0.985347,19.991459,3.116934,2.791561,0.058323,0.080386,168.441105,32.000000,183.542866,169.162713,154.070502,151.099454,32.000000,146.767527,67.257062,62.722336,90.974237,0.281321,52.043831,70.873418,59.302137,33.300000,28.870057,59.563698,36.681598
49.791264,60.015519,139.011738,144.534742,101.755244,98.847663,29.140355,14.251475,138.845036,1.109571,59.846316,50.676635,143.087788,139.101307,141.550631,138.937723,96.098816,137.214987,-0.000734,0.001506,32.000000,-235.756698,139.165330,-0.140205,-40.000933,-0.422598,418297.766734,0.985896,19.979274,3.116634,2.791485,0.066076,0.077317,168.456022,32.000000,183.531097,169.187660,154.125162,151.069680,32.000000,146.795165,67.257130,62.723978,90.984596,0.281321,52.045411,70.873418,59.300040,33.300000,28.858884,59.553489,36.672573
49.794804,60.009990,139.013596,144.533861,101.798635,98.847809,29.153483,14.251456,138.845703,1.109668,59.848016,50.673819,143.088501,139.100206,141.549248,138.940527,96.099475,137.214502,-0.000734,0.001502,32.000000,-235.756589,139.165324,-0.140218,-40.000970,-0.422643,418285.793929,0.984991,19.974453,3.116971,2.791840,0.068375,0.080895,168.450437,32.000000,183.537513,169.206887,154.083403,151.050784,32.000000,146.811325,67.256982,62.725223,90.990896,0.281321,52.046602,70.873418,59.297990,33.300000,28.852289,59.537311,36.623491
49.791249,60.003143,139.012181,144.532511,101.853808,98.845365,29.176391,14.251322,138.845801,1.109311,59.858502,50.668542,143.086986,139.099070,141.548052,138.937147,96.101584,137.213444,-0.000735,0.001452,32.000000,-235.756828,139.168052,-0.140026,-40.001013,-0.422639,418270.469043,0.986182,19.963836,3.118413,2.791890,0.064050,0.078510,168.418863,32.000000,183.567380,169.222366,153.947949,151.037539,32.000000,146.832500,67.256728,62.726763,91.002417,0.281321,52.047470,70.873418,59.301024,33.300000,28.842998,59.574644,36.600673
49.786133,60.003217,139.009744,144.532207,101.829471,98.845404,29.139964,14.251288,138.844759,1.109276,59.870167,50.665456,143.085587,139.097683,141.549602,138.935965,96.102871,137.211656,-0.000735,0.001452,32.000000,-235.756660,139.166114,-0.140005,-40.000992,-0.422605,418260.305503,0.985648,19.954643,3.117520,2.791729,0.067023,0.082779,168.401449,32.000000,183.587680,169.201136,153.881072,151.057712,32.000000,146.813861,67.256084,62.727384,91.010539,0.281321,52.048406,70.873418,59.301500,33.300000,28.840947,59.559842,36.625545
49.779153,60.007396,139.006022,144.532700,101.828504,98.845250,29.153935,14.251273,138.841667,1.108953,59.875919,50.663663,143.086062,139.097824,141.549783,138.934914,96.102428,137.211002,-0.000736,0.001466,32.000000,-235.756571,139.164388,-0.140029,-40.001008,-0.422613,418239.248756,0.984909,19.951476,3.114903,2.791900,0.068275,0.078542,168.406082,32.000000,183.589352,169.181178,153.939536,151.085396,32.000000,146.779555,67.256114,62.728184,91.017653,0.281321,52.047989,70.873418,59.307562,33.300000,28.845314,59.566737,36.693483
49.780769,60.013735,139.007246,144.534023,101.865377,98.844993,29.160424,14.251181,138.841984,1.108735,59.882969,50.663002,143.089995,139.094301,141.549920,138.932537,96.101188,137.209388,-0.000737,0.001449,32.000000,-235.756776,139.163202,-0.139926,-40.001009,-0.422656,418240.694210,0.986252,19.956846,3.112758,2.792138,0.067877,0.079845,168.430604,32.000000,183.561469,169.174081,154.057955,151.094053,32.000000,146.764038,67.256517,62.727903,91.025108,0.281321,52.049086,70.873418,59.313032,33.300000,28.851197,59.579571,36.487394
49.777624,60.018987,139.006308,144.535774,101.931999,98.844589,29.178023,14.251268,138.842979,1.108806,59.886000,50.661750,143.092816,139.093897,141.549354,138.934423,96.099476,137.209364,-0.000738,0.001428,32.000000,-235.756669,139.164111,-0.139870,-40.001006,-0.422717,418250.607646,0.985941,19.968254,3.112886,2.792455,0.068026,0.080387,168.450214,32.000000,183.544269,169.185917,154.140766,151.072588,32.000000,146.784960,67.256847,62.727649,91.033011,0.281321,52.049635,70.873418,59.308302,33.300000,28.857284,59.546998,36.649756
49.781194,60.022133,139.007214,144.537490,101.978540,98.844518,29.145543,14.251271,138.845606,1.109002,59.885895,50.664606,143.094599,139.093697,141.546916,138.933202,96.099480,137.210736,-0.000738,0.001433,32.000000,-235.756671,139.163207,-0.139767,-40.001056,-0.422708,418258.717512,0.985700,19.972919,3.113350,2.792388,0.065935,0.082869,168.456186,32.000000,183.548345,169.211927,154.105723,151.050245,32.000000,146.810689,67.256681,62.727528,91.039960,0.281321,52.050992,70.873418,59.309600,33.300000,28.862256,59.578125,36.544327
49.773062,60.022158,139.008690,144.538703,102.084095,98.844332,29.162268,14.251405,138.847267,1.108904,59.880088,50.665269,143.094524,139.094389,141.544885,138.932911,96.101080,137.210121,-0.000739,0.001443,32.000000,-235.756414,139.161452,-0.139570,-40.001031,-0.422742,418269.301351,0.985184,19.981427,3.115052,2.792546,0.069635,0.079907,168.426810,32.000000,183.574419,169.225127,153.991840,151.036725,32.000000,146.829094,67.256653,62.728843,91.047238,0.281321,52.051867,70.873418,59.312029,33.300000,28.862358,59.548798,36.519089
49.779364,60.018423,139.010548,144.539088,102.114412,98.852273,29.166501,14.251356,138.847884,1.108900,59.870358,50.667037,143.092574,139.094680,141.546605,138.931550,96.102103,137.210514,-0.000739,0.001457,32.000000,-235.756513,139.162470,-0.139519,-40.001033,-0.422713,418270.723977,0.986211,19.980876,3.115706,2.792364,0.056540,0.079882,168.406012,32.000000,183.600306,169.211611,153.897235,151.056153,32.000000,146.822112,67.257021,62.729963,91.053605,0.281321,52.054038,70.873418,59.313254,33.300000,28.859847,59.585963,36.681011
49.779942,60.013381,139.008795,144.538960,102.181096,98.852216,29.189155,14.251396,138.849301,1.108868,59.857139,50.669136,143.092221,139.094570,141.549091,138.931595,96.101843,137.207951,-0.000738,0.001450,32.000000,-235.756452,139.164050,-0.139528,-40.001055,-0.422795,418272.392015,0.985821,19.989323,3.113811,2.792850,0.074488,0.079953,168.405055,32.000000,183.609791,169.182229,153.914761,151.086473,32.000000,146.790957,67.258323,62.731200,91.059758,0.281321,52.054320,70.873418,59.309124,33.300000,28.855337,59.574191,36.585046
49.781875,60.007278,139.010387,144.538318,102.244410,98.852305,29.166857,14.251389,138.846532,1.109239,59.839689,50.669072,143.094036,139.092152,141.550538,138.931941,96.102213,137.206586,-0.000739,0.001431,32.000000,-235.756495,139.164432,-0.139515,-40.001024,-0.422767,418295.022201,0.985610,19.979062,3.112976,2.792534,0.059403,0.074637,168.427926,32.000000,183.583633,169.168085,154.020229,151.099532,32.000000,146.765090,67.259531,62.731754,91.064976,0.281321,52.055644,70.873418,59.306134,33.300000,28.849447,59.599211,36.499427
49.783656,60.000362,139.009782,144.537163,102.276403,98.852321,29.145038,14.251565,138.846162,1.109427,59.825975,50.667570,143.095162,139.091424,141.551276,138.931750,96.099831,137.207258,-0.000739,0.001429,32.000000,-235.756316,139.167528,-0.139529,-40.001039,-0.422750,418288.652735,0.984819,19.973422,3.112005,2.792466,0.066374,0.076114,168.454753,32.000000,183.564231,169.170022,154.120119,151.104222,32.000000,146.772742,67.260553,62.731902,91.070966,0.281321,52.056533,70.873418,59.307562,33.300000,28.842263,59.523749,36.701847
49.784001,59.992374,139.012209,144.535791,102.373491,98.852378,29.167478,14.251557,138.847389,1.109652,59.815469,50.668170,143.096423,139.093198,141.549142,138.933080,96.099191,137.209823,-0.000740,0.001417,32.000000,-235.756235,139.169922,-0.139603,-40.001072,-0.422733,418279.261180,0.985515,19.965317,3.110981,2.792390,0.069038,0.078964,168.469076,32.000000,183.559553,169.190789,154.132976,151.084588,32.000000,146.799634,67.261121,62.732180,91.076988,0.281321,52.058025,70.873418,59.308041,33.300000,28.834311,59.587675,36.635009
49.785399,59.984413,139.012124,144.534257,102.375964,98.852321,29.165298,14.251652,138.849998,1.109357,59.806854,50.666445,143.095878,139.095856,141.547503,138.934077,96.099418,137.213094,-0.000741,0.001408,32.000000,-235.756216,139.168499,-0.139560,-40.001096,-0.422705,418273.561724,0.986196,19.956556,3.113685,2.792278,0.065575,0.072482,168.453582,32.000000,183.578950,169.208009,154.044741,151.066092,32.000000,146.806656,67.260495,62.733309,91.082261,0.281321,52.059239,70.873418,59.302619,33.300000,28.825974,59.563098,36.434863
49.786157,59.976632,139.014298,144.532566,102.394812,98.864346,29.132020,14.251734,138.846843,1.109681,59.798197,50.663781,143.092780,139.097685,141.547393,138.938788,96.100363,137.213456,-0.000741,0.001399,32.000000,-235.756089,139.168911,-0.139615,-40.001105,-0.422697,418264.768239,0.985409,19.948210,3.115558,2.792307,0.067381,0.072396,168.427994,32.000000,183.604674,169.206587,153.945976,151.072646,32.000000,146.815988,67.260813,62.734277,91.088172,0.281321,52.061042,70.873418,59.300167,33.300000,28.817637,59.571831,36.653058
49.783961,59.969179,139.011939,144.530725,102.433073,98.876503,29.179130,14.251782,138.843970,1.109780,59.790579,50.660035,143.090007,139.099513,141.549818,138.940938,96.100644,137.210537,-0.000742,0.001380,32.000000,-235.756099,139.167017,-0.139741,-40.001104,-0.422678,418252.716824,0.985431,19.938802,3.116902,2.792227,0.062837,0.080085,168.422941,32.000000,183.619693,169.181825,153.909410,151.106475,32.000000,146.787278,67.261501,62.735183,91.093298,0.281321,52.061352,70.873418,59.303571,33.300000,28.809790,59.572687,36.728186
49.782606,59.963813,139.012728,144.528976,102.418113,98.884484,29.157203,14.251752,138.842756,1.109484,59.788090,50.656099,143.088686,139.096965,141.551519,138.940857,96.100343,137.207420,-0.000744,0.001397,32.000000,-235.756059,139.165628,-0.139713,-40.001123,-0.422720,418291.725369,0.986640,19.930236,3.116130,2.792228,0.056061,0.070361,168.435108,32.000000,183.607144,169.162044,153.987697,151.129950,32.000000,146.759730,67.261504,62.736198,91.097530,0.281321,52.062197,70.873418,59.301987,33.300000,28.803366,59.593605,36.633249
49.774259,59.961859,139.009387,144.527646,102.400996,98.876330,29.142396,14.251826,138.839686,1.109526,59.795243,50.651256,143.088210,139.091828,141.551690,138.939215,96.097410,137.204989,-0.000745,0.001430,32.000000,-235.755927,139.164180,-0.139695,-40.001104,-0.422773,418334.326322,0.985197,19.925059,3.114446,2.792304,0.064180,0.074958,168.465468,32.000000,183.580050,169.162104,154.096944,151.138196,32.000000,146.760784,67.261519,62.735343,91.102062,0.281321,52.062781,70.873418,59.310767,33.300000,28.799426,59.558623,36.656139
49.770468,59.963252,139.006763,144.526890,102.359522,98.864037,29.165916,14.251752,138.832568,1.109515,59.811935,50.645475,143.087983,139.089655,141.551034,138.935738,96.097178,137.203042,-0.000747,0.001427,32.000000,-235.756064,139.159314,-0.139703,-40.001096,-0.422820,418362.804878,0.986033,19.921094,3.113250,2.792396,0.065414,0.081471,168.484103,32.000000,183.567772,169.179930,154.152297,151.122128,32.000000,146.781926,67.261260,62.735953,91.108060,0.281321,52.062678,70.873418,59.316272,33.300000,28.799037,59.562262,36.526206
49.763512,59.967926,139.000112,144.526865,102.321914,98.852704,29.153469,14.251710,138.827790,1.109789,59.830410,50.642278,143.087585,139.086888,141.547184,138.931296,96.097251,137.199457,-0.000748,0.001413,32.000000,-235.756092,139.155038,-0.139755,-40.001060,-0.422847,418336.152716,0.986629,19.927784,3.115015,2.792797,0.055904,0.078235,168.483105,32.000000,183.573605,169.201947,154.096926,151.095509,32.000000,146.800094,67.260823,62.736267,91.113692,0.281321,52.061810,70.873418,59.324138,33.300000,28.803781,59.563609,36.465898
49.759419,59.975659,138.995053,144.528045,102.221576,98.840455,29.127722,14.251627,138.822114,1.109863,59.846117,50.639611,143.084796,139.083594,141.544396,138.926176,96.098814,137.195402,-0.000748,0.001407,32.000000,-235.756088,139.148780,-0.139845,-40.001052,-0.422829,418289.083185,0.985797,19.933103,3.114313,2.792957,0.068931,0.081091,168.459162,32.000000,183.597606,169.212570,153.982478,151.093881,32.000000,146.816161,67.260739,62.736945,91.119079,0.281321,52.060758,70.873418,59.331357,33.300000,28.810668,59.565684,36.627012
49.759445,59.983106,138.988033,144.529571,102.134332,98.836170,29.175050,14.251557,138.818566,1.109914,59.855726,50.638876,143.082870,139.080145,141.544641,138.918783,96.100362,137.192373,-0.000749,0.001399,32.000000,-235.756212,139.141402,-0.139920,-40.001060,-0.422829,418251.618336,0.986268,19.944983,3.112517,2.793213,0.068665,0.078404,168.446460,32.000000,183.613317,169.197767,153.903706,151.120272,32.000000,146.797273,67.261650,62.738111,91.125324,0.281321,52.059362,70.873418,59.335136,33.300000,28.818494,59.550037,36.454819
49.755981,59.989462,138.986175,144.531275,102.114482,98.836057,29.154804,14.251439,138.817023,1.109871,59.856267,50.639380,143.083516,139.078049,141.546055,138.915741,96.100522,137.189326,-0.000750,0.001397,32.000000,-235.756276,139.139089,-0.139647,-40.001051,-0.422810,418208.805519,0.987127,19.956954,3.109005,2.793342,0.069505,0.080851,168.452570,32.000000,183.613481,169.172117,153.948974,151.146665,32.000000,146.777565,67.262019,62.739153,91.129967,0.281321,52.059048,70.873418,59.337824,33.300000,28.826048,59.573060,36.635083
49.750936,59.993922,138.981258,144.532990,102.091155,98.835907,29.154875,14.251395,138.815854,1.109865,59.848757,50.637427,143.085061,139.078729,141.546142,138.913835,96.100198,137.186654,-0.000752,0.001376,32.000000,-235.756329,139.135457,-0.139559,-40.001071,-0.422780,418197.359631,0.985502,19.964374,3.106002,2.793199,0.066634,0.081593,168.483206,32.000000,183.584927,169.162359,154.067344,151.156807,32.000000,146.769784,67.261494,62.738997,91.134107,0.281321,52.058395,70.873418,59.345889,33.300000,28.830660,59.522736,36.670006
49.757183,59.992833,138.979380,144.534037,102.104925,98.835781,29.175107,14.251318,138.814058,1.109974,59.839863,50.633651,143.086683,139.078008,141.546091,138.910531,96.098504,137.182233,-0.000753,0.001354,32.000000,-235.756493,139.132319,-0.139566,-40.001070,-0.422813,418207.261134,0.986277,19.974319,3.104377,2.793356,0.064550,0.082684,168.510549,32.000000,183.559907,169.175853,154.152059,151.140100,32.000000,146.782854,67.261302,62.738435,91.139007,0.281321,52.057707,70.873418,59.344941,33.300000,28.831430,59.556892,36.658927
49.749684,59.989190,138.978320,144.534357,102.130382,98.835755,29.166747,14.251319,138.812369,1.110161,59.832086,50.633232,143.088071,139.077812,141.543825,138.910318,96.099292,137.178710,-0.000754,0.001342,32.000000,-235.756529,139.131058,-0.139394,-40.001074,-0.422850,418216.306666,0.986395,19.984004,3.103417,2.793541,0.062406,0.082064,168.518299,32.000000,183.561876,169.196493,154.140261,151.115454,32.000000,146.811998,67.261188,62.738715,91.144605,0.281321,52.058404,70.873418,59.348180,33.300000,28.828940,59.567041,36.645281
49.748922,59.983964,138.977163,144.534095,102.097162,98.835821,29.141729,14.251305,138.810801,1.110355,59.827390,50.630814,143.087493,139.073401,141.541958,138.906596,96.100272,137.177440,-0.000755,0.001359,32.000000,-235.756486,139.128077,-0.139418,-40.001076,-0.422788,418213.170371,0.985571,19.976445,3.102988,2.793152,0.063844,0.079406,168.496742,32.000000,183.580963,169.211236,154.026166,151.101519,32.000000,146.829741,67.261309,62.739318,91.149040,0.281321,52.058698,70.873418,59.355350,33.300000,28.823773,59.560973,36.541319
49.747071,59.978127,138.973560,144.533392,102.050560,98.835829,29.166966,14.251285,138.806340,1.110318,59.824217,50.626385,143.084735,139.070721,141.542851,138.903891,96.101002,137.173945,-0.000757,0.001395,32.000000,-235.756485,139.123159,-0.139390,-40.001039,-0.422850,418211.826382,0.986007,19.980570,3.100506,2.793552,0.058172,0.072333,168.479391,32.000000,183.600371,169.207161,153.916912,151.111146,32.000000,146.815889,67.261585,62.738979,91.153329,0.281321,52.058381,70.873418,59.360775,33.300000,28.817635,59.548631,36.678956
49.742585,59.974401,138.970565,144.532530,102.047098,98.835994,29.166005,14.251409,138.804586,1.109712,59.822091,50.622887,143.083328,139.070851,141.544084,138.902325,96.101865,137.173075,-0.000759,0.001388,32.000000,-235.756308,139.122683,-0.139556,-40.001056,-0.422845,418203.786116,0.986857,19.976133,3.098916,2.793571,0.070342,0.080455,168.479169,32.000000,183.612281,169.175656,156.624522,151.143559,32.000000,146.795338,67.262252,62.739202,91.155877,0.281321,52.057745,70.873418,59.365462,33.300000,28.812943,59.541973,36.616594
49.739602,59.972373,138.967141,144.531847,102.038647,98.835923,29.140874,14.251368,138.802941,1.108851,59.816842,50.620377,143.084047,139.069531,141.543930,138.900128,96.103085,137.171752,-0.000760,0.001383,32.000000,-235.756313,139.121708,-0.139557,-40.001051,-0.422848,418196.128388,0.986028,19.972215,3.096506,2.793603,0.068897,0.087336,168.503777,32.000000,183.590993,169.159327,160.800061,151.161405,32.000000,146.776012,67.263160,62.739910,91.157529,0.281321,52.057454,70.873418,59.375443,33.300000,28.809856,59.560501,36.628186
49.737743,59.971296,138.965533,144.531339,102.022742,98.823685,29.150973,14.251418,138.799767,1.108009,59.813787,50.617901,143.084546,139.067227,141.544576,138.898266,96.101725,137.170904,-0.000760,0.001382,32.000000,-235.756301,139.117598,-0.139535,-40.001064,-0.422879,418193.543753,0.986150,19.973137,3.095225,2.793795,0.061589,0.081872,168.530869,32.000000,183.561849,169.161109,165.033745,151.157382,32.000000,146.770289,67.263727,62.738706,91.158910,0.281321,52.057323,70.873418,59.378986,33.300000,28.808532,59.550509,36.546088
49.739558,59.970422,138.961417,144.531004,102.033066,98.827630,29.182529,14.251552,138.799474,1.107114,59.813076,50.617569,143.083694,139.065285,141.542273,138.896316,96.100162,137.170072,-0.000761,0.001382,32.000000,-235.756136,139.115497,-0.139496,-40.001061,-0.422890,418190.454562,0.987060,19.974199,3.093370,2.793893,0.073120,0.083109,168.543393,32.000000,183.549489,169.180399,169.276945,151.129265,32.000000,146.804291,67.264145,62.738963,91.160115,0.281321,52.056756,70.873418,59.384327,33.300000,28.807522,59.558475,36.681084
49.734386,59.968048,138.961190,144.530536,102.061741,98.827758,29.163877,14.251596,138.796364,1.106408,59.812487,50.615199,143.084425,139.060242,141.538791,138.893074,96.099923,137.170353,-0.000762,0.001392,32.000000,-235.756128,139.109287,-0.139369,-40.001101,-0.422850,418140.617380,0.986634,19.975048,3.094321,2.793965,0.068552,0.074268,168.530710,32.000000,183.559910,169.196310,170.601191,151.113890,32.000000,146.824781,67.264919,62.738615,91.161114,0.281321,52.056545,70.873418,59.389350,33.300000,28.805466,59.576591,36.443887
49.726467,59.965317,138.958251,144.529911,102.032683,98.827735,29.162884,14.251605,138.793964,1.105708,59.809291,50.612550,143.081167,139.056714,141.539000,138.887662,96.100229,137.170288,-0.000763,0.001385,32.000000,-235.756165,139.104034,-0.139332,-40.001073,-0.422838,418157.845513,0.985564,19.972295,3.095485,2.793781,0.060196,0.079590,168.508232,32.000000,183.580588,169.201351,170.483916,151.114853,32.000000,146.821814,67.266674,62.738789,91.162324,0.281321,52.056728,70.873418,59.401080,33.300000,28.802696,59.575135,36.431708
49.727493,59.962460,138.954848,144.529230,102.008228,98.827777,29.168489,14.251749,138.790257,1.105089,59.804022,50.607516,143.078557,139.054066,141.540224,138.883416,96.101395,137.168645,-0.000763,0.001367,32.000000,-235.755957,139.101146,-0.139311,-40.001025,-0.422886,418159.400582,0.986302,19.975280,3.095859,2.794067,0.064223,0.073402,168.496503,32.000000,183.594558,169.171882,170.430132,151.141388,32.000000,146.800851,67.268702,62.738099,91.163618,0.281321,52.055990,70.873418,59.403953,33.300000,28.799543,59.581744,36.566411
49.726040,59.959706,138.949895,144.528594,101.941242,98.828007,29.159156,14.251754,138.785755,1.104518,59.794998,50.603493,143.079165,139.051967,141.541419,138.878855,96.101420,137.167548,-0.000763,0.001342,32.000000,-235.756058,139.099680,-0.139137,-40.001007,-0.422946,418160.217743,0.986501,19.980755,3.095523,2.794453,0.059343,0.071358,168.509368,32.000000,183.585208,169.148157,170.504950,151.170722,32.000000,146.766737,67.270916,62.738265,91.164931,0.281321,52.054981,70.873418,59.414475,33.300000,28.796543,59.568959,36.622170
49.723360,59.957192,138.945083,144.527933,101.912973,98.823945,29.161668,14.251791,138.781808,1.103738,59.794622,50.600278,143.081067,139.050172,141.542662,138.875187,96.101307,137.164324,-0.000763,0.001330,32.000000,-235.756089,139.094547,-0.139122,-40.001006,-0.422924,418153.950554,0.986282,19.976833,3.093566,2.794326,0.055253,0.074719,168.539771,32.000000,183.552201,169.141445,170.613408,151.181170,32.000000,146.755988,67.273297,62.737219,91.167028,0.281321,52.053262,70.873418,59.424041,33.300000,28.793701,59.560531,36.670006
49.724815,59.955661,138.938601,144.527596,101.837395,98.811788,29.172784,14.251779,138.775715,1.103097,59.800982,50.593557,143.081081,139.047532,141.542526,138.871040,96.100764,137.159074,-0.000762,0.001317,32.000000,-235.756089,139.087595,-0.139149,-40.000995,-0.422919,418152.344125,0.986625,19.975587,3.093014,2.794308,0.061593,0.076761,168.557667,32.000000,183.532432,169.158651,170.682410,151.159971,32.000000,146.782647,67.275406,62.736757,91.169960,0.281321,52.052405,70.873418,59.423701,33.300000,28.791445,59.549555,36.402288
49.716015,59.955425,138.931607,144.527593,101.733511,98.799946,29.159541,14.251820,138.768690,1.102378,59.812324,50.586805,143.080593,139.041430,141.540803,138.863142,96.102071,137.152500,-0.000764,0.001317,32.000000,-235.756008,139.081178,-0.138996,-40.001041,-0.422915,418133.666775,0.986551,19.975850,3.091577,2.794362,0.062368,0.077273,168.560251,32.000000,183.536220,169.180876,170.629125,151.144465,32.000000,146.810165,67.277352,62.736345,91.171821,0.281321,52.049945,70.873418,59.438761,33.300000,28.790209,59.560600,36.509184
49.712419,59.956794,138.923445,144.527936,101.680080,98.787758,29.181320,14.251750,138.759611,1.102087,59.824630,50.581128,143.078054,139.031327,141.538504,138.853061,96.103644,137.144481,-0.000765,0.001329,32.000000,-235.756052,139.071495,-0.138969,-40.001042,-0.422826,418080.040481,0.986018,19.972811,3.089598,2.794150,0.060938,0.075126,168.535227,32.000000,183.560547,169.191056,170.516415,151.138465,32.000000,146.816316,67.279032,62.737276,91.173743,0.281321,52.047888,70.873418,59.446277,33.300000,28.791481,59.568438,36.611385
49.708199,59.961443,138.913746,144.529116,101.534098,98.775617,29.152599,14.251814,138.750282,1.101609,59.839342,50.576315,143.075952,139.024384,141.538932,138.843850,96.104783,137.137033,-0.000764,0.001345,32.000000,-235.756045,139.064539,-0.138869,-40.001018,-0.422839,418033.201235,0.986539,19.981695,3.085130,2.794504,0.061690,0.078172,168.517118,32.000000,183.573031,169.176152,170.436929,151.154561,32.000000,146.801895,67.281611,62.736475,91.175229,0.281321,52.044587,70.873418,59.456856,33.300000,28.795039,59.560718,36.429507
49.705109,59.967994,138.902294,144.530798,101.542986,98.755330,29.169171,14.251739,138.744609,1.101525,59.848953,50.568966,143.076008,139.015865,141.538329,138.835219,96.105525,137.130454,-0.000765,0.001355,32.000000,-235.756155,139.055958,-0.138766,-40.001024,-0.422793,417982.174353,0.985763,19.986791,3.079705,2.794542,0.056442,0.080035,168.519879,32.000000,183.571867,169.151498,170.473718,151.185390,32.000000,146.772134,67.283579,62.734954,91.175510,0.281321,52.041470,70.873418,59.467284,33.300000,28.800742,59.578509,36.488935
49.697246,59.975641,138.894364,144.532949,101.467387,98.743320,29.141794,14.251702,138.735057,1.101328,59.857598,50.562915,143.077577,139.008042,141.537148,138.826052,96.104956,137.124986,-0.000765,0.001324,32.000000,-235.756235,139.045211,-0.138771,-40.000994,-0.422759,417937.360713,0.986717,19.995817,3.074986,2.794584,0.059152,0.077688,168.544013,32.000000,183.543007,169.139812,170.578964,151.200431,32.000000,146.753793,67.284736,62.732967,91.175775,0.281321,52.037804,70.873418,59.483180,33.300000,28.808450,59.534587,36.580791
49.689734,59.983580,138.884831,144.535535,101.411857,98.731100,29.156373,14.251737,138.728293,1.101078,59.871381,50.558104,143.079129,139.001740,141.536690,138.816889,96.102208,137.117410,-0.000763,0.001301,32.000000,-235.756203,139.034954,-0.138770,-40.001011,-0.422676,417860.484070,0.986038,20.005570,3.071082,2.794527,0.064597,0.080599,168.564367,32.000000,183.519027,169.151121,170.672514,151.194792,32.000000,146.768439,67.286316,62.730830,91.177676,0.281321,52.035378,70.873418,59.494319,33.300000,28.816640,59.544736,36.481598
49.689209,59.991370,138.874950,144.538572,101.349951,98.718810,29.184852,14.251543,138.718641,1.100789,59.891303,50.552265,143.081102,138.993024,141.534791,138.806935,96.101811,137.107936,-0.000763,0.001283,32.000000,-235.756321,139.024782,-0.138728,-40.001035,-0.422688,417825.943758,0.987036,20.021369,3.069023,2.794810,0.062315,0.079321,168.573562,32.000000,183.512331,169.178799,170.670966,151.169670,32.000000,146.802949,67.287751,62.729594,91.179580,0.281321,52.031331,70.873418,59.503827,33.300000,28.824754,59.571516,36.653791
49.684296,59.999682,138.864705,144.541872,101.276810,98.706378,29.119635,14.251445,138.711150,1.100537,59.908117,50.547766,143.082217,138.983895,141.532492,138.797444,96.102131,137.098776,-0.000763,0.001280,32.000000,-235.756521,139.016326,-0.138731,-40.001038,-0.422619,417753.182865,0.985552,20.045432,3.063970,2.794871,0.065097,0.087008,168.549174,32.000000,183.533626,169.195002,170.572365,151.151218,32.000000,146.826359,67.289301,62.728323,91.181092,0.281321,52.028219,70.873418,59.518207,33.300000,28.833115,59.561681,36.668465
49.676020,60.007846,138.856074,144.545261,101.351187,98.694297,29.158418,14.251409,138.702070,1.100476,59.917642,50.542710,143.081725,138.974065,141.533099,138.787887,96.102424,137.090393,-0.000763,0.001266,32.000000,-235.756493,139.009632,-0.138799,-40.001023,-0.422619,417753.182865,0.985552,20.045432,3.063970,2.794871,0.067159,0.080831,168.522031,32.000000,183.550779,169.194666,170.468566,151.155603,32.000000,146.828731,67.292192,62.727203,91.182796,0.281321,52.024290,70.873418,59.534501,33.300000,28.842049,59.566530,36.381525
49.671987,60.015191,138.845832,144.548567,101.422060,98.682128,29.180654,14.251366,138.696748,1.100441,59.916030,50.540092,143.081215,138.965115,141.535851,138.776380,96.103256,137.081537,-0.000762,0.001273,32.000000,-235.756374,139.002957,-0.138709,-40.000976,-0.422588,417713.666070,0.987763,20.058838,3.059248,2.794942,0.054616,0.078966,168.516831,32.000000,183.560243,169.170786,170.453865,151.181613,32.000000,146.799816,67.294796,62.725260,91.183159,0.281321,52.021150,70.873418,59.549174,33.300000,28.849732,59.559292,36.559074
49.668973,60.019477,138.841520,144.551697,101.348097,98.669968,29.175950,14.251328,138.691150,1.100357,59.906568,50.539566,143.082314,138.958868,141.537493,138.768812,96.103532,137.073330,-0.000762,0.001261,32.000000,-235.756420,138.997832,-0.138578,-40.000961,-0.422603,417677.615028,0.986531,20.075586,3.054924,2.795233,0.066958,0.075088,168.529188,32.000000,183.544029,169.148788,170.547309,151.198737,32.000000,146.783664,67.297241,62.724009,91.182873,0.281321,52.018567,70.873418,59.561937,33.300000,28.855313,59.582285,36.657166
49.665142,60.020368,138.834544,144.554391,101.330330,98.657767,29.164711,14.251271,138.687062,1.100390,59.892737,50.539717,143.085539,138.953513,141.538723,138.763856,96.102076,137.067481,-0.000762,0.001284,32.000000,-235.756430,138.992709,-0.138510,-40.000928,-0.422567,417635.986362,0.985765,20.087114,3.049836,2.795254,0.060755,0.077165,168.555185,32.000000,183.519361,169.150011,170.652051,151.201224,32.000000,146.787861,67.299426,62.720736,91.183761,0.281321,52.015802,70.873418,59.574463,33.300000,28.858078,59.549663,36.504269
49.666717,60.017400,138.831784,144.556433,101.337532,98.653728,29.152245,14.251181,138.682968,1.102790,59.876928,50.540383,143.089348,138.951558,141.540465,138.758549,96.102092,137.061957,-0.000761,0.001265,32.000000,-235.756569,138.986630,-0.138474,-40.000922,-0.422532,417591.243470,0.985879,20.094525,3.045612,2.795337,0.054354,0.074598,168.566491,32.000000,183.506566,169.172748,170.703523,151.172799,32.000000,146.817869,67.301425,62.719544,91.184793,0.281321,52.013557,70.873418,59.587176,33.300000,28.857307,59.564219,36.659661
49.667265,60.010113,138.828756,144.557605,101.359087,98.657788,29.157050,14.251178,138.680831,1.112415,59.858152,50.540164,143.091121,138.948706,141.539102,138.753404,96.103055,137.058126,-0.000761,0.001259,32.000000,-235.756523,138.980908,-0.138431,-40.000904,-0.422500,417546.041592,0.986223,20.099390,3.044257,2.795412,0.059688,0.074960,168.556109,32.000000,183.517849,169.191749,170.637113,151.149110,32.000000,146.842350,67.302863,62.718563,91.183953,0.281321,52.012339,70.873418,59.592059,33.300000,28.849772,59.544038,36.487321
49.671845,59.999042,138.827049,144.557438,101.426999,98.661353,29.183311,14.251236,138.680850,1.139466,59.835510,50.542722,143.090987,138.943265,141.540114,138.748542,96.103736,137.053754,-0.000761,0.001289,32.000000,-235.756415,138.975813,-0.138258,-40.000913,-0.422458,417524.141057,0.986562,20.094790,3.041584,2.795268,0.064652,0.069741,168.526617,32.000000,183.545524,169.197066,170.521290,151.148505,32.000000,146.848341,67.304411,62.717005,91.182229,0.281321,52.010763,70.873418,59.599573,33.300000,28.839581,59.558869,36.438238
49.674256,59.987146,138.826326,144.556740,101.454320,98.672922,29.159751,14.251244,138.682011,1.179204,59.813478,50.542055,143.089306,138.941369,141.543706,138.745487,96.104369,137.051359,-0.000761,0.001268,32.000000,-235.756503,138.970887,-0.138302,-40.000956,-0.422452,417529.540186,0.986409,20.086934,3.038779,2.795176,0.056700,0.074951,168.507782,32.000000,183.562481,169.175601,170.457172,151.168458,32.000000,146.818783,67.307457,62.715991,91.180776,0.281321,52.009841,70.873418,59.604739,33.300000,28.827610,59.576689,36.636183
49.669930,59.974811,138.825139,144.555527,101.466280,98.668890,29.146348,14.251082,138.679643,1.226886,59.789238,50.541192,143.089839,138.939124,141.546916,138.743093,96.104187,137.048808,-0.000761,0.001292,32.000000,-235.756571,138.967559,-0.138159,-40.000959,-0.422404,417526.109085,0.985428,20.071111,3.035995,2.794884,0.073849,0.088953,168.513314,32.000000,183.560683,169.147686,170.517365,151.190750,32.000000,146.794199,67.309241,62.714729,91.177573,0.281321,52.009143,70.873418,59.614514,33.300000,28.814738,59.549447,36.486220
