OSU 80 Ton Compressor Load Stand
J Singleton
Measured on:
Thursday, May 30, 2019
4:39:59 PM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tm3,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,MG,SG,ML,SL,Speed2,Power2
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,Hz,kW
49.570069,59.891304,159.981797,155.352780,99.150141,97.211255,29.084477,14.247749,160.113380,3.185296,58.535066,50.488976,153.770748,160.695513,152.126364,160.288994,106.047909,158.761192,-0.000738,0.001440,32.000000,-235.760155,160.290169,-0.024938,-40.000947,-0.475089,393193.654385,0.976113,20.078820,2.950309,3.228274,0.080260,0.104283,182.981484,32.000000,200.980962,181.702127,148.221557,163.457627,32.000000,158.037942,67.965263,63.571726,98.376586,0.000000,44.298426,55.949367,52.216023,30.556962,58.566376,59.581095,39.804186
49.574326,59.895483,159.982238,155.348789,99.188395,97.223388,29.091146,14.247686,160.112236,3.184853,58.551531,50.495140,153.768152,160.696618,152.120648,160.288430,106.044354,158.758479,-0.000739,0.001459,32.000000,-235.760241,160.288481,-0.025004,-40.000933,-0.475079,393251.061132,0.975560,20.072554,2.956861,3.227799,0.082261,0.100936,182.959038,32.000000,201.012493,181.726387,148.075311,163.433844,32.000000,158.046740,67.966304,63.569456,98.370338,0.000000,44.287918,55.949367,52.231820,30.556962,58.569692,59.576021,39.615632
49.582464,59.901971,159.982116,155.344723,99.237633,97.243576,29.076843,14.247503,160.111365,3.184510,58.567233,50.499710,153.762991,160.695631,152.119835,160.286594,106.040589,158.754687,-0.000738,0.001485,32.000000,-235.760420,160.288352,-0.024998,-40.000916,-0.475081,393309.336293,0.976164,20.069024,2.961513,3.227387,0.124169,0.101495,182.926023,32.000000,201.048375,181.718453,147.937015,163.447207,32.000000,158.026572,67.968423,63.566987,98.364954,0.000000,44.277123,55.949367,52.238348,30.556962,58.574358,59.571949,39.682029
49.585399,59.910767,159.984282,155.341132,99.326354,97.247874,29.088959,14.247620,160.111330,3.184253,58.579301,50.504859,153.759172,160.695022,152.120397,160.283413,106.036998,158.754358,-0.000739,0.001493,32.000000,-235.760195,160.287861,-0.024973,-40.000873,-0.475110,393367.767938,0.975981,20.068781,2.963899,3.227119,0.088737,0.109696,182.925661,32.000000,201.058176,181.689386,147.928872,163.477217,32.000000,157.976746,67.971390,63.564584,98.361424,0.000000,44.267228,55.949367,52.252709,30.556962,58.580713,59.581784,39.738962
49.591364,59.921093,159.983943,155.338080,99.342340,97.252121,29.093854,14.247692,160.112839,3.183993,58.588664,50.510060,153.760238,160.694341,152.121367,160.280943,106.034192,158.750677,-0.000738,0.001502,32.000000,-235.760096,160.285555,-0.024684,-40.000894,-0.475136,393459.079998,0.976504,20.066814,2.966032,3.226587,0.079853,0.097961,182.954984,32.000000,201.037311,181.667018,148.066626,163.508429,32.000000,157.948723,67.973914,63.562395,98.358674,0.000000,44.256944,55.949367,52.264136,30.556962,58.589098,59.577781,39.791053
49.595918,59.932172,159.982232,155.335632,99.318727,97.264256,29.099441,14.247707,160.114908,3.184092,58.602080,50.516460,153.760749,160.692982,152.121996,160.280635,106.029317,158.747720,-0.000736,0.001532,32.000000,-235.760039,160.284303,-0.024710,-40.000901,-0.475146,393491.828773,0.976100,20.072562,2.969480,3.226439,0.087981,0.096952,182.994465,32.000000,201.002886,181.677288,148.201915,163.500920,32.000000,157.956837,67.975914,63.560639,98.357149,0.000000,44.245745,55.949367,52.273650,30.556962,58.598493,59.572451,39.731992
49.607344,59.941388,159.983112,155.333402,99.295439,97.276371,29.114801,14.247709,160.114496,3.183507,58.621448,50.522127,153.760746,160.692489,152.119626,160.279011,106.024012,158.747496,-0.000737,0.001535,32.000000,-235.760015,160.285166,-0.024791,-40.000898,-0.475124,393523.556976,0.975876,20.076693,2.970700,3.226044,0.089806,0.096639,183.010189,32.000000,200.997111,181.704979,148.223536,163.470409,32.000000,157.984848,67.977100,63.557779,98.356813,0.000000,44.235336,55.949367,52.276847,30.556962,58.606841,59.573729,39.720180
49.617510,59.950874,159.981585,155.331396,99.283739,97.288360,29.078628,14.247743,160.113460,3.183056,58.643484,50.527860,153.759109,160.692071,152.113813,160.278630,106.020643,158.747729,-0.000737,0.001533,32.000000,-235.759922,160.283813,-0.024807,-40.000902,-0.475151,393592.588933,0.975740,20.083044,2.974304,3.225714,0.084052,0.092317,182.991634,32.000000,201.018285,181.735611,148.102288,163.430267,32.000000,158.014620,67.977352,63.556882,98.357056,0.000000,44.224303,55.949367,52.284058,30.556962,58.614793,59.577909,39.675646
49.623745,59.960818,159.982330,155.329644,99.281391,97.300527,29.116749,14.247684,160.113486,3.182810,58.659718,50.535517,153.754504,160.690716,152.111603,160.279008,106.017693,158.747196,-0.000737,0.001535,32.000000,-235.759975,160.285285,-0.024795,-40.000916,-0.475113,393655.252531,0.975124,20.080394,2.979511,3.224988,0.074441,0.096719,182.956910,32.000000,201.056381,181.730224,147.941093,163.430764,32.000000,158.004701,67.977699,63.555463,98.356084,0.000000,44.213820,55.949367,52.286426,30.556962,58.623007,59.581617,39.688559
49.630066,59.971411,159.984779,155.328176,99.324261,97.312683,29.057391,14.247709,160.115995,3.182705,58.664414,50.547487,153.750385,160.693375,152.114080,160.285046,106.013867,158.751580,-0.000736,0.001520,32.000000,-235.759894,160.286628,-0.024799,-40.000907,-0.475086,393715.125574,0.976262,20.079326,2.982981,3.224297,0.083689,0.102773,182.942236,32.000000,201.072729,181.694540,146.370894,163.463187,32.000000,157.965735,67.977220,63.553443,98.354751,0.000000,44.203540,55.949367,52.295683,30.556962,58.632094,59.575883,39.801545
49.643503,59.979951,159.988496,155.326584,99.326322,97.324845,29.084778,14.247757,160.119343,3.182492,58.661435,50.558804,153.750970,160.697501,152.115683,160.287857,106.009461,158.757997,-0.000737,0.001526,32.000000,-235.759798,160.290070,-0.024830,-40.000912,-0.475099,393777.561537,0.974997,20.082798,2.985701,3.223907,0.137738,0.091545,182.962695,32.000000,201.054632,181.654115,141.884879,163.490640,32.000000,157.935756,67.975883,63.550351,98.353972,0.000000,44.193831,55.949367,52.292776,30.556962,58.640023,59.581017,39.773885
49.656995,59.985677,159.997074,155.324404,99.330807,97.336992,29.067954,14.247714,160.127150,3.182510,58.660091,50.573934,153.752688,160.704515,152.116289,160.292428,106.004176,158.760277,-0.000737,0.001529,32.000000,-235.759662,160.294612,-0.024888,-40.000930,-0.475116,393843.500033,0.977001,20.086829,2.991414,3.223546,0.085566,0.097785,183.002162,32.000000,201.017812,181.654866,138.933102,163.491504,32.000000,157.929888,67.975309,63.547875,98.354797,0.000000,44.185921,55.949367,52.293465,30.556962,58.646161,59.585786,39.655397
49.670454,59.989266,160.004967,155.321777,99.353673,97.349308,29.096622,14.247781,160.136624,3.182633,58.660829,50.587365,153.753431,160.711731,152.114416,160.300894,105.998593,158.769307,-0.000736,0.001511,32.000000,-235.759596,160.301337,-0.024879,-40.000939,-0.475067,393902.778541,0.975935,20.081425,2.998586,3.222748,0.080106,0.095036,183.021528,32.000000,201.005322,181.676867,138.982346,163.461908,32.000000,157.962230,67.973392,63.544924,98.356044,0.000000,44.177985,55.949367,52.284251,30.556962,58.649871,59.587576,39.815925
49.674210,59.991393,160.015553,155.318843,99.365785,97.361441,29.098019,14.247940,160.145569,3.182418,58.661087,50.601436,153.753287,160.723781,152.111055,160.309353,105.996081,158.777156,-0.000735,0.001525,32.000000,-235.759413,160.311395,-0.024841,-40.000943,-0.475026,393959.803086,0.976345,20.073153,3.004852,3.222045,0.094823,0.098551,183.003617,32.000000,201.018459,181.705175,143.544622,163.422775,32.000000,157.986829,67.970729,63.542761,98.357083,0.000000,44.171150,55.949367,52.289493,30.556962,58.651687,59.585904,39.679315
49.685995,59.991409,160.025847,155.314819,99.339263,97.373726,29.105457,14.247931,160.155030,3.182434,58.660429,50.614523,153.750547,160.734482,152.109694,160.320024,105.994482,158.785940,-0.000735,0.001532,32.000000,-235.759409,160.324667,-0.024871,-40.000949,-0.474986,394015.544851,0.975225,20.062779,3.014324,3.221331,0.086455,0.088447,182.969853,32.000000,201.052904,181.704994,148.038225,163.424534,32.000000,157.990846,67.969145,63.541311,98.357996,0.000000,44.164285,55.949367,52.289004,30.556962,58.652287,59.579177,39.809321
49.690445,59.991673,160.038601,155.310660,99.303420,97.394105,29.123194,14.247830,160.165588,3.182492,58.658077,50.623772,153.745246,160.744228,152.113774,160.332063,105.994013,158.795447,-0.000735,0.001566,32.000000,-235.759503,160.335351,-0.024883,-40.000988,-0.475039,394069.676705,0.975224,20.061010,3.020215,3.221300,0.087380,0.090840,182.949205,32.000000,201.067269,181.678127,152.538431,163.452837,32.000000,157.949822,67.969003,63.540001,98.359747,0.000000,44.158058,55.949367,52.287226,30.556962,58.652384,59.581007,39.944831
49.703148,59.992874,160.048347,155.306561,99.279159,97.414516,29.106842,14.247834,160.174910,3.182339,58.656173,50.631581,153.742695,160.757183,152.117575,160.343577,105.990257,158.804592,-0.000735,0.001572,32.000000,-235.759455,160.350243,-0.024988,-40.000995,-0.475008,394114.260625,0.974844,20.048803,3.025595,3.220744,0.079433,0.106325,182.961395,32.000000,201.057077,181.636538,157.120312,163.494251,32.000000,157.899354,67.967372,63.537592,98.361335,0.000000,44.151375,55.949367,52.284636,30.556962,58.652697,59.578804,39.749747
49.712630,59.995701,160.061842,155.302713,99.281179,97.426743,29.110383,14.247781,160.184044,3.182402,58.655544,50.641153,153.743099,160.769171,152.117294,160.354854,105.986711,158.813818,-0.000735,0.001586,32.000000,-235.759506,160.365911,-0.025051,-40.001015,-0.475102,394195.468534,0.974359,20.044453,3.030160,3.220712,0.078956,0.093630,182.995436,32.000000,201.015870,181.629664,161.768743,163.492943,32.000000,157.889494,67.966219,63.534677,98.363914,0.000000,44.145708,55.949367,52.280292,30.556962,58.655132,59.576965,39.821427
49.728710,59.998842,160.074335,155.299376,99.295009,97.438884,29.092033,14.247780,160.197484,3.182543,58.661464,50.648783,153.743117,160.780212,152.116413,160.369848,105.982303,158.823588,-0.000735,0.001595,32.000000,-235.759421,160.377861,-0.025011,-40.001011,-0.475101,394277.993463,0.974840,20.032482,3.037853,3.220085,0.073942,0.098124,183.021550,32.000000,200.984947,181.651816,166.418669,163.462999,32.000000,157.915313,67.964559,63.531603,98.367937,0.000000,44.139799,55.949367,52.268358,30.556962,58.657757,59.590527,39.682689
49.744238,60.001982,160.089682,155.295984,99.326453,97.459455,29.111798,14.247733,160.209865,3.182543,58.667541,50.658907,153.739654,160.792854,152.113189,160.383588,105.978579,158.835379,-0.000735,0.001576,32.000000,-235.759561,160.390219,-0.025014,-40.001034,-0.475112,394330.928594,0.974647,20.025479,3.045371,3.219742,0.082421,0.092045,183.011268,32.000000,200.986172,181.688537,166.352276,163.420984,32.000000,157.952360,67.962184,63.528522,98.370440,0.000000,44.135321,55.949367,52.259143,30.556962,58.660481,59.580623,39.763320
49.750713,60.004967,160.101458,155.292541,99.312138,97.483886,29.102485,14.247860,160.222874,3.179315,58.673083,50.666320,153.734972,160.803956,152.109392,160.395948,105.976607,158.844111,-0.000736,0.001557,32.000000,-235.759328,160.405100,-0.025035,-40.001066,-0.475052,394381.547741,0.975045,20.011956,3.053985,3.218952,0.078063,0.101565,182.978600,32.000000,201.010866,181.701137,166.183363,163.410864,32.000000,157.961565,67.960958,63.527514,98.373992,0.000000,44.130039,55.949367,52.251131,30.556962,58.663215,59.568585,39.713577
49.760545,60.007637,160.115564,155.289053,99.286173,97.508297,29.096948,14.247911,160.235104,3.174324,58.675794,50.672422,153.728873,160.812108,152.109491,160.410015,105.976364,158.856900,-0.000735,0.001563,32.000000,-235.759242,160.416741,-0.025062,-40.001064,-0.475045,394465.268832,0.974262,19.999004,3.062786,3.218256,0.081931,0.098864,182.949743,32.000000,201.030911,181.682523,166.075886,163.433469,32.000000,157.927569,67.960545,63.526218,98.379498,0.000000,44.124800,55.949367,52.244060,30.556962,58.665549,59.583357,39.774765
49.770728,60.010737,160.125506,155.285323,99.288551,97.524739,29.060554,14.247876,160.248225,3.169363,58.674971,50.682633,153.726688,160.824252,152.110848,160.421704,105.974720,158.868252,-0.000736,0.001588,32.000000,-235.759407,160.429526,-0.025038,-40.001062,-0.475137,394567.737217,0.974686,19.995282,3.068516,3.218074,0.084821,0.097823,182.953275,32.000000,201.020326,181.646144,166.129718,163.469457,32.000000,157.876491,67.960740,63.523641,98.385348,0.000000,44.119058,55.949367,52.233735,30.556962,58.668139,59.579689,39.793254
49.776849,60.014249,160.142395,155.281776,99.305424,97.541202,29.068164,14.247988,160.263129,3.164156,58.673537,50.691923,153.727700,160.837144,152.110830,160.433607,105.971927,158.880366,-0.000736,0.001598,32.000000,-235.759181,160.443041,-0.025015,-40.001072,-0.475199,394663.977400,0.974911,19.987766,3.074263,3.217721,0.076386,0.100914,182.984263,32.000000,200.982079,181.634002,166.290485,163.481120,32.000000,157.852727,67.960990,63.520966,98.391362,0.000000,44.114636,55.949367,52.226449,30.556962,58.671041,59.579984,39.766035
49.785830,60.017579,160.157327,155.278261,99.377291,97.553479,29.092858,14.247824,160.278057,3.158817,58.676447,50.703411,153.728821,160.852157,152.108706,160.448716,105.967663,158.891981,-0.000736,0.001566,32.000000,-235.759394,160.457544,-0.025058,-40.001048,-0.475215,394731.057823,0.976085,19.980320,3.080795,3.217263,0.072957,0.088095,183.014016,32.000000,200.942743,181.657379,166.392405,163.455588,32.000000,157.862218,67.961540,63.518499,98.399293,0.000000,44.110821,55.949367,52.216905,30.556962,58.674311,59.575893,39.688412
49.790288,60.020135,160.174548,155.274623,99.456114,97.565825,29.097060,14.247757,160.293186,3.153474,58.680822,50.715570,153.725506,160.866364,152.105376,160.463830,105.966272,158.905326,-0.000737,0.001570,32.000000,-235.759425,160.473451,-0.025056,-40.001034,-0.475282,394802.884623,0.975872,19.977492,3.088800,3.217206,0.076637,0.099910,183.012404,32.000000,200.940116,181.694424,166.359952,163.415842,32.000000,157.903287,67.960476,63.516715,98.406748,0.000000,44.107357,55.949367,52.211261,30.556962,58.676581,59.582049,39.670070
49.804184,60.020918,160.191344,155.270867,99.465501,97.578136,29.086161,14.247669,160.308250,3.148071,58.686094,50.725040,153.721444,160.882169,152.100441,160.480422,105.965759,158.918942,-0.000737,0.001594,32.000000,-235.759542,160.491572,-0.025082,-40.001073,-0.475303,394859.102676,0.974981,19.971521,3.098064,3.216926,0.075740,0.092077,182.980206,32.000000,200.964054,181.714424,166.199415,163.396658,32.000000,157.910351,67.959062,63.514887,98.412601,0.000000,44.104505,55.949367,52.203119,30.556962,58.677832,59.579600,39.960018
49.816162,60.021223,160.209445,155.267044,99.454462,97.598489,29.097792,14.247653,160.324361,3.142822,58.684955,50.736213,153.715941,160.895084,152.098386,160.498717,105.964177,158.933397,-0.000736,0.001589,32.000000,-235.759507,160.505417,-0.025076,-40.001092,-0.475367,394912.085212,0.974874,19.969462,3.105198,3.216984,0.082824,0.102929,182.939486,32.000000,200.993769,181.703363,166.067555,163.412287,32.000000,157.885117,67.957669,63.512174,98.417738,0.000000,44.101230,55.949367,52.180165,30.556962,58.678365,59.579600,39.949673
49.824402,60.021223,160.225002,155.263322,99.510348,97.614698,29.137865,14.247633,160.342610,3.137191,58.681213,50.743018,153.712435,160.909470,152.099982,160.512995,105.963107,158.950885,-0.000737,0.001607,32.000000,-235.759571,160.520409,-0.025066,-40.001095,-0.475333,394954.925344,0.975066,19.955859,3.111569,3.216423,0.087947,0.101402,182.932947,32.000000,200.991734,181.668432,166.083478,163.441443,32.000000,157.835241,67.957066,63.509401,98.421860,0.000000,44.098030,55.949367,52.170499,30.556962,58.678483,59.576611,39.794208
49.837696,60.021091,160.242848,155.259868,99.508916,97.639090,29.084384,14.247438,160.358614,3.131790,58.676759,50.752829,153.711835,160.923262,152.101111,160.529667,105.961557,158.966173,-0.000736,0.001638,32.000000,-235.759735,160.537973,-0.025190,-40.001107,-0.475365,395032.397122,0.974622,19.943766,3.119373,3.216013,0.073520,0.095884,182.957212,32.000000,200.957266,181.645528,170.709451,163.461188,32.000000,157.802631,67.956194,63.505556,98.424858,0.000000,44.095683,55.949367,52.153100,30.556962,58.678430,59.582334,39.786651
49.841149,60.021495,160.260627,155.256984,99.520553,97.655045,29.110784,14.247423,160.374377,3.126423,58.679975,50.760966,153.710997,160.936911,152.100602,160.549700,105.957898,158.979889,-0.000737,0.001617,32.000000,-235.759735,160.552578,-0.025256,-40.001097,-0.475405,395094.533251,0.973267,19.935239,3.127967,3.215794,0.085051,0.101338,182.984836,32.000000,200.917016,181.657022,175.364992,163.441519,32.000000,157.807175,67.955769,63.502134,98.429091,0.000000,44.093367,55.949367,52.141988,30.556962,58.678686,59.587045,39.663394
49.856234,60.022437,160.278573,155.254508,99.534745,97.679019,29.096498,14.247589,160.392551,3.120821,58.685330,50.770900,153.709612,160.953895,152.098473,160.571019,105.955355,158.994888,-0.000738,0.001629,32.000000,-235.759630,160.570052,-0.025282,-40.001089,-0.475446,395187.612072,0.975014,19.921354,3.136094,3.215294,0.084164,0.101732,182.990064,32.000000,200.906174,181.689238,173.847154,163.398455,32.000000,157.832232,67.955627,63.499399,98.432734,0.000000,44.091199,55.949367,52.124575,30.556962,58.679333,59.582649,39.854369
49.864344,60.022792,160.295661,155.252286,99.525327,97.703257,29.091529,14.247497,160.412238,3.115213,58.685808,50.782417,153.706934,160.968562,152.093264,160.589380,105.955365,159.012177,-0.000738,0.001621,32.000000,-235.759697,160.590376,-0.025257,-40.001114,-0.475533,395257.351727,0.974216,19.918185,3.145653,3.215428,0.082922,0.105552,182.959470,32.000000,200.930287,181.713163,169.179882,163.367408,32.000000,157.854080,67.955813,63.497805,98.435024,0.000000,44.088899,55.949367,52.105502,30.556962,58.680450,59.573454,39.949380
49.878660,60.021432,160.316066,155.250165,99.580838,97.727678,29.078408,14.247468,160.432410,3.109839,58.682141,50.794076,153.702805,160.989084,152.090901,160.608043,105.956137,159.030866,-0.000737,0.001618,32.000000,-235.759591,160.607800,-0.025260,-40.001172,-0.475555,395350.291136,0.974611,19.903523,3.154648,3.214815,0.074425,0.096693,182.913950,32.000000,200.961372,181.700546,166.046599,163.367853,32.000000,157.843958,67.956034,63.496317,98.437924,0.000000,44.087636,55.949367,52.085793,30.556962,58.679334,59.580967,39.779094
49.894133,60.018010,160.332712,155.247231,99.566352,97.752046,29.098034,14.247399,160.452827,3.104640,58.671735,50.805846,153.699953,161.006226,152.092644,160.627193,105.957046,159.049116,-0.000737,0.001619,32.000000,-235.759587,160.627589,-0.025261,-40.001189,-0.475640,395443.358294,0.974846,19.895489,3.162075,3.214635,0.078630,0.089881,182.900786,32.000000,200.967899,181.666851,166.027736,163.399599,32.000000,157.801999,67.956390,63.494316,98.440347,0.000000,44.085775,55.949367,52.059887,30.556962,58.677021,59.581961,39.954956
49.898630,60.014573,160.354573,155.244229,99.563538,97.768373,29.098298,14.247428,160.471984,3.099466,58.659319,50.813944,153.700463,161.023608,152.095011,160.648500,105.957157,159.068926,-0.000735,0.001591,32.000000,-235.759408,160.648220,-0.025272,-40.001196,-0.475671,395530.105338,0.975219,19.879324,3.169342,3.214121,0.086285,0.093735,182.919774,32.000000,200.942477,181.630985,166.155781,163.425389,32.000000,157.773140,67.955325,63.491756,98.442109,0.000000,44.085195,55.949367,52.039257,30.556962,58.674094,59.588688,39.996261
49.911825,60.011012,160.370077,155.241312,99.510917,97.792576,29.152620,14.247360,160.491910,3.094130,58.655890,50.821773,153.701669,161.041871,152.094864,160.670188,105.956035,159.086615,-0.000736,0.001593,32.000000,-235.759530,160.667464,-0.025242,-40.001232,-0.475678,395612.544723,0.974463,19.859908,3.176282,3.213458,0.077516,0.093432,182.950167,32.000000,200.900902,181.632218,166.299694,163.419129,32.000000,157.774432,67.953130,63.488718,98.444732,0.000000,44.083794,55.949367,52.016319,30.556962,58.671144,59.581744,39.716952
49.918288,60.007220,160.389023,155.238629,99.482001,97.816900,29.106451,14.247335,160.509230,3.088792,58.661057,50.830703,153.700813,161.063393,152.091686,160.689954,105.953035,159.105106,-0.000736,0.001635,32.000000,-235.759586,160.686854,-0.025247,-40.001212,-0.475762,395671.225031,0.974511,19.851821,3.184689,3.213607,0.078409,0.091541,182.967448,32.000000,200.881202,181.658047,166.330146,163.381897,32.000000,157.807447,67.950518,63.485757,98.446973,0.000000,44.082621,55.949367,51.999409,30.556962,58.667882,59.577211,39.921867
49.923785,60.005447,160.404860,155.236399,99.510235,97.829148,29.092592,14.247358,160.526190,3.083373,58.671591,50.838732,153.698370,161.083271,152.085710,160.706615,105.953817,159.122339,-0.000736,0.001608,32.000000,-235.759702,160.704906,-0.025253,-40.001207,-0.475790,395757.845445,0.972644,19.834623,3.193418,3.213068,0.090801,0.107027,182.947037,32.000000,200.896896,181.685082,166.226438,163.339908,32.000000,157.829927,67.947850,63.483665,98.449244,0.000000,44.081076,55.949367,51.980858,30.556962,58.665779,59.575057,39.778287
49.925367,60.005681,160.419947,155.234795,99.556074,97.841376,29.104182,14.247468,160.543417,3.078332,58.679023,50.846582,153.693147,161.101038,152.082528,160.724100,105.956000,159.138357,-0.000734,0.001613,32.000000,-235.759620,160.721903,-0.025238,-40.001215,-0.475889,395853.407372,0.974281,19.824151,3.204369,3.213031,0.082945,0.089245,182.909942,32.000000,200.927648,181.681097,166.072445,163.338363,32.000000,157.836096,67.946578,63.481955,98.450390,0.000000,44.079859,55.949367,51.964713,30.556962,58.665127,59.590242,39.876159
49.936712,60.006956,160.435369,155.233680,99.565398,97.853700,29.102174,14.247359,160.559917,3.073025,58.678466,50.854862,153.687600,161.117355,152.082739,160.741571,105.957336,159.153325,-0.000734,0.001635,32.000000,-235.759851,160.738779,-0.025263,-40.001194,-0.475937,395895.612323,0.974744,19.816700,3.210995,3.212995,0.089138,0.102030,182.890023,32.000000,200.939234,181.650502,166.010952,163.366935,32.000000,157.792253,67.945907,63.479269,98.450064,0.000000,44.077444,55.949367,51.942950,30.556962,58.666217,59.581469,39.916731
49.937155,60.008308,160.452399,155.232917,99.582963,97.866135,29.113396,14.247350,160.576415,3.067971,58.677120,50.861591,153.685702,161.133178,152.083030,160.759637,105.958040,159.168008,-0.000734,0.001661,32.000000,-235.759990,160.754421,-0.025221,-40.001193,-0.476020,395940.817335,0.974445,19.815299,3.215697,3.213195,0.092364,0.093971,182.903354,32.000000,200.919812,181.606005,166.110682,163.407724,32.000000,157.756808,67.944753,63.476541,98.449729,0.000000,44.077188,55.949367,51.924887,30.556962,58.667411,59.578165,39.765521
49.942252,60.009091,160.466156,155.231928,99.631912,97.878383,29.153989,14.247258,160.590315,3.062508,58.681388,50.866749,153.687446,161.144897,152.081269,160.773291,105.958987,159.181472,-0.000734,0.001696,32.000000,-235.760099,160.767662,-0.025206,-40.001218,-0.476013,395982.534804,0.974394,19.804853,3.220796,3.212774,0.092560,0.091507,182.939556,32.000000,200.874055,181.604805,166.270503,163.408000,32.000000,157.743513,67.944153,63.474194,98.451660,0.000000,44.075315,55.949367,51.909142,30.556962,58.668280,59.582089,39.939108
49.948365,60.010676,160.481945,155.231179,99.675600,97.890600,29.091798,14.247253,160.604256,3.057090,58.693088,50.873148,153.686913,161.155468,152.077416,160.789524,105.957486,159.190275,-0.000733,0.001697,32.000000,-235.760218,160.781235,-0.025194,-40.001194,-0.476112,396032.869026,0.974137,19.805747,3.226403,3.213086,0.076773,0.088460,182.964537,32.000000,200.843308,181.627952,170.913570,163.383381,32.000000,157.767121,67.942611,63.470900,98.452781,0.000000,44.074189,55.949367,51.888976,30.556962,58.669335,59.577466,39.932505
49.955343,60.013020,160.493534,155.230701,99.696826,97.902796,29.062143,14.247209,160.617874,3.051718,58.704857,50.879588,153.686153,161.168477,152.073104,160.802807,105.959124,159.202360,-0.000732,0.001711,32.000000,-235.760319,160.793740,-0.025187,-40.001176,-0.476160,396078.579618,0.972795,19.801266,3.231243,3.213034,0.092005,0.106754,182.952796,32.000000,200.846661,181.660921,175.483746,163.342159,32.000000,157.794466,67.941044,63.469291,98.454280,0.000000,44.071764,55.949367,51.865620,30.556962,58.671091,59.586160,39.824509
49.961548,60.016079,160.509349,155.230525,99.695916,97.914798,29.081994,14.247156,160.633264,3.046458,58.708679,50.885324,153.683420,161.184010,152.069037,160.817170,105.961569,159.216287,-0.000733,0.001740,32.000000,-235.760387,160.807867,-0.025208,-40.001152,-0.476203,396128.698555,0.974869,19.796537,3.236527,3.212957,0.078760,0.093964,182.921350,32.000000,200.867690,181.666401,175.328993,163.337194,32.000000,157.796626,67.940324,63.468045,98.456227,0.000000,44.071131,55.949367,51.845880,30.556962,58.673785,59.576237,39.965961
49.976061,60.015526,160.521647,155.230148,99.708408,97.939261,29.053948,14.247105,160.644900,3.041215,58.705328,50.891936,153.679568,161.199263,152.068962,160.834325,105.963013,159.231146,-0.000734,0.001751,32.000000,-235.760422,160.823869,-0.025215,-40.001125,-0.476230,396173.501558,0.975842,19.791675,3.240082,3.212740,0.083795,0.102470,182.897485,32.000000,200.879520,181.646803,175.239091,163.357921,32.000000,157.768495,67.940633,63.466929,98.459029,0.000000,44.069031,55.949367,51.816076,30.556962,58.674395,59.574742,39.928323
49.981092,60.013760,160.538553,155.229447,99.742077,97.963613,29.114878,14.247136,160.659185,3.036023,58.701294,50.896305,153.676658,161.213702,152.070474,160.852174,105.965252,159.245043,-0.000734,0.001739,32.000000,-235.760436,160.836645,-0.025204,-40.001128,-0.476270,396217.548331,0.975170,19.788326,3.243623,3.212658,0.083172,0.092314,182.909786,32.000000,200.865922,181.607825,175.308085,163.396240,32.000000,157.728301,67.940776,63.465476,98.461773,0.000000,44.068945,55.949367,51.789880,30.556962,58.673433,59.582875,39.705213
49.985207,60.012028,160.549264,155.228385,99.746586,97.972500,29.104322,14.247181,160.672692,3.030730,58.700427,50.902380,153.676994,161.228794,152.069805,160.866542,105.966356,159.260742,-0.000734,0.001730,32.000000,-235.760390,160.849394,-0.025225,-40.001165,-0.476287,396303.214399,0.976042,19.772788,3.248563,3.211971,0.082500,0.093469,182.944717,32.000000,200.825683,181.596161,175.475119,163.403162,32.000000,157.722447,67.939935,63.462598,98.464485,0.000000,44.067240,55.949367,51.770049,30.556962,58.671411,59.566727,39.691493
49.986674,60.011583,160.564989,155.226926,99.757410,97.980567,29.096805,14.247246,160.687825,3.025556,58.704696,50.908835,153.677001,161.243494,152.066683,160.880697,105.965707,159.276821,-0.000734,0.001751,32.000000,-235.760382,160.861910,-0.025222,-40.001166,-0.476394,396392.602005,0.974129,19.765828,3.252294,3.211986,0.081340,0.102816,182.977148,32.000000,200.787195,181.616519,175.571347,163.375433,32.000000,157.751352,67.938753,63.459879,98.467668,0.000000,44.066406,55.949367,51.748339,30.556962,58.671059,59.574221,39.895308
49.996475,60.012317,160.578167,155.225987,99.825361,98.004933,29.106179,14.247359,160.701452,3.020007,58.711272,50.916346,153.675030,161.259174,152.062496,160.895548,105.967829,159.291760,-0.000734,0.001751,32.000000,-235.760279,160.874451,-0.025217,-40.001149,-0.476426,396421.469259,0.974478,19.759847,3.257935,3.211936,0.080449,0.086885,182.976609,32.000000,200.783403,181.650466,175.522019,163.338797,32.000000,157.790126,67.937165,63.457944,98.471094,0.000000,44.065532,55.949367,51.722732,30.556962,58.671388,59.580082,39.988338
49.996667,60.012595,160.594652,155.224959,99.894451,98.029388,29.111209,14.247343,160.717720,3.014693,58.715508,50.922706,153.671883,161.273877,152.057904,160.909834,105.972232,159.308976,-0.000733,0.001754,32.000000,-235.760410,160.888051,-0.025211,-40.001154,-0.476489,396453.959201,0.974777,19.757889,3.265493,3.212156,0.082933,0.094458,182.946859,32.000000,200.812445,181.661717,175.357301,163.325283,32.000000,157.804564,67.936698,63.457215,98.474206,0.000000,44.065506,55.949367,51.700571,30.556962,58.671863,59.576168,39.947032
49.999312,60.012149,160.606120,155.223858,99.899300,98.049741,29.097055,14.247400,160.729279,3.009418,58.716180,50.928912,153.668035,161.289294,152.057873,160.922644,105.977302,159.323597,-0.000731,0.001769,32.000000,-235.760331,160.900500,-0.025214,-40.001118,-0.476548,396543.336358,0.974498,19.748506,3.269787,3.211790,0.088854,0.106097,182.920446,32.000000,200.837504,181.638640,175.241621,163.344070,32.000000,157.786699,67.937046,63.457017,98.478617,0.000000,44.064446,55.949367,51.683323,30.556962,58.671942,59.597667,39.897289
50.013542,60.010715,160.619104,155.222701,99.943896,98.053696,29.079776,14.247445,160.744523,3.005757,58.713317,50.934955,153.666152,161.303677,152.058205,160.936846,105.980662,159.342071,-0.000731,0.001798,32.000000,-235.760305,160.913145,-0.025196,-40.001086,-0.476707,396634.787933,0.974569,19.748586,3.272779,3.212107,0.078816,0.099966,182.929317,32.000000,200.837004,181.596460,175.270985,163.378843,32.000000,157.737283,67.936466,63.454807,98.481423,0.000000,44.063864,55.949367,51.652392,30.556962,58.670732,59.575234,39.913136
50.015895,60.010262,160.633064,155.221225,100.007013,98.057871,29.069090,14.247425,160.757152,3.005250,58.709897,50.943039,153.666345,161.320172,152.058383,160.952029,105.983110,159.354714,-0.000731,0.001798,32.000000,-235.760446,160.930659,-0.025201,-40.001118,-0.476812,396705.655875,0.975188,19.745412,3.273989,3.212167,0.075981,0.099710,182.959157,32.000000,200.806332,181.573024,175.425671,163.398093,32.000000,157.720484,67.935392,63.452733,98.483860,0.000000,44.063412,55.949367,51.624611,30.556962,58.670085,59.592002,39.835880
50.018342,60.010182,160.649020,155.219923,100.049867,98.078308,29.058815,14.247479,160.773058,3.005088,58.710166,50.951902,153.666631,161.336777,152.056739,160.965933,105.985322,159.368831,-0.000732,0.001808,32.000000,-235.760300,160.945592,-0.025195,-40.001147,-0.476725,396703.880766,0.975497,19.729291,3.278564,3.211512,0.082303,0.096213,182.994703,32.000000,200.770083,181.579963,175.544052,163.381070,32.000000,157.732986,67.933822,63.449924,98.487829,0.000000,44.063462,55.949367,51.602011,30.556962,58.669883,59.586976,39.921720
50.026777,60.010001,160.663899,155.218674,100.085083,98.090544,29.066427,14.247400,160.789117,3.005084,58.711832,50.957736,153.665280,161.354100,152.053117,160.980048,105.987109,159.385926,-0.000731,0.001800,32.000000,-235.760348,160.962157,-0.025163,-40.001153,-0.476755,396714.391968,0.975846,19.726411,3.281544,3.211640,0.088077,0.098270,182.999623,32.000000,200.760628,181.605424,175.527783,163.344165,32.000000,157.766880,67.931274,63.447487,98.492253,0.000000,44.063870,55.949367,51.572709,30.556962,58.670005,59.549044,39.941163
50.027647,60.009242,160.677996,155.217358,100.085275,98.110904,29.077190,14.247336,160.804965,3.005199,58.713703,50.964264,153.662069,161.369919,152.049148,160.996619,105.991413,159.403544,-0.000730,0.001835,32.000000,-235.760361,160.977765,-0.025147,-40.001155,-0.476873,396791.099792,0.976342,19.723806,3.285395,3.211802,0.078725,0.101378,182.973757,32.000000,200.785615,181.620298,173.887992,163.321426,32.000000,157.784173,67.929089,63.446880,98.497413,0.000000,44.064249,55.949367,51.549420,30.556962,58.669376,59.600755,39.917685
50.033625,60.007223,160.690758,155.215949,100.026097,98.131163,29.099755,14.247485,160.822763,3.005150,58.715504,50.967979,153.659628,161.381894,152.048276,161.012821,105.996322,159.419659,-0.000730,0.001857,32.000000,-235.760190,160.992370,-0.025243,-40.001098,-0.476887,396831.846650,0.976026,19.714924,3.290948,3.211558,0.083060,0.094253,182.937360,32.000000,200.814542,181.600122,169.267201,163.336444,32.000000,157.771116,67.928998,63.446944,98.504383,0.000000,44.063684,55.949367,51.525324,30.556962,58.668013,59.575135,39.960311
50.038543,60.006011,160.704190,155.214424,100.000574,98.143296,29.116320,14.247355,160.840119,3.005110,58.713818,50.969929,153.656468,161.396175,152.048952,161.028226,106.001072,159.434810,-0.000730,0.001826,32.000000,-235.760274,161.007018,-0.025259,-40.001050,-0.477014,396904.939027,0.975847,19.713267,3.294208,3.211784,0.085692,0.100650,182.932935,32.000000,200.815494,181.564105,166.264350,163.370577,32.000000,157.727352,67.928953,63.446179,98.512097,0.000000,44.064230,55.949367,51.496123,30.556962,58.666630,59.571851,39.919666
50.041074,60.005923,160.718166,155.212951,100.053486,98.151400,29.095239,14.247398,160.855512,3.004972,58.714019,50.972257,153.656866,161.411064,152.050714,161.041175,106.005041,159.449774,-0.000729,0.001837,32.000000,-235.760170,161.020578,-0.025232,-40.001044,-0.477090,396971.138551,0.975158,19.705081,3.296218,3.211655,0.076979,0.090207,182.958868,32.000000,200.790714,181.528595,166.401887,163.398009,32.000000,157.706129,67.929042,63.445825,98.520733,0.000000,44.064303,55.949367,51.474575,30.556962,58.665946,59.590802,39.957230
50.049750,60.007275,160.730778,155.211702,100.013903,98.159468,29.102627,14.247390,160.871002,3.005170,58.723000,50.975143,153.659239,161.426131,152.050155,161.054087,106.008553,159.461382,-0.000728,0.001848,32.000000,-235.760127,161.033795,-0.025239,-40.001044,-0.477131,397006.914316,0.974615,19.698796,3.297971,3.211608,0.072894,0.089606,182.995378,32.000000,200.747360,181.532117,166.546806,163.387631,32.000000,157.714222,67.930480,63.444716,98.531253,0.000000,44.064854,55.949367,51.441214,30.556962,58.667137,59.559734,39.927076
50.048678,60.011265,160.741481,155.210998,100.047118,98.164131,29.095408,14.247380,160.883154,3.005267,58.739807,50.976013,153.659755,161.438059,152.046260,161.065549,106.011263,159.471059,-0.000727,0.001831,32.000000,-235.760109,161.045870,-0.025254,-40.001034,-0.477184,397030.843521,0.975347,19.696099,3.300427,3.211725,0.083504,0.110207,183.011529,32.000000,200.732573,181.557774,166.562856,163.349895,32.000000,157.766791,67.929978,63.444462,98.541437,0.000000,44.064384,55.949367,51.415059,30.556962,58.669861,59.587360,39.825682
50.052794,60.016354,160.751507,155.210662,100.026986,98.172367,29.105046,14.247445,160.894582,3.005172,58.755303,50.978332,153.658930,161.450831,152.041253,161.076365,106.016764,159.484636,-0.000727,0.001837,32.000000,-235.759971,161.057119,-0.025253,-40.001066,-0.477171,397052.990816,0.974998,19.688503,3.301897,3.211420,0.080202,0.102255,182.994806,32.000000,200.746815,181.584836,166.441616,163.318577,32.000000,157.797647,67.928077,63.445194,98.552268,0.000000,44.064007,55.949367,51.392703,30.556962,58.673836,59.580613,39.818346
50.057483,60.021434,160.761352,155.210536,100.098431,98.173117,29.123658,14.247456,160.905627,3.005342,58.762277,50.983403,153.655428,161.461563,152.037915,161.083556,106.022353,159.498467,-0.000726,0.001834,32.000000,-235.760008,161.067258,-0.025235,-40.001047,-0.477242,397072.739451,0.975319,19.693598,3.303340,3.211703,0.081356,0.093217,182.962708,32.000000,200.776955,181.574820,166.286828,163.330197,32.000000,157.800854,67.926630,63.445056,98.562466,0.000000,44.063512,55.949367,51.359666,30.556962,58.678780,59.586868,39.812183
50.054808,60.025400,160.771010,155.210461,100.157186,98.173138,29.069406,14.247335,160.915931,3.005441,58.763462,50.984096,153.651398,161.472469,152.039168,161.093665,106.027746,159.509704,-0.000726,0.001840,32.000000,-235.760113,161.076706,-0.025208,-40.001037,-0.477273,397099.194746,0.975003,19.694442,3.303667,3.211639,0.078042,0.101969,182.955083,32.000000,200.785853,181.544534,170.803042,163.356221,32.000000,157.767305,67.925542,63.444644,98.574224,0.000000,44.062776,55.949367,51.339931,30.556962,58.682286,59.582689,39.933606
50.057180,60.028549,160.780807,155.210218,100.131016,98.173062,29.050231,14.247362,160.923257,3.005496,58.765610,50.984724,153.651023,161.481174,152.039881,161.098676,106.031947,159.520159,-0.000726,0.001845,32.000000,-235.760198,161.087761,-0.024906,-40.000989,-0.477262,397095.677559,0.974300,19.694688,3.304012,3.211535,0.076361,0.093210,182.984089,32.000000,200.764361,181.507468,175.398983,163.396215,32.000000,157.735186,67.925828,63.444129,98.584981,0.000000,44.062189,55.949367,51.310967,30.556962,58.685330,59.568821,39.932799
50.053657,60.032511,160.791763,155.210578,100.086927,98.173211,29.114630,14.247475,160.933977,3.005520,58.772269,50.984795,153.652615,161.491906,152.038418,161.108805,106.036033,159.531219,-0.000727,0.001838,32.000000,-235.760128,161.099332,-0.024906,-40.000965,-0.477322,397092.784080,0.976186,19.701411,3.303442,3.211899,0.071139,0.088712,183.026257,32.000000,200.725184,181.509333,175.556062,163.396924,32.000000,157.737321,67.926512,63.443023,98.596593,0.000000,44.062402,55.949367,51.294606,30.556962,58.688501,59.585816,39.670731
50.055906,60.036523,160.801039,155.211397,100.054995,98.173251,29.105106,14.247559,160.944740,3.005783,58.782748,50.984945,153.654109,161.506316,152.035227,161.120785,106.038186,159.542281,-0.000727,0.001876,32.000000,-235.760117,161.109968,-0.024908,-40.000994,-0.477325,397087.144755,0.976787,19.702114,3.303728,3.211943,0.081957,0.097565,183.053770,32.000000,200.706098,181.532190,175.611608,163.367946,32.000000,157.773661,67.927110,63.442557,98.607934,0.000000,44.062236,55.949367,51.270867,30.556962,58.692389,59.588334,39.797363
50.055522,60.039820,160.810567,155.212529,100.020565,98.173369,29.116098,14.247627,160.954063,3.006214,58.794423,50.985854,153.653510,161.516600,152.030000,161.131250,106.042579,159.554150,-0.000727,0.001881,32.000000,-235.760211,161.119041,-0.024897,-40.000979,-0.477393,397087.448320,0.974714,19.709711,3.304387,3.212388,0.073782,0.098262,183.045723,32.000000,200.718675,181.567697,174.020838,163.333350,32.000000,157.802989,67.927879,63.443356,98.618515,0.000000,44.061753,55.949367,51.244971,30.556962,58.695358,59.572942,39.741237
50.053198,60.042780,160.821985,155.213225,100.031227,98.173429,29.108670,14.247707,160.964220,3.006528,58.800046,50.984641,153.650215,161.524218,152.027650,161.141705,106.048815,159.566769,-0.000726,0.001866,32.000000,-235.760236,161.131425,-0.024866,-40.000963,-0.477404,397087.673241,0.974995,19.711402,3.306981,3.212429,0.086224,0.109979,183.012991,32.000000,200.755052,181.566368,169.362167,163.338813,32.000000,157.801159,67.928772,63.444333,98.628999,0.000000,44.062408,55.949367,51.225101,30.556962,58.698141,59.586308,39.859138
50.056769,60.044898,160.832623,155.213803,100.037498,98.173348,29.114691,14.247730,160.974445,3.006579,58.797955,50.985014,153.646972,161.531521,152.029491,161.153205,106.055515,159.579265,-0.000727,0.001860,32.000000,-235.760249,161.142303,-0.024849,-40.000938,-0.477434,397084.172737,0.974645,19.715096,3.307680,3.212644,0.081247,0.106351,182.991837,32.000000,200.772375,181.536597,166.305246,163.373321,32.000000,157.767361,67.930225,63.444246,98.638903,0.000000,44.062410,55.949367,51.199977,30.556962,58.700470,59.604856,39.909395
50.057446,60.046311,160.843578,155.214256,100.036853,98.173526,29.081171,14.247627,160.984840,3.006812,58.794737,50.982509,153.647075,161.540973,152.031073,161.163196,106.060038,159.593795,-0.000726,0.001851,32.000000,-235.760304,161.151794,-0.024840,-40.000929,-0.477491,397078.515685,0.974952,19.720453,3.306858,3.213021,0.081656,0.110434,183.009004,32.000000,200.757348,181.499920,166.383452,163.414139,32.000000,157.720832,67.930716,63.443707,98.648699,0.000000,44.062848,55.949367,51.171769,30.556962,58.702074,59.589573,39.877773
50.047787,60.047152,160.855829,155.214574,100.049106,98.173579,29.089944,14.247637,160.995677,3.006999,58.794203,50.980971,153.650039,161.552827,152.032298,161.174052,106.063343,159.606087,-0.000727,0.001844,32.000000,-235.760227,161.162102,-0.024834,-40.000957,-0.477491,397066.511267,0.974678,19.718889,3.305519,3.213004,0.079764,0.100998,183.040582,32.000000,200.724211,181.492601,166.545072,163.427194,32.000000,157.713623,67.930462,63.443594,98.659234,0.000000,44.063858,55.949367,51.156526,30.556962,58.702938,59.575932,39.874472
50.046393,60.048314,160.866027,155.215136,100.035916,98.173544,29.066978,14.247712,161.004625,3.007379,58.802196,50.977163,153.652554,161.562979,152.031499,161.185031,106.065923,159.617376,-0.000726,0.001812,32.000000,-235.760033,161.172522,-0.024845,-40.000933,-0.477515,397060.137177,0.975793,19.719603,3.307227,3.213180,0.082443,0.107010,183.068972,32.000000,200.699381,181.515988,166.630252,163.405855,32.000000,157.733165,67.930897,63.443165,98.671466,0.000000,44.064681,55.949367,51.140430,30.556962,58.703990,59.592346,39.768823
50.052995,60.050323,160.875889,155.216011,100.012854,98.173542,29.067258,14.247770,161.015838,3.007315,58.813008,50.974272,153.652585,161.574062,152.027681,161.195055,106.070220,159.628989,-0.000726,0.001798,32.000000,-235.759934,161.184460,-0.024850,-40.000905,-0.477638,397062.343344,0.975708,19.730405,3.309196,3.214045,0.080711,0.095069,183.062853,32.000000,200.708008,181.549072,166.571394,163.370130,32.000000,157.776453,67.931014,63.443593,98.682451,0.000000,44.065017,55.949367,51.112644,30.556962,58.705506,59.578391,39.957450
50.050265,60.052790,160.887357,155.217238,100.006507,98.173513,29.086545,14.247811,161.026373,3.007640,58.818828,50.974212,153.650422,161.587543,152.025357,161.204118,106.076671,159.642461,-0.000726,0.001820,32.000000,-235.759740,161.197210,-0.024851,-40.000939,-0.477680,397059.712930,0.976512,19.733003,3.311459,3.214338,0.089755,0.095373,183.028027,32.000000,200.745047,181.557944,166.406678,163.361548,32.000000,157.784783,67.931507,63.444402,98.693481,0.000000,44.065994,55.949367,51.088235,30.556962,58.707764,59.588048,39.871537
50.048599,60.055329,160.900865,155.218856,100.047213,98.173505,29.089614,14.247780,161.040703,3.007838,58.814149,50.971501,153.646491,161.601102,152.025659,161.216517,106.083751,159.653285,-0.000726,0.001829,32.000000,-235.759819,161.209365,-0.024889,-40.000962,-0.477645,397050.051114,0.976366,19.728205,3.312142,3.214111,0.085446,0.103229,183.002950,32.000000,200.773243,181.539700,166.298199,163.383389,32.000000,157.771326,67.932466,63.445098,98.704484,0.000000,44.067377,55.949367,51.068056,30.556962,58.710121,59.578735,39.865594
50.047057,60.055329,160.913002,155.220725,100.085857,98.173746,29.136001,14.247849,161.051755,3.007988,58.806145,50.970357,153.646440,161.609950,152.027702,161.227766,106.089188,159.668465,-0.000725,0.001833,32.000000,-235.759768,161.222480,-0.024977,-40.000960,-0.477704,397042.975643,0.975783,19.733487,3.311469,3.214516,0.075861,0.090531,183.008194,32.000000,200.776487,181.501159,166.350775,163.414258,32.000000,157.734898,67.933604,63.444762,98.715510,0.000000,44.069169,55.949367,51.046435,30.556962,58.711015,59.586927,39.947179
50.042867,60.055121,160.924115,155.222466,100.071710,98.165715,29.089521,14.247820,161.065115,3.008167,58.800049,50.970215,153.648876,161.619546,152.028424,161.237734,106.094112,159.679013,-0.000724,0.001823,32.000000,-235.759687,161.232848,-0.025065,-40.000957,-0.477753,397033.950538,0.975722,19.737744,3.309029,3.214892,0.084347,0.103794,183.040977,32.000000,200.752064,181.483984,164.952901,163.431411,32.000000,157.721270,67.933240,63.443907,98.725365,0.000000,44.070634,55.949367,51.027211,30.556962,58.711083,59.603715,39.923554
50.042395,60.055013,160.934932,155.224243,100.101914,98.153703,29.069204,14.247753,161.077077,3.007819,58.799300,50.968741,153.651659,161.629546,152.027177,161.246333,106.098517,159.690167,-0.000723,0.001823,32.000000,-235.759671,161.243960,-0.025010,-40.000946,-0.477805,397026.130465,0.974204,19.739335,3.310103,3.215234,0.087657,0.102237,183.075437,32.000000,200.724270,181.503980,160.406670,163.409324,32.000000,157.743814,67.933133,63.442256,98.736542,0.000000,44.071861,55.949367,51.006819,30.556962,58.710970,59.546211,39.903232
50.047796,60.055318,160.947208,155.226222,100.099023,98.149118,29.139243,14.247672,161.089296,3.007490,58.798911,50.969225,153.652947,161.640235,152.024751,161.257802,106.103229,159.703664,-0.000722,0.001825,32.000000,-235.759754,161.258162,-0.024990,-40.000928,-0.477833,396987.091209,0.975770,19.743448,3.309701,3.215725,0.092484,0.100103,183.075822,32.000000,200.727413,181.537437,157.290595,163.375394,32.000000,157.792126,67.933051,63.442537,98.747632,0.000000,44.073469,55.949367,50.982176,30.556962,58.711394,59.592297,39.872711
50.045514,60.053464,160.958816,155.228477,100.147361,98.145150,29.065062,14.247763,161.104208,3.007254,58.796741,50.966554,153.653396,161.654072,152.021793,161.270621,106.110540,159.714990,-0.000722,0.001802,32.000000,-235.759728,161.273058,-0.024999,-40.000941,-0.477808,396930.965628,0.976343,19.743827,3.310078,3.215972,0.072090,0.095908,183.046772,32.000000,200.759448,181.557556,157.135024,163.364743,32.000000,157.818637,67.932928,63.443212,98.757727,0.000000,44.075235,55.949367,50.957739,30.556962,58.710567,59.563019,39.817098
50.039854,60.050427,160.972257,155.230458,100.082243,98.133056,29.093765,14.247744,161.118261,3.007401,58.792785,50.963577,153.651902,161.664467,152.021617,161.282905,106.117876,159.727573,-0.000723,0.001787,32.000000,-235.759632,161.285489,-0.025022,-40.000952,-0.477763,396900.719890,0.973836,19.738562,3.311153,3.215870,0.072270,0.099971,183.009571,32.000000,200.796781,181.542936,157.003449,163.380275,32.000000,157.816766,67.932818,63.443407,98.768023,0.000000,44.077564,55.949367,50.939911,30.556962,58.708597,59.602643,39.879681
50.039690,60.047649,160.981499,155.232356,100.015018,98.120895,29.072289,14.247817,161.128027,3.007420,58.788680,50.961101,153.651880,161.675672,152.024273,161.293136,106.123708,159.737553,-0.000724,0.001794,32.000000,-235.759577,161.297301,-0.024992,-40.000958,-0.477796,396870.506193,0.976326,19.739060,3.308697,3.216249,0.068263,0.101574,183.007004,32.000000,200.802090,181.510194,157.020241,163.417652,32.000000,157.777087,67.931983,63.443332,98.777064,0.000000,44.078897,55.949367,50.921007,30.556962,58.705592,59.603961,39.858844
50.035812,60.046569,160.993776,155.234359,99.950238,98.108785,29.095625,14.247883,161.140287,3.007664,58.787079,50.956545,153.656050,161.686830,152.025602,161.304872,106.127779,159.749410,-0.000726,0.001789,32.000000,-235.759520,161.308531,-0.024987,-40.000958,-0.477819,396807.526533,0.975356,19.741861,3.306756,3.216881,0.073831,0.101237,183.031676,32.000000,200.774675,181.489761,157.170468,163.444819,32.000000,157.756852,67.929971,63.442657,98.785336,0.000000,44.081116,55.949367,50.900328,30.556962,58.704791,59.602181,39.969776
50.027142,60.048836,161.001005,155.237377,99.879532,98.100812,29.098203,14.247819,161.148682,3.007624,58.790210,50.951438,153.659209,161.697305,152.026731,161.316173,106.131279,159.757522,-0.000726,0.001798,32.000000,-235.759720,161.317942,-0.024972,-40.000933,-0.477779,396744.388421,0.975952,19.739251,3.305202,3.217076,0.080587,0.114192,183.059212,32.000000,200.734136,181.506785,157.300484,163.436286,32.000000,157.766634,67.928272,63.442183,98.795574,0.000000,44.082086,55.949367,50.887849,30.556962,58.705926,59.557777,39.971610
50.023662,60.051037,161.010228,155.240803,99.822214,98.101043,29.068366,14.247816,161.159502,3.007735,58.797436,50.947125,153.662396,161.709226,152.024018,161.324483,106.135546,159.766346,-0.000725,0.001773,32.000000,-235.759750,161.325632,-0.025018,-40.000871,-0.477792,396689.656646,0.975129,19.742172,3.306214,3.217571,0.092082,0.108049,183.066587,32.000000,200.724926,181.539994,157.300993,163.409895,32.000000,157.807449,67.926053,63.442971,98.805906,0.000000,44.083584,55.949367,50.872509,30.556962,58.708007,59.577083,39.875279
