OSU 80 Ton Compressor Load Stand
50.019813,60.052675,161.018509,155.244529,99.783604,98.088799,29.085886,14.247667,161.169170,3.007833,58.803325,50.942263,153.664080,161.719967,152.019799,161.334583,106.141778,159.777991,-0.000725,0.001781,32.000000,-235.759905,161.335138,-0.025030,-40.000868,-0.477854,396659.152334,0.975155,19.753382,3.306190,3.218273,0.085013,0.097802,183.036370,32.000000,200.747103,181.571941,157.171773,163.380563,32.000000,157.839484,67.922621,63.444594,98.815751,0.000000,44.084530,55.949367,50.853882,30.556962,58.710037,59.597805,39.830451
50.011313,60.053252,161.027604,155.248444,99.745849,98.076598,29.080800,14.247620,161.176291,3.007694,58.801323,50.937291,153.663942,161.730432,152.019406,161.347623,106.149025,159.786983,-0.000724,0.001787,32.000000,-235.759982,161.344223,-0.025070,-40.000859,-0.477916,396657.519041,0.976239,19.759174,3.305705,3.218681,0.078669,0.089807,182.995474,32.000000,200.784410,181.568121,155.519682,163.395030,32.000000,157.842962,67.919553,63.445667,98.825059,0.000000,44.086288,55.949367,50.842384,30.556962,58.710690,59.585482,39.974105
50.011304,60.051504,161.037040,155.252082,99.726658,98.072627,29.107799,14.247746,161.185563,3.007730,58.795074,50.931302,153.663932,161.738504,152.022841,161.356448,106.155652,159.796660,-0.000725,0.001774,32.000000,-235.760017,161.354002,-0.025075,-40.000851,-0.477918,396601.472223,0.975616,19.764782,3.304464,3.219095,0.076300,0.094924,182.985713,32.000000,200.795839,181.542494,150.981857,163.430596,32.000000,157.813181,67.916431,63.446776,98.833888,0.000000,44.087516,55.949367,50.824374,30.556962,58.709998,59.575322,39.988998
50.008279,60.050109,161.047939,155.255525,99.744306,98.060447,29.071426,14.247886,161.193538,3.008037,58.786711,50.926065,153.666207,161.747327,152.025850,161.364222,106.160358,159.804816,-0.000726,0.001773,32.000000,-235.759903,161.362814,-0.025098,-40.000872,-0.477967,396545.293354,0.975849,19.774129,3.301070,3.219824,0.087416,0.099741,183.007720,32.000000,200.774945,181.516531,152.531659,163.459635,32.000000,157.789114,67.911847,63.446534,98.840444,0.000000,44.090056,55.949367,50.808617,30.556962,58.708781,59.561976,39.817025
50.001476,60.049174,161.058718,155.260158,99.731486,98.052337,29.067401,14.247918,161.200311,3.008215,58.784876,50.916147,153.671748,161.759268,152.027146,161.372362,106.164695,159.814347,-0.000726,0.001788,32.000000,-235.759913,161.371690,-0.025055,-40.000885,-0.477970,396515.084564,0.974900,19.772390,3.298591,3.220013,0.070519,0.106025,183.047125,32.000000,200.730850,181.534830,157.203979,163.445046,32.000000,157.816090,67.904732,63.445157,98.849550,0.000000,44.091942,55.949367,50.790311,30.556962,58.707861,59.587045,39.809615
49.986049,60.049180,161.063045,155.263824,99.673174,98.040354,29.087415,14.247937,161.206654,3.008077,58.789732,50.910425,153.674629,161.765670,152.024752,161.379248,106.168750,159.818252,-0.000727,0.001771,32.000000,-235.759952,161.378230,-0.025060,-40.000867,-0.477960,396456.989919,0.976060,19.774117,3.297381,3.220426,0.071490,0.094503,183.051931,32.000000,200.724855,181.569587,157.193010,163.410715,32.000000,157.856551,67.896990,63.444437,98.855980,0.000000,44.093082,55.949367,50.785930,30.556962,58.707845,59.570061,39.999783
49.974792,60.049559,161.072357,155.267614,99.634154,98.020229,29.067053,14.247770,161.211544,3.008070,58.792908,50.903585,153.674862,161.772235,152.021214,161.386477,106.174313,159.823415,-0.000728,0.001749,32.000000,-235.760173,161.385094,-0.024779,-40.000849,-0.478016,396419.903601,0.976258,19.780203,3.297128,3.221079,0.078486,0.104727,183.026122,32.000000,200.751518,181.597253,157.058469,163.391832,32.000000,157.887268,67.888256,63.444627,98.861589,0.000000,44.093795,55.949367,50.780061,30.556962,58.708316,59.581292,39.841603
49.970701,60.049521,161.075559,155.270319,99.589541,98.007409,29.082599,14.247766,161.214743,3.007816,58.790733,50.901352,153.673533,161.776126,152.020474,161.390544,106.178858,159.828033,-0.000728,0.001752,32.000000,-235.760132,161.389093,-0.024761,-40.000885,-0.478118,396374.199200,0.975798,19.796129,3.294745,3.222160,0.071323,0.098657,183.001038,32.000000,200.778149,181.597661,156.947183,163.402034,32.000000,157.881873,67.882785,63.444364,98.865113,0.000000,44.095062,55.949367,50.775458,30.556962,58.708504,59.593821,39.904185
49.960764,60.048899,161.082781,155.274371,99.594217,97.999207,29.130304,14.247737,161.220775,3.007826,58.779831,50.895427,153.671953,161.782097,152.022579,161.398601,106.184884,159.832945,-0.000728,0.001749,32.000000,-235.760311,161.399797,-0.024773,-40.000869,-0.478148,396291.120175,0.976524,19.808131,3.291395,3.223072,0.073503,0.102235,182.980968,32.000000,200.797958,181.571051,156.889530,163.442322,32.000000,157.853799,67.875424,63.444250,98.870359,0.000000,44.095919,55.949367,50.769708,30.556962,58.708597,59.588127,39.948940
49.950899,60.046033,161.091024,155.279655,99.530203,97.991074,29.078170,14.247609,161.226601,3.008034,58.762026,50.884536,153.675493,161.792158,152.026235,161.406611,106.191384,159.835947,-0.000728,0.001743,32.000000,-235.760488,161.409367,-0.024788,-40.000881,-0.478136,396233.594642,0.975962,19.812316,3.288829,3.223400,0.078115,0.091029,183.006627,32.000000,200.775438,181.533741,157.039709,163.488886,32.000000,157.816629,67.865913,63.444170,98.876934,0.000000,44.097497,55.949367,50.760975,30.556962,58.706760,59.603804,39.909321
49.946849,60.042678,161.099906,155.283386,99.494905,97.978931,29.109946,14.247676,161.230768,3.008211,58.754461,50.879736,153.680151,161.802234,152.027501,161.413727,106.193851,159.840304,-0.000730,0.001744,32.000000,-235.760448,161.414472,-0.024812,-40.000869,-0.478207,396195.157662,0.974493,19.821954,3.284907,3.224186,0.080692,0.096855,183.036570,32.000000,200.742656,181.542704,157.176762,163.488351,32.000000,157.830980,67.857395,63.444026,98.881946,0.000000,44.099437,55.949367,50.751499,30.556962,58.703978,59.575371,39.833973
49.941367,60.039084,161.106453,155.286991,99.449465,97.975031,29.142994,14.247569,161.239217,3.008133,58.749637,50.877323,153.684213,161.810019,152.026799,161.426131,106.197075,159.845739,-0.000730,0.001752,32.000000,-235.760587,161.421091,-0.024829,-40.000871,-0.478277,396153.398038,0.976364,19.829278,3.279694,3.224987,0.085499,0.104998,183.049540,32.000000,200.726659,181.576014,157.202342,163.457247,32.000000,157.870070,67.848035,63.443850,98.886826,0.000000,44.101273,55.949367,50.745697,30.556962,58.701049,59.582502,39.944684
49.941807,60.036347,161.111637,155.289285,99.427900,97.974936,29.072611,14.247545,161.243179,3.008315,58.745130,50.875672,153.685570,161.814647,152.026539,161.432948,106.199987,159.848728,-0.000730,0.001747,32.000000,-235.760587,161.425646,-0.024821,-40.000881,-0.478278,396097.877500,0.975256,19.830104,3.279094,3.225427,0.079421,0.103051,183.038283,32.000000,200.735502,181.599714,157.143215,163.433563,32.000000,157.902119,67.841547,63.444434,98.889543,0.000000,44.101822,55.949367,50.734518,30.556962,58.699044,59.567868,39.964567
49.942376,60.029401,161.121219,155.293522,99.477846,97.974907,29.072242,14.247468,161.251849,3.008395,58.724591,50.875548,153.684449,161.822237,152.026683,161.441934,106.207816,159.860168,-0.000731,0.001728,32.000000,-235.760666,161.437545,-0.024815,-40.000844,-0.478323,396075.650803,0.974219,19.832173,3.278198,3.225912,0.093352,0.093288,182.992828,32.000000,200.780055,181.610260,153.950235,163.442083,32.000000,157.912991,67.828454,63.445817,98.894941,0.000000,44.104446,55.949367,50.714144,30.556962,58.693835,59.567927,39.870510
49.941365,60.022410,161.131398,155.296397,99.542162,97.974907,29.083329,14.247299,161.260680,3.008270,58.697028,50.875815,153.683437,161.833958,152.029185,161.450898,106.214098,159.867822,-0.000732,0.001724,32.000000,-235.760765,161.447044,-0.024812,-40.000904,-0.478326,396065.884898,0.976560,19.828983,3.276567,3.225987,0.078215,0.101307,182.975626,32.000000,200.797009,181.581414,150.891230,163.476251,32.000000,157.893598,67.818887,63.446543,98.898787,0.000000,44.106691,55.949367,50.703875,30.556962,58.687848,59.582275,39.950774
49.946351,60.010902,161.140215,155.298367,99.586884,97.975023,29.091186,14.247326,161.272625,3.008220,58.665441,50.875015,153.685677,161.846599,152.031771,161.460791,106.218077,159.876009,-0.000733,0.001714,32.000000,-235.760656,161.453886,-0.024807,-40.000908,-0.478337,396041.835536,0.976542,19.821447,3.273640,3.226142,0.079375,0.096985,182.992303,32.000000,200.781049,181.554734,150.891230,163.508558,32.000000,157.871230,67.809292,63.446308,98.901969,0.000000,44.108793,55.949367,50.686688,30.556962,58.679224,59.573729,39.928103
49.948710,59.997697,161.155518,155.299605,99.623007,97.975112,29.101195,14.247216,161.284632,3.008408,58.635802,50.875817,153.689779,161.860902,152.033791,161.473967,106.220283,159.889052,-0.000734,0.001700,32.000000,-235.760756,161.465548,-0.024798,-40.000956,-0.478364,396022.423178,0.976174,19.815501,3.270636,3.226412,0.075663,0.088887,183.023304,32.000000,200.751390,181.558614,149.373748,163.509115,32.000000,157.881428,67.799992,63.446160,98.905341,0.000000,44.113287,55.949367,50.667530,30.556962,58.668523,59.600529,39.947032
49.948143,59.983026,161.168468,155.300181,99.628484,97.975023,29.122663,14.247326,161.296910,3.008398,58.609006,50.877241,153.693347,161.873535,152.033434,161.487815,106.223242,159.900912,-0.000736,0.001690,32.000000,-235.760655,161.480473,-0.024805,-40.000951,-0.478325,395997.883611,0.975774,19.798843,3.270164,3.226266,0.082220,0.087913,183.041716,32.000000,200.734850,181.589568,147.877936,163.478888,32.000000,157.927358,67.790414,63.446397,98.909578,0.000000,44.117453,55.949367,50.656449,30.556962,58.656309,59.594933,39.867942
49.957350,59.967125,161.184915,155.300164,99.598332,97.974944,29.084064,14.247319,161.311820,3.008459,58.581409,50.879883,153.694041,161.887157,152.031428,161.500606,106.227353,159.914176,-0.000737,0.001696,32.000000,-235.760700,161.495737,-0.024809,-40.000917,-0.478322,395975.664848,0.975355,19.783200,3.273546,3.226420,0.075296,0.100735,183.028248,32.000000,200.751767,181.623407,147.788992,163.448164,32.000000,157.970482,67.780712,63.446883,98.912792,0.000000,44.122388,55.949367,50.633163,30.556962,58.642449,59.595375,39.984890
49.957039,59.949435,161.196668,155.299192,99.594631,97.974918,29.091167,14.247313,161.326659,3.008364,58.550544,50.881487,153.692318,161.902604,152.031401,161.513093,106.233784,159.930785,-0.000738,0.001724,32.000000,-235.760749,161.510870,-0.024979,-40.000916,-0.478337,395951.449965,0.974609,19.769117,3.275666,3.226716,0.078170,0.094965,182.993476,32.000000,200.787802,181.633383,147.631848,163.446344,32.000000,157.985355,67.771635,63.447853,98.915007,0.000000,44.126512,55.949367,50.613251,30.556962,58.627508,59.588521,39.906093
49.953679,59.930832,161.212714,155.297683,99.582994,97.974802,29.100426,14.247301,161.340674,3.008776,58.517611,50.883740,153.690702,161.917924,152.034243,161.527724,106.240216,159.943590,-0.000737,0.001726,32.000000,-235.760689,161.523785,-0.024960,-40.000911,-0.478273,395917.683716,0.975663,19.743706,3.277236,3.226450,0.075475,0.097485,182.969240,32.000000,200.815017,181.610977,147.558021,163.475614,32.000000,157.959246,67.763139,63.448657,98.916396,0.000000,44.131761,55.949367,50.602319,30.556962,58.611601,59.605466,39.812109
49.952376,59.912628,161.225186,155.295668,99.565309,97.974787,29.107186,14.247276,161.353578,3.008992,58.490616,50.881156,153.691725,161.932367,152.037248,161.542940,106.245640,159.959522,-0.000737,0.001707,32.000000,-235.760757,161.535564,-0.024956,-40.000885,-0.478283,395883.402177,0.975385,19.726338,3.277919,3.226706,0.076890,0.096612,182.977525,32.000000,200.806779,181.580317,147.643514,163.513131,32.000000,157.929075,67.755203,63.448996,98.917945,0.000000,44.136007,55.949367,50.590806,30.556962,58.594849,59.604148,39.819960
49.949001,59.896133,161.240662,155.293178,99.477317,97.974729,29.097170,14.247349,161.364526,3.009176,58.473167,50.877031,153.694187,161.946062,152.038664,161.555270,106.249225,159.976251,-0.000739,0.001678,32.000000,-235.760686,161.548934,-0.024968,-40.000897,-0.478327,395849.669487,0.975098,19.711204,3.276971,3.227244,0.085595,0.102440,183.007834,32.000000,200.775989,181.572766,147.799390,163.529989,32.000000,157.918287,67.747408,63.448199,98.919333,0.000000,44.141784,55.949367,50.576877,30.556962,58.580271,59.561603,39.958477
49.943573,59.885112,161.249204,155.291250,99.455052,97.974658,29.070730,14.247303,161.374031,3.009411,58.469319,50.868599,153.696209,161.960499,152.037617,161.566727,106.252663,159.986484,-0.000739,0.001692,32.000000,-235.760784,161.558603,-0.024980,-40.000919,-0.478347,395817.554216,0.974852,19.694347,3.278369,3.227578,0.086111,0.099854,183.033604,32.000000,200.749804,181.596501,147.885393,163.513155,32.000000,157.945354,67.738247,63.446953,98.921223,0.000000,44.145547,55.949367,50.563761,30.556962,58.568816,59.583190,39.955909
49.935505,59.877515,161.260517,155.290199,99.473424,97.966404,29.063227,14.247370,161.382914,3.009544,58.477428,50.860159,153.696091,161.970364,152.034529,161.577936,106.256937,159.994999,-0.000739,0.001696,32.000000,-235.760756,161.565813,-0.024989,-40.000932,-0.478395,395792.350497,0.975217,19.681338,3.281948,3.228106,0.072024,0.101617,183.025369,32.000000,200.758398,181.629011,149.385848,163.482449,32.000000,157.983752,67.728969,63.446957,98.923491,0.000000,44.149601,55.949367,50.564481,30.556962,58.560399,59.546487,39.870803
49.927353,59.873096,161.264978,155.290182,99.462275,97.954198,29.077395,14.247523,161.389284,3.009894,58.488092,50.851016,153.694003,161.976997,152.031925,161.585908,106.261927,160.002006,-0.000741,0.001681,32.000000,-235.760743,161.573275,-0.024966,-40.000915,-0.478453,395775.440091,0.976191,19.675922,3.282891,3.228628,0.083640,0.096487,182.990150,32.000000,200.791446,181.642214,153.891231,163.470530,32.000000,157.999007,67.719901,63.447222,98.925689,0.000000,44.152086,55.949367,50.559264,30.556962,58.554934,59.607216,39.856643
49.913963,59.871612,161.271942,155.291356,99.439564,97.941892,29.077600,14.247703,161.394233,3.010016,58.495304,50.840285,153.691882,161.985391,152.031984,161.590423,106.267186,160.007144,-0.000743,0.001687,32.000000,-235.760673,161.576591,-0.024973,-40.000905,-0.478512,395730.209458,0.976515,19.676659,3.282262,3.229376,0.072962,0.106202,182.960998,32.000000,200.819340,181.625671,156.879953,163.489811,32.000000,157.973715,67.710922,63.447087,98.928143,0.000000,44.155141,55.949367,50.557189,30.556962,58.553280,59.558485,40.003525
49.914085,59.872338,161.275841,155.293972,99.426049,97.929685,29.113431,14.247670,161.392772,3.010332,58.501311,50.832466,153.691705,161.986687,152.033802,161.592732,106.271757,160.010635,-0.000743,0.001682,32.000000,-235.760709,161.578076,-0.024992,-40.000899,-0.478536,395671.709167,0.976081,19.680663,3.280273,3.229993,0.078914,0.108647,182.964218,32.000000,200.818425,181.596018,156.928609,163.521089,32.000000,157.938163,67.702585,63.446402,98.931019,0.000000,44.157592,55.949367,50.549341,30.556962,58.552901,59.604669,39.912623
49.905176,59.874651,161.274992,155.297252,99.407036,97.917431,29.124299,14.247630,161.392464,3.010491,58.510577,50.823624,153.695295,161.987292,152.035598,161.593753,106.275253,160.009526,-0.000743,0.001687,32.000000,-235.760883,161.579126,-0.025037,-40.000868,-0.478620,395619.387433,0.976235,19.693015,3.277214,3.230999,0.076535,0.107491,182.994162,32.000000,200.791962,181.581082,157.075134,163.541940,32.000000,157.922110,67.694981,63.445379,98.934989,0.000000,44.158474,55.949367,50.546445,30.556962,58.553853,59.572519,39.939622
49.898595,59.878237,161.277423,155.301165,99.348050,97.905372,29.115777,14.247470,161.391792,3.010430,58.524292,50.816914,153.699020,161.983995,152.035814,161.594118,106.278443,160.009414,-0.000743,0.001674,32.000000,-235.761109,161.579566,-0.025031,-40.000899,-0.478570,395562.506392,0.974912,19.693615,3.274136,3.231069,0.070772,0.099394,183.027064,32.000000,200.766302,181.601403,157.180328,163.529385,32.000000,157.946222,67.687493,63.444392,98.940988,0.000000,44.159816,55.949367,50.543669,30.556962,58.556191,59.596270,39.939328
49.896562,59.882779,161.274241,155.305675,99.401943,97.893244,29.115333,14.247398,161.390407,3.010393,58.537436,50.810776,153.701506,161.982149,152.032217,161.590196,106.282318,160.006045,-0.000743,0.001684,32.000000,-235.761201,161.581291,-0.025005,-40.000939,-0.478595,395515.685975,0.974623,19.705135,3.270166,3.231629,0.081587,0.100637,183.030933,32.000000,200.773066,181.632565,157.155262,163.500262,32.000000,157.991436,67.680136,63.443839,98.947259,0.000000,44.159774,55.949367,50.539145,30.556962,58.559785,59.602270,39.939989
49.888102,59.885121,161.274256,155.310076,99.453785,97.880919,29.081917,14.247268,161.387340,3.010065,58.546641,50.803650,153.702380,161.979171,152.028867,161.586947,106.287611,160.005375,-0.000743,0.001686,32.000000,-235.761197,161.581142,-0.025068,-40.000940,-0.478611,395469.679146,0.974939,19.715522,3.266929,3.232103,0.075150,0.100282,183.005673,32.000000,200.806134,181.652718,157.023473,163.481475,32.000000,158.025270,67.673845,63.443679,98.953603,0.000000,44.160060,55.949367,50.534716,30.556962,58.562117,59.600873,39.935513
49.882902,59.886137,161.272524,155.314305,99.469186,97.868590,29.087020,14.247181,161.383257,3.009875,58.548196,50.798396,153.702755,161.975766,152.029827,161.584327,106.293276,160.005260,-0.000743,0.001681,32.000000,-235.761274,161.579038,-0.025050,-40.000954,-0.478568,395420.825012,0.974889,19.722166,3.261610,3.232171,0.082891,0.098641,182.976944,32.000000,200.841269,181.642471,156.899940,163.501185,32.000000,158.021102,67.669023,63.442534,98.960808,0.000000,44.160236,55.949367,50.533677,30.556962,58.563245,59.582138,39.937641
49.875219,59.886148,161.273892,155.318415,99.515552,97.856347,29.085211,14.247241,161.380285,3.009717,58.543663,50.792402,153.703172,161.973531,152.033071,161.581131,106.298082,160.003689,-0.000744,0.001676,32.000000,-235.761229,161.577625,-0.025074,-40.000949,-0.478595,395369.945087,0.976074,19.733252,3.256030,3.232720,0.084157,0.101025,182.975140,32.000000,200.850290,181.610682,156.909856,163.543065,32.000000,157.991220,67.664580,63.441418,98.967483,0.000000,44.161451,55.949367,50.533678,30.556962,58.563224,59.564012,39.845051
49.870741,59.885472,161.272969,155.322465,99.553288,97.844093,29.078846,14.247303,161.378925,3.009545,58.539390,50.787970,153.706016,161.971194,152.034999,161.580183,106.301038,160.000769,-0.000744,0.001680,32.000000,-235.761207,161.577187,-0.025061,-40.000941,-0.478578,395314.450580,0.975894,19.739645,3.250317,3.233022,0.072379,0.101405,183.003827,32.000000,200.825357,181.588757,158.539313,163.574285,32.000000,157.963961,67.660416,63.439574,98.974144,0.000000,44.161444,55.949367,50.529177,30.556962,58.562309,59.576660,39.953562
49.869097,59.884994,161.272066,155.326614,99.561527,97.831913,29.058742,14.247198,161.374432,3.009432,58.540611,50.782213,153.710578,161.970103,152.036487,161.579667,106.303977,160.001565,-0.000743,0.001708,32.000000,-235.761260,161.576551,-0.024765,-40.000949,-0.478597,395261.118113,0.975998,19.747599,3.244838,3.233548,0.083660,0.097280,183.037995,32.000000,200.793257,181.602550,163.193036,163.571377,32.000000,157.979105,67.656923,63.437957,98.982865,0.000000,44.162363,55.949367,50.526260,30.556962,58.561507,59.577801,39.906460
49.861962,59.883824,161.269774,155.330675,99.540746,97.819706,29.072577,14.247096,161.370994,3.009319,58.545775,50.778433,153.714198,161.972246,152.035672,161.578946,106.308236,160.003295,-0.000742,0.001703,32.000000,-235.761493,161.576699,-0.024731,-40.000995,-0.478576,395208.198196,0.976184,19.751555,3.240633,3.233819,0.068316,0.097604,183.049818,32.000000,200.785285,181.634128,166.258333,163.547684,32.000000,158.013620,67.653824,63.436620,98.992533,0.000000,44.161713,55.949367,50.521248,30.556962,58.560459,59.580427,39.855029
49.866856,59.881713,161.271029,155.334573,99.521894,97.815801,29.070971,14.247146,161.372124,3.009185,58.545034,50.775538,153.716310,161.973317,152.035012,161.577844,106.313463,160.004054,-0.000742,0.001698,32.000000,-235.761436,161.577237,-0.024797,-40.001015,-0.478532,395153.908945,0.976772,19.752776,3.238034,3.233908,0.079876,0.099373,183.028468,32.000000,200.810212,181.660769,166.138932,163.532910,32.000000,158.044500,67.651095,63.436825,99.002505,0.000000,44.162836,55.949367,50.512012,30.556962,58.558807,59.579600,39.741750
49.866373,59.878416,161.272912,155.338237,99.533722,97.811901,29.104130,14.247181,161.373402,3.009564,58.535933,50.772880,153.716948,161.976392,152.037048,161.577651,106.318628,160.007669,-0.000740,0.001680,32.000000,-235.761392,161.580236,-0.024802,-40.001044,-0.478529,395100.258823,0.976336,19.758984,3.234515,3.234325,0.074112,0.093803,182.996479,32.000000,200.845392,181.657821,165.995592,163.551777,32.000000,158.046102,67.650016,63.437020,99.012869,0.000000,44.163506,55.949367,50.506501,30.556962,58.555603,59.590006,39.966621
49.869224,59.872324,161.276218,155.341347,99.594259,97.811796,29.111903,14.247204,161.373018,3.009533,58.519468,50.773385,153.717472,161.979787,152.042015,161.579827,106.322969,160.010988,-0.000740,0.001676,32.000000,-235.761328,161.583249,-0.024730,-40.001045,-0.478468,395068.689283,0.976240,19.751813,3.229614,3.234032,0.069817,0.095573,182.984597,32.000000,200.858456,181.628384,165.972455,163.591524,32.000000,158.016486,67.650017,63.436930,99.022872,0.000000,44.165655,55.949367,50.495103,30.556962,58.550769,59.570798,39.988851
49.867368,59.864787,161.281740,155.343860,99.616015,97.811995,29.051191,14.247276,161.376720,3.009779,58.499926,50.773704,153.721506,161.983639,152.047506,161.583308,106.326971,160.016185,-0.000740,0.001698,32.000000,-235.761264,161.585732,-0.024723,-40.000997,-0.478451,395039.285165,0.975091,19.749015,3.225997,3.234102,0.078862,0.110180,183.006565,32.000000,200.839282,181.602506,166.090611,163.627387,32.000000,157.997793,67.650041,63.436505,99.033291,0.000000,44.167274,55.949367,50.489491,30.556962,58.544483,59.586180,39.801251
49.871749,59.856230,161.286552,155.345821,99.605500,97.807956,29.162844,14.247181,161.380464,3.009727,58.487771,50.772175,153.727414,161.987020,152.051393,161.586829,106.329853,160.022945,-0.000740,0.001690,32.000000,-235.761331,161.588381,-0.024712,-40.000965,-0.478421,395021.505891,0.974752,19.739974,3.223076,3.233983,0.079275,0.087536,183.041764,32.000000,200.806722,181.610511,166.237282,163.624251,32.000000,158.014472,67.650526,63.435969,99.044855,0.000000,44.170411,55.949367,50.478341,30.556962,58.536919,59.580849,39.965814
49.861301,59.847080,161.291559,155.347280,99.632439,97.799846,29.061055,14.247309,161.384876,3.009598,58.486488,50.768633,153.732509,161.988354,152.052437,161.591917,106.333076,160.029888,-0.000740,0.001699,32.000000,-235.761129,161.591312,-0.024727,-40.000967,-0.478446,395006.316738,0.976812,19.734358,3.221298,3.234214,0.077679,0.096747,183.061379,32.000000,200.791676,181.641919,166.281559,163.594782,32.000000,158.056449,67.650764,63.435170,99.057228,0.000000,44.172222,55.949367,50.475569,30.556962,58.528557,59.567238,39.956643
49.862194,59.840823,161.293616,155.348437,99.579737,97.799901,29.086837,14.247319,161.387588,3.009509,58.490103,50.764177,153.734100,161.990718,152.051736,161.592277,106.339075,160.032754,-0.000739,0.001696,32.000000,-235.761085,161.594845,-0.024663,-40.000966,-0.478384,394971.288890,0.972916,19.721270,3.221311,3.234026,0.082164,0.089708,183.047850,32.000000,200.811023,181.673239,166.185785,163.567925,32.000000,158.097073,67.651106,63.434766,99.069873,0.000000,44.174631,55.949367,50.474041,30.556962,58.521846,59.606095,39.899490
49.856116,59.837034,161.296021,155.349946,99.628563,97.795786,29.071246,14.247263,161.389269,3.009681,58.492301,50.759026,153.733598,161.993682,152.052512,161.591476,106.345311,160.034416,-0.000738,0.001679,32.000000,-235.761096,161.598991,-0.024605,-40.000998,-0.478448,394927.728262,0.976444,19.722924,3.221060,3.234804,0.068731,0.091105,183.014936,32.000000,200.845702,181.677456,166.037617,163.573518,32.000000,158.104186,67.651869,63.434429,99.082544,0.000000,44.175653,55.949367,50.469520,30.556962,58.517025,59.590369,39.909908
49.851411,59.834660,161.298220,155.351743,99.676586,97.783711,29.094524,14.247152,161.390224,3.009413,58.489243,50.750141,153.732702,161.993497,152.055236,161.590159,106.350926,160.037091,-0.000738,0.001682,32.000000,-235.761273,161.598949,-0.024579,-40.000989,-0.478435,394908.915828,0.975543,19.715744,3.216288,3.234788,0.070700,0.100273,182.994661,32.000000,200.869732,181.651071,165.984071,163.610893,32.000000,158.077551,67.652936,63.433937,99.095146,0.000000,44.177725,55.949367,50.469996,30.556962,58.514335,59.574516,39.736761
49.842527,59.832648,161.301541,155.353764,99.707954,97.771578,29.104776,14.247165,161.393071,3.009358,58.488767,50.743502,153.734744,161.994206,152.058470,161.589885,106.355275,160.039182,-0.000738,0.001686,32.000000,-235.761240,161.597251,-0.024607,-40.000959,-0.478474,394879.720648,0.976147,19.718240,3.210763,3.235230,0.069898,0.093599,183.011687,32.000000,200.855563,181.623841,167.566511,163.649522,32.000000,158.045288,67.654822,63.432587,99.107797,0.000000,44.179131,55.949367,50.471417,30.556962,58.512112,59.587439,39.834120
49.837065,59.832755,161.301626,155.356371,99.686652,97.759558,29.106239,14.247335,161.392507,3.009336,58.496505,50.733984,153.739607,161.993065,152.061883,161.588774,106.358995,160.040150,-0.000737,0.001709,32.000000,-235.761053,161.597900,-0.024731,-40.000922,-0.478465,394820.649295,0.975340,19.720733,3.206293,3.235580,0.076938,0.097730,183.044327,32.000000,200.823378,181.621295,172.216408,163.667890,32.000000,158.045107,67.657043,63.430266,99.121509,0.000000,44.181101,55.949367,50.477870,30.556962,58.511110,59.565576,39.903892
49.835112,59.835594,161.301457,155.359621,99.625085,97.747359,29.106692,14.247281,161.393359,3.009097,58.513564,50.726283,153.745275,161.989229,152.063292,161.585854,106.362026,160.040747,-0.000737,0.001718,32.000000,-235.761118,161.597738,-0.024861,-40.000892,-0.478492,394767.441136,0.975062,19.727912,3.202838,3.236223,0.080441,0.099545,183.069325,32.000000,200.798176,181.650168,176.859092,163.652900,32.000000,158.077570,67.658714,63.428009,99.135823,0.000000,44.181192,55.949367,50.471486,30.556962,58.511908,59.579630,39.833092
49.820190,59.840575,161.295595,155.363530,99.575823,97.735058,29.097042,14.247343,161.388643,3.009015,58.533746,50.718524,153.748545,161.984816,152.062365,161.580684,106.366568,160.035082,-0.000735,0.001761,32.000000,-235.761072,161.594383,-0.024850,-40.000843,-0.478490,394715.750220,0.975010,19.733670,3.199533,3.236580,0.075660,0.099920,183.062102,32.000000,200.806064,181.685650,181.432310,163.628911,32.000000,158.113105,67.659990,63.426716,99.149823,0.000000,44.181179,55.949367,50.479363,30.556962,58.515085,59.545002,39.912109
49.810724,59.847112,161.290412,155.368116,99.574806,97.722841,29.100647,14.247423,161.384938,3.008759,58.553445,50.710873,153.748057,161.980083,152.061558,161.575668,106.372171,160.029793,-0.000734,0.001782,32.000000,-235.761012,161.589472,-0.024832,-40.000848,-0.478452,394665.819150,0.974923,19.738530,3.196757,3.236703,0.081569,0.103097,183.031660,32.000000,200.836450,181.698847,184.389240,163.628429,32.000000,158.125443,67.661601,63.425337,99.163444,0.000000,44.179843,55.949367,50.489804,30.556962,58.520303,59.574968,39.868676
49.797366,59.854572,161.285331,155.373482,99.590451,97.710663,29.076761,14.247393,161.376478,3.008573,58.569526,50.700665,153.747897,161.971856,152.063898,161.570906,106.377288,160.023406,-0.000734,0.001801,32.000000,-235.761092,161.583341,-0.024835,-40.000886,-0.478525,394624.186525,0.975457,19.758952,3.189791,3.237555,0.076227,0.104590,183.007497,32.000000,200.859771,181.682617,184.299860,163.658753,32.000000,158.098141,67.663718,63.424081,99.176062,0.000000,44.179482,55.949367,50.499716,30.556962,58.526075,59.594500,39.921794
49.783296,59.862923,161.281197,155.379278,99.567777,97.698433,29.090999,14.247493,161.368834,3.008432,58.584315,50.691727,153.751095,161.967263,152.067520,161.566731,106.381935,160.016617,-0.000734,0.001787,32.000000,-235.761053,161.575422,-0.024861,-40.000887,-0.478552,394578.364390,0.975435,19.775284,3.181923,3.238066,0.071796,0.104871,183.018774,32.000000,200.849208,181.655687,184.361332,163.696610,32.000000,158.067316,67.665573,63.422793,99.189506,0.000000,44.177973,55.949367,50.512730,30.556962,58.532522,59.605761,39.950994
49.777948,59.872350,161.274146,155.385579,99.537607,97.682253,29.064768,14.247293,161.359199,3.008136,58.602155,50.682811,153.756540,161.959249,152.070640,161.558834,106.384602,160.009310,-0.000734,0.001788,32.000000,-235.761351,161.569792,-0.024877,-40.000896,-0.478620,394538.606202,0.976422,19.796572,3.174074,3.238833,0.088704,0.105750,183.056892,32.000000,200.810788,181.651635,184.510727,163.717349,32.000000,158.056007,67.667481,63.420657,99.203389,0.000000,44.176796,55.949367,50.522681,30.556962,58.539766,59.583760,39.951287
49.770749,59.883041,161.270135,155.392462,99.542897,97.658042,29.081312,14.247400,161.352254,3.008175,58.622351,50.675036,153.761792,161.951797,152.071949,161.550481,106.386599,160.000769,-0.000734,0.001791,32.000000,-235.761336,161.562175,-0.024877,-40.000919,-0.478693,394500.245519,0.976147,19.819489,3.166520,3.239665,0.075286,0.104767,183.092899,32.000000,200.777780,181.682536,184.607587,163.702887,32.000000,158.089464,67.668710,63.418597,99.217804,0.000000,44.175774,55.949367,50.528122,30.556962,58.548684,59.558141,39.759505
49.766492,59.893659,161.258776,155.400234,99.584631,97.637797,29.120219,14.247312,161.345453,3.007833,58.640316,50.669555,153.766028,161.942647,152.071203,161.542974,106.389693,159.988249,-0.000735,0.001799,32.000000,-235.761379,161.554329,-0.024877,-40.000931,-0.478663,394445.572025,0.977006,19.834455,3.160724,3.239871,0.078827,0.092441,183.097736,32.000000,200.779263,181.723388,184.565955,163.673333,32.000000,158.132819,67.669226,63.417251,99.231729,0.000000,44.173160,55.949367,50.537510,30.556962,58.557590,59.580908,39.880194
49.765053,59.901858,161.252361,155.407721,99.628699,97.625520,29.094089,14.247218,161.337430,3.007828,58.651574,50.666930,153.768372,161.934809,152.070699,161.533890,106.394068,159.978904,-0.000734,0.001809,32.000000,-235.761427,161.546558,-0.024881,-40.000902,-0.478614,394362.021374,0.976391,19.852602,3.155070,3.240259,0.073619,0.100089,183.071399,32.000000,200.807655,181.748994,184.422717,163.663506,32.000000,158.164479,67.670055,63.417005,99.245307,0.000000,44.171059,55.949367,50.538916,30.556962,58.565455,59.555594,39.860312
49.766868,59.907455,161.245239,155.414743,99.630842,97.617473,29.127962,14.247109,161.332875,3.007818,58.650359,50.665218,153.769711,161.928345,152.073437,161.528421,106.398199,159.972998,-0.000735,0.001799,32.000000,-235.761627,161.541600,-0.024896,-40.000931,-0.478546,394290.990274,0.975003,19.867628,3.146617,3.240308,0.089379,0.099443,183.045377,32.000000,200.836550,181.742513,184.306869,163.687081,32.000000,158.160178,67.671477,63.416423,99.258275,0.000000,44.169230,55.949367,50.535613,30.556962,58.571244,59.605800,39.812109
49.762572,59.910266,161.244041,155.421123,99.603426,97.617457,29.080503,14.247124,161.327023,3.007787,58.638464,50.665653,153.772166,161.925838,152.077892,161.522657,106.402559,159.967866,-0.000735,0.001823,32.000000,-235.761639,161.537242,-0.024903,-40.000961,-0.478493,394244.372578,0.975808,19.877317,3.138241,3.240273,0.074101,0.095740,183.049130,32.000000,200.836942,181.716025,184.334940,163.725642,32.000000,158.131977,67.672411,63.415229,99.270305,0.000000,44.168386,55.949367,50.544173,30.556962,58.573418,59.587016,39.884890
49.763463,59.909450,161.239378,155.426044,99.591505,97.617394,29.088797,14.247044,161.324328,3.007886,58.624978,50.667428,153.776970,161.922632,152.082608,161.520576,106.405065,159.965540,-0.000734,0.001824,32.000000,-235.761568,161.538382,-0.024937,-40.000950,-0.478425,394210.042942,0.974569,19.881035,3.131581,3.240012,0.074153,0.095875,183.082255,32.000000,200.809432,181.700577,184.475589,163.758803,32.000000,158.117629,67.673136,63.413339,99.282217,0.000000,44.167352,55.949367,50.542955,30.556962,58.573500,59.582187,39.936174
49.753579,59.907661,161.239514,155.430172,99.603274,97.617331,29.061889,14.246920,161.324263,3.007993,58.616274,50.665001,153.783348,161.918531,152.086112,161.521016,106.406318,159.964146,-0.000734,0.001838,32.000000,-235.761617,161.539802,-0.024996,-40.000940,-0.478468,394208.062097,0.976259,19.888296,3.125024,3.240267,0.081178,0.089742,183.117741,32.000000,200.780029,181.718597,184.602477,163.752090,32.000000,158.135610,67.673531,63.411812,99.294709,0.000000,44.167672,55.949367,50.553266,30.556962,58.572108,59.582620,39.867282
49.759318,59.904812,161.237665,155.433601,99.629955,97.617410,29.087222,14.246974,161.326927,3.007728,58.610077,50.665208,153.788200,161.919339,152.086852,161.521530,106.408297,159.966221,-0.000733,0.001835,32.000000,-235.761445,161.540714,-0.025010,-40.000917,-0.478448,394201.286079,0.975959,19.886556,3.121521,3.240116,0.072089,0.095505,183.128327,32.000000,200.772056,181.754455,184.605943,163.725778,32.000000,158.169816,67.673086,63.411010,99.306769,0.000000,44.167197,55.949367,50.556423,30.556962,58.569866,59.585609,39.964273
49.760288,59.900814,161.238413,155.436426,99.693151,97.617478,29.082145,14.247092,161.330588,3.007191,58.600108,50.663280,153.790838,161.922619,152.087523,161.524406,106.412384,159.968491,-0.000733,0.001852,32.000000,-235.761143,161.542275,-0.024974,-40.000894,-0.478539,394203.369372,0.977070,19.895006,3.119672,3.240762,0.076385,0.102365,183.106529,32.000000,200.794469,181.785584,184.483680,163.706077,32.000000,158.202204,67.673077,63.411385,99.318951,0.000000,44.168022,55.949367,50.552904,30.556962,58.566119,59.562940,39.830671
49.759442,59.894376,161.238844,155.438648,99.662163,97.617352,29.090804,14.247012,161.335465,3.006980,58.584404,50.663256,153.791748,161.927950,152.090988,161.527654,106.417315,159.974042,-0.000732,0.001852,32.000000,-235.761155,161.542939,-0.024950,-40.000888,-0.478475,394192.701674,0.976089,19.886211,3.118582,3.240351,0.088571,0.100206,183.075423,32.000000,200.822048,181.781945,181.362841,163.724557,32.000000,158.195063,67.673590,63.411420,99.330657,0.000000,44.167930,55.949367,50.558963,30.556962,58.560947,59.539563,39.995381
49.766737,59.886882,161.243216,155.440439,99.609789,97.617331,29.082271,14.247054,161.343042,3.007059,58.562550,50.664573,153.791672,161.931787,152.096841,161.533122,106.421345,159.979697,-0.000732,0.001825,32.000000,-235.761057,161.547197,-0.024920,-40.000895,-0.478462,394179.581137,0.976229,19.881209,3.115466,3.240303,0.092482,0.099147,183.069519,32.000000,200.830890,181.754828,176.815858,163.760527,32.000000,158.161579,67.672987,63.411006,99.340782,0.000000,44.169853,55.949367,50.553188,30.556962,58.554593,59.585482,39.985403
49.767926,59.878831,161.248896,155.441783,99.636780,97.617334,29.100770,14.247185,161.350587,3.007058,58.541025,50.666332,153.794105,161.937675,152.101059,161.540197,106.423931,159.984453,-0.000733,0.001829,32.000000,-235.760883,161.554358,-0.024964,-40.000896,-0.478465,394162.426042,0.975939,19.875647,3.112911,3.240367,0.071405,0.094852,183.094988,32.000000,200.810165,181.732186,175.418824,163.787955,32.000000,158.137638,67.670810,63.409901,99.349562,0.000000,44.171753,55.949367,50.549135,30.556962,58.547300,59.582905,39.925389
49.773101,59.870720,161.253374,155.442664,99.622813,97.617174,29.085747,14.247142,161.360455,3.007161,58.524923,50.669570,153.798107,161.942260,152.103996,161.548254,106.424599,159.987663,-0.000733,0.001838,32.000000,-235.760906,161.560729,-0.024959,-40.000883,-0.478391,394140.936581,0.976048,19.860598,3.111303,3.239980,0.078519,0.096453,183.131989,32.000000,200.777925,181.741575,175.564529,163.781893,32.000000,158.145489,67.668527,63.408414,99.358737,0.000000,44.174192,55.949367,50.549104,30.556962,58.539906,59.569707,40.004038
49.773848,59.863021,161.259191,155.442974,99.606321,97.617077,29.075854,14.247082,161.367997,3.007206,58.516901,50.669884,153.802284,161.947127,152.105291,161.553660,106.426274,159.993511,-0.000733,0.001818,32.000000,-235.760935,161.567148,-0.024933,-40.000875,-0.478386,394125.070376,0.975381,19.851316,3.110754,3.240016,0.075478,0.098657,183.152482,32.000000,200.766408,181.774225,175.601804,163.751961,32.000000,158.182496,67.666464,63.407432,99.368620,0.000000,44.176295,55.949367,50.545290,30.556962,58.532728,59.553322,39.873665
49.773899,59.855684,161.265297,155.443144,99.600992,97.616996,29.105721,14.247058,161.375901,3.007174,58.509868,50.672222,153.803756,161.952466,152.104912,161.560960,106.430629,160.000694,-0.000734,0.001804,32.000000,-235.760938,161.573825,-0.024911,-40.000881,-0.478334,394109.262234,0.975751,19.837844,3.111459,3.239769,0.069132,0.090733,183.138248,32.000000,200.789515,181.806189,175.501615,163.725735,32.000000,158.220347,67.663082,63.407512,99.376966,0.000000,44.178878,55.949367,50.546082,30.556962,58.525803,59.585708,39.943364
49.772147,59.848856,161.271494,155.443200,99.598382,97.617019,29.083130,14.246952,161.384546,3.007021,58.501204,50.674190,153.802293,161.957856,152.105148,161.564663,106.434555,160.006022,-0.000733,0.001803,32.000000,-235.760960,161.582072,-0.024914,-40.000882,-0.478331,394095.831878,0.976046,19.829372,3.112288,3.239838,0.069783,0.088883,183.108745,32.000000,200.826912,181.805574,175.352490,163.735218,32.000000,158.227419,67.659334,63.407007,99.383817,0.000000,44.181664,55.949367,50.548952,30.556962,58.519173,59.608259,39.889219
49.770222,59.842682,161.277917,155.443167,99.647525,97.617043,29.098262,14.246965,161.390749,3.007106,58.490213,50.673055,153.800898,161.961769,152.109115,161.570793,106.437786,160.011254,-0.000734,0.001825,32.000000,-235.760811,161.590286,-0.024908,-40.000872,-0.478335,394077.807733,0.975023,19.821982,3.111009,3.239957,0.078307,0.100797,183.096170,32.000000,200.849460,181.779891,175.311982,163.768410,32.000000,158.200846,67.656461,63.406542,99.388979,0.000000,44.184261,55.949367,50.549812,30.556962,58.513375,59.560206,39.901691
49.767231,59.838041,161.285437,155.443292,99.609886,97.617056,29.108956,14.246947,161.398865,3.007043,58.481098,50.670845,153.802272,161.968051,152.111932,161.578462,106.440385,160.017320,-0.000735,0.001826,32.000000,-235.760831,161.596313,-0.024901,-40.000876,-0.478360,394063.473054,0.975801,19.816968,3.109364,3.240196,0.082442,0.089197,183.118100,32.000000,200.838565,181.751298,175.418667,163.802709,32.000000,158.169184,67.653352,63.405378,99.392754,0.000000,44.187769,55.949367,50.555741,30.556962,58.508447,59.578764,39.974691
49.764154,59.834197,161.290819,155.443569,99.594597,97.617011,29.100994,14.246935,161.404334,3.006990,58.476341,50.666878,153.805568,161.974398,152.114082,161.585682,106.441667,160.022700,-0.000735,0.001856,32.000000,-235.760874,161.601991,-0.024921,-40.000867,-0.478385,394051.475848,0.975319,19.812788,3.108372,3.240450,0.078352,0.099221,183.152377,32.000000,200.808564,181.752625,175.573274,163.809071,32.000000,158.160753,67.649643,63.403106,99.395776,0.000000,44.190180,55.949367,50.557874,30.556962,58.504296,59.591146,39.832579
49.760942,59.831757,161.292977,155.444078,99.596528,97.616946,29.083868,14.247015,161.408282,3.006649,58.482283,50.664119,153.807953,161.976194,152.113613,161.590593,106.443264,160.025744,-0.000735,0.001855,32.000000,-235.760733,161.603950,-0.024932,-40.000885,-0.478426,394042.797830,0.975014,19.811245,3.108371,3.240796,0.070573,0.087426,183.176075,32.000000,200.791116,181.784255,175.635591,163.782051,32.000000,158.184540,67.645450,63.400368,99.398393,0.000000,44.192201,55.949367,50.562893,30.556962,58.500825,59.571015,39.903819
49.754233,59.831328,161.295374,155.444899,99.565977,97.617006,29.097313,14.247101,161.413227,3.006864,58.491732,50.659594,153.808529,161.979797,152.110931,161.591509,106.445308,160.026783,-0.000737,0.001840,32.000000,-235.760649,161.605384,-0.024952,-40.000905,-0.478466,394037.746632,0.975336,19.810587,3.109392,3.241104,0.069787,0.089982,183.164118,32.000000,200.807706,181.818058,175.558296,163.748667,32.000000,158.209248,67.640582,63.398641,99.400205,0.000000,44.193653,55.949367,50.570781,30.556962,58.499968,59.571064,39.851581
49.756926,59.833669,161.298655,155.446576,99.531514,97.616954,29.083017,14.247038,161.415629,3.006818,58.495123,50.658164,153.806700,161.984864,152.108921,161.592767,106.448211,160.029310,-0.000736,0.001841,32.000000,-235.760725,161.609605,-0.024981,-40.000910,-0.478496,394033.081256,0.975973,19.811475,3.109099,3.241357,0.081436,0.101744,183.131321,32.000000,200.842335,181.830316,175.404470,163.748215,32.000000,158.207200,67.636050,63.397039,99.401254,0.000000,44.195671,55.949367,50.576029,30.556962,58.500715,59.579502,39.911302
49.755772,59.834856,161.302323,155.448521,99.553692,97.616901,29.107947,14.246998,161.420358,3.006670,58.489573,50.659466,153.804777,161.990212,152.110850,161.597085,106.451650,160.034399,-0.000737,0.001856,32.000000,-235.760785,161.616271,-0.025252,-40.000937,-0.478572,394033.838046,0.975666,19.817996,3.107499,3.241842,0.075994,0.095993,183.105046,32.000000,200.871376,181.810100,175.332109,163.780039,32.000000,158.181389,67.632786,63.395742,99.402343,0.000000,44.197561,55.949367,50.573634,30.556962,58.501767,59.575932,39.795455
49.755584,59.834367,161.306388,155.450502,99.526636,97.616865,29.092612,14.247079,161.426367,3.006323,58.480890,50.659933,153.806492,161.994011,152.114045,161.602262,106.454238,160.042513,-0.000737,0.001883,32.000000,-235.760652,161.616850,-0.025309,-40.000902,-0.478554,394029.175286,0.976093,19.817547,3.105676,3.241733,0.064231,0.093351,183.116497,32.000000,200.866203,181.781576,175.410406,163.813544,32.000000,158.146402,67.629138,63.394303,99.403079,0.000000,44.200167,55.949367,50.578082,30.556962,58.501821,59.598552,39.882762
49.753569,59.831680,161.309270,155.452288,99.507494,97.616927,29.097100,14.247219,161.433670,3.006503,58.476256,50.662679,153.809573,161.996587,152.116654,161.604777,106.455021,160.049475,-0.000736,0.001894,32.000000,-235.760554,161.620010,-0.025341,-40.000904,-0.478579,394024.960400,0.975285,19.819929,3.104417,3.241882,0.076207,0.098377,183.154873,32.000000,200.838543,181.775825,175.561291,163.823159,32.000000,158.140144,67.624972,63.391689,99.404057,0.000000,44.201772,55.949367,50.581458,30.556962,58.499010,59.571526,39.991273
49.751476,59.830006,161.311200,155.454074,99.515607,97.616996,29.150375,14.247363,161.438897,3.006455,58.478386,50.662235,153.812073,162.003065,152.116873,161.609062,106.454730,160.052908,-0.000736,0.001903,32.000000,-235.760309,161.623680,-0.025330,-40.000922,-0.478587,394020.129685,0.975801,19.819635,3.105301,3.241976,0.076627,0.093484,183.185715,32.000000,200.817623,181.799126,172.555587,163.794367,32.000000,158.169449,67.620014,63.388903,99.405828,0.000000,44.203704,55.949367,50.583992,30.556962,58.496779,59.594972,39.935807
49.748312,59.828613,161.313843,155.455619,99.495818,97.616996,29.073668,14.247440,161.444548,3.006398,58.482421,50.662286,153.812895,162.006086,152.113960,161.613408,106.456181,160.056072,-0.000736,0.001919,32.000000,-235.760191,161.628703,-0.025357,-40.000966,-0.478613,394016.956806,0.975688,19.819035,3.107499,3.242165,0.077567,0.090565,183.183708,32.000000,200.830877,181.828575,167.924920,163.754776,32.000000,158.206151,67.614426,63.387506,99.407584,0.000000,44.205286,55.949367,50.592610,30.556962,58.494957,59.586878,39.933092
49.744659,59.827209,161.317662,155.456919,99.508793,97.617101,29.086364,14.247475,161.445040,3.006291,58.485570,50.662363,153.809954,162.010528,152.111619,161.617309,106.459133,160.057670,-0.000734,0.001927,32.000000,-235.760228,161.631372,-0.025364,-40.000979,-0.478634,394017.229540,0.973946,19.819529,3.109259,3.242340,0.074493,0.098384,183.157865,32.000000,200.868577,181.845673,166.260989,163.735372,32.000000,158.223324,67.609790,63.386866,99.409368,0.000000,44.207725,55.949367,50.599903,30.556962,58.493375,59.571015,39.850260
49.745196,59.825503,161.321182,155.457967,99.448796,97.617242,29.083725,14.247326,161.447715,3.006422,58.485704,50.662295,153.806489,162.015496,152.112721,161.620963,106.462862,160.061492,-0.000735,0.001929,32.000000,-235.760263,161.637011,-0.025384,-40.001009,-0.478668,394014.821610,0.976580,19.821414,3.109163,3.242599,0.071031,0.086855,183.132202,32.000000,200.906616,181.824299,166.164871,163.757327,32.000000,158.203518,67.606268,63.385982,99.411531,0.000000,44.209709,55.949367,50.602161,30.556962,58.491395,59.583111,39.936540
49.748889,59.824340,161.327148,155.459107,99.446722,97.617221,29.111924,14.247189,161.452681,3.006398,58.482894,50.660862,153.806642,162.019434,152.116042,161.625344,106.465580,160.066479,-0.000736,0.001889,32.000000,-235.760410,161.640308,-0.025405,-40.001005,-0.478710,394010.358751,0.976230,19.823795,3.106896,3.242914,0.080224,0.108179,183.139022,32.000000,200.911521,181.788165,166.212368,163.792411,32.000000,158.171662,67.602808,63.385097,99.413120,0.000000,44.212681,55.949367,50.602482,30.556962,58.489725,59.596319,39.910202
49.749662,59.824057,161.330274,155.460225,99.383688,97.617326,29.099935,14.247293,161.457351,3.006481,58.482897,50.660076,153.809856,162.024859,152.118998,161.628082,106.467314,160.071446,-0.000736,0.001885,32.000000,-235.760217,161.644264,-0.025414,-40.001001,-0.478713,394001.424474,0.976304,19.821533,3.104801,3.242950,0.074678,0.085202,183.174637,32.000000,200.888643,181.769988,166.362431,163.814267,32.000000,158.154900,67.599459,63.384131,99.415806,0.000000,44.215211,55.949367,50.602287,30.556962,58.488592,59.560157,39.793254
49.756805,59.824604,161.333639,155.461362,99.386623,97.617384,29.100583,14.247185,161.462133,3.006588,58.488224,50.660409,153.812616,162.028721,152.118903,161.630930,106.467239,160.075221,-0.000736,0.001890,32.000000,-235.760262,161.646886,-0.025445,-40.001047,-0.478689,393992.472945,0.975276,19.816544,3.104218,3.242829,0.074537,0.097330,183.208095,32.000000,200.868918,181.781919,166.479991,163.798380,32.000000,158.176361,67.595219,63.382312,99.419189,0.000000,44.217251,55.949367,50.601861,30.556962,58.488221,59.604069,39.930011
49.762728,59.825931,161.338064,155.462561,99.418634,97.617447,29.126590,14.247131,161.466861,3.006369,58.493328,50.660852,153.814121,162.033084,152.115772,161.633640,106.467465,160.080804,-0.000734,0.001899,32.000000,-235.760304,161.647704,-0.025434,-40.001051,-0.478690,393988.523341,0.975661,19.815460,3.104610,3.242842,0.067289,0.091199,183.210680,32.000000,200.877364,181.807454,166.465197,163.758638,32.000000,158.211152,67.590390,63.380923,99.421643,0.000000,44.219854,55.949367,50.593903,30.556962,58.488868,59.593261,39.809762
49.762723,59.826146,161.343039,155.463550,99.416418,97.629687,29.091936,14.247136,161.472680,3.006202,58.492823,50.661282,153.813783,162.038718,152.113507,161.638323,106.469081,160.088292,-0.000735,0.001912,32.000000,-235.760197,161.652866,-0.025442,-40.001048,-0.478635,393985.304092,0.975487,19.808607,3.106301,3.242444,0.077658,0.097801,183.183484,32.000000,200.914406,181.823394,166.331061,163.730665,32.000000,158.234897,67.585954,63.380340,99.423918,0.000000,44.222328,55.949367,50.596369,30.556962,58.488874,59.570090,39.961119
49.767032,59.824101,161.350403,155.464221,99.419631,97.641823,29.099636,14.247131,161.478377,3.006172,58.486703,50.662139,153.811659,162.044578,152.115165,161.642907,106.471189,160.097542,-0.000734,0.001922,32.000000,-235.760147,161.658408,-0.025425,-40.001037,-0.478591,393982.521172,0.974493,19.803799,3.108463,3.242147,0.080464,0.098232,183.152645,32.000000,200.954908,181.806101,166.201693,163.740344,32.000000,158.217818,67.582321,63.379800,99.425441,0.000000,44.226240,55.949367,50.592496,30.556962,58.487579,59.576080,39.850554
