OSU 80 Ton Compressor Load Stand
49.762974,59.820878,161.354505,155.464707,99.316408,97.641983,29.081263,14.247184,161.486034,3.006084,58.477226,50.666480,153.809278,162.049699,152.118828,161.648336,106.473630,160.104898,-0.000735,0.001916,32.000000,-235.760032,161.667196,-0.025475,-40.001023,-0.478662,394029.404979,0.975777,19.804019,3.110053,3.242247,0.070299,0.095760,183.148933,32.000000,200.971924,181.768391,166.207407,163.769951,32.000000,158.180274,67.579237,63.379411,99.426233,0.000000,44.229292,55.949367,50.595110,30.556962,58.484315,59.578587,39.957377
49.761094,59.817556,161.361973,155.465143,99.309662,97.642075,29.089157,14.247124,161.493010,3.005735,58.467781,50.668863,153.810642,162.053778,152.122194,161.653982,106.474779,160.113353,-0.000735,0.001917,32.000000,-235.760043,161.671293,-0.025477,-40.001015,-0.478699,394069.381554,0.975542,19.797511,3.111903,3.242114,0.077974,0.102985,183.177099,32.000000,200.955710,181.740141,166.339804,163.790875,32.000000,158.150472,67.576750,63.378709,99.426745,0.000000,44.232539,55.949367,50.600042,30.556962,58.480914,59.587930,39.939695
49.768331,59.814745,161.366893,155.465864,99.331188,97.642091,29.068830,14.247169,161.501772,3.005758,58.462745,50.669901,153.813371,162.058624,152.124330,161.659524,106.474734,160.122037,-0.000734,0.001933,32.000000,-235.759987,161.679585,-0.025446,-40.001038,-0.478740,394063.810837,0.976239,19.798491,3.112611,3.242461,0.072747,0.097127,183.212660,32.000000,200.934183,181.748228,166.468162,163.781371,32.000000,158.161332,67.574536,63.378367,99.427619,0.000000,44.236429,55.949367,50.595299,30.556962,58.477799,59.583593,40.005432
49.764941,59.811615,161.373817,155.466692,99.336777,97.641986,29.078193,14.247077,161.509134,3.005751,58.462944,50.668975,153.816447,162.063150,152.123885,161.663417,106.475504,160.129026,-0.000733,0.001923,32.000000,-235.760211,161.684997,-0.025435,-40.001074,-0.478773,394059.857504,0.976007,19.797116,3.115080,3.242734,0.073683,0.094636,183.226186,32.000000,200.935877,181.778246,166.477438,163.749045,32.000000,158.201682,67.572184,63.378232,99.427890,0.000000,44.239425,55.949367,50.595942,30.556962,58.474685,59.591038,39.906680
49.771457,59.808200,161.376480,155.467454,99.355687,97.641902,29.068749,14.247065,161.515987,3.005625,58.464580,50.671205,153.816598,162.070746,152.121715,161.667620,106.478367,160.134297,-0.000734,0.001942,32.000000,-235.760159,161.690447,-0.025437,-40.001091,-0.478717,394051.454598,0.976526,19.786810,3.118840,3.242361,0.079194,0.101650,183.208650,32.000000,200.967877,181.803514,166.358770,163.717233,32.000000,158.233650,67.570482,63.378988,99.426954,0.000000,44.242282,55.949367,50.596035,30.556962,58.471286,59.568821,39.894281
49.772859,59.804532,161.381623,155.467983,99.364007,97.641718,29.116475,14.247007,161.521887,3.005602,58.463589,50.672076,153.812634,162.079379,152.122370,161.671832,106.481263,160.138555,-0.000734,0.001929,32.000000,-235.760186,161.694289,-0.025430,-40.001095,-0.478758,394047.975853,0.976275,19.787190,3.121059,3.242721,0.073428,0.098991,183.180718,32.000000,201.010706,181.795769,166.203895,163.725569,32.000000,158.230432,67.569486,63.379518,99.424229,0.000000,44.245570,55.949367,50.590869,30.556962,58.467547,59.583603,39.835294
49.767721,59.801968,161.386129,155.468377,99.375418,97.641569,29.121289,14.246901,161.526608,3.005911,58.460742,50.673764,153.809419,162.084425,152.125092,161.675488,106.483994,160.142832,-0.000734,0.001926,32.000000,-235.760329,161.698638,-0.025483,-40.001114,-0.478700,394034.006341,0.976442,19.777027,3.120452,3.242350,0.069992,0.093067,183.174255,32.000000,201.037747,181.760545,166.170876,163.755966,32.000000,158.194111,67.569143,63.379579,99.419437,0.000000,44.248581,55.949367,50.597114,30.556962,58.464438,59.578263,39.931185
49.771861,59.801169,161.392385,155.468726,99.359212,97.641440,29.105506,14.246922,161.527592,3.006275,58.459390,50.676163,153.809762,162.086828,152.127177,161.680177,106.484815,160.146355,-0.000735,0.001914,32.000000,-235.760352,161.702513,-0.025529,-40.001100,-0.478689,394022.083473,0.974800,19.771908,3.119378,3.242362,0.080466,0.114628,183.198943,32.000000,201.027662,181.726583,167.778882,163.787312,32.000000,158.161799,67.568768,63.379185,99.412985,0.000000,44.252285,55.949367,50.597325,30.556962,58.462407,59.577417,39.899637
49.766040,59.801960,161.395633,155.469285,99.377989,97.641293,29.114507,14.246935,161.530426,3.006260,58.462695,50.676142,153.813144,162.090564,152.128594,161.682710,106.484441,160.148061,-0.000734,0.001945,32.000000,-235.760375,161.704282,-0.025246,-40.001077,-0.478751,394016.831735,0.974742,19.774665,3.118477,3.242787,0.078856,0.103828,183.235117,32.000000,201.004595,181.728400,172.433446,163.786441,32.000000,158.169006,67.569061,63.379137,99.406792,0.000000,44.255178,55.949367,50.600804,30.556962,58.461906,59.589179,39.803746
49.765987,59.804169,161.398622,155.470308,99.345642,97.641309,29.107235,14.246894,161.533385,3.006606,58.472552,50.676118,153.816101,162.093155,152.127877,161.685097,106.485566,160.150365,-0.000732,0.001953,32.000000,-235.760456,161.706077,-0.025259,-40.001099,-0.478725,394011.098413,0.975178,19.769578,3.119163,3.242643,0.071744,0.099504,183.259206,32.000000,200.994436,181.758784,175.517462,163.760400,32.000000,158.198945,67.570356,63.379372,99.401222,0.000000,44.258305,55.949367,50.603451,30.556962,58.463254,59.587242,39.928837
49.766984,59.806271,161.399637,155.471968,99.334820,97.641354,29.117544,14.247022,161.534223,3.006129,58.483304,50.676245,153.816777,162.098292,152.126063,161.687500,106.488073,160.155139,-0.000732,0.001962,32.000000,-235.760300,161.708441,-0.025259,-40.001117,-0.478787,394016.153311,0.975002,19.776397,3.120267,3.243088,0.077302,0.102502,183.247524,32.000000,201.017860,181.788368,175.420110,163.732994,32.000000,158.229904,67.571943,63.381114,99.394492,0.000000,44.260072,55.949367,50.601928,30.556962,58.464546,59.580830,39.938155
49.763876,59.807659,161.401952,155.473874,99.281478,97.641545,29.057282,14.247138,161.534492,3.005928,58.489654,50.674381,153.814186,162.101014,152.125196,161.687603,106.490848,160.158863,-0.000732,0.001980,32.000000,-235.760153,161.710971,-0.025248,-40.001137,-0.478799,394016.951706,0.975253,19.778660,3.120128,3.243151,0.076041,0.099240,183.215964,32.000000,201.056474,181.790865,175.259396,163.730466,32.000000,158.233506,67.573615,63.383509,99.386592,0.000000,44.262958,55.949367,50.606496,30.556962,58.465503,59.586141,39.868749
49.766699,59.808871,161.402296,155.475835,99.286556,97.641532,29.080658,14.247095,161.536984,3.005831,58.490171,50.673672,153.812100,162.102699,152.127456,161.688802,106.491962,160.160429,-0.000731,0.001975,32.000000,-235.760166,161.711102,-0.025271,-40.001155,-0.478797,394014.222267,0.974892,19.779731,3.119663,3.243107,0.084731,0.097429,183.195873,32.000000,201.084110,181.763673,175.196069,163.757692,32.000000,158.198733,67.575424,63.385097,99.378164,0.000000,44.264987,55.949367,50.607336,30.556962,58.465844,59.574683,39.891126
49.764588,59.810445,161.403783,155.477663,99.239602,97.641618,29.067890,14.247099,161.540788,3.005713,58.489972,50.671552,153.813204,162.102590,152.129852,161.688835,106.491302,160.159102,-0.000731,0.001945,32.000000,-235.760100,161.710600,-0.025311,-40.001157,-0.478830,394013.968049,0.976986,19.784337,3.118481,3.243356,0.077835,0.092390,183.212054,32.000000,201.075267,181.732131,175.286571,163.787113,32.000000,158.161829,67.577669,63.385881,99.369649,0.000000,44.266962,55.949367,50.607454,30.556962,58.466661,59.587960,39.839182
49.772823,59.813446,161.405095,155.479382,99.240017,97.641416,29.077720,14.247235,161.543377,3.005543,58.488989,50.673508,153.816170,162.105264,152.130970,161.691484,106.490112,160.161824,-0.000731,0.001943,32.000000,-235.759995,161.711315,-0.025283,-40.001130,-0.478810,394011.436125,0.976143,19.782626,3.118038,3.243179,0.076346,0.102674,183.249937,32.000000,201.044667,181.731254,175.439857,163.789215,32.000000,158.156385,67.579336,63.386466,99.362118,0.000000,44.269724,55.949367,50.604130,30.556962,58.468308,59.572106,39.955323
49.773904,59.815440,161.403848,155.480922,99.275220,97.641204,29.071188,14.247369,161.545700,3.005446,58.489076,50.678280,153.819646,162.106599,152.130538,161.694187,106.489646,160.165388,-0.000730,0.001919,32.000000,-235.759892,161.714694,-0.025277,-40.001098,-0.478836,394016.607497,0.976622,19.786387,3.118129,3.243346,0.079804,0.110856,183.279422,32.000000,201.026560,181.757298,175.514658,163.763528,32.000000,158.193976,67.580994,63.388006,99.357400,0.000000,44.270918,55.949367,50.600099,30.556962,58.469940,59.580604,39.964934
49.776228,59.816149,161.408239,155.482288,99.303003,97.641078,29.095842,14.247275,161.549252,3.005404,58.488508,50.682911,153.821605,162.109718,152.129999,161.693481,106.491337,160.169620,-0.000730,0.001919,32.000000,-235.759831,161.717777,-0.025280,-40.001094,-0.478762,394016.097068,0.976120,19.780857,3.120485,3.242836,0.079892,0.105982,183.277136,32.000000,201.043755,181.791929,172.417251,163.727821,32.000000,158.235417,67.583061,63.390869,99.352899,0.000000,44.273869,55.949367,50.600844,30.556962,58.470704,59.578135,39.894428
49.785018,59.815292,161.411920,155.483487,99.308278,97.641188,29.109048,14.247329,161.555799,3.005561,58.484644,50.688724,153.820897,162.114291,152.130188,161.695398,106.493999,160.177967,-0.000730,0.001909,32.000000,-235.759939,161.723546,-0.025267,-40.001129,-0.478749,394017.728839,0.976319,19.781733,3.122475,3.242740,0.086390,0.110799,183.250677,32.000000,201.085672,181.801458,167.760974,163.715152,32.000000,158.257241,67.585586,63.395193,99.349225,0.000000,44.276657,55.949367,50.593302,30.556962,58.469430,59.589671,39.890099
49.786392,59.811228,161.415708,155.484258,99.260768,97.641091,29.149832,14.247276,161.560423,3.005227,58.474185,50.694752,153.819594,162.121219,152.133528,161.700062,106.495637,160.184929,-0.000729,0.001913,32.000000,-235.759974,161.727884,-0.025272,-40.001145,-0.478742,394013.747703,0.975443,19.780035,3.122595,3.242677,0.081439,0.102064,183.230810,32.000000,201.120805,181.777425,166.176269,163.739531,32.000000,158.233163,67.588502,63.398835,99.344815,0.000000,44.279691,55.949367,50.589818,30.556962,58.466295,59.595434,39.945711
49.789318,59.806499,161.420733,155.484577,99.302628,97.641115,29.080010,14.247285,161.567503,3.005218,58.462606,50.699465,153.819935,162.127924,152.137921,161.704455,106.497748,160.190391,-0.000728,0.001917,32.000000,-235.759914,161.734085,-0.025305,-40.001145,-0.478663,394002.252775,0.974810,19.770077,3.123504,3.242179,0.073467,0.102466,183.245154,32.000000,201.122904,181.743989,166.234164,163.778484,32.000000,158.200718,67.592039,63.401771,99.338724,0.000000,44.283339,55.949367,50.584426,30.556962,58.461933,59.583780,39.815411
49.794022,59.801996,161.425831,155.484591,99.332968,97.641078,29.110973,14.247356,161.571876,3.005147,58.452613,50.702235,153.821578,162.130527,152.141442,161.710310,106.497494,160.197212,-0.000727,0.001896,32.000000,-235.759777,161.736879,-0.025296,-40.001132,-0.478653,393992.994694,0.973405,19.764589,3.124843,3.242165,0.074752,0.098273,183.285220,32.000000,201.097953,181.727734,166.384302,163.796031,32.000000,158.191044,67.595378,63.403428,99.332158,0.000000,44.287006,55.949367,50.581812,30.556962,58.456979,59.579748,39.895675
49.797646,59.798608,161.429969,155.484448,99.405898,97.641083,29.084633,14.247547,161.576918,3.005296,58.448062,50.705150,153.823070,162.134796,152.142319,161.716038,106.495819,160.205015,-0.000727,0.001872,32.000000,-235.759757,161.742283,-0.025253,-40.001135,-0.478633,393980.931546,0.975667,19.756831,3.125068,3.242076,0.072954,0.112501,183.321301,32.000000,201.073380,181.745161,166.484725,163.780295,32.000000,158.207906,67.598707,63.405377,99.325213,0.000000,44.290447,55.949367,50.572932,30.556962,58.453466,59.576847,39.949306
49.800788,59.795896,161.435464,155.484096,99.430639,97.640960,29.099208,14.247483,161.579261,3.005355,58.448161,50.707032,153.824851,162.140913,152.141024,161.719385,106.496041,160.210244,-0.000728,0.001865,32.000000,-235.759880,161.747628,-0.025212,-40.001101,-0.478592,393972.596416,0.974516,19.747458,3.128240,3.241872,0.074369,0.110716,183.322165,32.000000,201.082716,181.775669,166.453149,163.748885,32.000000,158.243070,67.603041,63.408629,99.318076,0.000000,44.294273,55.949367,50.566954,30.556962,58.450335,59.575863,39.943951
49.799236,59.792849,161.439201,155.483465,99.392532,97.640905,29.085798,14.247352,161.580338,3.005059,58.449361,50.709200,153.825206,162.144411,152.139949,161.724777,106.498477,160.214487,-0.000728,0.001847,32.000000,-235.760109,161.751509,-0.025206,-40.001109,-0.478566,393969.363431,0.975312,19.740317,3.133253,3.241719,0.082285,0.096027,183.292981,32.000000,201.115549,181.795320,167.861341,163.731459,32.000000,158.253792,67.607796,63.412425,99.310182,0.000000,44.297691,55.949367,50.567384,30.556962,58.447246,59.583023,39.813063
49.803342,59.790329,161.441723,155.482707,99.370136,97.640648,29.102363,14.247181,161.580294,3.005151,58.451502,50.708904,153.823613,162.148295,152.142040,161.727350,106.501105,160.219105,-0.000730,0.001830,32.000000,-235.760381,161.752430,-0.025183,-40.001118,-0.478547,393962.609428,0.974748,19.734353,3.135268,3.241625,0.077370,0.110543,183.266123,32.000000,201.146604,181.784472,172.355921,163.752233,32.000000,158.230465,67.613731,63.415784,99.301054,0.000000,44.300761,55.949367,50.564834,30.556962,58.443857,59.579099,39.808368
49.799400,59.789200,161.444598,155.481978,99.407534,97.640438,29.092055,14.247155,161.580942,3.004987,58.453614,50.709985,153.823297,162.150749,152.144924,161.729857,106.502169,160.222139,-0.000731,0.001834,32.000000,-235.760326,161.753573,-0.025186,-40.001130,-0.478567,393955.390659,0.975222,19.732913,3.134647,3.241801,0.079562,0.109636,183.266346,32.000000,201.153236,181.754709,175.413533,163.782439,32.000000,158.194642,67.619055,63.419094,99.289699,0.000000,44.303757,55.949367,50.560151,30.556962,58.442272,59.570552,39.907047
49.801950,59.791895,161.447086,155.481978,99.452077,97.636326,29.169702,14.247061,161.581013,3.004845,58.455917,50.711130,153.826696,162.152058,152.146946,161.732588,106.502247,160.227476,-0.000731,0.001828,32.000000,-235.760402,161.753272,-0.025169,-40.001136,-0.478529,393943.491375,0.974569,19.726142,3.133993,3.241584,0.074644,0.105844,183.295555,32.000000,201.129432,181.736301,175.550768,163.801053,32.000000,158.172288,67.623740,63.422276,99.276980,0.000000,44.307140,55.949367,50.562867,30.556962,58.442899,59.583603,39.822087
49.806112,59.795377,161.446242,155.482179,99.534441,97.632255,29.169310,14.247241,161.582717,3.004682,58.458877,50.713137,153.829223,162.154149,152.147025,161.732423,106.501755,160.230239,-0.000732,0.001826,32.000000,-235.760227,161.754970,-0.025131,-40.001138,-0.478570,393941.794161,0.974995,19.729095,3.134226,3.241898,0.083365,0.106833,183.330028,32.000000,201.100615,181.754456,175.676173,163.783877,32.000000,158.191474,67.628047,63.425065,99.264517,0.000000,44.309081,55.949367,50.553481,30.556962,58.444982,59.578302,39.945711
49.805805,59.798135,161.448902,155.482445,99.581984,97.632184,29.074108,14.247199,161.585683,3.004344,58.461138,50.716453,153.830116,162.156995,152.144802,161.735392,106.501899,160.230631,-0.000732,0.001842,32.000000,-235.760187,161.756680,-0.025154,-40.001110,-0.478533,393926.880226,0.972311,19.729150,3.136431,3.241782,0.086732,0.101457,183.339663,32.000000,201.099386,181.790284,175.678267,163.747299,32.000000,158.230154,67.632490,63.428636,99.251653,0.000000,44.311681,55.949367,50.550025,30.556962,58.447758,59.583741,39.928764
49.802823,59.798663,161.452938,155.482637,99.558156,97.632197,29.057075,14.247228,161.589807,3.003872,58.460297,50.718771,153.829243,162.160306,152.143168,161.739849,106.503693,160.232104,-0.000732,0.001820,32.000000,-235.760142,161.760126,-0.025133,-40.001056,-0.478479,393913.433984,0.972203,19.728324,3.138105,3.241495,0.069238,0.103034,183.316964,32.000000,201.128691,181.817808,175.551830,163.720822,32.000000,158.258169,67.637672,63.433376,99.238393,0.000000,44.314999,55.949367,50.551137,30.556962,58.447634,59.586308,39.922894
49.802745,59.796330,161.456154,155.482428,99.594941,97.632061,29.083561,14.247279,161.594090,3.003876,58.454814,50.723945,153.826350,162.164218,152.144654,161.743725,106.506789,160.232903,-0.000733,0.001803,32.000000,-235.760130,161.764023,-0.025113,-40.001058,-0.478490,393916.147954,0.975399,19.731399,3.138129,3.241568,0.074881,0.103090,183.285832,32.000000,201.165634,181.813548,172.421657,163.729990,32.000000,158.249212,67.643816,63.438062,99.225104,0.000000,44.318505,55.949367,50.551262,30.556962,58.445855,59.571565,39.918492
49.802469,59.793310,161.458663,155.482118,99.602046,97.631746,29.074363,14.247335,161.597786,3.003766,58.443425,50.728975,153.824220,162.167046,152.148926,161.745442,106.509904,160.236635,-0.000733,0.001782,32.000000,-235.760104,161.769677,-0.025097,-40.001067,-0.478529,393916.097687,0.976037,19.735014,3.136965,3.241843,0.075072,0.116233,183.275828,32.000000,201.185948,181.785138,167.872837,163.764992,32.000000,158.213281,67.650388,63.442567,99.211359,0.000000,44.321657,55.949367,50.548041,30.556962,58.442944,59.570611,39.900737
49.803654,59.790005,161.459309,155.481609,99.557640,97.631581,29.105621,14.247319,161.600341,3.003793,58.433982,50.732669,153.825044,162.170596,152.152467,161.749602,106.512219,160.238351,-0.000733,0.001782,32.000000,-235.760190,161.772146,-0.025097,-40.001061,-0.478534,393906.359629,0.975142,19.732762,3.134211,3.241913,0.082841,0.109556,183.298279,32.000000,201.169821,181.761129,166.475854,163.793998,32.000000,158.181145,67.656852,63.446668,99.197297,0.000000,44.324166,55.949367,50.543226,30.556962,58.439427,59.582098,39.822454
49.799358,59.786815,161.462063,155.480804,99.582868,97.631458,29.107995,14.247282,161.602247,3.003794,58.431823,50.730881,153.827960,162.173505,152.154313,161.751299,106.512478,160.239364,-0.000733,0.001769,32.000000,-235.760232,161.773201,-0.025078,-40.001082,-0.478541,393895.869329,0.975446,19.730028,3.132691,3.241981,0.072848,0.107589,183.329749,32.000000,201.141144,181.773290,166.623706,163.787329,32.000000,158.186464,67.662750,63.449556,99.183239,0.000000,44.327205,55.949367,50.546907,30.556962,58.436051,59.584882,39.848280
49.809098,59.785306,161.465275,155.479840,99.594073,97.631353,29.097454,14.247400,161.602985,3.003381,58.439537,50.729877,153.830547,162.176913,152.154038,161.752916,106.512881,160.241101,-0.000732,0.001762,32.000000,-235.760190,161.775643,-0.025095,-40.001078,-0.478521,393886.025009,0.974362,19.725495,3.131110,3.241917,0.072431,0.097816,183.345533,32.000000,201.131341,181.808783,166.655273,163.752119,32.000000,158.216803,67.668756,63.453079,99.169178,0.000000,44.331138,55.949367,50.536784,30.556962,58.433641,59.575185,39.789072
49.808336,59.785578,161.465290,155.478898,99.532143,97.631153,29.090916,14.247495,161.602695,3.003005,58.450577,50.726916,153.829804,162.180634,152.151764,161.751576,106.515786,160.238499,-0.000731,0.001752,32.000000,-235.760058,161.774879,-0.025127,-40.001020,-0.478569,393883.708255,0.974366,19.726753,3.131285,3.242252,0.068178,0.105365,183.326729,32.000000,201.155320,181.840065,166.551266,163.721164,32.000000,158.242081,67.674904,63.456887,99.154241,0.000000,44.333216,55.949367,50.532887,30.556962,58.432485,59.584321,39.863320
49.806977,59.787479,161.465516,155.478138,99.517915,97.631274,29.086740,14.247396,161.598605,3.002605,58.461209,50.725003,153.826951,162.182261,152.150893,161.750510,106.518024,160.237134,-0.000731,0.001740,32.000000,-235.760006,161.773393,-0.024941,-40.001017,-0.478479,393874.072117,0.974504,19.715161,3.131624,3.241682,0.071759,0.102629,183.292166,32.000000,201.190606,181.841360,166.406404,163.721402,32.000000,158.238858,67.681742,63.460681,99.139134,0.000000,44.336309,55.949367,50.535977,30.556962,58.432877,59.582443,39.933019
49.810081,59.790859,161.466042,155.477719,99.485148,97.631316,29.097065,14.247506,161.597025,3.002139,58.467182,50.721602,153.823236,162.179670,152.152541,161.748143,106.520278,160.234243,-0.000730,0.001736,32.000000,-235.759834,161.772394,-0.024778,-40.001004,-0.478486,393869.236536,0.974738,19.716223,3.127607,3.241732,0.067923,0.099847,183.272798,32.000000,201.214852,181.813898,166.363842,163.748373,32.000000,158.200766,67.688626,63.464610,99.124328,0.000000,44.337763,55.949367,50.527616,30.556962,58.435200,59.581528,39.900077
49.805111,59.795879,161.464430,155.478121,99.453533,97.631387,29.068193,14.247470,161.593669,3.002264,58.469614,50.719861,153.823248,162.176776,152.154313,161.746544,106.522371,160.235654,-0.000729,0.001728,32.000000,-235.759965,161.770486,-0.024760,-40.001038,-0.478503,393868.857590,0.974914,19.719530,3.124786,3.241825,0.081530,0.116653,183.287126,32.000000,201.204030,181.786606,166.463736,163.777867,32.000000,158.167793,67.695317,63.467835,99.109920,0.000000,44.339946,55.949367,50.530562,30.556962,58.438483,59.579600,39.938155
49.804832,59.800493,161.463854,155.478842,99.424971,97.631463,29.105168,14.247413,161.589261,3.001829,58.473608,50.716565,153.826987,162.174674,152.154346,161.742388,106.522507,160.231777,-0.000729,0.001715,32.000000,-235.760087,161.766610,-0.024732,-40.001018,-0.478482,393867.006142,0.974510,19.719697,3.121295,3.241634,0.068504,0.102942,183.320206,32.000000,201.175738,181.788421,166.622224,163.776938,32.000000,158.173505,67.701886,63.470548,99.097534,0.000000,44.342130,55.949367,50.528267,30.556962,58.442078,59.566805,39.950994
49.803298,59.804356,161.459994,155.479773,99.458802,97.631466,29.090250,14.247522,161.586555,2.998958,58.483706,50.716436,153.829517,162.173120,152.153285,161.736779,106.522047,160.230526,-0.000730,0.001683,32.000000,-235.760046,161.762750,-0.024714,-40.001040,-0.478533,393872.823083,0.975599,19.729861,3.119805,3.241925,0.077302,0.098709,183.343487,32.000000,201.159451,181.818222,163.599496,163.748137,32.000000,158.205302,67.707782,63.473473,99.086705,0.000000,44.343596,55.949367,50.523850,30.556962,58.445334,59.589101,39.827883
49.797729,59.807126,161.457924,155.480804,99.465042,97.631636,29.096602,14.247603,161.583073,2.995548,58.498981,50.715546,153.830312,162.169085,152.150919,161.731003,106.523976,160.229978,-0.000730,0.001656,32.000000,-235.759950,161.758126,-0.024741,-40.001044,-0.478537,393879.151911,0.974378,19.734763,3.118011,3.241931,0.072720,0.106667,183.334695,32.000000,201.180233,181.851295,158.954529,163.715265,32.000000,158.237132,67.713578,63.476384,99.076060,0.000000,44.344679,55.949367,50.531170,30.556962,58.447176,59.569933,39.911742
49.795010,59.810794,161.452240,155.481743,99.486444,97.631555,29.108166,14.247516,161.576669,2.992368,58.513710,50.711770,153.828648,162.166214,152.150177,161.726636,106.527370,160.225543,-0.000730,0.001647,32.000000,-235.760104,161.753130,-0.024717,-40.001073,-0.478547,393885.790944,0.974921,19.740216,3.117937,3.241954,0.072781,0.104726,183.302336,32.000000,201.217090,181.858965,157.296605,163.706095,32.000000,158.245667,67.719496,63.479618,99.064673,0.000000,44.345338,55.949367,50.531711,30.556962,58.449546,59.583397,39.839402
49.787691,59.815523,161.451143,155.482783,99.481214,97.631578,29.079887,14.247523,161.571252,2.989210,58.521091,50.711051,153.826739,162.160562,152.152504,161.720444,106.530541,160.219542,-0.000730,0.001634,32.000000,-235.759994,161.748459,-0.024738,-40.001067,-0.478598,393890.266071,0.974837,19.748751,3.115773,3.242275,0.075965,0.118542,183.277518,32.000000,201.247870,181.836615,157.224815,163.729065,32.000000,158.218085,67.725511,63.482920,99.053618,0.000000,44.346717,55.949367,50.537294,30.556962,58.452647,59.582541,39.967648
49.789020,59.820623,161.444416,155.483834,99.492308,97.631324,29.093592,14.247436,161.566273,2.986112,58.520027,50.709569,153.827876,162.155790,152.154281,161.714642,106.533303,160.217141,-0.000731,0.001629,32.000000,-235.760201,161.744014,-0.024763,-40.001063,-0.478614,393889.434744,0.974517,19.755234,3.110482,3.242338,0.073261,0.091802,183.287051,32.000000,201.244674,181.808075,157.297735,163.763113,32.000000,158.181950,67.730925,63.484904,99.043010,0.000000,44.347263,55.949367,50.538926,30.556962,58.456684,59.581125,39.929791
49.791411,59.825404,161.441814,155.484806,99.517078,97.631295,29.099749,14.247605,161.561622,2.982584,58.517728,50.711354,153.833015,162.149756,152.156723,161.710150,106.535444,160.213244,-0.000731,0.001626,32.000000,-235.759981,161.739981,-0.024791,-40.001058,-0.478692,393894.887605,0.975634,19.767539,3.104744,3.242792,0.075346,0.114335,183.317786,32.000000,201.219516,181.800238,157.455381,163.779392,32.000000,158.169398,67.736628,63.486178,99.033998,0.000000,44.348029,55.949367,50.535674,30.556962,58.460319,59.578450,39.956203
49.790685,59.826253,161.439585,155.485695,99.567050,97.631311,29.101197,14.247480,161.557324,2.979514,58.517736,50.712581,153.837329,162.148640,152.157568,161.708542,106.538161,160.211000,-0.000731,0.001626,32.000000,-235.760173,161.737189,-0.024748,-40.001066,-0.478667,393893.820920,0.975157,19.771264,3.100954,3.242571,0.077278,0.113135,183.344590,32.000000,201.198296,181.825820,157.546578,163.760571,32.000000,158.193847,67.742441,63.488106,99.026939,0.000000,44.349647,55.949367,50.535119,30.556962,58.461691,59.582059,39.941603
49.789812,59.825091,161.436298,155.486516,99.590390,97.631311,29.064739,14.247442,161.553474,2.976332,58.521771,50.713848,153.840080,162.147359,152.156156,161.705590,106.542047,160.208563,-0.000732,0.001622,32.000000,-235.760315,161.733693,-0.024726,-40.001057,-0.478642,393894.638140,0.974911,19.773568,3.097149,3.242363,0.078767,0.109346,183.337490,32.000000,201.210299,181.861868,157.499003,163.729041,32.000000,158.220280,67.747969,63.491065,99.020502,0.000000,44.350573,55.949367,50.533962,30.556962,58.461054,59.580840,39.951141
49.783112,59.823420,161.435507,155.487212,99.579988,97.631216,29.099232,14.247459,161.549124,2.972754,58.528938,50.710719,153.839532,162.143843,152.154803,161.702730,106.546106,160.206587,-0.000732,0.001661,32.000000,-235.760261,161.730469,-0.024798,-40.001083,-0.478644,393890.677758,0.974881,19.775170,3.093471,3.242365,0.073177,0.098883,183.300203,32.000000,201.245487,181.878421,157.354028,163.715664,32.000000,158.226782,67.753059,63.493291,99.013735,0.000000,44.351786,55.949367,50.542540,30.556962,58.458667,59.583347,39.907267
49.784246,59.822744,161.433166,155.487724,99.569739,97.631222,29.093895,14.247359,161.544160,2.969506,58.535144,50.708230,153.837194,162.139580,152.156238,161.697814,106.549506,160.202643,-0.000732,0.001687,32.000000,-235.760512,161.726634,-0.025046,-40.001090,-0.478644,393882.813719,0.976119,19.774911,3.088542,3.242356,0.086914,0.099627,183.265889,32.000000,201.275545,181.866830,158.755701,163.733841,32.000000,158.198760,67.757948,63.494630,99.005925,0.000000,44.353767,55.949367,50.539802,30.556962,58.457571,59.572362,39.936761
49.781571,59.825431,161.428747,155.488394,99.558461,97.631093,29.098570,14.247363,161.540953,2.965972,58.538885,50.705616,153.837358,162.135292,152.158037,161.692788,106.552495,160.196511,-0.000731,0.001666,32.000000,-235.760409,161.722184,-0.025066,-40.001062,-0.478704,393877.178358,0.975101,19.780178,3.083639,3.242777,0.079064,0.112416,183.263781,32.000000,201.277730,181.840085,163.315938,163.768078,32.000000,158.163541,67.763845,63.496589,98.998913,0.000000,44.353936,55.949367,50.542186,30.556962,58.458422,59.583760,39.968749
49.779354,59.829119,161.425742,155.489222,99.585853,97.630896,29.100352,14.247275,161.536518,2.962890,58.542251,50.702363,153.840917,162.129241,152.159427,161.689066,106.554844,160.192219,-0.000731,0.001670,32.000000,-235.760462,161.718708,-0.025013,-40.001039,-0.478689,393869.287675,0.975254,19.778328,3.078552,3.242656,0.078859,0.117688,183.288242,32.000000,201.250498,181.829547,166.449810,163.788310,32.000000,158.145667,67.770471,63.497665,98.992430,0.000000,44.355189,55.949367,50.543657,30.556962,58.460687,59.572952,39.937494
49.782369,59.832859,161.418850,155.490205,99.602791,97.630852,29.098137,14.247346,161.531155,2.959380,58.548071,50.702676,153.844001,162.124923,152.159312,161.688316,106.555854,160.188234,-0.000731,0.001680,32.000000,-235.760351,161.713888,-0.024961,-40.001097,-0.478706,393868.394249,0.975160,19.783784,3.072939,3.242741,0.085561,0.122330,183.315134,32.000000,201.222840,181.850984,166.567401,163.769435,32.000000,158.166739,67.776377,63.499069,98.987640,0.000000,44.354730,55.949367,50.542875,30.556962,58.463832,59.582570,39.954369
49.784798,59.835702,161.417464,155.491345,99.639872,97.630739,29.101319,14.247409,161.528033,2.955804,58.555429,50.702832,153.847047,162.121382,152.156955,161.686537,106.557147,160.184332,-0.000731,0.001699,32.000000,-235.760331,161.710642,-0.024932,-40.001133,-0.478724,393869.578628,0.975156,19.789768,3.068754,3.242825,0.078621,0.103223,183.315495,32.000000,201.223045,181.887559,166.556030,163.728839,32.000000,158.203463,67.781203,63.500992,98.983964,0.000000,44.355900,55.949367,50.539138,30.556962,58.465820,59.575755,39.961265
49.780570,59.836123,161.412388,155.492284,99.626858,97.630632,29.065786,14.247281,161.524662,2.952489,58.560380,50.700330,153.848972,162.118753,152.154083,161.685693,106.561650,160.177886,-0.000731,0.001696,32.000000,-235.760276,161.712321,-0.024959,-40.001143,-0.478680,393869.987606,0.975175,19.790387,3.066039,3.242490,0.081959,0.114512,183.286849,32.000000,201.252322,181.918385,166.420697,163.701770,32.000000,158.228361,67.786440,63.503947,98.980930,0.000000,44.356085,55.949367,50.542498,30.556962,58.466413,59.579748,39.951728
49.781398,59.835499,161.411135,155.493212,99.652939,97.630482,29.088409,14.247154,161.522162,2.949062,58.558484,50.699815,153.847857,162.115228,152.153470,161.684030,106.565832,160.170041,-0.000731,0.001674,32.000000,-235.760377,161.710726,-0.025023,-40.001151,-0.478656,393868.684567,0.975022,19.790714,3.063078,3.242304,0.084619,0.112231,183.253746,32.000000,201.287811,181.913601,166.283005,163.714565,32.000000,158.218876,67.791887,63.505797,98.977974,0.000000,44.357588,55.949367,50.542540,30.556962,58.465852,59.561878,39.910128
49.784619,59.834230,161.410794,155.494101,99.682330,97.630514,29.078315,14.247105,161.523970,2.945711,58.549133,50.700301,153.845949,162.112560,152.155734,161.684568,106.568733,160.166894,-0.000730,0.001697,32.000000,-235.760338,161.710009,-0.025044,-40.001179,-0.478681,393863.270640,0.976305,19.795512,3.055817,3.242478,0.076918,0.108320,183.245628,32.000000,201.299955,181.880919,166.281508,163.751137,32.000000,158.187031,67.797515,63.507452,98.973693,0.000000,44.358974,55.949367,50.538702,30.556962,58.464383,59.582413,39.901398
49.785320,59.832713,161.412947,155.494923,99.690974,97.630592,29.094854,14.247131,161.525623,2.942320,58.537679,50.701088,153.847087,162.110485,152.159002,161.683355,106.571154,160.164918,-0.000729,0.001687,32.000000,-235.760275,161.711542,-0.025035,-40.001156,-0.478673,393853.630879,0.975525,19.794031,3.048280,3.242399,0.076855,0.115486,183.269871,32.000000,201.280038,181.854828,166.409828,163.782071,32.000000,158.166485,67.802710,63.508655,98.969864,0.000000,44.361474,55.949367,50.537092,30.556962,58.462588,59.570720,39.930818
49.786795,59.829803,161.412120,155.495476,99.635683,97.630540,29.111268,14.247109,161.527519,2.938971,58.527740,50.701552,153.850460,162.108912,152.160812,161.683610,106.572356,160.163867,-0.000729,0.001705,32.000000,-235.760341,161.712530,-0.025064,-40.001166,-0.478638,393844.376439,0.975791,19.789427,3.044033,3.242182,0.072318,0.108004,183.301162,32.000000,201.251466,181.862075,166.550294,163.776475,32.000000,158.178278,67.807575,63.509179,98.967906,0.000000,44.363290,55.949367,50.534945,30.556962,58.459982,59.578027,39.943144
49.786710,59.825448,161.411697,155.495800,99.590417,97.630388,29.095676,14.247131,161.529997,2.935416,58.523492,50.701572,153.853503,162.108873,152.160087,161.686735,106.574235,160.163616,-0.000729,0.001682,32.000000,-235.760347,161.714753,-0.025056,-40.001205,-0.478636,393838.108239,0.975218,19.787184,3.040765,3.242180,0.077509,0.114229,183.314277,32.000000,201.240217,181.891601,166.570588,163.748437,32.000000,158.207237,67.813033,63.509755,98.967369,0.000000,44.365082,55.949367,50.534403,30.556962,58.456337,59.584931,39.862293
49.780059,59.820433,161.411670,155.495976,99.527000,97.638287,29.048775,14.247121,161.527218,2.932115,58.524644,50.699538,153.853751,162.107390,152.157685,161.687546,106.577309,160.161132,-0.000729,0.001646,32.000000,-235.760483,161.715397,-0.025077,-40.001181,-0.478616,393830.422710,0.974628,19.782746,3.039115,3.242067,0.079576,0.108316,183.294594,32.000000,201.262937,181.919621,166.447774,163.723487,32.000000,158.231621,67.817998,63.511769,98.966979,0.000000,44.366744,55.949367,50.540934,30.556962,58.451423,59.578106,39.953929
49.777175,59.815545,161.409735,155.496085,99.452668,97.638214,29.062848,14.247094,161.523269,2.929001,58.529868,50.694401,153.852525,162.103834,152.157553,161.686737,106.581139,160.160751,-0.000729,0.001633,32.000000,-235.760623,161.714980,-0.025036,-40.001173,-0.478605,393820.865537,0.975140,19.778480,3.037129,3.242064,0.071533,0.106213,183.261439,32.000000,201.294554,181.913646,166.292568,163.733914,32.000000,158.218991,67.822626,63.513401,98.966870,0.000000,44.368375,55.949367,50.543094,30.556962,58.446660,59.593281,39.991566
49.780887,59.814803,161.406364,155.496923,99.510408,97.638036,29.067058,14.247085,161.521691,2.925766,58.532672,50.690638,153.851587,162.097372,152.159867,161.682410,106.584911,160.159107,-0.000728,0.001632,32.000000,-235.760683,161.711266,-0.025070,-40.001181,-0.478701,393845.310248,0.976924,19.780352,3.032992,3.242497,0.074827,0.110720,183.246990,32.000000,201.310057,181.880099,166.256038,163.769566,32.000000,158.182077,67.827186,63.514212,98.967236,0.000000,44.368900,55.949367,50.541338,30.556962,58.444285,59.588265,39.926563
49.776934,59.815842,161.403467,155.498203,99.520257,97.637852,29.128202,14.247096,161.519986,2.922232,58.533643,50.686201,153.854040,162.091661,152.161835,161.680886,106.587539,160.156719,-0.000728,0.001627,32.000000,-235.760771,161.710166,-0.025073,-40.001147,-0.478721,393833.802251,0.976499,19.778450,3.028998,3.242646,0.075920,0.097175,183.270139,32.000000,201.291177,181.851660,167.854215,163.802784,32.000000,158.155330,67.831845,63.514752,98.967551,0.000000,44.369926,55.949367,50.542198,30.556962,58.443881,59.583259,39.921280
49.778655,59.817749,161.400363,155.499816,99.480398,97.637920,29.116120,14.247028,161.517479,2.918428,58.536030,50.681377,153.857993,162.088732,152.162588,161.678403,106.587862,160.152915,-0.000727,0.001644,32.000000,-235.760856,161.706497,-0.025085,-40.001145,-0.478674,393822.638695,0.976274,19.773865,3.024522,3.242336,0.073329,0.103200,183.308551,32.000000,201.255911,181.852270,172.507678,163.807609,32.000000,158.161720,67.835500,63.514816,98.968667,0.000000,44.370395,55.949367,50.543424,30.556962,58.445025,59.584528,39.944391
49.779968,59.819612,161.395521,155.501652,99.466484,97.638046,29.120907,14.247021,161.514926,2.914802,58.541771,50.677516,153.861731,162.084434,152.160686,161.677665,106.588145,160.147394,-0.000727,0.001623,32.000000,-235.760899,161.704397,-0.024811,-40.001148,-0.478706,393821.004748,0.974311,19.778997,3.020874,3.242535,0.080488,0.121673,183.336949,32.000000,201.234876,181.878853,175.595985,163.783026,32.000000,158.201204,67.838222,63.515040,98.971468,0.000000,44.371090,55.949367,50.542318,30.556962,58.446118,59.584714,39.903819
49.780603,59.819735,161.393635,155.503522,99.534103,97.638036,29.119087,14.247162,161.514206,2.910905,58.547704,50.676968,153.864587,162.081364,152.157377,161.675842,106.590552,160.145165,-0.000727,0.001621,32.000000,-235.760750,161.700488,-0.024799,-40.001164,-0.478680,393821.823402,0.974684,19.779121,3.018924,3.242361,0.082773,0.106683,183.331852,32.000000,201.250229,181.905892,175.508635,163.757119,32.000000,158.242713,67.841403,63.516636,98.975782,0.000000,44.371593,55.949367,50.543695,30.556962,58.446209,59.587881,39.933386
49.778456,59.818914,161.390292,155.505212,99.491312,97.638046,29.096048,14.247168,161.511157,2.907591,58.551019,50.676769,153.863604,162.078653,152.155876,161.675491,106.594130,160.143319,-0.000728,0.001619,32.000000,-235.760818,161.697789,-0.024828,-40.001173,-0.478661,393823.098778,0.974501,19.779625,3.016277,3.242178,0.071288,0.102834,183.306921,32.000000,201.280984,181.904696,175.354336,163.759578,32.000000,158.256933,67.844541,63.518506,98.980984,0.000000,44.372445,55.949367,50.540957,30.556962,58.445386,59.562281,39.968309
49.775558,59.817501,161.388767,155.506665,99.485547,97.638104,29.084350,14.247044,161.508924,2.904383,58.546155,50.680706,153.861728,162.077270,152.157322,161.676196,106.595995,160.142691,-0.000729,0.001614,32.000000,-235.760995,161.695865,-0.024837,-40.001204,-0.478650,393818.589379,0.974549,19.779090,3.012917,3.242099,0.075214,0.112561,183.289772,32.000000,201.303738,181.874874,175.285011,163.793555,32.000000,158.233153,67.846893,63.519248,98.985618,0.000000,44.372979,55.949367,50.546653,30.556962,58.443740,59.579374,39.904846
49.776890,59.815853,161.386989,155.507822,99.507090,97.638025,29.111233,14.247098,161.508322,2.900832,58.537165,50.680257,153.863833,162.071575,152.160081,161.679397,106.597258,160.143364,-0.000729,0.001634,32.000000,-235.760986,161.695337,-0.024877,-40.001202,-0.478661,393812.063196,0.975365,19.780494,3.008550,3.242172,0.072452,0.098533,183.308816,32.000000,201.290338,181.839628,175.363009,163.831521,32.000000,158.199053,67.848953,63.520344,98.989817,0.000000,44.374530,55.949367,50.546350,30.556962,58.441783,59.585609,39.932872
49.773038,59.813355,161.387412,155.508434,99.498488,97.645972,29.131244,14.247072,161.507103,2.897842,58.528332,50.681379,153.868341,162.070023,152.162766,161.682613,106.598204,160.144046,-0.000728,0.001599,32.000000,-235.761235,161.693839,-0.024872,-40.001181,-0.478680,393808.983994,0.975816,19.782082,3.006415,3.242330,0.077060,0.120063,183.351463,32.000000,201.253554,181.830047,175.509888,163.847783,32.000000,158.190013,67.850638,63.520913,98.993761,0.000000,44.375983,55.949367,50.548075,30.556962,58.439328,59.574004,39.925609
49.775731,59.810159,161.386069,155.508756,99.476886,97.645747,29.088390,14.247034,161.506519,2.894694,58.524651,50.684331,153.871947,162.069188,152.163645,161.684552,106.597746,160.143198,-0.000728,0.001582,32.000000,-235.761352,161.693227,-0.024836,-40.001164,-0.478664,393803.580453,0.974882,19.779054,3.005440,3.242207,0.068978,0.106077,183.385881,32.000000,201.224057,181.849683,175.587199,163.833917,32.000000,158.220064,67.851660,63.521372,98.997534,0.000000,44.377313,55.949367,50.550305,30.556962,58.436318,59.575558,39.855249
49.776341,59.806304,161.384322,155.508801,99.480527,97.645602,29.097056,14.247079,161.509423,2.891374,58.522482,50.687584,153.873752,162.068174,152.161691,161.686229,106.599114,160.144016,-0.000728,0.001589,32.000000,-235.761205,161.695108,-0.024848,-40.001156,-0.478734,393832.993155,0.974368,19.780545,3.004788,3.242467,0.073008,0.110135,183.384761,32.000000,201.228318,181.876756,175.527758,163.804427,32.000000,158.255510,67.852059,63.522596,99.000061,0.000000,44.378093,55.949367,50.548193,30.556962,58.432692,59.580466,39.845125
49.772781,59.801828,161.384236,155.508583,99.446567,97.645689,29.083189,14.247086,161.509968,2.889718,58.519010,50.688994,153.872539,162.068706,152.160495,161.689905,106.601687,160.146353,-0.000727,0.001581,32.000000,-235.761139,161.697978,-0.024863,-40.001145,-0.478700,393826.908735,0.975735,19.774562,3.004881,3.242264,0.079588,0.112330,183.356667,32.000000,201.255581,181.887261,176.916723,163.794771,32.000000,158.263813,67.852523,63.524514,99.001396,0.000000,44.379762,55.949367,50.549469,30.556962,58.428247,59.582069,39.918052
49.778060,59.796915,161.385805,155.507887,99.413918,97.645521,29.069686,14.246974,161.512579,2.889627,58.511166,50.685909,153.870601,162.070025,152.162077,161.694064,106.604312,160.146180,-0.000727,0.001604,32.000000,-235.761261,161.699332,-0.024871,-40.001173,-0.478684,393818.942458,0.975419,19.770073,3.003863,3.242189,0.071510,0.110081,183.334512,32.000000,201.280640,181.865591,181.419446,163.815855,32.000000,158.239922,67.853497,63.526810,99.001897,0.000000,44.381956,55.949367,50.548260,30.556962,58.423535,59.583170,39.944758
49.782674,59.792382,161.386947,155.507191,99.412408,97.645474,29.075774,14.246871,161.513429,2.889036,58.500695,50.684793,153.868921,162.070742,152.164751,161.693878,106.605668,160.144361,-0.000726,0.001613,32.000000,-235.761308,161.701313,-0.024897,-40.001163,-0.478715,393811.154517,0.975950,19.769285,3.002291,3.242420,0.081771,0.111179,183.347846,32.000000,201.274351,181.831139,184.491002,163.849417,32.000000,158.198665,67.853351,63.528796,99.002110,0.000000,44.383648,55.949367,50.543142,30.556962,58.418847,59.591373,39.909101
49.784248,59.788562,161.388051,155.506545,99.442861,97.645566,29.055761,14.246900,161.514641,2.888543,58.493295,50.683346,153.871398,162.070227,152.166297,161.695463,106.604261,160.146205,-0.000726,0.001645,32.000000,-235.761380,161.702954,-0.024857,-40.001130,-0.478657,393795.786627,0.976276,19.758906,2.999592,3.242107,0.077102,0.104378,183.388404,32.000000,201.243990,181.813942,184.628087,163.870726,32.000000,158.181233,67.852750,63.529463,99.002267,0.000000,44.386117,55.949367,50.541219,30.556962,58.414476,59.592789,39.919739
49.783054,59.785792,161.386749,155.506000,99.464958,97.645768,29.081332,14.246851,161.516191,2.888370,58.497032,50.678811,153.874145,162.071978,152.166667,161.695595,106.602843,160.146127,-0.000726,0.001647,32.000000,-235.761397,161.702070,-0.024877,-40.001125,-0.478612,393783.935630,0.975959,19.749593,2.997456,3.241830,0.077161,0.118152,183.428926,32.000000,201.214603,181.828008,184.729612,163.849420,32.000000,158.205119,67.852737,63.530892,99.002900,0.000000,44.387154,55.949367,50.539230,30.556962,58.411461,59.574831,39.949086
49.787850,59.784984,161.385728,155.505606,99.475583,97.645946,29.058440,14.246793,161.516824,2.888371,58.507372,50.675210,153.874605,162.070588,152.164177,161.693266,106.601988,160.145638,-0.000724,0.001662,32.000000,-235.761551,161.702548,-0.025112,-40.001115,-0.478595,393781.200026,0.976589,19.744144,2.999654,3.241749,0.072228,0.109000,183.441305,32.000000,201.216822,181.856034,184.700569,163.812636,32.000000,158.240602,67.851562,63.532998,99.002419,0.000000,44.388817,55.949367,50.532390,30.556962,58.409575,59.581439,39.916218
49.780284,59.785820,161.382448,155.505475,99.432703,97.646019,29.118373,14.246872,161.516284,2.888350,58.517324,50.673046,153.872362,162.069086,152.160677,161.690437,106.602316,160.143350,-0.000724,0.001701,32.000000,-235.761395,161.701063,-0.025119,-40.001126,-0.478603,393782.115137,0.975751,19.742611,3.001037,3.241801,0.070205,0.104535,183.421339,32.000000,201.246357,181.870725,184.558615,163.789650,32.000000,158.265755,67.849637,63.535508,98.999158,0.000000,44.389212,55.949367,50.539636,30.556962,58.408967,59.589445,39.932725
49.782419,59.787782,161.380968,155.505581,99.388042,97.645999,29.056125,14.246831,161.513832,2.888228,58.520963,50.672904,153.869212,162.065873,152.160593,161.688323,106.602977,160.142637,-0.000724,0.001693,32.000000,-235.761427,161.698911,-0.025140,-40.001153,-0.478550,393779.955081,0.976416,19.736837,3.001684,3.241468,0.075119,0.118617,183.398753,32.000000,201.277266,181.849545,184.433252,163.806281,32.000000,158.253509,67.848446,63.537648,98.994667,0.000000,44.390044,55.949367,50.541151,30.556962,58.409789,59.570198,39.891933
49.777662,59.790354,161.381711,155.505900,99.347063,97.646067,29.063152,14.246745,161.512199,2.888495,58.513489,50.674359,153.867679,162.062303,152.163537,161.686998,106.604851,160.140341,-0.000722,0.001683,32.000000,-235.761594,161.696218,-0.025114,-40.001162,-0.478615,393785.743052,0.974572,19.745506,3.000376,3.241895,0.094835,0.116244,183.403296,32.000000,201.285661,181.812116,184.444978,163.842649,32.000000,158.223975,67.847689,63.539667,98.989302,0.000000,44.391623,55.949367,50.541962,30.556962,58.411411,59.579463,39.912403
49.783105,59.789463,161.377400,155.506302,99.292735,97.646022,29.075184,14.246651,161.512203,2.888475,58.501390,50.675736,153.868919,162.062857,152.165613,161.687801,106.605318,160.138521,-0.000722,0.001664,32.000000,-235.761598,161.696336,-0.025118,-40.001145,-0.478593,393785.296005,0.976618,19.745257,2.999412,3.241726,0.079819,0.111633,183.436000,32.000000,201.264905,181.785483,184.576733,163.865758,32.000000,158.200316,67.847408,63.540949,98.984009,0.000000,44.391872,55.949367,50.541485,30.556962,58.411035,59.579473,39.903158
49.782715,59.785957,161.377835,155.506118,99.245761,97.646124,29.102619,14.246693,161.512444,2.888373,58.493315,50.677197,153.870670,162.060400,152.166265,161.688872,106.603749,160.138175,-0.000722,0.001660,32.000000,-235.761598,161.694090,-0.025096,-40.001131,-0.478648,393788.558539,0.976492,19.752756,2.996554,3.242051,0.076049,0.125605,183.473021,32.000000,201.238546,181.788031,184.707031,163.852245,32.000000,158.206209,67.846088,63.542052,98.979589,0.000000,44.393536,55.949367,50.538032,30.556962,58.408520,59.589809,39.874912
49.784114,59.781042,161.375859,155.505447,99.252462,97.646539,29.102775,14.246707,161.509696,2.887964,58.492394,50.677398,153.871471,162.063640,152.164431,161.689215,106.602124,160.133985,-0.000724,0.001649,32.000000,-235.761541,161.693459,-0.025115,-40.001094,-0.478583,393782.859226,0.975968,19.746228,2.995309,3.241610,0.067125,0.105516,183.488444,32.000000,201.232854,181.811716,184.711587,163.813392,32.000000,158.233534,67.843216,63.543063,98.974688,0.000000,44.394307,55.949367,50.541191,30.556962,58.403722,59.576847,39.968162
49.779849,59.774892,161.377065,155.504013,99.325063,97.646628,29.108508,14.246578,161.507258,2.887804,58.494753,50.675884,153.868938,162.063715,152.161619,161.685810,106.603726,160.131847,-0.000724,0.001665,32.000000,-235.761678,161.694179,-0.025076,-40.001038,-0.478585,393781.895003,0.975048,19.743125,2.996730,3.241644,0.083955,0.114888,183.457874,32.000000,201.272073,181.830887,184.536388,163.782835,32.000000,158.260429,67.839238,63.546268,98.968189,0.000000,44.397005,55.949367,50.539151,30.556962,58.396949,59.589170,39.902645
49.774501,59.771801,161.373131,155.502882,99.350457,97.646691,29.097206,14.246540,161.505505,2.887806,58.495290,50.672938,153.864975,162.061484,152.161954,161.683292,106.605936,160.130380,-0.000723,0.001642,32.000000,-235.761682,161.692785,-0.025101,-40.001018,-0.478559,393779.194348,0.975004,19.736762,2.996561,3.241513,0.078775,0.110546,183.431402,32.000000,201.307132,181.805818,184.405087,163.806031,32.000000,158.225926,67.836001,63.547519,98.962396,0.000000,44.397774,55.949367,50.546023,30.556962,58.393616,59.576237,39.935146
49.777217,59.770919,161.371769,155.502052,99.313851,97.646691,29.157036,14.246660,161.502776,2.887671,58.493524,50.670937,153.862791,162.059474,152.164783,161.680167,106.605667,160.129835,-0.000723,0.001647,32.000000,-235.761639,161.688088,-0.025081,-40.001054,-0.478595,393771.874940,0.974889,19.735028,2.994046,3.241815,0.076066,0.108753,183.430355,32.000000,201.317184,181.764882,184.440082,163.837236,32.000000,158.175816,67.831986,63.548990,98.955852,0.000000,44.398464,55.949367,50.542556,30.556962,58.391553,59.584193,39.852168
49.771449,59.771180,161.368969,155.501627,99.285546,97.646736,29.091455,14.246784,161.499352,2.887504,58.495668,50.669815,153.863892,162.057908,152.166861,161.678106,106.605059,160.128123,-0.000722,0.001670,32.000000,-235.761489,161.684499,-0.025060,-40.001060,-0.478635,393767.653753,0.975376,19.737476,2.991207,3.242084,0.076437,0.103895,183.451465,32.000000,201.300408,181.745993,184.540551,163.850435,32.000000,158.151576,67.829635,63.549796,98.951916,0.000000,44.398900,55.949367,50.547664,30.556962,58.390603,59.581272,39.942557
