OSU 80 Ton Compressor Load Stand
49.773317,59.773914,161.360950,155.501314,99.217825,97.646659,29.097329,14.246951,161.488422,2.887214,58.507401,50.663000,153.866853,162.052300,152.168759,161.670486,106.603304,160.123920,-0.000722,0.001656,32.000000,-235.761345,161.677676,-0.024985,-40.001045,-0.478605,393765.393587,0.973313,19.733780,2.991244,3.241880,0.074570,0.118389,183.498284,32.000000,201.256291,181.758905,184.724539,163.828103,32.000000,158.151093,67.823895,63.550935,98.944961,0.000000,44.397779,55.949367,50.549616,30.556962,58.391653,59.576099,39.977700
49.770147,59.776052,161.357037,155.501576,99.212194,97.646646,29.091563,14.246900,161.482470,2.887014,58.516651,50.660338,153.868433,162.047760,152.165882,161.665644,106.603400,160.121998,-0.000723,0.001659,32.000000,-235.761367,161.673262,-0.024996,-40.001028,-0.478651,393771.218773,0.975633,19.740016,2.991119,3.242200,0.073035,0.103856,183.508404,32.000000,201.251961,181.782829,184.727449,163.798162,32.000000,158.171971,67.820565,63.551970,98.942100,0.000000,44.398065,55.949367,50.551648,30.556962,58.393074,59.579246,39.886210
49.769779,59.781011,161.349774,155.502873,99.213401,97.646707,29.104066,14.246957,161.470962,2.886319,58.532209,50.658823,153.868915,162.041825,152.161092,161.659115,106.604389,160.116877,-0.000722,0.001631,32.000000,-235.761321,161.665623,-0.025012,-40.001010,-0.478617,393775.898004,0.975402,19.740815,2.991076,3.241917,0.071404,0.104802,183.483457,32.000000,201.286762,181.817802,184.578046,163.754485,32.000000,158.213958,67.813610,63.555965,98.936115,0.000000,44.396294,55.949367,50.561534,30.556962,58.396326,59.591028,39.902058
49.772669,59.784072,161.347270,155.504257,99.189780,97.646759,29.095120,14.247042,161.466599,2.886101,58.531332,50.660582,153.866281,162.038673,152.161730,161.654377,106.604652,160.113425,-0.000722,0.001620,32.000000,-235.761311,161.660969,-0.025021,-40.000979,-0.478639,393780.702714,0.975669,19.746236,2.990158,3.242045,0.082989,0.130408,183.449374,32.000000,201.325732,181.809288,184.427877,163.761177,32.000000,158.200991,67.807236,63.558549,98.931858,0.000000,44.397394,55.949367,50.552259,30.556962,58.398714,59.582098,39.939989
49.775403,59.785103,161.348299,155.505559,99.203059,97.646914,29.075157,14.246974,161.463793,2.885908,58.518511,50.663085,153.865086,162.036965,152.164044,161.651394,106.604398,160.112638,-0.000723,0.001651,32.000000,-235.761242,161.659296,-0.024917,-40.000980,-0.478635,393785.373192,0.975271,19.751577,2.986976,3.241923,0.072173,0.106631,183.438432,32.000000,201.346706,181.771702,184.429448,163.792857,32.000000,158.171180,67.801034,63.559968,98.926774,0.000000,44.398341,55.949367,50.553600,30.556962,58.400390,59.572116,39.941309
49.781816,59.782902,161.346648,155.506481,99.216962,97.647027,29.094092,14.246948,161.461478,2.885455,58.502943,50.668876,153.866528,162.036034,152.166745,161.650456,106.603052,160.110438,-0.000721,0.001662,32.000000,-235.761208,161.657523,-0.024785,-40.000986,-0.478603,393786.795358,0.975517,19.751644,2.985237,3.241684,0.082758,0.115211,183.462279,32.000000,201.327459,181.749386,184.558985,163.811187,32.000000,158.136717,67.794697,63.561088,98.922081,0.000000,44.399623,55.949367,50.546819,30.556962,58.397859,59.582226,39.842704
49.781811,59.778253,161.347014,155.506012,99.165099,97.647179,29.101873,14.246951,161.458339,2.885298,58.492846,50.671601,153.869943,162.038761,152.168946,161.650578,106.600462,160.108709,-0.000721,0.001684,32.000000,-235.761161,161.657370,-0.024785,-40.001000,-0.478581,393787.565388,0.976132,19.749843,2.985154,3.241527,0.075825,0.116177,183.496746,32.000000,201.300377,181.754338,184.702789,163.802840,32.000000,158.146399,67.787468,63.561771,98.917807,0.000000,44.400515,55.949367,50.543861,30.556962,58.393903,59.578184,39.924068
49.789387,59.773581,161.346155,155.505089,99.128658,97.647247,29.116432,14.246925,161.456231,2.885663,58.488987,50.672937,153.871248,162.040060,152.168467,161.647526,106.598609,160.107497,-0.000720,0.001669,32.000000,-235.761129,161.656884,-0.024823,-40.001043,-0.478513,393782.976342,0.975354,19.741002,2.985560,3.241076,0.074091,0.107719,183.510732,32.000000,201.292900,181.787440,184.733300,163.764588,32.000000,158.164936,67.779004,63.562702,98.914100,0.000000,44.401871,55.949367,50.540396,30.556962,58.389217,59.576384,39.915851
49.781182,59.769276,161.348530,155.503893,99.147170,97.647373,29.066322,14.246904,161.453072,2.885746,58.494192,50.674254,153.872151,162.036360,152.166706,161.646525,106.599226,160.107949,-0.000720,0.001649,32.000000,-235.761002,161.656910,-0.024834,-40.001020,-0.478509,393782.603181,0.975083,19.736357,2.987410,3.241084,0.081795,0.116973,183.487599,32.000000,201.322223,181.811471,184.629142,163.738791,32.000000,158.192207,67.771185,63.565502,98.909846,0.000000,44.403872,55.949367,50.543577,30.556962,58.384498,59.578617,39.936027
49.782875,59.765723,161.346651,155.502602,99.177741,97.647347,29.080934,14.247032,161.449464,2.885764,58.501661,50.672219,153.868475,162.034206,152.166030,161.642156,106.599764,160.108276,-0.000719,0.001663,32.000000,-235.760885,161.656387,-0.024837,-40.000998,-0.478468,393779.233647,0.975504,19.729585,2.988098,3.240849,0.072552,0.104652,183.446415,32.000000,201.357950,181.815673,184.472967,163.732068,32.000000,158.178075,67.763799,63.567274,98.904438,0.000000,44.404638,55.949367,50.543776,30.556962,58.380747,59.582216,39.932872
49.777776,59.766457,161.345732,155.501848,99.135936,97.647260,29.097844,14.246961,161.446163,2.886134,58.502686,50.669293,153.864183,162.032254,152.168378,161.638575,106.599407,160.107488,-0.000719,0.001690,32.000000,-235.760886,161.654971,-0.024824,-40.000960,-0.478509,393775.253751,0.976268,19.728031,2.988320,3.241155,0.081050,0.113600,183.421580,32.000000,201.385643,181.781075,184.428406,163.767105,32.000000,158.131504,67.756073,63.568913,98.897188,0.000000,44.405921,55.949367,50.544022,30.556962,58.379470,59.579581,39.939622
49.773048,59.768669,161.341109,155.501535,99.142753,97.647284,29.080434,14.246959,161.441922,2.886187,58.502315,50.667630,153.865629,162.029660,152.171082,161.635098,106.597963,160.102778,-0.000717,0.001693,32.000000,-235.760777,161.654784,-0.024790,-40.000982,-0.478482,393768.105681,0.975732,19.722727,2.987922,3.241007,0.077893,0.102952,183.434069,32.000000,201.367194,181.756743,179.931542,163.792352,32.000000,158.091461,67.748605,63.570435,98.889439,0.000000,44.405591,55.949367,50.552440,30.556962,58.380076,59.591048,39.834120
49.770108,59.771559,161.337676,155.501697,99.202980,97.647354,29.057513,14.247099,161.437527,2.886230,58.505973,50.660478,153.868937,162.024065,152.171416,161.630481,106.595240,160.098944,-0.000717,0.001713,32.000000,-235.760490,161.652352,-0.024781,-40.000981,-0.478531,393772.845834,0.975276,19.728740,2.987941,3.241321,0.087018,0.121283,183.466368,32.000000,201.332377,181.756105,175.421762,163.792821,32.000000,158.086980,67.740808,63.571451,98.882768,0.000000,44.405972,55.949367,50.553804,30.556962,58.381973,59.581125,39.942263
49.766585,59.774329,161.332534,155.502367,99.230480,97.647483,29.113356,14.247111,161.433438,2.886572,58.514769,50.658860,153.868555,162.021567,152.170141,161.624669,106.592516,160.094075,-0.000717,0.001707,32.000000,-235.760416,161.650667,-0.024794,-40.000981,-0.478569,393781.742638,0.975967,19.735848,2.987369,3.241536,0.078412,0.096460,183.484233,32.000000,201.314665,181.787949,175.486951,163.756948,32.000000,158.123498,67.732092,63.572505,98.877628,0.000000,44.405040,55.949367,50.561367,30.556962,58.383720,59.583397,39.850701
49.766468,59.776703,161.329574,155.503373,99.235537,97.639641,29.114877,14.247125,161.430102,2.885934,58.526971,50.658178,153.868289,162.017082,152.164997,161.616896,106.591166,160.090752,-0.000718,0.001768,32.000000,-235.760231,161.648154,-0.024821,-40.000999,-0.478592,393792.574052,0.976809,19.741784,2.988452,3.241658,0.069335,0.099254,183.464377,32.000000,201.333577,181.821858,175.403185,163.712329,32.000000,158.162929,67.723237,63.574662,98.873441,0.000000,44.405683,55.949367,50.562242,30.556962,58.385246,59.568664,39.937348
49.758640,59.778929,161.325819,155.504491,99.228466,97.639803,29.105424,14.247239,161.427532,2.885321,58.535325,50.653989,153.865848,162.011820,152.163636,161.611231,106.591844,160.087432,-0.000718,0.001789,32.000000,-235.759953,161.643391,-0.024838,-40.000999,-0.478617,393803.877292,0.975019,19.748203,2.989092,3.241784,0.083360,0.107706,183.420632,32.000000,201.370317,181.837600,175.249375,163.697226,32.000000,158.175077,67.716173,63.577159,98.870859,0.000000,44.404797,55.949367,50.568651,30.556962,58.386600,59.583839,39.910348
49.758910,59.781102,161.323600,155.505721,99.276243,97.639958,29.113495,14.247276,161.420898,2.885060,58.539856,50.652449,153.863121,162.007570,152.165321,161.605955,106.592380,160.084731,-0.000718,0.001781,32.000000,-235.759965,161.642371,-0.024849,-40.000982,-0.478573,393778.127085,0.974899,19.750697,2.989021,3.241732,0.070419,0.110807,183.391674,32.000000,201.400534,181.816158,175.167680,163.721298,32.000000,158.139223,67.709197,63.579836,98.870071,0.000000,44.405487,55.949367,50.574425,30.556962,58.387832,59.581026,39.868822
49.754596,59.783319,161.320170,155.507062,99.307900,97.639998,29.054490,14.247179,161.416365,2.884962,58.541870,50.650121,153.863343,162.000393,152.167286,161.599209,106.591951,160.078883,-0.000718,0.001801,32.000000,-235.760030,161.639151,-0.025117,-40.000996,-0.478642,393785.515103,0.975392,19.761030,2.986921,3.242167,0.074643,0.115783,183.394473,32.000000,201.391103,181.786262,175.254219,163.752166,32.000000,158.104541,67.701749,63.581662,98.869422,0.000000,44.405168,55.949367,50.578096,30.556962,58.389127,59.571723,39.918639
49.751414,59.787185,161.314097,155.508798,99.340239,97.627849,29.088203,14.247242,161.409560,2.884668,58.548937,50.647549,153.866459,161.994830,152.168610,161.593704,106.589517,160.072098,-0.000719,0.001782,32.000000,-235.759947,161.634378,-0.025139,-40.000977,-0.478636,393787.309468,0.975123,19.762925,2.985230,3.242105,0.067063,0.100036,183.423738,32.000000,201.357748,181.776999,175.405192,163.766764,32.000000,158.088951,67.695085,63.582111,98.871164,0.000000,44.404315,55.949367,50.584874,30.556962,58.391384,59.581646,39.795235
49.741598,59.791854,161.309120,155.510656,99.334054,97.615726,29.078392,14.247303,161.405019,2.884539,58.561131,50.646906,153.868978,161.989317,152.168184,161.588332,106.586663,160.068609,-0.000721,0.001773,32.000000,-235.759896,161.629538,-0.025096,-40.000991,-0.478673,393793.898347,0.977202,19.769611,2.983156,3.242317,0.078261,0.113902,183.442535,32.000000,201.329696,181.804085,175.509244,163.738936,32.000000,158.117320,67.688368,63.583681,98.873895,0.000000,44.403764,55.949367,50.594693,30.556962,58.394477,59.583977,39.801985
49.738578,59.796566,161.302550,155.512688,99.331332,97.603394,29.086007,14.247252,161.399105,2.884520,58.575554,50.647254,153.871189,161.985458,152.164862,161.584846,106.585519,160.062033,-0.000722,0.001739,32.000000,-235.759814,161.624781,-0.025125,-40.001029,-0.478639,393756.841195,0.976027,19.776773,2.982686,3.242402,0.074752,0.098697,183.426956,32.000000,201.332330,181.840306,175.465878,163.698813,32.000000,158.151079,67.681828,63.586258,98.877569,0.000000,44.402634,55.949367,50.606730,30.556962,58.398280,59.569294,39.762293
49.734958,59.800564,161.300745,155.514943,99.355304,97.591161,29.092810,14.247318,161.390768,2.884460,58.584135,50.646514,153.869879,161.978503,152.163772,161.581224,106.585535,160.058809,-0.000723,0.001730,32.000000,-235.759763,161.621156,-0.025112,-40.001042,-0.478665,393725.402130,0.976459,19.791612,2.984047,3.242942,0.075419,0.102019,183.382419,32.000000,201.364166,181.859984,170.812223,163.688288,32.000000,158.166853,67.675648,63.588255,98.881550,0.000000,44.402108,55.949367,50.610930,30.556962,58.401167,59.585078,39.830084
49.725960,59.803037,161.297817,155.517366,99.345592,97.582949,29.099920,14.247345,161.386133,2.884010,58.588532,50.645279,153.866808,161.973985,152.166229,161.576235,106.585510,160.053268,-0.000723,0.001718,32.000000,-235.759567,161.616670,-0.025095,-40.001013,-0.478620,393685.763812,0.976157,19.799454,2.982376,3.243007,0.079929,0.121702,183.344652,32.000000,201.386735,181.846923,166.212385,163.714860,32.000000,158.140423,67.670146,63.590022,98.886148,0.000000,44.402457,55.949367,50.629532,30.556962,58.403181,59.587144,39.832946
49.729655,59.805631,161.293787,155.519711,99.345526,97.574816,29.122765,14.247339,161.379679,2.883644,58.588133,50.643037,153.866069,161.969096,152.169369,161.574257,106.584712,160.049255,-0.000725,0.001692,32.000000,-235.759653,161.616054,-0.025096,-40.000974,-0.478598,393643.934037,0.975895,19.807204,2.980981,3.243207,0.080408,0.113296,183.339216,32.000000,201.384428,181.816144,166.257909,163.752784,32.000000,158.099745,67.664665,63.591380,98.891186,0.000000,44.402001,55.949367,50.628570,30.556962,58.404814,59.579374,39.981735
49.724153,59.808343,161.289812,155.522123,99.386610,97.562602,29.112442,14.247390,161.375674,2.883530,58.590929,50.639204,153.868809,161.963904,152.172930,161.569533,106.582617,160.043204,-0.000728,0.001683,32.000000,-235.759558,161.612490,-0.025034,-40.000948,-0.478641,393620.041189,0.975775,19.819001,2.978633,3.243735,0.072351,0.103690,183.364236,32.000000,201.350811,181.807082,166.411655,163.771883,32.000000,158.066425,67.658640,63.591200,98.897489,0.000000,44.401801,55.949367,50.633696,30.556962,58.406559,59.575952,39.934119
49.721287,59.811171,161.281927,155.524747,99.423193,97.550487,29.119321,14.247425,161.370054,2.883393,58.603416,50.635276,153.871115,161.958128,152.173948,161.565154,106.578186,160.035197,-0.000730,0.001667,32.000000,-235.759604,161.606964,-0.025025,-40.000937,-0.478561,393589.401959,0.974855,19.817766,2.977715,3.243413,0.080015,0.106982,183.392213,32.000000,201.317413,181.824917,166.542806,163.748560,32.000000,158.094540,67.651073,63.590495,98.905034,0.000000,44.400066,55.949367,50.646504,30.556962,58.408463,59.583721,39.850114
49.718414,59.816735,161.275610,155.527924,99.471240,97.542487,29.101491,14.247366,161.361799,2.883139,58.623158,50.630273,153.873620,161.948704,152.172335,161.557815,106.575578,160.029221,-0.000730,0.001653,32.000000,-235.759726,161.599832,-0.025022,-40.000975,-0.478547,393550.785074,0.975204,19.826179,2.977219,3.243691,0.076538,0.119350,183.397085,32.000000,201.305604,181.867883,166.530602,163.710055,32.000000,158.121735,67.642880,63.591448,98.912713,0.000000,44.398696,55.949367,50.653330,30.556962,58.411960,59.586200,39.886284
49.718266,59.824124,161.268531,155.531627,99.485400,97.542477,29.082020,14.247408,161.351575,2.882912,58.643341,50.626280,153.874986,161.940842,152.170863,161.552946,106.575106,160.022617,-0.000731,0.001665,32.000000,-235.759713,161.593966,-0.025091,-40.000999,-0.478500,393515.808642,0.974922,19.831976,2.978223,3.243720,0.072543,0.100946,183.365134,32.000000,201.331417,181.893962,166.395410,163.695554,32.000000,158.157078,67.635443,63.592718,98.920235,0.000000,44.396627,55.949367,50.659900,30.556962,58.417057,59.564199,39.770363
49.715633,59.832507,161.261260,155.535797,99.481156,97.531367,29.060531,14.247326,161.347461,2.883092,58.653526,50.623827,153.872815,161.933296,152.172241,161.545610,106.574927,160.018385,-0.000730,0.001656,32.000000,-235.759845,161.589239,-0.025083,-40.000993,-0.478475,393497.404648,0.975516,19.840519,2.978273,3.243780,0.074238,0.115216,183.330952,32.000000,201.358010,181.892547,166.259493,163.712296,32.000000,158.148259,67.628687,63.594221,98.926884,0.000000,44.394700,55.949367,50.667651,30.556962,58.423760,59.578932,39.950700
49.716132,59.841055,161.256640,155.540374,99.455647,97.527280,29.076402,14.247339,161.342589,2.883157,58.652146,50.622501,153.873834,161.925557,152.176487,161.541472,106.574384,160.013162,-0.000730,0.001640,32.000000,-235.759876,161.583279,-0.025079,-40.001006,-0.478467,393507.494563,0.976191,19.848061,2.975917,3.243648,0.069646,0.098588,183.324119,32.000000,201.367244,181.860490,166.265890,163.757094,32.000000,158.114580,67.622605,63.594870,98.932878,0.000000,44.393544,55.949367,50.672849,30.556962,58.430701,59.585550,39.884816
49.714339,59.845804,161.250912,155.544331,99.385886,97.527113,29.048197,14.247360,161.337387,2.883002,58.647796,50.624386,153.877419,161.920726,152.179742,161.535189,106.572001,160.008143,-0.000732,0.001636,32.000000,-235.759917,161.578566,-0.025073,-40.001001,-0.478431,393475.049815,0.976880,19.859173,2.974284,3.243673,0.082889,0.105859,183.348669,32.000000,201.333900,181.847133,166.407955,163.783945,32.000000,158.098501,67.617271,63.594541,98.939006,0.000000,44.391685,55.949367,50.680911,30.556962,58.435466,59.579709,39.859945
49.719163,59.849431,161.249011,155.547584,99.346854,97.527328,29.074689,14.247273,161.333629,2.883046,58.650350,50.625294,153.883259,161.917345,152.183754,161.531765,106.568879,160.003038,-0.000732,0.001663,32.000000,-235.759988,161.573111,-0.025093,-40.000948,-0.478407,393469.723038,0.976317,19.867205,2.972591,3.243548,0.083848,0.115698,183.381569,32.000000,201.297266,181.857576,166.554172,163.783802,32.000000,158.126053,67.612840,63.594888,98.945605,0.000000,44.391669,55.949367,50.682592,30.556962,58.438659,59.581666,39.824729
49.719566,59.852294,161.245428,155.550158,99.368909,97.527341,29.078443,14.247335,161.334179,2.882893,58.652933,50.625283,153.885898,161.914026,152.183209,161.527737,106.565665,160.001374,-0.000734,0.001626,32.000000,-235.759979,161.573222,-0.025141,-40.000968,-0.478415,393481.142258,0.977315,19.873812,2.972825,3.243549,0.070894,0.100343,183.394164,32.000000,201.277753,181.898021,166.571629,163.754446,32.000000,158.175482,67.606899,63.595277,98.951292,0.000000,44.390437,55.949367,50.687943,30.556962,58.440889,59.586190,39.898463
49.724854,59.854750,161.249143,155.552078,99.411406,97.527375,29.089962,14.247182,161.336744,2.882640,58.651013,50.628101,153.888525,161.911352,152.182137,161.525480,106.565182,160.000505,-0.000735,0.001623,32.000000,-235.760040,161.574122,-0.025120,-40.000984,-0.478375,393488.905359,0.976331,19.872439,2.973762,3.243196,0.086281,0.118132,183.367692,32.000000,201.300776,181.923670,166.453802,163.736386,32.000000,158.216346,67.602010,63.597055,98.957843,0.000000,44.391701,55.949367,50.686081,30.556962,58.442596,59.583318,39.960752
49.727126,59.854181,161.249210,155.552875,99.458860,97.527270,29.112037,14.247142,161.337840,2.882471,58.643079,50.631753,153.886936,161.913814,152.184610,161.527417,106.563308,159.997781,-0.000735,0.001629,32.000000,-235.760052,161.577587,-0.025125,-40.001006,-0.478365,393497.884818,0.976204,19.874883,2.976263,3.243098,0.084804,0.117986,183.329347,32.000000,201.327937,181.923894,166.300729,163.747436,32.000000,158.210726,67.597525,63.598063,98.962646,0.000000,44.392055,55.949367,50.687358,30.556962,58.442559,59.583790,39.686578
49.729033,59.851717,161.254282,155.552799,99.505753,97.527107,29.105762,14.247074,161.341899,2.882676,58.628434,50.634380,153.886763,161.915005,152.188124,161.526878,106.561648,159.996642,-0.000735,0.001602,32.000000,-235.760152,161.581767,-0.025079,-40.001015,-0.478324,393498.934902,0.975710,19.871858,2.976376,3.242828,0.072839,0.108314,183.310131,32.000000,201.339095,181.895939,166.270048,163.786158,32.000000,158.172574,67.593540,63.598450,98.965507,0.000000,44.394328,55.949367,50.689843,30.556962,58.440821,59.585688,39.934193
49.719459,59.848301,161.252279,155.551941,99.551075,97.527241,29.158520,14.247018,161.344801,2.883102,58.615321,50.633770,153.888198,161.913881,152.191310,161.525197,106.560549,160.000066,-0.000735,0.001635,32.000000,-235.760155,161.582756,-0.025098,-40.001004,-0.478299,393499.044537,0.974919,19.868937,2.977083,3.242681,0.082063,0.107565,183.325473,32.000000,201.308962,181.875823,166.390800,163.814744,32.000000,158.139373,67.590836,63.598145,98.967397,0.000000,44.394469,55.949367,50.704718,30.556962,58.437430,59.572008,39.958257
49.718681,59.844880,161.251263,155.550390,99.606646,97.527275,29.067373,14.247077,161.345935,2.883272,58.612969,50.631926,153.891519,161.913801,152.195086,161.523406,106.557034,159.999051,-0.000734,0.001650,32.000000,-235.760106,161.582305,-0.025064,-40.001010,-0.478291,393497.470893,0.975080,19.864494,2.978255,3.242659,0.082086,0.109349,183.358197,32.000000,201.269730,181.880332,166.537103,163.823365,32.000000,158.132176,67.588636,63.598055,98.969372,0.000000,44.395010,55.949367,50.709389,30.556962,58.434022,59.585924,39.850481
49.718208,59.845012,161.249411,155.548806,99.604357,97.527375,29.094576,14.247109,161.346455,2.883448,58.618186,50.629110,153.895189,161.912108,152.195786,161.522598,106.555150,160.001654,-0.000735,0.001661,32.000000,-235.760173,161.583849,-0.025066,-40.001019,-0.478375,393502.279041,0.973514,19.871002,2.980819,3.243243,0.079103,0.098168,183.377610,32.000000,201.244025,181.917325,166.592949,163.791268,32.000000,158.166202,67.586284,63.598296,98.971681,0.000000,44.394260,55.949367,50.714022,30.556962,58.432662,59.586809,39.914824
49.717628,59.846111,161.249614,155.547881,99.613712,97.527307,29.079915,14.247112,161.348775,2.883383,58.624381,50.628561,153.895569,161.912401,152.193023,161.519256,106.553538,160.002070,-0.000735,0.001674,32.000000,-235.760090,161.584282,-0.025069,-40.001035,-0.478377,393504.902771,0.976575,19.868387,2.983901,3.243273,0.085852,0.122171,183.358538,32.000000,201.253655,181.952865,166.500594,163.762378,32.000000,158.194610,67.583656,63.599000,98.973282,0.000000,44.395198,55.949367,50.722247,30.556962,58.432750,59.576522,39.964200
49.722090,59.847202,161.247218,155.547417,99.678099,97.527278,29.083069,14.247112,161.351037,2.883248,58.623566,50.629462,153.893503,161.910595,152.192276,161.517517,106.553247,160.007694,-0.000735,0.001695,32.000000,-235.759956,161.583305,-0.025062,-40.001039,-0.478377,393509.281759,0.975674,19.869009,2.986899,3.243267,0.080239,0.121005,183.316218,32.000000,201.280993,181.963190,166.355276,163.757243,32.000000,158.212279,67.582100,63.600125,98.974466,0.000000,44.394792,55.949367,50.718814,30.556962,58.433681,59.582698,39.928690
49.726044,59.847309,161.244066,155.547216,99.754262,97.527207,29.075950,14.246905,161.352448,2.883374,58.611001,50.632317,153.890611,161.911450,152.194191,161.518994,106.552116,160.008739,-0.000736,0.001715,32.000000,-235.760264,161.583756,-0.025073,-40.001077,-0.478383,393514.278075,0.976180,19.870709,2.988689,3.243309,0.072641,0.107955,183.288039,32.000000,201.297986,181.943771,166.295006,163.785556,32.000000,158.186023,67.581114,63.600577,98.975143,0.000000,44.394471,55.949367,50.726517,30.556962,58.433334,59.575381,39.921574
49.726584,59.844861,161.247786,155.547073,99.757520,97.527183,29.091970,14.246758,161.354624,2.883148,58.589130,50.637144,153.891498,161.913988,152.196988,161.520299,106.550517,160.010154,-0.000736,0.001734,32.000000,-235.760469,161.588001,-0.025080,-40.001097,-0.478337,393512.512605,0.975981,19.867176,2.991388,3.242969,0.073916,0.103593,183.295128,32.000000,201.280835,181.916511,166.392401,163.817947,32.000000,158.161911,67.580408,63.600675,98.975199,0.000000,44.395134,55.949367,50.725935,30.556962,58.431507,59.580338,39.817539
49.731974,59.839737,161.248599,155.546545,99.738783,97.527280,29.094240,14.246660,161.356851,2.882889,58.572748,50.638508,153.895978,161.914653,152.199361,161.523807,106.547936,160.010018,-0.000736,0.001705,32.000000,-235.760615,161.591616,-0.025066,-40.001121,-0.478291,393511.776900,0.976134,19.863186,2.992966,3.242648,0.086615,0.118955,183.327122,32.000000,201.237836,181.919772,166.549175,163.825173,32.000000,158.153002,67.579919,63.600430,98.977356,0.000000,44.396509,55.949367,50.728663,30.556962,58.427771,59.593841,39.890906
49.734588,59.833194,161.253715,155.545572,99.736608,97.527257,29.147967,14.246496,161.360830,2.882830,58.563942,50.638987,153.898845,161.915577,152.198912,161.525697,106.544763,160.016356,-0.000736,0.001695,32.000000,-235.760782,161.592747,-0.025062,-40.001068,-0.478287,393511.711821,0.975578,19.860176,2.995172,3.242688,0.084449,0.116873,183.348651,32.000000,201.213575,181.948811,169.709343,163.794185,32.000000,158.184597,67.579181,63.599082,98.980315,0.000000,44.397873,55.949367,50.725935,30.556962,58.421696,59.580210,39.840062
49.737519,59.826493,161.257319,155.544097,99.716473,97.527228,29.113590,14.246459,161.366325,2.882688,58.561841,50.639846,153.900267,161.918902,152.196002,161.527276,106.543869,160.021933,-0.000736,0.001681,32.000000,-235.760954,161.593731,-0.025056,-40.001035,-0.478231,393506.859571,0.975374,19.849468,2.997693,3.242353,0.072564,0.111397,183.337894,32.000000,201.217739,181.989845,174.294443,163.755318,32.000000,158.209326,67.578048,63.598960,98.983763,0.000000,44.399980,55.949367,50.729066,30.556962,58.415395,59.578037,39.961119
49.744436,59.822190,161.260979,155.542269,99.666509,97.527210,29.059320,14.246402,161.368589,2.882588,58.565514,50.639713,153.899354,161.921081,152.193706,161.530488,106.544864,160.025194,-0.000735,0.001685,32.000000,-235.761179,161.595668,-0.025298,-40.001019,-0.478210,393502.309856,0.973502,19.840215,3.003580,3.242285,0.082487,0.112648,183.295833,32.000000,201.249942,182.009696,175.699797,163.744833,32.000000,158.225440,67.578492,63.600021,98.987508,0.000000,44.401691,55.949367,50.721341,30.556962,58.410464,59.581774,39.919006
49.739228,59.820552,161.261138,155.540760,99.645826,97.527065,29.074707,14.246312,161.370120,2.882428,58.567277,50.637760,153.897268,161.922742,152.194918,161.534740,106.545068,160.026846,-0.000735,0.001660,32.000000,-235.761360,161.594247,-0.025281,-40.001014,-0.478186,393493.835031,0.974571,19.830477,3.006861,3.242167,0.072354,0.108302,183.260213,32.000000,201.271640,181.992870,175.595733,163.769745,32.000000,158.189313,67.579677,63.599710,98.989993,0.000000,44.402670,55.949367,50.729989,30.556962,58.407372,59.584882,39.945271
49.751202,59.821115,161.263768,155.539653,99.719104,97.527081,29.055991,14.246419,161.370870,2.882431,58.562484,50.638284,153.895875,161.926178,152.195996,161.538927,106.542667,160.029939,-0.000735,0.001644,32.000000,-235.761287,161.595150,-0.025273,-40.001057,-0.478122,393481.541328,0.976231,19.819006,3.007263,3.241789,0.077092,0.119257,183.257408,32.000000,201.269056,181.959074,175.653515,163.810694,32.000000,158.138816,67.578953,63.598945,98.991375,0.000000,44.404239,55.949367,50.723911,30.556962,58.406590,59.586032,39.821500
49.751860,59.823415,161.262707,155.539033,99.708935,97.527013,29.088081,14.246366,161.374810,2.882392,58.559827,50.636947,153.898926,161.927109,152.197282,161.541601,106.539691,160.029111,-0.000735,0.001672,32.000000,-235.761413,161.594549,-0.025252,-40.001070,-0.478170,393482.419846,0.975821,19.822765,3.007766,3.242132,0.076355,0.115724,183.280025,32.000000,201.234525,181.946110,175.807878,163.826740,32.000000,158.117508,67.578584,63.597424,98.993751,0.000000,44.404228,55.949367,50.723268,30.556962,58.408072,59.583554,39.922307
49.750732,59.825204,161.264550,155.538748,99.715390,97.527010,29.063018,14.246447,161.377949,2.882219,58.559704,50.632247,153.901141,161.927192,152.196847,161.544249,106.535257,160.030728,-0.000736,0.001688,32.000000,-235.761363,161.593009,-0.025281,-40.001061,-0.478061,393479.265666,0.976192,19.810923,3.011491,3.241404,0.078271,0.111378,183.301873,32.000000,201.204426,181.964102,175.928874,163.806720,32.000000,158.137643,67.577985,63.595831,98.997746,0.000000,44.405514,55.949367,50.731836,30.556962,58.409265,59.586514,39.965814
49.752893,59.825899,161.266228,155.538401,99.695187,97.535065,29.072276,14.246410,161.381094,2.882360,58.560045,50.632959,153.902910,161.929884,152.193893,161.546097,106.533429,160.035711,-0.000734,0.001700,32.000000,-235.761379,161.594926,-0.025291,-40.001072,-0.478057,393487.032199,0.975107,19.812541,3.014112,3.241340,0.070922,0.100953,183.299504,32.000000,201.199702,182.007062,175.904250,163.761956,32.000000,158.176945,67.576851,63.594930,99.000806,0.000000,44.406125,55.949367,50.726623,30.556962,58.409840,59.579954,39.898316
49.756470,59.824995,161.270260,155.537949,99.725142,97.539159,29.086857,14.246433,161.388602,2.882469,58.554295,50.633971,153.902070,161.932822,152.189698,161.550263,106.532034,160.035667,-0.000734,0.001725,32.000000,-235.761348,161.597695,-0.025285,-40.001055,-0.478072,393498.421719,0.975976,19.815499,3.019238,3.241451,0.065063,0.110049,183.261972,32.000000,201.234277,182.027897,175.752211,163.736775,32.000000,158.199849,67.575598,63.593826,99.002922,0.000000,44.408448,55.949367,50.729450,30.556962,58.409467,59.574506,39.969409
49.763268,59.821986,161.272338,155.537345,99.748529,97.551289,29.091993,14.246449,161.393453,2.882857,58.539655,50.632627,153.898945,161.936226,152.189340,161.554161,106.531212,160.040480,-0.000733,0.001751,32.000000,-235.761337,161.600604,-0.025241,-40.001030,-0.478097,393533.823798,0.975701,19.813955,3.023200,3.241344,0.075746,0.105924,183.222158,32.000000,201.269994,182.014302,175.621537,163.750231,32.000000,158.180497,67.574630,63.592085,99.005496,0.000000,44.409410,55.949367,50.722444,30.556962,58.406349,59.578804,39.922160
49.762910,59.816348,161.275552,155.536230,99.683898,97.563556,29.098919,14.246354,161.402225,2.883206,58.522738,50.634157,153.897398,161.939756,152.191139,161.557294,106.530053,160.041706,-0.000732,0.001720,32.000000,-235.761420,161.604487,-0.025138,-40.001058,-0.478092,393549.566105,0.975174,19.809345,3.024575,3.241192,0.074204,0.111029,183.214139,32.000000,201.282818,181.978818,178.646830,163.781078,32.000000,158.141345,67.574602,63.591429,99.008083,0.000000,44.411836,55.949367,50.725591,30.556962,58.401700,59.583397,39.912549
49.775140,59.810847,161.276714,155.534819,99.667191,97.575713,29.102640,14.246263,161.407898,2.883250,58.507227,50.637022,153.899761,161.944314,152.191777,161.563598,106.529021,160.043585,-0.000733,0.001726,32.000000,-235.761624,161.608504,-0.025199,-40.001083,-0.478089,393591.494477,0.974969,19.799295,3.027458,3.240791,0.075031,0.110718,183.236720,32.000000,201.260579,181.957957,183.288601,163.799119,32.000000,158.119649,67.574641,63.589503,99.009935,0.000000,44.412167,55.949367,50.715544,30.556962,58.396333,59.586170,39.939402
49.773209,59.805557,161.279775,155.533256,99.644297,97.579762,29.106803,14.246327,161.413024,2.883480,58.498656,50.641180,153.902235,161.949523,152.191912,161.567934,106.525615,160.048238,-0.000732,0.001741,32.000000,-235.761554,161.614023,-0.025216,-40.001097,-0.478154,393636.199435,0.974852,19.794027,3.029142,3.240879,0.067528,0.106438,183.264170,32.000000,201.236567,181.966196,184.924169,163.785649,32.000000,158.135074,67.575821,63.587599,99.014044,0.000000,44.413991,55.949367,50.713668,30.556962,58.391070,59.578568,39.819593
49.777144,59.800554,161.282444,155.531689,99.618512,97.591937,29.084883,14.246326,161.419620,2.883153,58.493199,50.642894,153.904230,161.955411,152.188238,161.573400,106.523143,160.051954,-0.000730,0.001758,32.000000,-235.761526,161.617502,-0.025260,-40.001119,-0.478090,393672.093658,0.974572,19.775861,3.030978,3.240106,0.080321,0.113882,183.271376,32.000000,201.229020,181.998755,184.938975,163.742284,32.000000,158.183189,67.575964,63.587391,99.017485,0.000000,44.415498,55.949367,50.711366,30.556962,58.386164,59.582462,39.968088
49.783102,59.795459,161.287524,155.529802,99.575606,97.603918,29.089190,14.246339,161.426388,2.883072,58.489717,50.645433,153.904305,161.962867,152.184341,161.579543,106.523057,160.058581,-0.000729,0.001774,32.000000,-235.761365,161.622404,-0.025208,-40.001092,-0.478124,393689.339832,0.974501,19.772570,3.036376,3.240293,0.070412,0.110453,183.239912,32.000000,201.260819,182.026090,184.808374,163.718722,32.000000,158.207123,67.577265,63.588076,99.020547,0.000000,44.417666,55.949367,50.701848,30.556962,58.381190,59.578597,39.959578
49.782557,59.790013,161.294035,155.527558,99.547245,97.616067,29.081301,14.246323,161.433036,2.883026,58.483096,50.646364,153.901012,161.968879,152.182194,161.585904,106.522797,160.063799,-0.000728,0.001812,32.000000,-235.761397,161.627004,-0.025229,-40.001064,-0.478151,393734.352588,0.975259,19.763491,3.040437,3.240090,0.067953,0.105783,183.195291,32.000000,201.300315,182.016489,184.655985,163.726080,32.000000,158.204643,67.578368,63.587582,99.022392,0.000000,44.420449,55.949367,50.703765,30.556962,58.376024,59.579856,39.928837
49.779654,59.784628,161.298337,155.525152,99.588187,97.615962,29.093962,14.246484,161.441629,2.882833,58.470934,50.648340,153.897573,161.975565,152.183007,161.590096,106.521570,160.070054,-0.000729,0.001815,32.000000,-235.761141,161.631016,-0.025227,-40.001060,-0.478154,393772.208798,0.975093,19.752228,3.043361,3.239805,0.072646,0.104715,183.172536,32.000000,201.322387,181.982299,184.637958,163.752493,32.000000,158.161723,67.580350,63.587098,99.022944,0.000000,44.423057,55.949367,50.707686,30.556962,58.370536,59.580830,39.921280
49.780605,59.779715,161.306526,155.522779,99.615370,97.622635,29.082285,14.246403,161.448433,2.882907,58.457235,50.648338,153.897311,161.979973,152.183322,161.596255,106.519353,160.075456,-0.000727,0.001852,32.000000,-235.761180,161.634475,-0.025234,-40.001096,-0.478230,393815.401958,0.975477,19.747347,3.045854,3.239971,0.090939,0.112911,183.188481,32.000000,201.301605,181.951186,184.762215,163.774914,32.000000,158.128346,67.581906,63.585275,99.023601,0.000000,44.425972,55.949367,50.705454,30.556962,58.365648,59.578489,39.939915
49.784301,59.774505,161.310553,155.520281,99.611711,97.630671,29.082852,14.246479,161.454677,2.882803,58.450077,50.646520,153.898515,161.986411,152.183174,161.603565,106.515759,160.082032,-0.000727,0.001832,32.000000,-235.761084,161.636980,-0.025265,-40.001120,-0.478264,393812.231131,0.975100,19.744967,3.049758,3.240246,0.072984,0.100775,183.216075,32.000000,201.268690,181.954812,184.911575,163.767221,32.000000,158.122880,67.583658,63.583067,99.025341,0.000000,44.429182,55.949367,50.702528,30.556962,58.360574,59.574781,39.920693
49.784812,59.770180,161.316983,155.517950,99.614106,97.630629,29.083579,14.246621,161.460805,2.882676,58.449171,50.644184,153.899404,161.990785,152.180033,161.607227,106.513572,160.086729,-0.000725,0.001869,32.000000,-235.760942,161.639693,-0.025255,-40.001122,-0.478298,393836.482301,0.975525,19.739068,3.054288,3.240349,0.077235,0.101191,183.229712,32.000000,201.254735,181.979547,184.954997,163.724710,32.000000,158.160748,67.584515,63.582118,99.027396,0.000000,44.431645,55.949367,50.700008,30.556962,58.355784,59.574467,39.954515
49.781513,59.766432,161.319159,155.515972,99.641168,97.630655,29.101017,14.246730,161.464860,2.882586,58.450439,50.642762,153.896940,161.994454,152.174704,161.613209,106.512806,160.091394,-0.000724,0.001876,32.000000,-235.760851,161.643963,-0.025264,-40.001140,-0.478303,393866.791365,0.975493,19.730031,3.060695,3.240189,0.076071,0.106244,183.204541,32.000000,201.275459,182.010929,184.846914,163.683912,32.000000,158.177751,67.585089,63.581520,99.030055,0.000000,44.433931,55.949367,50.699983,30.556962,58.351750,59.587734,39.833459
49.781476,59.762953,161.324190,155.514530,99.634285,97.630582,29.086734,14.246656,161.466448,2.882673,58.452919,50.641927,153.892915,161.997853,152.171186,161.618979,106.513250,160.095990,-0.000723,0.001885,32.000000,-235.760930,161.645797,-0.025255,-40.001090,-0.478312,393864.998943,0.975446,19.725177,3.064893,3.240285,0.081048,0.123588,183.160713,32.000000,201.320083,182.007635,184.687628,163.673905,32.000000,158.188096,67.586876,63.580790,99.032714,0.000000,44.436414,55.949367,50.705337,30.556962,58.348055,59.576266,39.937274
49.779760,59.760060,161.323086,155.513414,99.544898,97.630705,29.086812,14.246733,161.466718,2.882788,58.453881,50.638171,153.888841,162.000885,152.171404,161.623012,106.514353,160.098458,-0.000723,0.001889,32.000000,-235.760866,161.646179,-0.025160,-40.001066,-0.478342,393863.997503,0.974923,19.724846,3.067655,3.240543,0.075344,0.110065,183.137629,32.000000,201.344687,181.980004,184.632214,163.694465,32.000000,158.148621,67.588639,63.580755,99.035788,0.000000,44.438310,55.949367,50.700702,30.556962,58.344690,59.585944,39.924582
49.771674,59.759546,161.319390,155.512775,99.482678,97.630776,29.105388,14.246761,161.466936,2.882849,58.459382,50.633460,153.888122,162.002187,152.172091,161.624919,106.515175,160.101267,-0.000722,0.001877,32.000000,-235.760838,161.641872,-0.025010,-40.001049,-0.478351,393858.628026,0.975393,19.721405,3.069178,3.240647,0.077611,0.105270,183.148213,32.000000,201.339801,181.942806,184.731169,163.724417,32.000000,158.124810,67.588972,63.580090,99.038900,0.000000,44.437944,55.949367,50.712074,30.556962,58.342519,59.571969,39.950040
49.773556,59.761722,161.316796,155.512719,99.432590,97.626700,29.066672,14.246828,161.466004,2.882772,58.472449,50.628935,153.889907,162.001089,152.170641,161.625774,106.514035,160.098475,-0.000723,0.001897,32.000000,-235.760810,161.635455,-0.025022,-40.001034,-0.478364,393854.532753,0.975421,19.720290,3.069132,3.240737,0.073119,0.123345,183.180050,32.000000,201.310147,181.936936,184.889675,163.720156,32.000000,158.122863,67.588579,63.579060,99.042771,0.000000,44.438430,55.949367,50.713165,30.556962,58.342413,59.579699,39.931405
49.775221,59.766899,161.312740,155.513356,99.402897,97.614221,29.103389,14.246925,161.461579,2.882936,58.490773,50.622952,153.890945,161.999066,152.168362,161.626244,106.511034,160.091489,-0.000723,0.001891,32.000000,-235.760743,161.630974,-0.025079,-40.001060,-0.478427,393858.258458,0.974972,19.728148,3.069510,3.241189,0.074762,0.104389,183.203299,32.000000,201.302919,181.954225,184.963555,163.692266,32.000000,158.157478,67.586812,63.577702,99.047255,0.000000,44.437771,55.949367,50.712117,30.556962,58.346223,59.582384,39.911302
49.775083,59.773609,161.309339,155.515167,99.418833,97.605980,29.076621,14.246887,161.459557,2.882494,58.509358,50.619469,153.892298,161.995939,152.163892,161.623229,106.510970,160.089024,-0.000723,0.001873,32.000000,-235.760761,161.629191,-0.025113,-40.001089,-0.478386,393845.389193,0.976195,19.728376,3.069457,3.241014,0.077372,0.112564,183.191513,32.000000,201.318432,181.982362,184.890547,163.648738,32.000000,158.200788,67.584821,63.577429,99.052993,0.000000,44.437899,55.949367,50.714357,30.556962,58.350936,59.577230,39.948646
49.772029,59.779396,161.306945,155.517324,99.364762,97.597765,29.097729,14.246822,161.458544,2.882398,58.522239,50.616000,153.889498,161.995126,152.159785,161.621640,106.510876,160.085566,-0.000723,0.001828,32.000000,-235.760783,161.623777,-0.025154,-40.001089,-0.478308,393806.050649,0.974816,19.731829,3.069468,3.240824,0.073096,0.103623,183.153651,32.000000,201.362883,181.989234,184.728952,163.639366,32.000000,158.216916,67.582440,63.576555,99.058805,0.000000,44.437467,55.949367,50.712960,30.556962,58.355710,59.590084,39.684890
49.768801,59.784441,161.303485,155.519613,99.367815,97.585472,29.111050,14.246803,161.455632,2.882540,58.531953,50.612683,153.887111,161.993537,152.161068,161.621890,106.512302,160.082449,-0.000723,0.001782,32.000000,-235.760803,161.618822,-0.025099,-40.001070,-0.478270,393781.381139,0.975651,19.738681,3.068478,3.240765,0.079148,0.106480,183.125084,32.000000,201.396351,181.961521,184.638794,163.664003,32.000000,158.197326,67.581239,63.576201,99.064509,0.000000,44.437685,55.949367,50.716312,30.556962,58.359700,59.579866,39.888632
49.754267,59.788925,161.299737,155.521818,99.378301,97.573258,29.098630,14.246725,161.449929,2.882760,58.538918,50.606573,153.887929,161.989359,152.162206,161.622556,106.512706,160.077019,-0.000724,0.001748,32.000000,-235.760906,161.614729,-0.025105,-40.001034,-0.478258,393757.631061,0.974942,19.747630,3.067090,3.240916,0.070710,0.106282,183.130132,32.000000,201.402318,181.924289,184.698562,163.697553,32.000000,158.152023,67.579009,63.574922,99.069121,0.000000,44.437128,55.949367,50.730699,30.556962,58.362973,59.573414,39.969776
49.750915,59.795256,161.294927,155.524333,99.295268,97.560947,29.113022,14.246861,161.446095,2.883057,58.553881,50.602129,153.891344,161.983542,152.163615,161.617798,106.510934,160.072830,-0.000725,0.001737,32.000000,-235.760876,161.610052,-0.025143,-40.001002,-0.478230,393713.807537,0.974456,19.756018,3.064330,3.241056,0.073733,0.106488,183.164240,32.000000,201.375195,181.907829,184.846955,163.710190,32.000000,158.135752,67.576754,63.572845,99.074284,0.000000,44.436812,55.949367,50.737113,30.556962,58.367330,59.578194,39.978433
49.746225,59.803389,161.285641,155.526809,99.235789,97.557112,29.099568,14.246958,161.441660,2.883284,58.573822,50.593707,153.894080,161.974656,152.161961,161.612968,106.508548,160.065097,-0.000725,0.001710,32.000000,-235.760759,161.601182,-0.025150,-40.001025,-0.478308,393679.351488,0.975074,19.775557,3.061603,3.241928,0.089808,0.113535,183.191320,32.000000,201.358855,181.927498,184.940302,163.686638,32.000000,158.145330,67.572772,63.571323,99.079883,0.000000,44.434861,55.949367,50.750244,30.556962,58.373021,59.576443,39.910055
49.738211,59.812965,161.278130,155.529324,99.213096,97.548808,29.120439,14.246964,161.435443,2.883277,58.597250,50.592556,153.895684,161.969269,152.157473,161.607026,106.507789,160.060579,-0.000725,0.001723,32.000000,-235.760632,161.592289,-0.025197,-40.001043,-0.478277,393643.444006,0.974558,19.785360,3.061582,3.242049,0.077152,0.110781,183.187408,32.000000,201.367219,181.955879,184.897671,163.647717,32.000000,158.185497,67.568393,63.569779,99.085004,0.000000,44.432826,55.949367,50.757684,30.556962,58.380301,59.587803,39.850407
49.732380,59.823624,161.272628,155.531957,99.218840,97.548719,29.075923,14.247074,161.429076,2.883249,58.615387,50.589342,153.894623,161.964211,152.154964,161.600733,106.508984,160.055359,-0.000725,0.001725,32.000000,-235.760578,161.582935,-0.025179,-40.001077,-0.478285,393645.619616,0.975092,19.798354,3.060659,3.242168,0.085131,0.123128,183.154793,32.000000,201.404502,181.972903,180.232045,163.632772,32.000000,158.199830,67.564105,63.569167,99.090033,0.000000,44.431174,55.949367,50.770646,30.556962,58.389020,59.589150,39.935660
49.726577,59.832279,161.265091,155.535059,99.247840,97.536266,29.079581,14.247042,161.423367,2.883399,58.626131,50.589085,153.892348,161.957217,152.156531,161.594091,106.509874,160.047128,-0.000727,0.001741,32.000000,-235.760593,161.576510,-0.025203,-40.001087,-0.478320,393631.044368,0.974508,19.816233,3.059483,3.242540,0.078587,0.119613,183.126598,32.000000,201.438598,181.954447,175.619705,163.656607,32.000000,158.189539,67.560717,63.569238,99.095056,0.000000,44.429563,55.949367,50.779011,30.556962,58.396608,59.569716,39.919519
49.718617,59.839511,161.257689,155.538200,99.249595,97.523949,29.065968,14.247095,161.417412,2.883281,58.627437,50.589867,153.892896,161.950480,152.159477,161.587494,106.510231,160.041208,-0.000726,0.001731,32.000000,-235.760481,161.569003,-0.025241,-40.001088,-0.478372,393645.313096,0.976152,19.832932,3.056055,3.242809,0.076529,0.118639,183.125760,32.000000,201.452697,181.917242,171.088266,163.690769,32.000000,158.146557,67.557129,63.567786,99.099408,0.000000,44.427740,55.949367,50.792557,30.556962,58.403024,59.586613,39.736468
49.726235,59.845072,161.252334,155.541316,99.214374,97.511735,29.090057,14.247126,161.414493,2.883343,58.625212,50.588804,153.895962,161.944011,152.163198,161.581738,106.509289,160.036571,-0.000726,0.001719,32.000000,-235.760402,161.565550,-0.025258,-40.001068,-0.478358,393608.535799,0.976052,19.847603,3.051642,3.243036,0.068545,0.096380,183.161862,32.000000,201.430333,181.900235,166.593079,163.713514,32.000000,158.136920,67.553396,63.566068,99.104963,0.000000,44.425984,55.949367,50.789975,30.556962,58.408225,59.579797,39.869189
49.719577,59.848716,161.248993,155.544343,99.196216,97.507531,29.085710,14.247029,161.412417,2.883409,58.620441,50.590169,153.901341,161.940794,152.166518,161.577979,106.508187,160.032004,-0.000727,0.001690,32.000000,-235.760537,161.565185,-0.025265,-40.001032,-0.478365,393572.662413,0.976577,19.863084,3.048751,3.243407,0.080879,0.115186,183.197566,32.000000,201.410179,181.919557,162.045286,163.699919,32.000000,158.161683,67.550422,63.564726,99.112610,0.000000,44.425207,55.949367,50.801348,30.556962,58.410943,59.581341,39.962366
49.720413,59.847100,161.250010,155.546472,99.198083,97.507442,29.103065,14.247047,161.409479,2.883319,58.615028,50.594263,153.905323,161.935803,152.165919,161.575262,106.508185,160.032506,-0.000727,0.001663,32.000000,-235.760541,161.563505,-0.025179,-40.001041,-0.478227,393526.626946,0.975496,19.860751,3.047707,3.242802,0.083545,0.120520,183.213934,32.000000,201.413814,181.953753,157.418629,163.659940,32.000000,158.214807,67.547127,63.563966,99.119722,0.000000,44.425393,55.949367,50.807719,30.556962,58.410625,59.577781,39.963099
49.725349,59.843297,161.252603,155.548020,99.198529,97.507221,29.119216,14.247077,161.408267,2.883619,58.604939,50.598714,153.906968,161.935820,152.164985,161.577241,106.509976,160.033037,-0.000727,0.001647,32.000000,-235.760408,161.564981,-0.025139,-40.001050,-0.478272,393520.866380,0.975753,19.871294,3.046855,3.243169,0.073031,0.110304,183.193581,32.000000,201.450178,181.986663,157.273900,163.637084,32.000000,158.238605,67.544154,63.563484,99.126371,0.000000,44.426633,55.949367,50.810629,30.556962,58.407831,59.587134,39.902791
49.724483,59.837467,161.255596,155.548987,99.248407,97.507352,29.103410,14.247024,161.409334,2.883663,58.587920,50.601572,153.904990,161.936775,152.167986,161.579064,106.511541,160.034997,-0.000727,0.001633,32.000000,-235.760433,161.568521,-0.025101,-40.001040,-0.478261,393517.900196,0.975148,19.868813,3.047072,3.243135,0.082547,0.119248,183.160890,32.000000,201.497753,181.973879,157.127316,163.650351,32.000000,158.235250,67.541163,63.562770,99.132752,0.000000,44.427995,55.949367,50.817263,30.556962,58.403127,59.578686,39.945124
49.729621,59.829768,161.256117,155.549373,99.274423,97.515536,29.121858,14.247059,161.409596,2.883687,58.569771,50.601533,153.903697,161.936798,152.173499,161.582080,106.513729,160.040604,-0.000727,0.001636,32.000000,-235.760323,161.570214,-0.025107,-40.001047,-0.478213,393505.377018,0.974488,19.859894,3.045508,3.242865,0.071641,0.100646,183.150425,32.000000,201.515851,181.943833,157.130624,163.695099,32.000000,158.187147,67.539625,63.563068,99.139809,0.000000,44.429192,55.949367,50.813543,30.556962,58.395972,59.591550,39.926049
49.725280,59.822052,161.258225,155.548283,99.231713,97.515397,29.113971,14.247035,161.408812,2.883366,58.558199,50.603067,153.906090,161.939026,152.178200,161.584923,106.514566,160.040778,-0.000727,0.001599,32.000000,-235.760428,161.572100,-0.025062,-40.000984,-0.478224,393496.335615,0.975023,19.854960,3.044782,3.242982,0.075569,0.116932,183.178828,32.000000,201.496037,181.923783,157.260233,163.731851,32.000000,158.163557,67.537837,63.561974,99.146126,0.000000,44.429871,55.949367,50.818446,30.556962,58.388785,59.582177,39.968969
49.719862,59.817035,161.261342,155.546925,99.241297,97.515299,29.116697,14.247094,161.409157,2.883003,58.556070,50.602279,153.908740,161.941546,152.182619,161.589348,106.514656,160.044236,-0.000729,0.001605,32.000000,-235.760453,161.574510,-0.025056,-40.000951,-0.478206,393511.963035,0.974356,19.841936,3.044995,3.242657,0.080889,0.118035,183.213414,32.000000,201.463323,181.938080,157.407735,163.732698,32.000000,158.165635,67.535462,63.560366,99.152984,0.000000,44.431531,55.949367,50.830881,30.556962,58.382742,59.580515,39.934119
49.712926,59.814625,161.261865,155.545622,99.219244,97.515302,29.053997,14.247007,161.409694,2.883055,58.562280,50.601947,153.910900,161.943040,152.182072,161.593651,106.513786,160.046236,-0.000728,0.001590,32.000000,-235.760486,161.572850,-0.025049,-40.000923,-0.478239,393503.205546,0.974692,19.838719,3.044232,3.242983,0.082913,0.120185,183.226308,32.000000,201.453530,181.971184,157.432924,163.706204,32.000000,158.204856,67.532106,63.558834,99.160015,0.000000,44.432552,55.949367,50.841765,30.556962,58.379029,59.583564,39.867649
