OSU 80 Ton Compressor Load Stand
49.709500,59.814732,161.263642,155.544700,99.216920,97.507331,29.073880,14.247008,161.410055,2.882874,58.572972,50.597889,153.911350,161.942514,152.179336,161.591896,106.514927,160.047569,-0.000728,0.001582,32.000000,-235.760450,161.569337,-0.025058,-40.000937,-0.478295,393500.149635,0.974704,19.839318,3.045622,3.243399,0.074290,0.107449,183.201152,32.000000,201.471924,182.010419,152.764938,163.671877,32.000000,158.233968,67.528419,63.558792,99.166625,0.000000,44.433430,55.949367,50.854076,30.556962,58.378588,59.572352,39.945124
49.698003,59.817551,161.261217,155.544633,99.223884,97.495017,29.108243,14.246989,161.405666,2.882997,58.585238,50.592244,153.908806,161.938920,152.179343,161.588368,106.517536,160.046574,-0.000727,0.001578,32.000000,-235.760410,161.564156,-0.025074,-40.000883,-0.478359,393503.211611,0.976951,19.844097,3.047348,3.243862,0.073815,0.116555,183.158076,32.000000,201.512008,182.013563,148.114664,163.680021,32.000000,158.230142,67.525588,63.557992,99.173745,0.000000,44.433594,55.949367,50.869433,30.556962,58.379719,59.576591,39.847619
49.692467,59.822349,161.259848,155.545298,99.271155,97.482840,29.081101,14.246949,161.401099,2.883085,58.593395,50.587629,153.907245,161.932371,152.181572,161.584018,106.519768,160.045512,-0.000727,0.001550,32.000000,-235.760551,161.561176,-0.025027,-40.000867,-0.478356,393471.412025,0.976277,19.847756,3.046778,3.244121,0.078438,0.105145,183.135320,32.000000,201.531829,181.989350,148.075692,163.710161,32.000000,158.197858,67.523422,63.556669,99.180337,0.000000,44.433644,55.949367,50.884983,30.556962,58.382501,59.583485,39.923701
49.694525,59.828487,161.255037,155.546668,99.308920,97.470623,29.102588,14.246949,161.397786,2.882935,58.595600,50.584650,153.909763,161.927146,152.184778,161.582769,106.521351,160.041831,-0.000728,0.001544,32.000000,-235.760556,161.555947,-0.025024,-40.000863,-0.478406,393428.192200,0.975257,19.862494,3.043742,3.244823,0.079475,0.106371,183.153024,32.000000,201.514038,181.966443,148.186365,163.737354,32.000000,158.165867,67.522271,63.555855,99.187461,0.000000,44.432939,55.949367,50.888034,30.556962,58.387015,59.579532,39.942116
49.688029,59.835329,161.250362,155.548713,99.345962,97.458453,29.112627,14.246837,161.394272,2.883073,58.600701,50.580545,153.914333,161.923691,152.187196,161.581036,106.520556,160.038883,-0.000727,0.001501,32.000000,-235.760700,161.553914,-0.024989,-40.000849,-0.478404,393384.676858,0.976177,19.873032,3.041056,3.245157,0.085915,0.112324,183.189124,32.000000,201.475331,181.970476,143.668452,163.739999,32.000000,158.176095,67.520204,63.554581,99.196444,0.000000,44.431801,55.949367,50.903656,30.556962,58.392463,59.585393,39.919226
49.680529,59.840176,161.245852,155.551069,99.273804,97.446289,29.111396,14.246884,161.388566,2.882999,58.613464,50.577593,153.918209,161.917063,152.186249,161.578310,106.520644,160.036609,-0.000728,0.001513,32.000000,-235.760727,161.552339,-0.025030,-40.000832,-0.478318,393338.938707,0.975305,19.877036,3.037897,3.244926,0.075894,0.107136,183.211318,32.000000,201.457571,182.008734,139.075429,163.709513,32.000000,158.211813,67.517804,63.553383,99.206654,0.000000,44.430788,55.949367,50.919643,30.556962,58.396775,59.580535,39.899710
49.672768,59.845265,161.238732,155.553610,99.260973,97.434035,29.090439,14.246818,161.382944,2.882933,58.627011,50.577424,153.921031,161.913115,152.183524,161.571986,106.522875,160.034604,-0.000729,0.001493,32.000000,-235.760820,161.549422,-0.024814,-40.000822,-0.478316,393304.262277,0.975005,19.890614,3.037430,3.245256,0.084319,0.118055,183.195346,32.000000,201.472590,182.047235,134.418964,163.676299,32.000000,158.258809,67.515360,63.553239,99.216028,0.000000,44.429092,55.949367,50.935396,30.556962,58.400630,59.579925,39.886871
49.675366,59.850175,161.238657,155.556362,99.253608,97.421988,29.089489,14.246703,161.379350,2.882888,58.633963,50.576039,153.919607,161.908597,152.182563,161.570902,106.524443,160.032023,-0.000730,0.001482,32.000000,-235.760944,161.548942,-0.024782,-40.000795,-0.478324,393266.370823,0.975099,19.903238,3.036368,3.245655,0.077379,0.114535,183.153922,32.000000,201.511040,182.067434,129.762975,163.671838,32.000000,158.262984,67.513195,63.552443,99.225556,0.000000,44.428514,55.949367,50.946897,30.556962,58.404709,59.573434,39.925829
49.670242,59.854487,161.235289,155.559355,99.236151,97.417884,29.084115,14.246628,161.378933,2.882635,58.629504,50.578878,153.918629,161.907441,152.185213,161.569377,106.525846,160.030255,-0.000731,0.001461,32.000000,-235.761072,161.546259,-0.024785,-40.000799,-0.478328,393224.414863,0.975859,19.916377,3.033280,3.246019,0.072359,0.107226,183.128652,32.000000,201.533658,182.048322,129.688141,163.707343,32.000000,158.244400,67.511824,63.551977,99.233999,0.000000,44.428263,55.949367,50.955456,30.556962,58.408021,59.577565,39.981074
49.669536,59.855665,161.234161,155.561904,99.204599,97.417844,29.106582,14.246547,161.380986,2.882410,58.617523,50.579045,153.921565,161.905270,152.190226,161.567171,106.526482,160.030560,-0.000732,0.001431,32.000000,-235.761209,161.545068,-0.024775,-40.000846,-0.478256,393177.444908,0.975727,19.918592,3.030608,3.245847,0.080120,0.118894,183.136374,32.000000,201.521276,182.024669,129.780479,163.742368,32.000000,158.196541,67.510041,63.551457,99.241689,0.000000,44.427792,55.949367,50.971555,30.556962,58.409532,59.587694,39.918786
49.665261,59.855421,161.230412,155.564162,99.255743,97.417842,29.050391,14.246409,161.382619,2.882532,58.607590,50.578931,153.925934,161.904096,152.192728,161.565914,106.524615,160.031981,-0.000733,0.001410,32.000000,-235.761262,161.544864,-0.024793,-40.000831,-0.478281,393167.003509,0.975988,19.928219,3.028446,3.246114,0.078157,0.112732,183.168162,32.000000,201.483440,182.019273,129.935015,163.764549,32.000000,158.189969,67.508221,63.548462,99.249054,0.000000,44.427209,55.949367,50.979975,30.556962,58.409522,59.580731,39.884816
49.663627,59.854146,161.235877,155.566130,99.268883,97.417928,29.083630,14.246444,161.382544,2.882850,58.602631,50.580325,153.930003,161.901482,152.192500,161.566683,106.521222,160.033822,-0.000732,0.001457,32.000000,-235.761209,161.547372,-0.024813,-40.000841,-0.478283,393167.414725,0.975253,19.930130,3.027942,3.246138,0.080828,0.107888,183.187409,32.000000,201.455008,182.054997,130.031652,163.739195,32.000000,158.215611,67.506823,63.546099,99.256295,0.000000,44.428029,55.949367,50.994075,30.556962,58.408275,59.579177,39.850334
49.657300,59.852234,161.234548,155.567806,99.273830,97.418104,29.078061,14.246357,161.383248,2.883141,58.601058,50.581872,153.932309,161.901193,152.192092,161.568692,106.520188,160.036843,-0.000731,0.001483,32.000000,-235.761317,161.552322,-0.024788,-40.000869,-0.478318,393173.475714,0.977231,19.934319,3.030417,3.246342,0.076040,0.114574,183.179594,32.000000,201.459287,182.094922,129.977831,163.711177,32.000000,158.249216,67.506683,63.545766,99.264046,0.000000,44.429222,55.949367,51.008731,30.556962,58.406193,59.577525,39.893107
49.660672,59.849662,161.238602,155.569081,99.303737,97.418314,29.079632,14.246374,161.386501,2.882716,58.601708,50.584223,153.931244,161.903438,152.192644,161.568647,106.521596,160.041193,-0.000731,0.001453,32.000000,-235.761318,161.554427,-0.024791,-40.000837,-0.478345,393179.597806,0.976147,19.934740,3.034599,3.246559,0.070496,0.108517,183.140441,32.000000,201.487841,182.124077,129.826962,163.699956,32.000000,158.258052,67.507547,63.546174,99.271640,0.000000,44.429822,55.949367,51.019353,30.556962,58.403724,59.571821,39.894574
49.661200,59.847788,161.237922,155.570109,99.272419,97.418497,29.090156,14.246215,161.388610,2.882903,58.597363,50.585137,153.928790,161.903771,152.194209,161.570463,106.521813,160.044082,-0.000731,0.001434,32.000000,-235.761502,161.552564,-0.024800,-40.000797,-0.478402,393184.269396,0.976467,19.939392,3.036925,3.246946,0.078188,0.102356,183.110448,32.000000,201.511952,182.111735,129.723608,163.722320,32.000000,158.230547,67.508893,63.546093,99.278249,0.000000,44.430794,55.949367,51.027712,30.556962,58.401361,59.587852,39.888778
49.659501,59.846628,161.239781,155.570998,99.250652,97.410487,29.074290,14.246334,161.388849,2.882940,58.586713,50.587284,153.928460,161.902462,152.198430,161.571549,106.522221,160.044018,-0.000732,0.001462,32.000000,-235.761365,161.554764,-0.024842,-40.000822,-0.478374,393176.799813,0.976337,19.933321,3.037378,3.246807,0.080284,0.117438,183.107437,32.000000,201.507431,182.087839,129.780970,163.760072,32.000000,158.181440,67.509534,63.546009,99.282336,0.000000,44.431766,55.949367,51.039570,30.556962,58.399597,59.580554,39.909468
49.655038,59.846199,161.236383,155.571853,99.233051,97.410624,29.081452,14.246387,161.390361,2.883204,58.577867,50.589163,153.930750,161.899729,152.200459,161.570410,106.520490,160.045564,-0.000732,0.001504,32.000000,-235.761399,161.555455,-0.024859,-40.000843,-0.478369,393174.818866,0.975970,19.930900,3.038400,3.246758,0.072469,0.115799,183.136150,32.000000,201.472918,182.077844,129.942153,163.780021,32.000000,158.167369,67.509892,63.545344,99.286496,0.000000,44.430973,55.949367,51.052778,30.556962,58.398783,59.585029,39.827663
49.657979,59.845523,161.237845,155.572716,99.171601,97.422857,29.080910,14.246461,161.388780,2.882913,58.573414,50.589875,153.934158,161.900919,152.201159,161.568966,106.517753,160.047566,-0.000732,0.001505,32.000000,-235.761385,161.555820,-0.024852,-40.000869,-0.478345,393141.481637,0.976456,19.931503,3.037963,3.246907,0.081593,0.111030,183.165463,32.000000,201.433512,182.107739,130.075330,163.758775,32.000000,158.187710,67.509881,63.544020,99.290355,0.000000,44.431593,55.949367,51.062059,30.556962,58.397825,59.580574,39.832726
49.653912,59.843957,161.236199,155.573317,99.168813,97.427105,29.087394,14.246523,161.388879,2.882870,58.572091,50.589925,153.936220,161.900872,152.198366,161.569780,106.517177,160.048073,-0.000731,0.001509,32.000000,-235.761312,161.554311,-0.024844,-40.000885,-0.478383,393147.302256,0.976312,19.935705,3.040356,3.247130,0.078662,0.103296,183.171708,32.000000,201.429694,182.152207,130.051894,163.725582,32.000000,158.234119,67.509585,63.543681,99.294312,0.000000,44.431370,55.949367,51.075056,30.556962,58.396406,59.575401,39.973004
49.657862,59.841759,161.238489,155.573717,99.173280,97.423072,29.063339,14.246447,161.387084,2.882499,58.572288,50.589219,153.935950,161.900387,152.196628,161.570524,106.517942,160.049109,-0.000732,0.001498,32.000000,-235.761311,161.554254,-0.025083,-40.000860,-0.478412,393199.402799,0.976387,19.931978,3.043950,3.246968,0.084778,0.112122,183.141291,32.000000,201.454618,182.184426,129.921042,163.703290,32.000000,158.269348,67.511098,63.544892,99.298277,0.000000,44.432333,55.949367,51.080226,30.556962,58.394209,59.577338,39.913723
49.650177,59.839187,161.238179,155.573977,99.226063,97.419001,29.075973,14.246668,161.387681,2.882620,58.570311,50.587673,153.932831,161.902143,152.198528,161.572902,106.518112,160.051588,-0.000731,0.001486,32.000000,-235.761176,161.555997,-0.025093,-40.000813,-0.478468,393218.025584,0.976296,19.934631,3.044744,3.247200,0.069445,0.105427,183.109936,32.000000,201.484904,182.174255,129.781765,163.723312,32.000000,158.258988,67.512139,63.545620,99.301020,0.000000,44.432551,55.949367,51.099510,30.556962,58.391519,59.591756,39.864494
49.653189,59.837629,161.238820,155.574455,99.250652,97.407041,29.073577,14.246610,161.387395,2.882795,58.563093,50.587787,153.932210,161.901365,152.202768,161.572753,106.517967,160.050060,-0.000732,0.001471,32.000000,-235.761194,161.556196,-0.025030,-40.000823,-0.478413,393194.904545,0.976972,19.928334,3.044422,3.246988,0.070983,0.113964,183.098345,32.000000,201.494006,182.143921,132.808830,163.761177,32.000000,158.227156,67.513836,63.546991,99.302303,0.000000,44.433736,55.949367,51.111045,30.556962,58.389410,59.582393,39.929937
49.652818,59.836769,161.238821,155.575022,99.222858,97.403165,29.096779,14.246617,161.388316,2.882754,58.551797,50.586985,153.933271,161.902275,152.204219,161.575204,106.516197,160.049081,-0.000731,0.001461,32.000000,-235.761110,161.557917,-0.024946,-40.000837,-0.478467,393180.434494,0.976667,19.933735,3.045312,3.247484,0.076530,0.107129,183.120124,32.000000,201.467688,182.123137,137.448417,163.784661,32.000000,158.200360,67.515041,63.546913,99.303387,0.000000,44.433057,55.949367,51.120231,30.556962,58.387892,59.579158,39.949160
49.657065,59.835489,161.238969,155.575531,99.214484,97.403367,29.095160,14.246527,161.390254,2.883072,58.542549,50.587538,153.936332,161.904072,152.207669,161.576590,106.513672,160.050644,-0.000732,0.001454,32.000000,-235.761241,161.559680,-0.024931,-40.000849,-0.478378,393128.159931,0.976558,19.929052,3.044803,3.247300,0.071981,0.102472,183.150157,32.000000,201.429931,182.135185,142.133203,163.776621,32.000000,158.217252,67.516521,63.546318,99.303496,0.000000,44.433764,55.949367,51.127246,30.556962,58.386977,59.589858,39.865374
49.649938,59.832669,161.241006,155.575833,99.276641,97.403427,29.091758,14.246513,161.390673,2.883344,58.542100,50.587456,153.940185,161.907766,152.206949,161.578369,106.512433,160.052347,-0.000733,0.001443,32.000000,-235.761057,161.560912,-0.024954,-40.000842,-0.478360,393115.165897,0.975746,19.928577,3.046154,3.247325,0.075017,0.104393,183.163420,32.000000,201.416347,182.173964,146.767430,163.738934,32.000000,158.248532,67.517629,63.547197,99.301287,0.000000,44.434507,55.949367,51.141300,30.556962,58.384055,59.581017,39.786944
49.648906,59.828836,161.240719,155.575506,99.273701,97.407440,29.095671,14.246510,161.391530,2.883679,58.548232,50.585098,153.940130,161.905120,152.203859,161.578042,106.513252,160.051599,-0.000733,0.001451,32.000000,-235.761122,161.559577,-0.024951,-40.000851,-0.478318,393116.365103,0.975708,19.922890,3.049348,3.247050,0.072961,0.112849,183.133633,32.000000,201.437159,182.198881,151.316356,163.710821,32.000000,158.275557,67.517060,63.548089,99.296002,0.000000,44.435665,55.949367,51.155816,30.556962,58.380537,59.586534,39.944611
49.651123,59.828119,161.238104,155.575279,99.254049,97.395317,29.149655,14.246588,161.388853,2.884020,58.559027,50.581404,153.936013,161.902729,152.203492,161.577023,106.513884,160.052484,-0.000733,0.001467,32.000000,-235.761102,161.556599,-0.024935,-40.000814,-0.478390,393119.970288,0.975969,19.927465,3.051317,3.247557,0.069480,0.110232,183.087184,32.000000,201.464403,182.197488,155.799574,163.718133,32.000000,158.256822,67.517202,63.549424,99.289342,0.000000,44.434713,55.949367,51.168103,30.556962,58.378067,59.589691,39.924948
49.644395,59.830556,161.232851,155.575369,99.255247,97.387368,29.112319,14.246393,161.382997,2.884315,58.566097,50.579273,153.932857,161.899848,152.204919,161.572709,106.513794,160.049928,-0.000733,0.001450,32.000000,-235.761321,161.553607,-0.024957,-40.000808,-0.478410,393130.637624,0.975890,19.924703,3.050178,3.247619,0.073969,0.111689,183.064061,32.000000,201.478943,182.161722,157.321351,163.754369,32.000000,158.219863,67.516329,63.549767,99.279207,0.000000,44.434319,55.949367,51.182371,30.556962,58.378302,59.586377,39.946518
49.648573,59.836186,161.226853,155.575989,99.214140,97.387375,29.122156,14.246433,161.380019,2.884283,58.573885,50.579910,153.933786,161.895135,152.206207,161.569658,106.512611,160.047490,-0.000733,0.001449,32.000000,-235.761363,161.549340,-0.025006,-40.000830,-0.478321,393077.910975,0.973912,19.921686,3.049925,3.247421,0.077211,0.108953,183.078415,32.000000,201.448837,182.137994,157.442691,163.779152,32.000000,158.178637,67.515699,63.550196,99.267735,0.000000,44.431751,55.949367,51.194945,30.556962,58.382704,59.580151,39.922968
49.646008,59.843284,161.221069,155.577322,99.181998,97.375088,29.068964,14.246470,161.374737,2.884119,58.583656,50.578853,153.937451,161.890319,152.206564,161.564245,106.509605,160.042013,-0.000734,0.001450,32.000000,-235.761378,161.545004,-0.025017,-40.000825,-0.478336,393053.457849,0.975233,19.931105,3.048921,3.247755,0.076087,0.104586,183.110776,32.000000,201.408792,182.139288,157.592825,163.778612,32.000000,158.193841,67.514347,63.549323,99.254788,0.000000,44.430391,55.949367,51.204168,30.556962,58.387972,59.575922,39.909908
49.650357,59.850167,161.218715,155.579415,99.197234,97.362858,29.061964,14.246483,161.369779,2.884208,58.597152,50.579697,153.940231,161.885035,152.204925,161.557070,106.507520,160.037341,-0.000733,0.001458,32.000000,-235.761411,161.541809,-0.024989,-40.000869,-0.478293,393059.850465,0.974828,19.932399,3.049059,3.247361,0.081100,0.110915,183.129674,32.000000,201.386976,182.172357,157.640776,163.734335,32.000000,158.235394,67.512923,63.550555,99.241297,0.000000,44.429029,55.949367,51.215335,30.556962,58.393592,59.585029,39.948279
49.657441,59.856099,161.211089,155.581942,99.208548,97.363136,29.067288,14.246456,161.366550,2.884587,58.606362,50.581949,153.941240,161.878467,152.200754,161.549548,106.506113,160.032766,-0.000732,0.001464,32.000000,-235.761548,161.537535,-0.025016,-40.000882,-0.478248,393026.515465,0.976562,19.942159,3.049722,3.247413,0.079052,0.112023,183.110611,32.000000,201.405057,182.194390,157.540944,163.705763,32.000000,158.275516,67.511123,63.551845,99.226103,0.000000,44.427648,55.949367,51.217860,30.556962,58.399045,59.584341,39.882469
49.665848,59.860344,161.206932,155.584574,99.220414,97.363345,29.056447,14.246496,161.359034,2.884682,58.607137,50.584063,153.939389,161.872872,152.199192,161.544745,106.507206,160.026926,-0.000732,0.001456,32.000000,-235.761451,161.532871,-0.025007,-40.000863,-0.478150,392987.067574,0.976599,19.944529,3.049805,3.247081,0.076970,0.117333,183.073851,32.000000,201.437128,182.201030,157.380681,163.696892,32.000000,158.283783,67.510419,63.554137,99.210637,0.000000,44.425423,55.949367,51.220209,30.556962,58.402318,59.582620,39.931625
49.664009,59.860979,161.204555,155.586553,99.266824,97.367426,29.068303,14.246564,161.356283,2.885104,58.596158,50.587291,153.938145,161.869156,152.203210,161.541517,106.507360,160.023708,-0.000733,0.001450,32.000000,-235.761359,161.535958,-0.025036,-40.000885,-0.478073,392992.962956,0.976285,19.943110,3.049254,3.246464,0.081180,0.117352,183.054071,32.000000,201.463676,182.165106,160.348787,163.732829,32.000000,158.254644,67.510246,63.555999,99.193397,0.000000,44.424802,55.949367,51.229345,30.556962,58.403511,59.582423,39.906313
49.678257,59.858839,161.204003,155.587609,99.312700,97.379654,29.092619,14.246531,161.357654,2.885196,58.575395,50.592055,153.939155,161.867929,152.206611,161.542438,106.507650,160.023638,-0.000732,0.001418,32.000000,-235.761533,161.537926,-0.025048,-40.000933,-0.477989,392991.385620,0.976481,19.938634,3.045663,3.245831,0.073178,0.110373,183.073443,32.000000,201.451427,182.133759,164.952090,163.767392,32.000000,158.217659,67.509762,63.557340,99.174935,0.000000,44.424342,55.949367,51.230194,30.556962,58.402456,59.578519,39.960972
49.686012,59.854014,161.204953,155.587673,99.287613,97.392047,29.091977,14.246417,161.358558,2.885527,58.553839,50.596340,153.942370,161.870751,152.208984,161.542154,106.504729,160.023934,-0.000733,0.001421,32.000000,-235.761601,161.539091,-0.024853,-40.000964,-0.478022,393009.901070,0.976165,19.941177,3.044130,3.245903,0.081724,0.114549,183.114574,32.000000,201.415807,182.118361,166.598136,163.780029,32.000000,158.210633,67.509527,63.557907,99.156762,0.000000,44.424391,55.949367,51.223688,30.556962,58.398985,59.576493,39.919739
49.688235,59.846595,161.205515,155.586676,99.276668,97.404439,29.116114,14.246483,161.360178,2.885734,58.542285,50.599375,153.943872,161.874494,152.209131,161.543908,106.501090,160.027070,-0.000733,0.001401,32.000000,-235.761516,161.541985,-0.024829,-40.000972,-0.477942,393046.213503,0.975158,19.924259,3.043811,3.244961,0.075711,0.116633,183.146490,32.000000,201.391883,182.142931,162.013561,163.756695,32.000000,158.228711,67.509193,63.559833,99.139622,0.000000,44.425035,55.949367,51.229537,30.556962,58.392121,59.586721,39.891273
49.702163,59.837980,161.208857,155.584529,99.236562,97.416877,29.092083,14.246624,161.360378,2.885464,58.539416,50.605274,153.944536,161.875780,152.206402,161.544393,106.500688,160.029095,-0.000733,0.001394,32.000000,-235.761376,161.543691,-0.024837,-40.001021,-0.477920,393090.469512,0.975124,19.911391,3.046858,3.244474,0.074526,0.104095,183.142995,32.000000,201.403581,182.168530,160.476485,163.728603,32.000000,158.257812,67.508829,63.562131,99.122091,0.000000,44.425640,55.949367,51.222011,30.556962,58.384543,59.583347,39.776746
49.708372,59.831971,161.211709,155.582182,99.237777,97.429183,29.065143,14.246755,161.359588,2.885464,58.536437,50.608097,153.942156,161.876688,152.205689,161.545292,106.501002,160.027920,-0.000734,0.001404,32.000000,-235.761234,161.544699,-0.024872,-40.001011,-0.477954,393136.591974,0.974373,19.901666,3.051840,3.244340,0.086200,0.123075,183.111229,32.000000,201.435201,182.177727,160.476485,163.720539,32.000000,158.262151,67.508347,63.564172,99.104529,0.000000,44.426967,55.949367,51.223697,30.556962,58.377725,59.574486,39.897069
49.716948,59.827594,161.212250,155.579860,99.287497,97.441408,29.057874,14.246774,161.360679,2.885568,58.530448,50.610916,153.938642,161.878800,152.207716,161.545379,106.500891,160.026994,-0.000732,0.001389,32.000000,-235.761266,161.548751,-0.024919,-40.001036,-0.477876,393167.187315,0.974979,19.878611,3.053108,3.243498,0.079317,0.118400,183.093466,32.000000,201.460252,182.145104,160.476485,163.751930,32.000000,158.221966,67.509443,63.566862,99.086675,0.000000,44.426939,55.949367,51.221183,30.556962,58.373153,59.582354,39.723995
49.714909,59.823876,161.211236,155.577789,99.266412,97.453564,29.095010,14.246723,161.362935,2.885668,58.523284,50.612486,153.938362,161.878071,152.211498,161.545370,106.502192,160.025880,-0.000733,0.001418,32.000000,-235.761270,161.548566,-0.024876,-40.001063,-0.477878,393204.367893,0.975857,19.866165,3.052291,3.243150,0.087371,0.116844,183.109430,32.000000,201.456690,182.103126,165.062852,163.788987,32.000000,158.186716,67.510080,63.570295,99.069728,0.000000,44.427683,55.949367,51.222132,30.556962,58.369427,59.581459,39.954809
49.722409,59.821832,161.208023,155.575986,99.303669,97.461818,29.114544,14.246743,161.360052,2.885718,58.521877,50.614736,153.940360,161.874316,152.212749,161.546208,106.500364,160.025464,-0.000733,0.001377,32.000000,-235.761137,161.548695,-0.024830,-40.001029,-0.477847,393242.372525,0.976027,19.852897,3.052006,3.242601,0.083039,0.112679,183.150105,32.000000,201.425236,182.078315,166.715841,163.805169,32.000000,158.166930,67.510034,63.571687,99.053312,0.000000,44.426067,55.949367,51.229872,30.556962,58.366660,59.580249,39.895015
49.730062,59.821365,161.207360,155.574670,99.381779,97.461873,29.082952,14.246626,161.357677,2.886003,58.528241,50.615043,153.941499,161.871814,152.211850,161.545472,106.498827,160.023017,-0.000733,0.001387,32.000000,-235.761357,161.548948,-0.024861,-40.001004,-0.477920,393286.032252,0.974937,19.851293,3.050228,3.242714,0.085061,0.100545,183.190781,32.000000,201.394571,182.092839,166.821573,163.781605,32.000000,158.195011,67.509909,63.572828,99.037117,0.000000,44.426299,55.949367,51.219243,30.556962,58.365056,59.575991,39.946078
49.728845,59.822013,161.206118,155.573854,99.398877,97.461797,29.106545,14.246793,161.355807,2.886291,58.538551,50.616347,153.941068,161.871088,152.208312,161.543698,106.498133,160.019263,-0.000732,0.001389,32.000000,-235.761197,161.546733,-0.024904,-40.001077,-0.477878,393314.468496,0.974199,19.841474,3.051879,3.242160,0.074444,0.094121,183.197152,32.000000,201.396427,182.118628,166.776662,163.740496,32.000000,158.231085,67.508870,63.574339,99.021295,0.000000,44.425574,55.949367,51.224420,30.556962,58.364821,59.573090,39.800884
49.733748,59.823315,161.203357,155.573552,99.408258,97.461732,29.109002,14.246818,161.354117,2.885897,58.547375,50.620473,153.938441,161.870516,152.205676,161.539996,106.498921,160.013608,-0.000732,0.001385,32.000000,-235.761187,161.544873,-0.024923,-40.001104,-0.477801,393312.402224,0.975091,19.833076,3.052368,3.241648,0.073816,0.108570,183.176294,32.000000,201.428837,182.127417,166.628901,163.722141,32.000000,158.254417,67.508499,63.576893,99.005362,0.000000,44.425395,55.949367,51.226136,30.556962,58.365439,59.582610,39.850994
49.736323,59.824849,161.200393,155.573518,99.393434,97.461766,29.101489,14.246695,161.351979,2.885821,58.551404,50.621697,153.934221,161.866953,152.204928,161.535233,106.500191,160.009752,-0.000734,0.001337,32.000000,-235.761300,161.539992,-0.024923,-40.001081,-0.477811,393314.436575,0.974328,19.834985,3.051454,3.241702,0.073529,0.103844,183.154015,32.000000,201.457140,182.102663,166.498710,163.737827,32.000000,158.229916,67.508552,63.578753,98.989475,0.000000,44.423631,55.949367,51.226187,30.556962,58.366195,59.583259,39.898023
49.737988,59.826014,161.200110,155.573541,99.384071,97.469883,29.086160,14.246780,161.350476,2.885991,58.546918,50.620597,153.933338,161.862980,152.206175,161.534286,106.501464,160.006779,-0.000734,0.001344,32.000000,-235.761164,161.538269,-0.024904,-40.001058,-0.477757,393311.102150,0.974143,19.831207,3.048246,3.241327,0.076784,0.114825,183.158762,32.000000,201.461224,182.057826,166.527957,163.774621,32.000000,158.197050,67.508055,63.579475,98.972719,0.000000,44.423979,55.949367,51.226507,30.556962,58.366862,59.577319,39.970656
49.733810,59.826673,161.196432,155.573588,99.387381,97.481982,29.088583,14.246845,161.349048,2.886297,58.543201,50.622228,153.934685,161.860922,152.207422,161.532339,106.500280,160.004530,-0.000734,0.001359,32.000000,-235.761037,161.538223,-0.025038,-40.001040,-0.477726,393309.340583,0.974343,19.830073,3.045325,3.241100,0.078764,0.122082,183.193061,32.000000,201.429707,182.027533,166.668223,163.801709,32.000000,158.171013,67.507939,63.579826,98.957826,0.000000,44.422728,55.949367,51.236078,30.556962,58.367213,59.583741,39.941529
49.737131,59.826690,161.192916,155.573630,99.410246,97.486774,29.093351,14.246812,161.346838,2.886569,58.549401,50.622225,153.937356,161.858263,152.207771,161.530472,106.497890,160.002662,-0.000733,0.001393,32.000000,-235.761088,161.538399,-0.025128,-40.001043,-0.477753,393339.649609,0.974905,19.829512,3.042779,3.240986,0.081586,0.108870,183.228444,32.000000,201.393874,182.032838,162.115301,163.790702,32.000000,158.193800,67.508912,63.579713,98.944016,0.000000,44.421827,55.949367,51.236067,30.556962,58.366727,59.580289,39.820400
49.736990,59.828042,161.193325,155.573848,99.426896,97.486695,29.102314,14.246847,161.343347,2.886313,58.564132,50.623943,153.938443,161.856152,152.205631,161.526196,106.497436,159.999054,-0.000733,0.001375,32.000000,-235.761057,161.534474,-0.025123,-40.001042,-0.477845,393394.231357,0.975037,19.834500,3.043000,3.241184,0.070870,0.118936,183.244072,32.000000,201.384269,182.059924,157.482558,163.753338,32.000000,158.229715,67.510485,63.580971,98.931822,0.000000,44.421783,55.949367,51.240653,30.556962,58.367016,59.582708,39.931992
49.739976,59.830932,161.189176,155.574184,99.449504,97.478607,29.076330,14.246633,161.343033,2.886584,58.577987,50.625125,153.937842,161.851848,152.203410,161.523686,106.498588,159.994516,-0.000732,0.001351,32.000000,-235.761281,161.534199,-0.025077,-40.001053,-0.477827,393416.222600,0.974853,19.831077,3.044591,3.240897,0.083402,0.113536,183.221340,32.000000,201.410307,182.073686,157.341450,163.733638,32.000000,158.263040,67.511689,63.583453,98.920689,0.000000,44.420419,55.949367,51.240028,30.556962,58.368363,59.586416,39.921794
49.750714,59.834386,161.190463,155.574558,99.482263,97.470347,29.084752,14.246695,161.341785,2.886553,58.584649,50.628548,153.934157,161.851603,152.204150,161.525468,106.499452,159.992528,-0.000732,0.001359,32.000000,-235.761126,161.536931,-0.025056,-40.001033,-0.477827,393418.405267,0.974559,19.832575,3.043500,3.240914,0.078384,0.113610,183.188492,32.000000,201.436173,182.057286,157.186543,163.744925,32.000000,158.245863,67.513192,63.585339,98.909612,0.000000,44.420254,55.949367,51.232400,30.556962,58.371055,59.580269,39.933459
49.752876,59.837428,161.190323,155.574893,99.522287,97.478339,29.105083,14.246708,161.343377,2.886733,58.581395,50.631971,153.931489,161.855193,152.207261,161.524129,106.500251,159.990723,-0.000732,0.001360,32.000000,-235.761094,161.539963,-0.025060,-40.001030,-0.477753,393384.599129,0.975292,19.832371,3.040404,3.240636,0.070783,0.100258,183.179001,32.000000,201.445488,182.009537,157.177010,163.784057,32.000000,158.208096,67.513984,63.585791,98.899431,0.000000,44.420196,55.949367,51.231201,30.556962,58.373219,59.577093,39.755543
49.767308,59.838442,161.193314,155.574776,99.554448,97.482536,29.121605,14.246563,161.343725,2.886826,58.578054,50.635404,153.932647,161.854742,152.208812,161.523264,106.499380,159.988658,-0.000732,0.001354,32.000000,-235.761226,161.542677,-0.025072,-40.001023,-0.477619,393346.964763,0.974705,19.824699,3.038691,3.239963,0.067522,0.108747,183.204572,32.000000,201.413811,181.981773,157.308130,163.807833,32.000000,158.169529,67.515715,63.586163,98.889605,0.000000,44.420961,55.949367,51.220478,30.556962,58.374218,59.583357,39.833313
49.771904,59.839170,161.194600,155.574290,99.552334,97.494653,29.102168,14.246439,161.345389,2.886731,58.578207,50.639063,153.935371,161.855631,152.209850,161.525014,106.498934,159.990414,-0.000732,0.001360,32.000000,-235.761406,161.544581,-0.025053,-40.001007,-0.477642,393380.197915,0.974065,19.825502,3.037118,3.239819,0.075697,0.111007,183.245114,32.000000,201.371407,181.983488,157.457855,163.802274,32.000000,158.182163,67.518185,63.586003,98.881847,0.000000,44.421308,55.949367,51.214136,30.556962,58.374509,59.576866,39.942850
49.776321,59.839893,161.196466,155.573485,99.554107,97.506901,29.060640,14.246424,161.345917,2.886583,58.586417,50.642487,153.937775,161.857588,152.209237,161.526898,106.497940,159.992896,-0.000731,0.001336,32.000000,-235.761399,161.547434,-0.025027,-40.001028,-0.477533,393390.034781,0.973247,19.811567,3.037105,3.238940,0.077759,0.109028,183.271677,32.000000,201.349843,182.014989,157.482265,163.761836,32.000000,158.217293,67.521424,63.586602,98.875155,0.000000,44.422326,55.949367,51.213305,30.556962,58.374554,59.580761,39.957157
49.779475,59.840890,161.197722,155.572412,99.577014,97.519118,29.061603,14.246464,161.345558,2.886431,58.598307,50.645277,153.937669,161.855980,152.205546,161.529189,106.499314,159.994540,-0.000732,0.001335,32.000000,-235.761246,161.549045,-0.025025,-40.001019,-0.477555,393437.438851,0.973921,19.807534,3.038304,3.238667,0.071064,0.095919,183.255639,32.000000,201.367807,182.036017,157.364736,163.735217,32.000000,158.252793,67.524062,63.587467,98.868752,0.000000,44.422093,55.949367,51.205618,30.556962,58.374959,59.584075,39.873591
49.783204,59.843858,161.198149,155.571733,99.568860,97.531340,29.070761,14.246312,161.346241,2.886062,58.605691,50.647253,153.933038,161.858165,152.203226,161.528808,106.500109,159.994797,-0.000730,0.001354,32.000000,-235.761510,161.549060,-0.025039,-40.001031,-0.477577,393486.882244,0.975342,19.803683,3.040360,3.238417,0.076666,0.125907,183.222266,32.000000,201.396675,182.031378,157.199789,163.732672,32.000000,158.254210,67.526598,63.588451,98.863884,0.000000,44.422586,55.949367,51.203810,30.556962,58.376508,59.581853,39.915484
49.790435,59.846924,161.199122,155.571205,99.576301,97.535558,29.096651,14.246320,161.344947,2.885685,58.605607,50.651091,153.929510,161.862322,152.204295,161.528409,106.500753,159.994445,-0.000729,0.001375,32.000000,-235.761485,161.549044,-0.025051,-40.001038,-0.477610,393533.212472,0.975366,19.801415,3.039690,3.238237,0.078497,0.120075,183.211857,32.000000,201.407622,181.992376,157.143025,163.773156,32.000000,158.223316,67.530592,63.588915,98.860151,0.000000,44.422745,55.949367,51.196587,30.556962,58.378679,59.584773,39.939915
49.792185,59.849664,161.200101,155.570729,99.571189,97.547872,29.060965,14.246235,161.346208,2.885700,58.603982,50.651587,153.930702,161.860476,152.206275,161.530406,106.500267,159.991635,-0.000729,0.001355,32.000000,-235.761527,161.548900,-0.025018,-40.001059,-0.477636,393581.664758,0.975109,19.800520,3.039004,3.238003,0.072834,0.100687,183.240786,32.000000,201.384701,181.962152,157.253695,163.802908,32.000000,158.200946,67.534832,63.588918,98.858072,0.000000,44.423217,55.949367,51.189667,30.556962,58.380944,59.578312,39.954589
49.795026,59.851650,161.201307,155.570210,99.542152,97.552003,29.086395,14.246233,161.348491,2.885253,58.607310,50.653090,153.933264,161.863915,152.208767,161.530992,106.498173,159.989807,-0.000728,0.001368,32.000000,-235.761536,161.552893,-0.024997,-40.001066,-0.477598,393596.961913,0.974135,19.796098,3.038209,3.237552,0.084380,0.116926,183.287912,32.000000,201.342717,181.950905,157.404847,163.816474,32.000000,158.205688,67.539651,63.588195,98.858468,0.000000,44.423407,55.949367,51.188970,30.556962,58.382236,59.577860,39.676380
49.792955,59.853579,161.203902,155.569849,99.569062,97.543744,29.099692,14.246132,161.351065,2.885095,58.613156,50.656023,153.934317,161.867523,152.208946,161.533136,106.496006,159.990806,-0.000728,0.001362,32.000000,-235.761588,161.553331,-0.024968,-40.001071,-0.477646,393649.628598,0.975424,19.797027,3.037493,3.237458,0.086010,0.111144,183.320703,32.000000,201.311441,181.977584,157.468457,163.794806,32.000000,158.244386,67.544925,63.588296,98.860653,0.000000,44.424377,55.949367,51.186867,30.556962,58.383501,59.586917,39.921133
49.799691,59.854942,161.206105,155.569830,99.566523,97.551788,29.088045,14.246170,161.353763,2.884930,58.617892,50.662822,153.934544,161.873633,152.206629,161.535029,106.496733,159.993626,-0.000729,0.001336,32.000000,-235.761560,161.558374,-0.025018,-40.001058,-0.477647,393670.377073,0.974557,19.796073,3.038804,3.237297,0.066425,0.109815,183.312595,32.000000,201.318132,182.003453,157.376231,163.768003,32.000000,158.280140,67.549819,63.589376,98.864080,0.000000,44.425005,55.949367,51.183470,30.556962,58.384509,59.572519,39.887898
49.795207,59.855371,161.211675,155.569765,99.571908,97.564013,29.109781,14.246139,161.356768,2.885074,58.618058,50.668630,153.931420,161.877760,152.204787,161.539718,106.498315,159.995622,-0.000729,0.001362,32.000000,-235.761652,161.563754,-0.024985,-40.001045,-0.477632,393645.075187,0.974078,19.800147,3.041399,3.237484,0.079549,0.108314,183.281322,32.000000,201.343649,182.011747,157.210736,163.764921,32.000000,158.282481,67.555048,63.589695,98.868882,0.000000,44.426760,55.949367,51.179215,30.556962,58.385028,59.590448,39.920766
49.792320,59.854497,161.215705,155.569271,99.561770,97.568012,29.109338,14.246197,161.358955,2.884926,58.614012,50.670438,153.928766,161.882365,152.205856,161.544891,106.500032,160.001779,-0.000729,0.001358,32.000000,-235.761395,161.567698,-0.024865,-40.001063,-0.477618,393673.298429,0.974407,19.794535,3.041879,3.237090,0.073808,0.103893,183.259441,32.000000,201.360848,181.982821,157.122837,163.796074,32.000000,158.250815,67.560345,63.589231,98.873543,0.000000,44.428239,55.949367,51.184827,30.556962,58.383853,59.575676,39.959064
49.788167,59.853516,161.221039,155.568533,99.524920,97.568052,29.067760,14.246182,161.363504,2.884623,58.610245,50.671285,153.929183,161.889223,152.209031,161.548540,106.499957,160.004607,-0.000729,0.001381,32.000000,-235.761457,161.570480,-0.024818,-40.001074,-0.477735,393723.419266,0.973899,19.799606,3.041151,3.237494,0.086383,0.111641,183.278739,32.000000,201.337516,181.950190,157.207119,163.825238,32.000000,158.209093,67.565863,63.588854,98.878112,0.000000,44.430006,55.949367,51.186118,30.556962,58.382613,59.585875,39.818492
49.793124,59.854151,161.223883,155.567694,99.509241,97.567813,29.068072,14.246157,161.367113,2.884539,58.613952,50.671977,153.930759,161.893669,152.210227,161.549297,106.498713,160.007335,-0.000729,0.001401,32.000000,-235.761484,161.570578,-0.024830,-40.001068,-0.477789,393737.621495,0.974014,19.801722,3.042071,3.237762,0.080624,0.111035,183.324464,32.000000,201.290563,181.937651,157.363654,163.838361,32.000000,158.197859,67.571694,63.587342,98.883415,0.000000,44.431650,55.949367,51.185685,30.556962,58.382040,59.586849,39.915264
49.788347,59.856509,161.225110,155.567041,99.500998,97.567831,29.082625,14.246216,161.367565,2.884387,58.625562,50.672552,153.932158,161.898729,152.208501,161.553627,106.496318,160.010557,-0.000729,0.001388,32.000000,-235.761463,161.570887,-0.024874,-40.001039,-0.477842,393739.354564,0.975494,19.805039,3.043355,3.238140,0.081882,0.101718,183.358535,32.000000,201.248508,181.960141,157.465919,163.809080,32.000000,158.230316,67.577299,63.585928,98.889427,0.000000,44.431688,55.949367,51.185081,30.556962,58.382873,59.583564,39.834853
49.791580,59.860696,161.227644,155.566856,99.482499,97.567902,29.066661,14.246363,161.368171,2.884382,58.640520,50.674554,153.933489,161.900595,152.205586,161.556908,106.495948,160.014704,-0.000729,0.001403,32.000000,-235.761302,161.572817,-0.024936,-40.001011,-0.477802,393737.928652,0.975376,19.800542,3.045767,3.237874,0.079268,0.112147,183.358802,32.000000,201.240391,181.997324,157.409386,163.766641,32.000000,158.268891,67.582549,63.585542,98.894616,0.000000,44.433410,55.949367,51.184460,30.556962,58.386096,59.580033,39.929937
49.794000,59.864884,161.228991,155.567317,99.503980,97.567703,29.143109,14.246289,161.368746,2.884046,58.650377,50.676824,153.931139,161.902115,152.203542,161.561159,106.498420,160.014136,-0.000728,0.001408,32.000000,-235.761364,161.573227,-0.024936,-40.000980,-0.477855,393749.108348,0.974997,19.807846,3.049543,3.238210,0.073732,0.099524,183.330013,32.000000,201.263101,182.014453,160.361107,163.750530,32.000000,158.296725,67.588890,63.585467,98.900305,0.000000,44.433351,55.949367,51.182033,30.556962,58.389332,59.574368,39.968015
49.789684,59.868247,161.230418,155.567845,99.519549,97.567488,29.080843,14.246230,161.370899,2.884041,58.651420,50.678194,153.927960,161.903676,152.204782,161.563213,106.499195,160.016673,-0.000728,0.001437,32.000000,-235.761431,161.573643,-0.024924,-40.000993,-0.477833,393753.194085,0.975475,19.808686,3.051688,3.238050,0.084491,0.119085,183.303868,32.000000,201.281129,181.994481,164.853339,163.767443,32.000000,158.280827,67.595432,63.584873,98.904345,0.000000,44.435100,55.949367,51.177866,30.556962,58.392222,59.579876,39.873078
49.795279,59.870379,161.231130,155.568385,99.521025,97.567231,29.089700,14.246033,161.374432,2.884420,58.645999,50.678754,153.927330,161.907064,152.208084,161.564253,106.501157,160.016432,-0.000728,0.001428,32.000000,-235.761572,161.572887,-0.024935,-40.001016,-0.477822,393751.154850,0.972873,19.810368,3.048973,3.237920,0.079779,0.102845,183.311316,32.000000,201.274261,181.957741,169.434827,163.801628,32.000000,158.252192,67.603082,63.584938,98.907874,0.000000,44.434966,55.949367,51.175389,30.556962,58.394405,59.584331,39.876159
49.792523,59.870874,161.232974,155.568879,99.543804,97.567058,29.087771,14.245811,161.375873,2.884645,58.643707,50.680477,153.929700,161.907426,152.210683,161.563647,106.500323,160.018304,-0.000728,0.001437,32.000000,-235.761772,161.573540,-0.024900,-40.000997,-0.477872,393756.066022,0.975055,19.818201,3.049284,3.238229,0.086125,0.113848,183.345558,32.000000,201.233865,181.944601,174.088413,163.817392,32.000000,158.236541,67.609267,63.583497,98.912009,0.000000,44.436248,55.949367,51.174828,30.556962,58.394461,59.591963,39.826636
49.790307,59.871772,161.232616,155.568988,99.564233,97.566971,29.077110,14.245868,161.375235,2.884657,58.644834,50.681492,153.931613,161.909398,152.211022,161.564940,106.496339,160.019301,-0.000728,0.001438,32.000000,-235.761626,161.571258,-0.024960,-40.000991,-0.477821,393750.441633,0.974641,19.814540,3.047219,3.237880,0.088034,0.112998,183.376588,32.000000,201.194915,181.961614,175.715297,163.796567,32.000000,158.267640,67.615165,63.581307,98.916535,0.000000,44.435824,55.949367,51.182638,30.556962,58.394753,59.578440,39.939328
49.795170,59.872495,161.235841,155.569058,99.581058,97.566937,29.079433,14.245899,161.376066,2.884838,58.649619,50.680842,153.932161,161.910659,152.208598,161.563690,106.494462,160.019512,-0.000729,0.001463,32.000000,-235.761608,161.574105,-0.024978,-40.000994,-0.477849,393753.633491,0.974764,19.817888,3.048853,3.238096,0.079161,0.109878,183.383144,32.000000,201.178665,181.998313,175.693072,163.753970,32.000000,158.298989,67.621173,63.580086,98.920228,0.000000,44.437670,55.949367,51.172096,30.556962,58.395087,59.587527,39.925682
49.787808,59.873020,161.236919,155.568919,99.561094,97.566919,29.094483,14.245958,161.376763,2.884849,58.653095,50.682926,153.931285,161.913233,152.205672,161.565439,106.494375,160.020875,-0.000729,0.001475,32.000000,-235.761451,161.575205,-0.024959,-40.000981,-0.477869,393763.602555,0.975171,19.821081,3.053264,3.238233,0.072962,0.105615,183.353868,32.000000,201.202098,182.021196,175.549298,163.738377,32.000000,158.324863,67.627205,63.580134,98.925461,0.000000,44.438163,55.949367,51.181135,30.556962,58.395271,59.575155,39.947252
49.791914,59.873325,161.238503,155.568399,99.526420,97.566879,29.097710,14.245975,161.377210,2.884827,58.652074,50.686154,153.927711,161.913883,152.206228,161.564864,106.493817,160.023578,-0.000729,0.001491,32.000000,-235.761365,161.575760,-0.025182,-40.000946,-0.477836,393764.571475,0.974990,19.816768,3.055233,3.237982,0.079494,0.120730,183.322095,32.000000,201.221376,182.012685,175.413878,163.751931,32.000000,158.300877,67.633549,63.580174,98.931054,0.000000,44.439326,55.949367,51.174592,30.556962,58.395170,59.584400,39.942557
49.791912,59.874429,161.240111,155.567653,99.528584,97.566906,29.081427,14.245966,161.379286,2.884757,58.642973,50.689502,153.926086,161.911571,152.208354,161.570094,106.494500,160.028928,-0.000729,0.001473,32.000000,-235.761377,161.578162,-0.025191,-40.000944,-0.477909,393770.150723,0.974645,19.824916,3.055903,3.238482,0.087487,0.118295,183.316653,32.000000,201.220897,181.981012,175.428816,163.794604,32.000000,158.250865,67.639814,63.580503,98.936831,0.000000,44.439689,55.949367,51.170748,30.556962,58.395533,59.576729,39.939989
49.796477,59.874578,161.243334,155.566767,99.565631,97.566690,29.114776,14.246112,161.383564,2.885016,58.630834,50.693744,153.928351,161.916813,152.212547,161.574878,106.493556,160.032993,-0.000728,0.001477,32.000000,-235.761281,161.582473,-0.025182,-40.000957,-0.477874,393768.991040,0.974449,19.820969,3.057617,3.238247,0.075067,0.108420,183.346062,32.000000,201.180624,181.967116,175.571051,163.816395,32.000000,158.224684,67.645333,63.579744,98.945032,0.000000,44.441490,55.949367,51.169888,30.556962,58.395716,59.590015,39.960018
49.799065,59.873242,161.245925,155.565638,99.581114,97.566583,29.086777,14.246138,161.387562,2.884835,58.620537,50.695482,153.930708,161.922313,152.214709,161.578256,106.489798,160.038522,-0.000728,0.001452,32.000000,-235.761150,161.588966,-0.025131,-40.000969,-0.477881,393769.099408,0.974998,19.822075,3.059226,3.238279,0.074083,0.106435,183.379230,32.000000,201.136975,181.978703,175.713254,163.808221,32.000000,158.240372,67.651092,63.578272,98.954196,0.000000,44.442414,55.949367,51.159334,30.556962,58.395068,59.580063,39.887164
49.800708,59.869896,161.249888,155.564162,99.591072,97.566607,29.090549,14.246159,161.391434,2.884694,58.614607,50.698271,153.931833,161.929790,152.213200,161.580319,106.487647,160.044056,-0.000727,0.001453,32.000000,-235.761184,161.596382,-0.025144,-40.000971,-0.477845,393767.421639,0.973781,19.817497,3.061910,3.238047,0.078122,0.117575,183.397145,32.000000,201.114661,182.019842,175.726830,163.768492,32.000000,158.284950,67.655844,63.576976,98.962561,0.000000,44.444325,55.949367,51.161310,30.556962,58.391796,59.587026,39.826783
49.804384,59.865090,161.258144,155.561873,99.602812,97.578459,29.096131,14.246160,161.397804,2.884683,58.606317,50.702809,153.930070,161.937688,152.210667,161.587216,106.488131,160.048653,-0.000727,0.001442,32.000000,-235.761160,161.600505,-0.025120,-40.000944,-0.477822,393770.526001,0.974658,19.813483,3.068033,3.237931,0.075025,0.119122,183.376023,32.000000,201.133304,182.051498,178.719963,163.738404,32.000000,158.315920,67.661317,63.577550,98.971043,0.000000,44.447167,55.949367,51.152290,30.556962,58.387669,59.578558,39.854589
49.808481,59.859064,161.263522,155.559143,99.602088,97.590275,29.083590,14.246079,161.402997,2.884730,58.593254,50.705575,153.925377,161.944783,152.211433,161.595211,106.490003,160.054397,-0.000727,0.001413,32.000000,-235.761284,161.606405,-0.025120,-40.000932,-0.477814,393769.466964,0.974488,19.808435,3.072553,3.237904,0.069231,0.113262,183.343510,32.000000,201.161227,182.052997,183.213034,163.739713,32.000000,158.307573,67.667600,63.577149,98.979396,0.000000,44.449784,55.949367,51.149169,30.556962,58.382577,59.587429,39.937348
49.812720,59.852178,161.272579,155.556105,99.592095,97.602492,29.153675,14.246160,161.408482,2.884638,58.576723,50.706279,153.921789,161.951296,152.213875,161.605038,106.490425,160.060143,-0.000728,0.001412,32.000000,-235.761104,161.611687,-0.025099,-40.000928,-0.477851,393808.038896,0.974328,19.799824,3.074036,3.237830,0.063794,0.111307,183.329490,32.000000,201.173797,182.020925,184.723786,163.773698,32.000000,158.264068,67.674261,63.575869,98.986819,0.000000,44.452776,55.949367,51.138214,30.556962,58.376407,59.586416,39.958771
49.811097,59.844792,161.276927,155.552894,99.582506,97.614520,29.059212,14.246063,161.412719,2.884283,58.566841,50.708360,153.922022,161.957514,152.216173,161.609472,106.490480,160.064280,-0.000727,0.001423,32.000000,-235.761182,161.616005,-0.024987,-40.000950,-0.477875,393841.837020,0.974763,19.789558,3.074623,3.237672,0.081498,0.121449,183.356124,32.000000,201.148114,181.997699,184.853645,163.799011,32.000000,158.235294,67.682345,63.574869,98.994640,0.000000,44.455837,55.949367,51.138280,30.556962,58.369566,59.573021,39.882615
49.812757,59.840860,161.281058,155.550086,99.552397,97.622635,29.073924,14.245905,161.416125,2.884185,58.568389,50.708203,153.924868,161.962079,152.218273,161.612747,106.488596,160.069264,-0.000727,0.001405,32.000000,-235.761453,161.620417,-0.024965,-40.000939,-0.477906,393878.861266,0.972432,19.778285,3.076662,3.237578,0.085325,0.124178,183.396793,32.000000,201.109683,181.999709,185.005077,163.798293,32.000000,158.235588,67.690229,63.573818,99.002571,0.000000,44.457519,55.949367,51.134804,30.556962,58.364705,59.586268,39.968675
49.804197,59.839874,161.283614,155.548182,99.464853,97.630608,29.067545,14.246040,161.419538,2.884088,58.574409,50.708204,153.925824,161.965843,152.217536,161.616558,106.488076,160.075466,-0.000727,0.001388,32.000000,-235.761391,161.619677,-0.024992,-40.000948,-0.477978,393919.158662,0.975729,19.772579,3.078378,3.237771,0.074796,0.106325,183.421513,32.000000,201.089459,182.032369,185.058224,163.765731,32.000000,158.277375,67.696631,63.572976,99.011019,0.000000,44.459551,55.949367,51.135402,30.556962,58.362110,59.575283,39.968162
49.805992,59.840236,161.288219,155.547048,99.431635,97.630514,29.072969,14.246029,161.421582,2.884232,58.581244,50.709052,153.924553,161.968337,152.214154,161.618428,106.488106,160.076871,-0.000726,0.001387,32.000000,-235.761381,161.621395,-0.025000,-40.000929,-0.478009,393949.301738,0.975271,19.766928,3.082395,3.237746,0.070744,0.116633,183.404149,32.000000,201.107508,182.059900,184.950010,163.737030,32.000000,158.301315,67.702420,63.573211,99.019740,0.000000,44.461577,55.949367,51.137749,30.556962,58.362071,59.583505,39.931185
49.808821,59.840352,161.290067,155.546545,99.402090,97.630587,29.055052,14.246078,161.424030,2.884158,58.584146,50.709541,153.919604,161.968376,152.210810,161.619757,106.489299,160.077916,-0.000726,0.001429,32.000000,-235.761341,161.621424,-0.024928,-40.000902,-0.478136,393986.729276,0.975746,19.774803,3.085568,3.238354,0.068433,0.123881,183.364801,32.000000,201.140576,182.061257,184.790094,163.737453,32.000000,158.300912,67.707311,63.572130,99.026914,0.000000,44.463253,55.949367,51.131940,30.556962,58.361711,59.578715,39.947986
