OSU 80 Ton Compressor Load Stand
49.805868,59.839610,161.291863,155.546687,99.368471,97.630506,29.069479,14.246046,161.426104,2.884097,58.581174,50.713166,153.915850,161.972636,152.211599,161.621755,106.488684,160.080414,-0.000726,0.001411,32.000000,-235.761418,161.623352,-0.024914,-40.000891,-0.478131,393985.590786,0.975526,19.773306,3.086139,3.238330,0.075020,0.114423,183.339819,32.000000,201.161689,182.032439,184.722498,163.771969,32.000000,158.257033,67.713193,63.571720,99.034279,0.000000,44.464839,55.949367,51.129962,30.556962,58.360855,59.584891,39.937861
49.803317,59.838687,161.293890,155.546869,99.347048,97.630587,29.118801,14.246217,161.427798,2.884266,58.570699,50.713826,153.914325,161.976235,152.212832,161.624574,106.488543,160.080719,-0.000727,0.001378,32.000000,-235.761244,161.626031,-0.024934,-40.000897,-0.478107,393982.019323,0.976067,19.770494,3.085394,3.238183,0.071566,0.109338,183.355211,32.000000,201.144002,181.997734,184.826929,163.811009,32.000000,158.221799,67.719805,63.570684,99.041860,0.000000,44.465886,55.949367,51.132015,30.556962,58.359669,59.581508,39.903819
49.802181,59.837428,161.295791,155.546995,99.348094,97.630477,29.122948,14.246233,161.429208,2.884168,58.563744,50.716208,153.916073,161.978451,152.214546,161.626826,106.487536,160.085304,-0.000729,0.001374,32.000000,-235.761336,161.628283,-0.024989,-40.000877,-0.478140,393984.154842,0.975644,19.772809,3.087079,3.238411,0.074268,0.102711,183.390276,32.000000,201.104349,181.995879,184.989990,163.817222,32.000000,158.203655,67.726665,63.569474,99.050768,0.000000,44.467524,55.949367,51.129294,30.556962,58.358324,59.587744,40.082248
49.799871,59.835680,161.298242,155.546970,99.344965,97.630482,29.110033,14.246396,161.432239,2.884380,58.557509,50.721610,153.916831,161.984941,152.213079,161.627246,106.486292,160.087924,-0.000730,0.001385,32.000000,-235.761197,161.633695,-0.024978,-40.000890,-0.478171,393985.044125,0.974044,19.774526,3.087350,3.238617,0.079421,0.106043,183.416179,32.000000,201.080368,182.021677,185.065422,163.788558,32.000000,158.236446,67.732758,63.568360,99.059521,0.000000,44.469051,55.949367,51.132344,30.556962,58.356338,59.580682,39.950700
49.805280,59.832284,161.302824,155.546508,99.364272,97.634571,29.081583,14.246287,161.437362,2.884499,58.550381,50.726413,153.917700,161.990688,152.208480,161.631444,106.486677,160.092437,-0.000730,0.001403,32.000000,-235.761200,161.633958,-0.024965,-40.000893,-0.478183,393985.872923,0.973926,19.774443,3.090318,3.238729,0.082275,0.108586,183.408889,32.000000,201.082961,182.058228,184.986028,163.742611,32.000000,158.265261,67.739272,63.568617,99.067998,0.000000,44.471777,55.949367,51.125201,30.556962,58.353391,59.580564,39.902718
49.810180,59.827036,161.306024,155.545203,99.360099,97.646738,29.115418,14.246467,161.443300,2.884295,58.545424,50.728211,153.916216,161.993887,152.205082,161.635845,106.490044,160.098694,-0.000731,0.001411,32.000000,-235.761056,161.635476,-0.024964,-40.000891,-0.478211,393987.346096,0.974403,19.775088,3.092684,3.238929,0.070549,0.110734,183.373416,32.000000,201.117504,182.071797,184.826338,163.727571,32.000000,158.287166,67.745338,63.568872,99.075643,0.000000,44.473247,55.949367,51.119563,30.556962,58.349154,59.586022,39.939402
49.811457,59.821334,161.309570,155.543158,99.370868,97.646953,29.034589,14.246628,161.446315,2.884767,58.540835,50.723533,153.912127,161.999014,152.205505,161.640043,106.491463,160.102806,-0.000731,0.001407,32.000000,-235.761028,161.637244,-0.024962,-40.000890,-0.478187,393995.184914,0.975272,19.766092,3.094230,3.238669,0.083563,0.116746,183.346883,32.000000,201.145038,182.050758,184.727780,163.741402,32.000000,158.256438,67.751947,63.568159,99.082410,0.000000,44.475889,55.949367,51.111860,30.556962,58.343293,59.592749,39.896262
49.813869,59.816578,161.309815,155.540475,99.314362,97.647021,29.107460,14.246680,161.448255,2.884967,58.537181,50.717329,153.910925,162.003267,152.208230,161.643398,106.492442,160.104813,-0.000732,0.001394,32.000000,-235.760880,161.637258,-0.024972,-40.000918,-0.478196,394028.732392,0.974141,19.755771,3.093542,3.238415,0.072386,0.127106,183.354006,32.000000,201.141835,182.012153,180.211110,163.779031,32.000000,158.221554,67.757898,63.567283,99.088301,0.000000,44.476890,55.949367,51.109950,30.556962,58.338647,59.585442,39.853855
49.813062,59.816619,161.310768,155.538463,99.352275,97.646875,29.056533,14.246658,161.450838,2.884997,58.539871,50.714714,153.911913,162.004308,152.210472,161.645536,106.491894,160.108696,-0.000732,0.001387,32.000000,-235.760857,161.638415,-0.025042,-40.000899,-0.478189,394018.724742,0.976813,19.748748,3.093882,3.238403,0.070466,0.115114,183.393066,32.000000,201.104403,182.004356,175.712044,163.791940,32.000000,158.204348,67.765013,63.566313,99.095588,0.000000,44.478207,55.949367,51.107782,30.556962,58.336767,59.590015,39.926049
49.816970,59.818199,161.312574,155.536965,99.363540,97.646901,29.092604,14.246710,161.452783,2.885182,58.546432,50.712860,153.913490,162.003281,152.210770,161.644882,106.491414,160.110229,-0.000732,0.001343,32.000000,-235.760788,161.639657,-0.025044,-40.000918,-0.478162,394009.249448,0.974304,19.741495,3.093760,3.238251,0.080140,0.116404,183.422140,32.000000,201.080509,182.023852,175.815861,163.773640,32.000000,158.232518,67.771369,63.564978,99.103784,0.000000,44.479463,55.949367,51.100270,30.556962,58.336943,59.579089,39.953121
49.815168,59.820625,161.312605,155.535987,99.415529,97.646875,29.107737,14.246673,161.452476,2.884885,58.557264,50.711780,153.914857,162.003784,152.205995,161.648176,106.490728,160.113483,-0.000732,0.001320,32.000000,-235.760889,161.640472,-0.025059,-40.000936,-0.478167,394010.655210,0.976028,19.742372,3.095971,3.238323,0.083177,0.114522,183.417042,32.000000,201.081529,182.060358,175.772200,163.733839,32.000000,158.269912,67.776016,63.563302,99.111546,0.000000,44.480845,55.949367,51.096769,30.556962,58.338459,59.585039,39.840503
49.822297,59.823206,161.313904,155.535534,99.397369,97.646869,29.100053,14.246638,161.455020,2.885165,58.565225,50.713097,153.913692,162.003007,152.203592,161.648259,106.492857,160.115610,-0.000732,0.001346,32.000000,-235.760905,161.641766,-0.025042,-40.000944,-0.478138,394010.808862,0.974738,19.739907,3.097107,3.238105,0.072776,0.109608,183.382449,32.000000,201.117361,182.081872,175.610848,163.716595,32.000000,158.289802,67.781035,63.563629,99.120153,0.000000,44.481939,55.949367,51.091466,30.556962,58.340183,59.584970,39.908954
49.814604,59.825085,161.312051,155.535299,99.414648,97.646893,29.126107,14.246546,161.455484,2.884984,58.569474,50.710145,153.909633,162.003567,152.203173,161.645907,106.494362,160.113869,-0.000732,0.001349,32.000000,-235.761066,161.640983,-0.025077,-40.000955,-0.478159,394016.391211,0.974276,19.744198,3.099186,3.238223,0.086405,0.112114,183.349364,32.000000,201.152304,182.059885,175.480807,163.735159,32.000000,158.268264,67.785631,63.563013,99.129363,0.000000,44.482337,55.949367,51.087760,30.556962,58.341509,59.576679,39.939989
49.812604,59.827608,161.313083,155.535148,99.442544,97.647105,29.088716,14.246509,161.455674,2.885368,58.572342,50.707314,153.908090,162.003664,152.204114,161.642937,106.494373,160.111017,-0.000734,0.001352,32.000000,-235.761094,161.643117,-0.024997,-40.001001,-0.478098,394011.306054,0.974386,19.739400,3.097967,3.237785,0.069749,0.100394,183.342523,32.000000,201.160595,182.018096,175.515670,163.775803,32.000000,158.221761,67.789088,63.562177,99.136797,0.000000,44.483796,55.949367,51.092383,30.556962,58.342917,59.585895,39.915191
49.802692,59.831270,161.311839,155.535232,99.455705,97.647071,29.126444,14.246523,161.454335,2.885612,58.578617,50.707049,153.909553,161.999967,152.204996,161.637284,106.493813,160.109514,-0.000734,0.001326,32.000000,-235.761068,161.641268,-0.024999,-40.000960,-0.478169,394016.201020,0.973685,19.749241,3.095716,3.238248,0.076858,0.118326,183.374113,32.000000,201.129765,181.998213,175.664273,163.795541,32.000000,158.194785,67.793642,63.561142,99.145420,0.000000,44.484385,55.949367,51.100075,30.556962,58.344890,59.575322,39.987898
49.798330,59.836571,161.312133,155.535702,99.488511,97.646890,29.094414,14.246630,161.453135,2.885600,58.588381,50.707705,153.911696,161.999309,152.204398,161.635580,106.492232,160.111387,-0.000735,0.001305,32.000000,-235.761058,161.640282,-0.025004,-40.000923,-0.478192,394020.906604,0.974988,19.753834,3.094485,3.238399,0.072846,0.112322,183.403828,32.000000,201.100834,182.008094,175.789424,163.783213,32.000000,158.199620,67.797038,63.558928,99.154286,0.000000,44.485489,55.949367,51.099757,30.556962,58.349008,59.584065,39.720914
49.800048,59.842251,161.308244,155.536263,99.484852,97.647153,29.099118,14.246693,161.452779,2.885219,58.598887,50.709373,153.914120,161.997520,152.200433,161.633406,106.491445,160.111177,-0.000734,0.001318,32.000000,-235.760954,161.639497,-0.025013,-40.000966,-0.478290,394033.522146,0.973948,19.767756,3.094402,3.239018,0.082311,0.122703,183.414062,32.000000,201.094877,182.041782,175.788368,163.745396,32.000000,158.243096,67.800544,63.558282,99.162854,0.000000,44.485436,55.949367,51.101329,30.556962,58.353360,59.590025,39.849527
49.803454,59.846672,161.310862,155.536624,99.498089,97.647153,29.120819,14.246768,161.453394,2.884913,58.611253,50.707483,153.913593,161.997849,152.196760,161.632658,106.493826,160.109815,-0.000734,0.001283,32.000000,-235.760893,161.640633,-0.025010,-40.000987,-0.478344,394045.250497,0.975125,19.777573,3.096784,3.239308,0.078306,0.110062,183.388459,32.000000,201.122906,182.068901,175.639821,163.718499,32.000000,158.262851,67.803758,63.557871,99.170756,0.000000,44.486442,55.949367,51.094051,30.556962,58.357292,59.576896,39.925609
49.796663,59.850813,161.308577,155.536699,99.484238,97.647276,29.089957,14.246620,161.452744,2.885188,58.622879,50.706040,153.910118,161.997793,152.196824,161.630249,106.496650,160.109692,-0.000734,0.001272,32.000000,-235.761077,161.638799,-0.024943,-40.001001,-0.478324,394053.726208,0.974948,19.781474,3.097481,3.239118,0.079527,0.116275,183.356575,32.000000,201.159555,182.058680,175.487181,163.734989,32.000000,158.254977,67.807223,63.557982,99.178839,0.000000,44.487308,55.949367,51.098643,30.556962,58.360144,59.586573,39.844611
49.800259,59.857924,161.306937,155.536434,99.453334,97.647297,29.077882,14.246539,161.449206,2.885022,58.634130,50.698858,153.908843,161.994622,152.199575,161.625078,106.499063,160.108336,-0.000734,0.001258,32.000000,-235.761123,161.634366,-0.024951,-40.000987,-0.478306,394052.817607,0.974160,19.782369,3.094517,3.238949,0.075287,0.112114,183.355230,32.000000,201.170030,182.008594,169.421009,163.782091,32.000000,158.207625,67.811513,63.557059,99.187693,0.000000,44.488428,55.949367,51.091572,30.556962,58.365177,59.583495,39.927516
49.792007,59.864741,161.303541,155.536518,99.454708,97.647415,29.100891,14.246490,161.446555,2.884696,58.646295,50.691988,153.911973,161.993753,152.201334,161.621858,106.500537,160.105400,-0.000734,0.001263,32.000000,-235.761171,161.632454,-0.024930,-40.000991,-0.478370,394057.568633,0.975351,19.793539,3.091641,3.239345,0.069242,0.095093,183.391089,32.000000,201.147557,181.990909,166.489898,163.799145,32.000000,158.206122,67.814741,63.555788,99.193411,0.000000,44.487974,55.949367,51.096702,30.556962,58.370689,59.574181,39.960238
49.792888,59.872465,161.298797,155.536878,99.455755,97.647465,29.107295,14.246474,161.441158,2.884823,58.667142,50.686914,153.915284,161.992116,152.201276,161.616555,106.499466,160.097242,-0.000733,0.001275,32.000000,-235.761303,161.626678,-0.024987,-40.001003,-0.478341,394060.019198,0.975698,19.796930,3.088648,3.239078,0.070862,0.122036,183.424481,32.000000,201.118990,182.007821,166.591908,163.772181,32.000000,158.234854,67.817881,63.553634,99.199453,0.000000,44.488077,55.949367,51.097888,30.556962,58.376745,59.577810,39.911155
49.789306,59.881712,161.292351,155.537546,99.439957,97.639494,29.100325,14.246353,161.433566,2.884948,58.692284,50.681948,153.916519,161.986142,152.196253,161.608963,106.500242,160.089696,-0.000733,0.001302,32.000000,-235.761492,161.619314,-0.025005,-40.000989,-0.478422,394071.922257,0.975123,19.812290,3.085918,3.239547,0.076551,0.099602,183.426487,32.000000,201.128342,182.034317,166.558350,163.733741,32.000000,158.277194,67.820433,63.552410,99.203501,0.000000,44.486200,55.949367,51.099358,30.556962,58.383748,59.579177,39.648207
49.783227,59.892538,161.284722,155.538728,99.431449,97.639539,29.145752,14.246350,161.424754,2.884763,58.715983,50.680565,153.915511,161.977452,152.192261,161.600521,106.503507,160.083084,-0.000733,0.001340,32.000000,-235.761539,161.610396,-0.024914,-40.001034,-0.478403,394063.253572,0.975164,19.832056,3.079492,3.239498,0.077394,0.121051,183.397235,32.000000,201.162489,182.053577,166.397566,163.709284,32.000000,158.288569,67.822167,63.552121,99.207849,0.000000,44.484921,55.949367,51.106515,30.556962,58.392099,59.582010,39.936320
49.787320,59.905002,161.278951,155.540631,99.409832,97.639525,29.110186,14.246260,161.417453,2.884758,58.732511,50.680124,153.913507,161.966712,152.192593,161.595490,106.507127,160.073674,-0.000734,0.001338,32.000000,-235.761621,161.601691,-0.024805,-40.001053,-0.478403,394063.253572,0.975164,19.832056,3.079492,3.239498,0.069602,0.102879,183.357673,32.000000,201.203302,182.035068,166.264348,163.725615,32.000000,158.268400,67.824932,63.552675,99.212651,0.000000,44.483087,55.949367,51.104826,30.556962,58.402614,59.584203,39.822087
49.781516,59.915776,161.272217,155.543423,99.376858,97.631114,29.068891,14.246260,161.409668,2.884727,58.737933,50.681394,153.914067,161.960785,152.194414,161.586972,106.509864,160.069012,-0.000734,0.001308,32.000000,-235.761575,161.596649,-0.024845,-40.001068,-0.478454,394075.659674,0.973804,19.849177,3.073397,3.239740,0.072654,0.111219,183.357793,32.000000,201.207724,181.998682,166.280160,163.764074,32.000000,158.224049,67.826879,63.551909,99.216759,0.000000,44.481607,55.949367,51.107896,30.556962,58.412187,59.577053,39.986944
49.784743,59.923747,161.268843,155.546098,99.384837,97.631064,29.073237,14.246372,161.407483,2.884646,58.734415,50.684166,153.919078,161.957727,152.195813,161.580985,106.510286,160.068046,-0.000732,0.001347,32.000000,-235.761454,161.592117,-0.024919,-40.001064,-0.478415,394081.614119,0.974937,19.857402,3.065750,3.239358,0.077637,0.109020,183.385504,32.000000,201.184894,181.972125,166.423204,163.798007,32.000000,158.204834,67.828243,63.551144,99.220799,0.000000,44.480820,55.949367,51.106432,30.556962,58.420085,59.576552,39.930744
49.788411,59.928583,161.266224,155.548291,99.414280,97.630949,29.056385,14.246363,161.406277,2.884452,58.729930,50.689301,153.924172,161.955562,152.197182,161.578375,106.509907,160.064645,-0.000730,0.001344,32.000000,-235.761557,161.589671,-0.024877,-40.001050,-0.478429,394059.638840,0.976391,19.874186,3.061019,3.239600,0.073653,0.103347,183.421105,32.000000,201.147061,181.986277,166.558275,163.787094,32.000000,158.221405,67.829582,63.550943,99.225487,0.000000,44.480550,55.949367,51.103614,30.556962,58.425571,59.584075,39.958037
49.784326,59.929952,161.266184,155.549641,99.435069,97.631122,29.088166,14.246494,161.406034,2.884556,58.725089,50.691160,153.926493,161.954839,152.196827,161.578823,106.509756,160.064773,-0.000731,0.001311,32.000000,-235.761393,161.588360,-0.024834,-40.001014,-0.478398,394066.632338,0.976196,19.878816,3.060183,3.239323,0.071181,0.103312,183.429052,32.000000,201.143755,182.015121,165.032213,163.757043,32.000000,158.257142,67.828731,63.550564,99.229560,0.000000,44.480677,55.949367,51.099871,30.556962,58.426554,59.582659,39.839182
49.786407,59.928254,161.266308,155.549624,99.481109,97.631382,29.066359,14.246534,161.404381,2.884580,58.720043,50.692834,153.925930,161.952220,152.194362,161.579526,106.511996,160.063658,-0.000732,0.001319,32.000000,-235.761379,161.586788,-0.024902,-40.001044,-0.478364,394070.494890,0.976694,19.879854,3.059106,3.239031,0.081991,0.109861,183.400915,32.000000,201.165336,182.043502,160.355566,163.729481,32.000000,158.284177,67.827504,63.551112,99.233428,0.000000,44.481333,55.949367,51.104340,30.556962,58.425764,59.580672,39.862586
49.793505,59.926061,161.266339,155.548814,99.492954,97.631369,29.094907,14.246427,161.405980,2.884385,58.714321,50.695141,153.924103,161.950586,152.195444,161.583143,106.513663,160.064053,-0.000732,0.001354,32.000000,-235.761441,161.587914,-0.024932,-40.001067,-0.478407,394075.695593,0.975720,19.885453,3.059312,3.239296,0.078783,0.110825,183.361201,32.000000,201.200333,182.035288,157.202519,163.740754,32.000000,158.270374,67.827093,63.551205,99.237520,0.000000,44.482039,55.949367,51.095185,30.556962,58.423868,59.578912,39.803819
49.792231,59.924014,161.263813,155.547422,99.511680,97.631578,29.104514,14.246487,161.406646,2.884235,58.705994,50.694988,153.922874,161.949941,152.199546,161.585250,106.515478,160.063759,-0.000734,0.001360,32.000000,-235.761382,161.586309,-0.024977,-40.001086,-0.478387,394068.992860,0.976406,19.881600,3.056593,3.239163,0.070316,0.104154,183.352644,32.000000,201.208879,182.004920,157.184894,163.774811,32.000000,158.239859,67.826492,63.550868,99.240958,0.000000,44.481671,55.949367,51.090973,30.556962,58.421535,59.580013,40.008000
49.789612,59.922752,161.264380,155.545662,99.554579,97.631557,29.091529,14.246510,161.407435,2.884305,58.701847,50.691614,153.925629,161.949810,152.204654,161.584126,106.516143,160.064048,-0.000735,0.001325,32.000000,-235.761338,161.583324,-0.025006,-40.001072,-0.478313,394058.561907,0.975289,19.872058,3.055097,3.238702,0.068056,0.108476,183.375534,32.000000,201.185883,181.976183,157.316611,163.807420,32.000000,158.212905,67.825859,63.552064,99.245232,0.000000,44.482424,55.949367,51.094586,30.556962,58.420221,59.589878,39.853342
49.780699,59.924360,161.262407,155.544127,99.553204,97.631542,29.104256,14.246486,161.404942,2.884318,58.707642,50.688782,153.927929,161.947512,152.207258,161.581430,106.516611,160.063136,-0.000735,0.001349,32.000000,-235.761290,161.580375,-0.025035,-40.001074,-0.478316,394054.189574,0.974991,19.871330,3.053157,3.238734,0.082478,0.106677,183.415968,32.000000,201.145434,181.983872,157.469664,163.802986,32.000000,158.233269,67.824413,63.551970,99.249434,0.000000,44.482579,55.949367,51.103646,30.556962,58.420565,59.591264,39.839769
49.782058,59.928501,161.259536,155.543169,99.563376,97.623327,29.103468,14.246500,161.402326,2.884052,58.726594,50.685737,153.931016,161.943112,152.206711,161.578503,106.516574,160.060231,-0.000734,0.001378,32.000000,-235.761247,161.576126,-0.025006,-40.001078,-0.478346,394052.884384,0.975480,19.872780,3.052614,3.238916,0.080551,0.114827,183.431643,32.000000,201.132440,182.020953,157.493882,163.773112,32.000000,158.266951,67.822087,63.552182,99.253629,0.000000,44.482324,55.949367,51.103409,30.556962,58.422843,59.585855,39.960678
49.780840,59.934945,161.255860,155.542889,99.571708,97.623303,29.118449,14.246494,161.399748,2.884104,58.747295,50.679710,153.931514,161.937340,152.203322,161.574300,106.517517,160.055761,-0.000736,0.001348,32.000000,-235.761197,161.571948,-0.025009,-40.001087,-0.478427,394060.199243,0.975249,19.883616,3.051756,3.239456,0.076323,0.108160,183.411117,32.000000,201.154568,182.049009,157.381576,163.746453,32.000000,158.313891,67.818528,63.552920,99.256750,0.000000,44.481690,55.949367,51.104953,30.556962,58.427334,59.584842,39.893400
49.775216,59.943460,161.250450,155.543392,99.523142,97.615050,29.077053,14.246374,161.392957,2.884064,58.768609,50.675014,153.929477,161.930165,152.202881,161.569883,106.519310,160.051578,-0.000735,0.001342,32.000000,-235.761277,161.565157,-0.024954,-40.001075,-0.478370,394031.358975,0.975175,19.886351,3.050550,3.239310,0.071504,0.109265,183.370243,32.000000,201.190056,182.046980,157.231124,163.755001,32.000000,158.303501,67.816135,63.553956,99.260536,0.000000,44.480538,55.949367,51.106102,30.556962,58.434543,59.589052,39.877626
49.766419,59.953690,161.241471,155.545178,99.493431,97.602793,29.090425,14.246443,161.386743,2.884027,58.787565,50.668647,153.926054,161.919488,152.205743,161.563062,106.521017,160.044973,-0.000736,0.001323,32.000000,-235.761210,161.558345,-0.024920,-40.001076,-0.478382,394038.842753,0.974716,19.894055,3.047694,3.239316,0.076286,0.114456,183.348438,32.000000,201.212291,182.015278,157.184919,163.799165,32.000000,158.272917,67.813341,63.554188,99.264186,0.000000,44.477954,55.949367,51.120102,30.556962,58.442769,59.582521,39.950627
49.764013,59.966020,161.232767,155.548160,99.513002,97.590742,29.060594,14.246379,161.377072,2.883969,58.799966,50.665841,153.926373,161.909942,152.208676,161.553358,106.520679,160.034938,-0.000736,0.001326,32.000000,-235.761214,161.549860,-0.024934,-40.001104,-0.478391,394016.615591,0.976164,19.908395,3.044110,3.239573,0.076293,0.098931,183.364168,32.000000,201.196382,181.981711,157.290222,163.831302,32.000000,158.223114,67.811187,63.554432,99.268475,0.000000,44.475756,55.949367,51.122351,30.556962,58.452433,59.573119,39.961926
49.759664,59.978805,161.225426,155.552008,99.495537,97.590262,29.072061,14.246149,161.370120,2.883555,58.809488,50.669185,153.930422,161.898619,152.210663,161.546473,106.519360,160.025665,-0.000736,0.001353,32.000000,-235.761429,161.541988,-0.024942,-40.001119,-0.478407,393982.547792,0.975809,19.927735,3.039576,3.239965,0.080264,0.118800,183.403163,32.000000,201.158353,181.976607,157.454467,163.844391,32.000000,158.222141,67.808591,63.553934,99.274294,0.000000,44.472867,55.949367,51.126533,30.556962,58.463955,59.573031,39.920913
49.757539,59.990404,161.219863,155.556393,99.521495,97.590332,29.077896,14.246113,161.364620,2.883097,58.818359,50.670790,153.933939,161.890010,152.209944,161.539069,106.517187,160.019514,-0.000738,0.001359,32.000000,-235.761466,161.534267,-0.025005,-40.001132,-0.478369,393951.814885,0.976774,19.942557,3.035619,3.239947,0.082651,0.109067,183.426737,32.000000,201.131804,182.007712,162.108965,163.812807,32.000000,158.248729,67.806566,63.553116,99.281365,0.000000,44.471556,55.949367,51.134245,30.556962,58.473968,59.576581,39.894648
49.759454,59.996570,161.213442,155.560166,99.502126,97.590406,29.087465,14.245981,161.360467,2.882870,58.824015,50.672824,153.936262,161.886510,152.207042,161.532537,106.516667,160.011744,-0.000738,0.001351,32.000000,-235.761635,161.529966,-0.024979,-40.001125,-0.478405,393971.084979,0.976510,19.959847,3.032968,3.240083,0.068528,0.116794,183.413657,32.000000,201.145721,182.036656,166.691818,163.777120,32.000000,158.293473,67.803034,63.553667,99.287744,0.000000,44.468939,55.949367,51.130192,30.556962,58.480866,59.581076,39.968969
49.754497,60.000527,161.209293,155.563184,99.514487,97.590364,29.080508,14.245886,161.357539,2.882741,58.827247,50.674715,153.936219,161.882364,152.205572,161.530518,106.517307,160.007400,-0.000737,0.001378,32.000000,-235.761690,161.526649,-0.024960,-40.001100,-0.478430,393991.662885,0.976391,19.973646,3.032508,3.240109,0.081486,0.123402,183.377206,32.000000,201.174682,182.045009,166.533792,163.773751,32.000000,158.303300,67.799479,63.554623,99.294045,0.000000,44.468168,55.949367,51.139642,30.556962,58.485253,59.584429,39.890833
49.763009,60.002703,161.206399,155.565518,99.506301,97.590303,29.081917,14.245871,161.357709,2.882661,58.822924,50.677207,153.933921,161.878937,152.210407,161.528215,106.519395,160.005576,-0.000737,0.001387,32.000000,-235.761627,161.524777,-0.024974,-40.001084,-0.478399,393999.153524,0.976045,19.977829,3.029702,3.239856,0.068270,0.112159,183.352994,32.000000,201.199744,182.018754,166.448270,163.809394,32.000000,158.281852,67.796129,63.555897,99.300335,0.000000,44.466487,55.949367,51.134575,30.556962,58.487731,59.570051,39.958477
49.760240,60.003527,161.203065,155.567236,99.504384,97.590374,29.090448,14.245931,161.356161,2.882324,58.818885,50.676906,153.934229,161.874389,152.215028,161.526220,106.519248,159.999145,-0.000737,0.001368,32.000000,-235.761527,161.522543,-0.025019,-40.001087,-0.478447,394005.946831,0.976395,19.986921,3.027203,3.240095,0.080009,0.117419,183.359819,32.000000,201.189897,181.978751,166.525572,163.852593,32.000000,158.244490,67.792187,63.555498,99.304394,0.000000,44.466195,55.949367,51.135754,30.556962,58.488455,59.587862,39.855470
49.758467,60.004747,161.201171,155.568477,99.457614,97.590424,29.079360,14.245846,161.355531,2.882421,58.818806,50.675432,153.938127,161.871733,152.219220,161.525634,106.518619,159.997212,-0.000738,0.001356,32.000000,-235.761558,161.519556,-0.025048,-40.001124,-0.478359,393998.501589,0.976169,19.980279,3.024333,3.239483,0.074774,0.109333,183.394273,32.000000,201.154756,181.969613,166.692829,163.869911,32.000000,158.242569,67.788542,63.555297,99.308298,0.000000,44.465250,55.949367,51.142659,30.556962,58.489410,59.582482,39.881735
49.754322,60.007039,161.198444,155.569679,99.402111,97.590348,29.157993,14.245903,161.351326,2.882258,58.824301,50.673673,153.942151,161.867859,152.221606,161.522213,106.517115,159.994720,-0.000736,0.001364,32.000000,-235.761459,161.514671,-0.025069,-40.001073,-0.478378,394002.404689,0.975946,19.983973,3.021726,3.239596,0.078901,0.115127,183.425560,32.000000,201.122390,181.995088,166.786979,163.845416,32.000000,158.276984,67.784188,63.554391,99.313203,0.000000,44.464345,55.949367,51.144963,30.556962,58.490949,59.584351,39.684524
49.752121,60.010012,161.193648,155.570869,99.361324,97.590353,29.094253,14.245859,161.345873,2.882351,58.832681,50.669524,153.944780,161.867916,152.220493,161.520777,106.516493,159.989821,-0.000736,0.001388,32.000000,-235.761458,161.512240,-0.025015,-40.001067,-0.478393,394006.044485,0.976360,19.987029,3.021527,3.239673,0.073942,0.108302,183.418235,32.000000,201.129580,182.027902,166.741937,163.816549,32.000000,158.320310,67.777484,63.553795,99.316452,0.000000,44.462660,55.949367,51.150014,30.556962,58.493425,59.581184,39.947692
49.753735,60.013276,161.189148,155.572077,99.357927,97.590616,29.116215,14.245725,161.340442,2.882073,58.842230,50.664589,153.944547,161.864343,152.219384,161.517765,106.517146,159.985117,-0.000735,0.001384,32.000000,-235.761458,161.509386,-0.025031,-40.001068,-0.478426,394014.237062,0.973821,19.993615,3.021966,3.239888,0.066721,0.099208,183.384985,32.000000,201.155664,182.049254,166.582170,163.807039,32.000000,158.341777,67.771545,63.554672,99.319320,0.000000,44.461419,55.949367,51.155068,30.556962,58.496289,59.593644,39.839475
49.746295,60.017687,161.186196,155.574013,99.343106,97.586668,29.077742,14.245744,161.336664,2.882169,58.850022,50.661457,153.941931,161.860533,152.222018,161.516714,106.518996,159.979147,-0.000736,0.001417,32.000000,-235.761406,161.504893,-0.025235,-40.001045,-0.478441,394020.904025,0.976010,19.998867,3.020490,3.239935,0.077547,0.109643,183.347148,32.000000,201.186787,182.027016,166.455295,163.837460,32.000000,158.314689,67.766696,63.554774,99.321282,0.000000,44.459514,55.949367,51.162291,30.556962,58.499827,59.575952,39.779975
49.752385,60.023273,161.182221,155.576531,99.291072,97.574522,29.107073,14.245604,161.332584,2.881995,58.849431,50.661372,153.942887,161.857175,152.225245,161.513761,106.520038,159.977130,-0.000736,0.001437,32.000000,-235.761533,161.500030,-0.025296,-40.001029,-0.478417,394023.600531,0.975250,20.000459,3.017824,3.239740,0.075985,0.119081,183.346399,32.000000,201.183782,181.985971,166.499648,163.884682,32.000000,158.275502,67.762768,63.554861,99.322360,0.000000,44.458992,55.949367,51.163698,30.556962,58.504219,59.580427,39.950627
49.755750,60.028673,161.179898,155.579555,99.270696,97.574446,29.107109,14.245702,161.331502,2.881859,58.841323,50.664828,153.948437,161.856293,152.227864,161.513806,106.519105,159.974050,-0.000734,0.001434,32.000000,-235.761408,161.498084,-0.025226,-40.001075,-0.478468,394014.789196,0.976673,20.012577,3.013417,3.240165,0.066912,0.112886,183.373300,32.000000,201.150176,181.967462,166.663052,163.907243,32.000000,158.252461,67.759383,63.554005,99.323606,0.000000,44.457073,55.949367,51.159419,30.556962,58.509649,59.576453,39.913797
49.762283,60.032522,161.180169,155.583009,99.233607,97.574375,29.092551,14.245758,161.331957,2.881774,58.830120,50.675665,153.953761,161.857241,152.231056,161.515679,106.517809,159.972838,-0.000735,0.001453,32.000000,-235.761385,161.499446,-0.025026,-40.001095,-0.478353,393966.588045,0.975450,20.011855,3.011512,3.239688,0.081604,0.121059,183.405237,32.000000,201.111194,181.985807,171.330612,163.892837,32.000000,158.271332,67.756536,63.553561,99.325717,0.000000,44.457269,55.949367,51.156460,30.556962,58.513075,59.581489,39.878067
49.765729,60.030256,161.184781,155.585927,99.262990,97.574394,29.092754,14.245878,161.336971,2.881869,58.814814,50.682846,153.957118,161.860256,152.230594,161.520545,106.516702,159.976368,-0.000735,0.001423,32.000000,-235.761300,161.504973,-0.025038,-40.001095,-0.478318,393972.223950,0.975390,20.013770,3.011125,3.239423,0.074804,0.103499,183.404893,32.000000,201.105787,182.023157,175.940452,163.862039,32.000000,158.304993,67.752722,63.553846,99.328545,0.000000,44.457509,55.949367,51.155516,30.556962,58.512969,59.577919,39.883276
49.775853,60.024004,161.190154,155.588051,99.242241,97.574443,29.082879,14.245929,161.342738,2.881959,58.795155,50.689871,153.958001,161.864188,152.229833,161.526313,106.518210,159.983130,-0.000736,0.001423,32.000000,-235.761113,161.512161,-0.025048,-40.001080,-0.478259,393975.169828,0.975746,20.010851,3.011903,3.239003,0.075030,0.093703,183.378480,32.000000,201.128784,182.044914,175.796230,163.840361,32.000000,158.340739,67.748030,63.554491,99.330490,0.000000,44.459920,55.949367,51.144688,30.556962,58.509357,59.577830,39.933606
49.784275,60.014607,161.199539,155.589286,99.248753,97.582522,29.084574,14.245899,161.351933,2.881866,58.768244,50.698248,153.956335,161.871052,152.233648,161.536650,106.519608,159.991835,-0.000737,0.001414,32.000000,-235.761069,161.520907,-0.025017,-40.001073,-0.478235,393972.140417,0.975659,20.005015,3.014519,3.238871,0.074191,0.108641,183.343160,32.000000,201.158306,182.037263,175.654223,163.859649,32.000000,158.321850,67.744406,63.554859,99.332710,0.000000,44.462195,55.949367,51.132591,30.556962,58.502266,59.584154,40.119959
49.787032,60.002901,161.209368,155.589538,99.259095,97.590684,29.068235,14.245936,161.361243,2.881780,58.739523,50.702964,153.955986,161.882387,152.238775,161.547622,106.519953,160.001051,-0.000738,0.001404,32.000000,-235.760941,161.530494,-0.024972,-40.001036,-0.478143,393954.791769,0.975757,19.988279,3.015908,3.238320,0.082262,0.116911,183.340616,32.000000,201.161473,182.000754,175.668299,163.903432,32.000000,158.299327,67.742278,63.555264,99.334751,0.000000,44.465646,55.949367,51.130434,30.556962,58.492142,59.586239,39.849307
49.795583,59.989399,161.218351,155.588305,99.278430,97.590810,29.125675,14.246110,161.371725,2.881888,58.712233,50.703783,153.958892,161.895049,152.243174,161.557835,106.518809,160.012076,-0.000738,0.001384,32.000000,-235.760840,161.538688,-0.025000,-40.001031,-0.478117,393967.728145,0.975575,19.970160,3.018237,3.237961,0.064058,0.099930,183.370644,32.000000,201.128024,181.977096,175.816615,163.932297,32.000000,158.271448,67.740601,63.554640,99.336646,0.000000,44.468959,55.949367,51.120250,30.556962,58.480942,59.585373,39.933386
49.798646,59.977732,161.223887,155.586469,99.285103,97.591140,29.079123,14.246118,161.381553,2.881608,58.701540,50.705721,153.960883,161.901518,152.246481,161.568087,106.516054,160.019933,-0.000737,0.001390,32.000000,-235.760931,161.545017,-0.025025,-40.001037,-0.478141,393983.314302,0.976115,19.955600,3.021838,3.237979,0.072081,0.104394,183.405882,32.000000,201.091695,181.981367,175.957060,163.930982,32.000000,158.293371,67.738317,63.552386,99.340030,0.000000,44.471343,55.949367,51.115478,30.556962,58.469981,59.584242,39.954442
49.795784,59.969464,161.229010,155.584513,99.282157,97.591337,29.077535,14.246013,161.387943,2.881373,58.707576,50.702586,153.961519,161.907299,152.244836,161.573487,106.513475,160.024000,-0.000739,0.001382,32.000000,-235.761130,161.551097,-0.025025,-40.001071,-0.478059,393963.055004,0.973973,19.933245,3.027702,3.237603,0.075238,0.115734,183.413810,32.000000,201.072822,182.011770,175.974581,163.889220,32.000000,158.331901,67.735031,63.551743,99.343439,0.000000,44.473367,55.949367,51.112749,30.556962,58.460581,59.576050,39.948573
49.787625,59.966158,161.231581,155.582920,99.276773,97.591565,29.098375,14.245948,161.390144,2.881355,58.722848,50.697901,153.959892,161.909481,152.240448,161.576777,106.513490,160.027455,-0.000740,0.001373,32.000000,-235.761087,161.555077,-0.024997,-40.001086,-0.478033,393953.150019,0.975439,19.918406,3.033821,3.237515,0.084460,0.120718,183.393164,32.000000,201.095992,182.030739,175.845290,163.864166,32.000000,158.363603,67.731608,63.550769,99.346555,0.000000,44.474739,55.949367,51.120595,30.556962,58.457622,59.577427,39.866181
49.783363,59.969538,161.231600,155.582794,99.274504,97.591492,29.109061,14.245885,161.392176,2.881169,58.736155,50.693348,153.956925,161.907534,152.238859,161.576761,106.514674,160.029732,-0.000742,0.001402,32.000000,-235.761196,161.552916,-0.025022,-40.001100,-0.478060,393950.316794,0.975535,19.913101,3.038141,3.237804,0.087658,0.126058,183.349969,32.000000,201.127048,182.023698,175.694869,163.874533,32.000000,158.357963,67.730434,63.551283,99.350597,0.000000,44.475283,55.949367,51.131400,30.556962,58.458526,59.579925,39.967135
49.787268,59.974126,161.230483,155.583540,99.207227,97.591329,29.115229,14.245828,161.392423,2.881084,58.744140,50.691290,153.954307,161.907645,152.240149,161.574688,106.513797,160.028974,-0.000742,0.001412,32.000000,-235.761319,161.551919,-0.025031,-40.001105,-0.478140,393952.588715,0.975005,19.918243,3.039605,3.238387,0.078226,0.105225,183.334739,32.000000,201.139658,181.987716,180.229203,163.912098,32.000000,158.321439,67.729795,63.549946,99.353623,0.000000,44.475271,55.949367,51.123240,30.556962,58.461899,59.587606,39.949820
49.774342,59.979520,161.228371,155.585041,99.239702,97.591269,29.103009,14.245939,161.390106,2.881261,58.748488,50.689141,153.955807,161.908239,152.240981,161.569997,106.513125,160.027641,-0.000742,0.001413,32.000000,-235.761224,161.552142,-0.025014,-40.001111,-0.478187,393957.355897,0.974747,19.926036,3.039395,3.238664,0.080114,0.115351,183.354323,32.000000,201.114394,181.954370,184.844661,163.946462,32.000000,158.290679,67.729442,63.548743,99.355722,0.000000,44.474437,55.949367,51.136050,30.556962,58.466335,59.588019,39.823481
49.775648,59.985315,161.228401,155.587179,99.231199,97.591193,29.107390,14.245881,161.388877,2.881179,58.753541,50.689396,153.959130,161.909326,152.240018,161.566608,106.510848,160.025485,-0.000743,0.001413,32.000000,-235.761227,161.552325,-0.025020,-40.001136,-0.478153,393961.252446,0.974467,19.926580,3.039948,3.238388,0.072355,0.118042,183.389215,32.000000,201.074924,181.951137,185.001022,163.948060,32.000000,158.296825,67.729559,63.547368,99.359479,0.000000,44.475015,55.949367,51.136885,30.556962,58.471309,59.575332,39.953488
49.775699,59.989429,161.225655,155.589761,99.215559,97.591119,29.065854,14.245973,161.388109,2.880968,58.756985,50.691520,153.960177,161.909556,152.237589,161.566028,106.507513,160.025545,-0.000743,0.001423,32.000000,-235.761136,161.556837,-0.024941,-40.001149,-0.478278,393977.980738,0.975168,19.945361,3.040049,3.239186,0.069056,0.111751,183.408076,32.000000,201.051814,181.978935,185.047248,163.912620,32.000000,158.334668,67.729183,63.544795,99.363252,0.000000,44.474208,55.949367,51.134763,30.556962,58.475326,59.581272,39.923261
49.781760,59.990696,161.225424,155.591852,99.219533,97.591135,29.070614,14.245972,161.390720,2.880784,58.755467,50.694748,153.961137,161.913169,152.232467,161.568030,106.507388,160.026742,-0.000743,0.001410,32.000000,-235.761201,161.561152,-0.024895,-40.001162,-0.478270,393988.306522,0.975007,19.949802,3.041403,3.239102,0.072375,0.107458,183.392856,32.000000,201.066687,182.008503,184.950700,163.878402,32.000000,158.359533,67.729147,63.543797,99.367401,0.000000,44.474485,55.949367,51.133656,30.556962,58.477632,59.585462,39.837568
49.790413,59.989121,161.228156,155.593291,99.263745,97.595129,29.107196,14.245931,161.393139,2.880895,58.745455,50.699146,153.960058,161.915575,152.231732,161.570192,106.508384,160.029134,-0.000745,0.001368,32.000000,-235.761237,161.564430,-0.024884,-40.001165,-0.478268,393998.761104,0.976409,19.953864,3.044764,3.239044,0.078608,0.113417,183.354767,32.000000,201.096879,182.006327,184.796150,163.874534,32.000000,158.364191,67.729231,63.543325,99.371266,0.000000,44.475365,55.949367,51.118184,30.556962,58.477469,59.592169,39.828984
49.786805,59.984711,161.228684,155.593920,99.285333,97.599234,29.095058,14.245775,161.396786,2.881124,58.730594,50.704800,153.957068,161.920675,152.234887,161.574587,106.509064,160.033110,-0.000745,0.001400,32.000000,-235.761457,161.569478,-0.024899,-40.001130,-0.478212,393997.021054,0.976122,19.948854,3.045402,3.238645,0.075407,0.109823,183.332386,32.000000,201.113245,181.975833,184.734706,163.898292,32.000000,158.326798,67.730932,63.542756,99.374984,0.000000,44.475965,55.949367,51.122186,30.556962,58.473608,59.574437,39.969703
49.798691,59.978957,161.234228,155.593785,99.352039,97.603391,29.082342,14.245839,161.401193,2.880914,58.714865,50.707259,153.958186,161.926371,152.238347,161.580275,106.508481,160.035253,-0.000745,0.001415,32.000000,-235.761402,161.577278,-0.024919,-40.001129,-0.478157,394003.201267,0.974745,19.938321,3.045430,3.238137,0.070767,0.111516,183.347901,32.000000,201.094739,181.938744,184.820227,163.929982,32.000000,158.295305,67.731653,63.541231,99.378206,0.000000,44.477419,55.949367,51.112739,30.556962,58.468955,59.585187,39.949453
49.804155,59.974275,161.239986,155.593383,99.404051,97.615695,29.096268,14.245795,161.406217,2.881048,58.702605,50.710463,153.962186,161.931830,152.239258,161.585617,106.506661,160.040055,-0.000744,0.001416,32.000000,-235.761397,161.583947,-0.024906,-40.001120,-0.478203,394015.940955,0.975259,19.937644,3.046450,3.238382,0.072877,0.108833,183.380654,32.000000,201.059501,181.933274,184.982366,163.922426,32.000000,158.294577,67.732519,63.539680,99.381470,0.000000,44.479734,55.949367,51.103154,30.556962,58.464362,59.584813,39.933312
49.805524,59.969889,161.246447,155.592684,99.423712,97.627597,29.113423,14.245826,161.411335,2.881293,58.696692,50.711015,153.965594,161.938096,152.239635,161.591557,106.503268,160.045514,-0.000744,0.001415,32.000000,-235.761515,161.590357,-0.024836,-40.001085,-0.478119,394018.094391,0.975456,19.919585,3.047952,3.237720,0.075498,0.106590,183.404474,32.000000,201.037243,181.950574,185.057769,163.895643,32.000000,158.333576,67.732920,63.537792,99.384611,0.000000,44.482117,55.949367,51.102090,30.556962,58.460686,59.589278,39.922821
49.806321,59.965025,161.251255,155.591661,99.429729,97.632050,29.114355,14.245677,161.415438,2.881276,58.695169,50.710455,153.966087,161.943418,152.236162,161.596070,106.503210,160.051664,-0.000744,0.001389,32.000000,-235.761634,161.595100,-0.024854,-40.001074,-0.478132,394061.631141,0.974982,19.909247,3.051827,3.237481,0.080215,0.109859,183.392240,32.000000,201.047883,181.985175,184.987055,163.854254,32.000000,158.371339,67.732393,63.537128,99.386333,0.000000,44.484487,55.949367,51.093947,30.556962,58.456375,59.579689,39.974618
49.805788,59.960417,161.253811,155.590253,99.434596,97.631922,29.119449,14.245581,161.418553,2.881529,58.696053,50.711853,153.963689,161.946940,152.233717,161.601853,106.504067,160.053259,-0.000743,0.001380,32.000000,-235.761667,161.600920,-0.024843,-40.001099,-0.478191,394109.492673,0.974486,19.903445,3.057556,3.237521,0.075699,0.096891,183.357410,32.000000,201.085262,181.990323,184.820064,163.843196,32.000000,158.390881,67.731546,63.537599,99.387009,0.000000,44.486136,55.949367,51.093888,30.556962,58.452198,59.583564,39.969703
49.806102,59.957941,161.257551,155.589074,99.438992,97.631883,29.054363,14.245678,161.420022,2.881998,58.695520,50.713608,153.960514,161.948244,152.235849,161.606290,106.504957,160.054910,-0.000741,0.001397,32.000000,-235.761678,161.603331,-0.024861,-40.001057,-0.478211,394121.476534,0.974469,19.897755,3.060247,3.237566,0.078277,0.112373,183.325236,32.000000,201.110067,181.964568,184.714184,163.868941,32.000000,158.355198,67.731384,63.537482,99.386650,0.000000,44.487400,55.949367,51.091148,30.556962,58.449008,59.585875,39.838742
49.812261,59.957329,161.259541,155.588246,99.466518,97.631757,29.082705,14.245567,161.418384,2.882025,58.690240,50.714582,153.958730,161.947570,152.238532,161.609011,106.504542,160.053745,-0.000742,0.001380,32.000000,-235.761786,161.604236,-0.024805,-40.001044,-0.478215,394113.395629,0.974297,19.893699,3.060073,3.237652,0.069512,0.119993,183.334431,32.000000,201.105420,181.924083,184.768804,163.902973,32.000000,158.309894,67.730854,63.536518,99.384836,0.000000,44.488924,55.949367,51.081544,30.556962,58.447662,59.583849,39.943217
49.808103,59.958310,161.261885,155.587894,99.442328,97.631883,29.064810,14.245667,161.419102,2.882270,58.682794,50.715400,153.960722,161.948693,152.238883,161.608880,106.502702,160.053489,-0.000742,0.001414,32.000000,-235.761719,161.605943,-0.024799,-40.001066,-0.478219,394108.493200,0.976466,19.890898,3.059889,3.237707,0.073377,0.107196,183.363834,32.000000,201.074011,181.907658,184.933492,163.913219,32.000000,158.290967,67.731654,63.535621,99.382689,0.000000,44.490203,55.949367,51.081761,30.556962,58.448391,59.586957,39.835880
49.815561,59.957469,161.265593,155.587685,99.450554,97.631641,29.084073,14.245689,161.417833,2.882280,58.675283,50.718619,153.963623,161.949823,152.238141,161.611931,106.500044,160.057026,-0.000744,0.001397,32.000000,-235.761701,161.607932,-0.024827,-40.001049,-0.478162,394103.734631,0.975379,19.883911,3.059805,3.237346,0.078427,0.110105,183.399712,32.000000,201.040608,181.925368,185.039466,163.887516,32.000000,158.313740,67.733316,63.534125,99.382796,0.000000,44.491745,55.949367,51.074855,30.556962,58.448068,59.580348,39.926783
49.822832,59.954479,161.269780,155.587117,99.463075,97.631390,29.077526,14.245617,161.418172,2.882333,58.668662,50.722007,153.963671,161.952085,152.235451,161.615355,106.498587,160.062306,-0.000745,0.001420,32.000000,-235.761838,161.613167,-0.024898,-40.001012,-0.478208,394111.794858,0.976073,19.889194,3.061535,3.237664,0.078072,0.127689,183.401614,32.000000,201.040671,181.966151,183.485263,163.845261,32.000000,158.344863,67.734360,63.533623,99.383024,0.000000,44.493784,55.949367,51.065365,30.556962,58.446282,59.581715,39.873371
49.825559,59.949844,161.272567,155.586156,99.505100,97.631345,29.089268,14.245562,161.422438,2.882291,58.662036,50.728507,153.961583,161.955240,152.232251,161.618878,106.499751,160.066609,-0.000745,0.001382,32.000000,-235.761878,161.615687,-0.024861,-40.001050,-0.478143,394109.595275,0.975262,19.880635,3.065709,3.237253,0.077864,0.116661,183.371640,32.000000,201.070872,181.981168,178.806849,163.827869,32.000000,158.359927,67.736270,63.534234,99.382942,0.000000,44.495993,55.949367,51.059960,30.556962,58.442621,59.578696,39.936981
49.831203,59.944065,161.277460,155.584764,99.502700,97.631295,29.095889,14.245540,161.427084,2.881910,58.651827,50.734583,153.956695,161.956047,152.233849,161.624500,106.501837,160.070969,-0.000745,0.001336,32.000000,-235.762000,161.620928,-0.024838,-40.001066,-0.478080,394102.662603,0.975314,19.870121,3.069425,3.236865,0.076333,0.105720,183.338731,32.000000,201.100134,181.969949,175.684154,163.837032,32.000000,158.339695,67.739725,63.534984,99.383721,0.000000,44.497155,55.949367,51.046586,30.556962,58.437457,59.587989,39.894281
49.834393,59.938740,161.280853,155.583054,99.516593,97.631397,29.105427,14.245731,161.433725,2.881798,58.636800,50.741426,153.953737,161.962179,152.236290,161.631526,106.501902,160.076633,-0.000746,0.001352,32.000000,-235.761863,161.627681,-0.024828,-40.001070,-0.478058,394092.678361,0.974850,19.862663,3.070103,3.236744,0.070470,0.099316,183.341785,32.000000,201.104216,181.929999,175.715752,163.867175,32.000000,158.303682,67.743855,63.535150,99.384562,0.000000,44.499608,55.949367,51.038222,30.556962,58.432540,59.577407,39.937421
49.841215,59.933332,161.287526,155.581148,99.510212,97.631337,29.065436,14.245624,161.439868,2.881785,58.618119,50.744622,153.953834,161.968581,152.238037,161.637756,106.500238,160.081301,-0.000746,0.001341,32.000000,-235.761942,161.633174,-0.024846,-40.001053,-0.478006,394077.848839,0.974491,19.851045,3.069883,3.236475,0.074873,0.115529,183.376861,32.000000,201.074075,181.914509,175.877787,163.877247,32.000000,158.285893,67.746665,63.534897,99.385928,0.000000,44.501900,55.949367,51.029152,30.556962,58.427702,59.586672,39.968895
49.841094,59.927347,161.291791,155.578912,99.463431,97.643300,29.152240,14.245836,161.446026,2.881858,58.607774,50.748866,153.954384,161.972066,152.239259,161.642947,106.496629,160.084635,-0.000747,0.001341,32.000000,-235.761854,161.638981,-0.024917,-40.001069,-0.477977,394069.363391,0.974090,19.842419,3.072243,3.236336,0.077641,0.103386,183.414963,32.000000,201.042346,181.929008,176.004100,163.859103,32.000000,158.302903,67.749475,63.534739,99.388940,0.000000,44.504613,55.949367,51.014319,30.556962,58.422777,59.586200,39.820840
49.838277,59.920290,161.298084,155.576213,99.480815,97.647305,29.118459,14.245852,161.449915,2.881796,58.609611,50.748957,153.954093,161.974235,152.236950,161.645338,106.495379,160.087595,-0.000747,0.001340,32.000000,-235.761839,161.643039,-0.024960,-40.001037,-0.477918,394060.453102,0.975269,19.829953,3.075905,3.236027,0.072845,0.115926,183.424023,32.000000,201.040896,181.967112,175.988655,163.815395,32.000000,158.349270,67.750973,63.535756,99.391242,0.000000,44.507194,55.949367,51.020048,30.556962,58.416439,59.587065,39.915851
49.836076,59.916160,161.298981,155.573505,99.530163,97.647449,29.073215,14.245754,161.449132,2.881978,58.622558,50.745065,153.950410,161.975484,152.232292,161.647320,106.496729,160.088264,-0.000747,0.001363,32.000000,-235.761919,161.643477,-0.024975,-40.001034,-0.477981,394108.235643,0.972472,19.824093,3.080940,3.236121,0.073157,0.107658,183.398247,32.000000,201.074661,181.991834,175.835970,163.786352,32.000000,158.372729,67.751688,63.537052,99.393951,0.000000,44.509081,55.949367,51.009720,30.556962,58.411776,59.587626,39.890319
49.832368,59.916163,161.300611,155.571188,99.561907,97.647425,29.084397,14.245578,161.445650,2.882377,58.636162,50.741340,153.944702,161.974131,152.231804,161.646087,106.497238,160.087488,-0.000747,0.001382,32.000000,-235.762001,161.641211,-0.024966,-40.001042,-0.478037,394119.475075,0.973682,19.819950,3.083457,3.236430,0.079252,0.121850,183.360050,32.000000,201.111923,181.979891,175.693014,163.792910,32.000000,158.366627,67.753579,63.537740,99.396730,0.000000,44.510352,55.949367,51.016304,30.556962,58.409742,59.584842,39.949086
49.827228,59.919488,161.297424,155.569377,99.627629,97.647150,29.079482,14.245542,161.440966,2.882426,58.644617,50.739810,153.940811,161.972906,152.233439,161.644637,106.498211,160.083869,-0.000747,0.001374,32.000000,-235.762006,161.639071,-0.024963,-40.001050,-0.478054,394114.228145,0.975235,19.818097,3.082392,3.236591,0.068413,0.104938,183.349766,32.000000,201.125631,181.945756,175.680998,163.828075,32.000000,158.312619,67.756184,63.539186,99.400078,0.000000,44.510341,55.949367,51.011492,30.556962,58.411298,59.585993,39.929204
49.817203,59.925324,161.297359,155.568186,99.718362,97.647194,29.083389,14.245501,161.437816,2.882196,58.645149,50.738856,153.939714,161.970615,152.234695,161.641496,106.497225,160.080098,-0.000746,0.001368,32.000000,-235.762055,161.635962,-0.024983,-40.001035,-0.478095,394115.252896,0.974940,19.821938,3.081551,3.236864,0.078021,0.097498,183.370980,32.000000,201.105177,181.913799,175.818559,163.858517,32.000000,158.280169,67.757437,63.539425,99.402514,0.000000,44.511226,55.949367,51.020406,30.556962,58.416135,59.583338,39.846665
