OSU 80 Ton Compressor Load Stand
49.823680,59.929487,161.292343,155.567549,99.765585,97.648099,29.094360,14.245360,161.435155,2.882156,58.649475,50.740737,153.941680,161.966405,152.235804,161.639700,106.496545,160.075216,-0.000746,0.001357,32.000000,-235.762206,161.631507,-0.024947,-40.001053,-0.478137,394120.431116,0.975221,19.830581,3.079029,3.237134,0.076636,0.121363,183.407195,32.000000,201.072939,181.921013,175.960327,163.848784,32.000000,158.276442,67.758504,63.539824,99.406313,0.000000,44.510755,55.949367,51.015630,30.556962,58.420019,59.585265,39.959211
49.823013,59.932221,161.290954,155.566906,99.769055,97.660303,29.082352,14.245208,161.434856,2.882327,58.656233,50.743359,153.941112,161.963148,152.233706,161.636972,106.495236,160.070350,-0.000746,0.001332,32.000000,-235.762420,161.629554,-0.024905,-40.001041,-0.478243,394136.188185,0.975321,19.846791,3.078401,3.237784,0.079023,0.118910,183.426142,32.000000,201.064581,181.948231,175.985086,163.815476,32.000000,158.311553,67.757909,63.539958,99.410648,0.000000,44.510715,55.949367,51.008345,30.556962,58.422811,59.583820,39.921427
49.829338,59.933628,161.290250,155.566146,99.780876,97.668274,29.108324,14.245341,161.433342,2.882358,58.661341,50.744880,153.939948,161.960726,152.229430,161.633676,106.496487,160.069286,-0.000745,0.001335,32.000000,-235.762204,161.628855,-0.024921,-40.001047,-0.478178,394142.113295,0.974834,19.844251,3.076993,3.237263,0.080792,0.107697,183.408945,32.000000,201.092346,181.980727,175.865502,163.778001,32.000000,158.344094,67.756904,63.542908,99.413622,0.000000,44.511202,55.949367,50.999378,30.556962,58.424370,59.573778,39.898610
49.832771,59.933809,161.291543,155.565157,99.806792,97.668224,29.092734,14.245383,161.430523,2.882679,58.658687,50.748510,153.937289,161.960875,152.229864,161.632208,106.497417,160.068500,-0.000744,0.001325,32.000000,-235.762046,161.629138,-0.024955,-40.001055,-0.478244,394197.381007,0.975380,19.847676,3.076219,3.237278,0.064092,0.099982,183.377540,32.000000,201.137343,181.978677,175.697853,163.780496,32.000000,158.342745,67.757196,63.545188,99.416778,0.000000,44.512243,55.949367,50.993247,30.556962,58.424336,59.579069,39.898903
49.839429,59.931682,161.290529,155.563673,99.775258,97.680252,29.099084,14.245474,161.430131,2.882796,58.646273,50.751458,153.933554,161.959378,152.233487,161.632519,106.498170,160.069963,-0.000746,0.001325,32.000000,-235.761910,161.630862,-0.025015,-40.001037,-0.478226,394224.952030,0.974457,19.842536,3.074513,3.236853,0.075526,0.110374,183.369475,32.000000,201.158857,181.954989,175.648701,163.807566,32.000000,158.303840,67.758371,63.547857,99.419061,0.000000,44.512694,55.949367,50.979745,30.556962,58.422966,59.587567,39.839842
49.842974,59.928374,161.294313,155.561938,99.770608,97.692490,29.073642,14.245460,161.428995,2.883225,58.631252,50.756546,153.933697,161.962306,152.237408,161.632435,106.497702,160.068887,-0.000745,0.001321,32.000000,-235.761880,161.633826,-0.024929,-40.001026,-0.478195,394220.554306,0.974905,19.839166,3.073246,3.236656,0.075556,0.115699,183.398848,32.000000,201.147794,181.920915,175.750737,163.835942,32.000000,158.270102,67.757966,63.548596,99.419860,0.000000,44.514445,55.949367,50.972449,30.556962,58.420409,59.573955,39.961779
49.846889,59.924013,161.297143,155.559976,99.815193,97.700563,29.072478,14.245607,161.434230,2.883365,58.618022,50.764089,153.934740,161.965938,152.237888,161.636167,106.496688,160.070571,-0.000744,0.001339,32.000000,-235.761781,161.636516,-0.024884,-40.001057,-0.478181,394260.503078,0.974664,19.830151,3.073119,3.236203,0.076999,0.104393,183.445186,32.000000,201.116363,181.922915,175.904863,163.831147,32.000000,158.270926,67.757282,63.549347,99.422444,0.000000,44.516324,55.949367,50.962488,30.556962,58.416816,59.588147,39.846299
49.855064,59.918730,161.301845,155.557813,99.812048,97.700705,29.060637,14.245602,161.436728,2.883538,58.607769,50.768212,153.935552,161.967773,152.237738,161.640345,106.496498,160.072527,-0.000744,0.001348,32.000000,-235.761711,161.638547,-0.024895,-40.001040,-0.478213,394304.706077,0.975554,19.823176,3.073127,3.236049,0.074408,0.111952,183.478257,32.000000,201.107669,181.946553,175.958757,163.802972,32.000000,158.307102,67.757443,63.550554,99.426115,0.000000,44.518625,55.949367,50.950041,30.556962,58.412007,59.579974,39.917465
49.856902,59.911343,161.303022,155.555013,99.781783,97.712914,29.083563,14.245581,161.440868,2.883750,58.602733,50.769276,153.933729,161.970855,152.235289,161.643256,106.497263,160.078178,-0.000742,0.001355,32.000000,-235.761800,161.642379,-0.024967,-40.001036,-0.478220,394330.510800,0.975578,19.814765,3.074861,3.235852,0.075924,0.109494,183.474244,32.000000,201.125865,181.981055,175.868511,163.759909,32.000000,158.337295,67.755480,63.551659,99.427452,0.000000,44.519745,55.949367,50.937763,30.556962,58.405966,59.578361,39.973811
49.861496,59.905210,161.309164,155.551933,99.812509,97.716982,29.112493,14.245530,161.443742,2.883944,58.601508,50.771008,153.929580,161.971384,152.234336,161.644823,106.498794,160.080805,-0.000741,0.001335,32.000000,-235.761846,161.643927,-0.025039,-40.001051,-0.478141,394319.551228,0.975788,19.801025,3.075888,3.235415,0.074634,0.105234,183.447946,32.000000,201.171805,181.983359,175.693304,163.763500,32.000000,158.335336,67.754335,63.553058,99.428281,0.000000,44.522752,55.949367,50.929188,30.556962,58.399840,59.585895,39.835147
49.869285,59.900982,161.311477,155.548906,99.843309,97.716942,29.094821,14.245515,161.443224,2.884077,58.600656,50.767321,153.924871,161.970892,152.237316,161.646934,106.500309,160.081206,-0.000742,0.001311,32.000000,-235.761866,161.643976,-0.024968,-40.001057,-0.478180,394356.833546,0.975082,19.791738,3.077542,3.235320,0.064951,0.101820,183.430377,32.000000,201.197966,181.954923,175.605027,163.790791,32.000000,158.300070,67.753289,63.554621,99.429376,0.000000,44.524519,55.949367,50.912033,30.556962,58.394784,59.582728,39.900370
49.863319,59.899308,161.313798,155.546265,99.849522,97.717045,29.105219,14.245510,161.442679,2.884009,58.598795,50.764611,153.922921,161.971951,152.240347,161.647590,106.499667,160.084860,-0.000741,0.001335,32.000000,-235.761945,161.647059,-0.024956,-40.001079,-0.478164,394359.572216,0.974039,19.780853,3.077136,3.235145,0.076714,0.111400,183.450329,32.000000,201.194318,181.913784,175.674764,163.829213,32.000000,158.256335,67.751887,63.555942,99.428435,0.000000,44.526861,55.949367,50.906188,30.556962,58.393045,59.589425,39.937201
49.862406,59.900083,161.315801,155.544580,99.845793,97.716974,29.061034,14.245524,161.442507,2.883781,58.597418,50.765527,153.923624,161.970745,152.241586,161.647213,106.497138,160.084030,-0.000739,0.001322,32.000000,-235.761875,161.647145,-0.024983,-40.001094,-0.478086,394345.978698,0.974452,19.768569,3.075792,3.234686,0.079859,0.112791,183.491536,32.000000,201.164444,181.902318,175.830209,163.838938,32.000000,158.240534,67.750496,63.556133,99.428453,0.000000,44.528301,55.949367,50.902539,30.556962,58.392720,59.583672,39.945418
49.856931,59.900006,161.314607,155.543074,99.879118,97.716882,29.081651,14.245565,161.442653,2.883615,58.600458,50.767928,153.924561,161.970539,152.239563,161.646681,106.494854,160.085791,-0.000737,0.001324,32.000000,-235.761880,161.645594,-0.025041,-40.001101,-0.478151,394349.716182,0.974228,19.773066,3.077999,3.235120,0.076049,0.108439,183.525118,32.000000,201.142625,181.923827,175.911326,163.813783,32.000000,158.259223,67.748468,63.556479,99.428143,0.000000,44.529617,55.949367,50.900204,30.556962,58.392735,59.576365,39.944684
49.853523,59.898959,161.317523,155.541565,99.881872,97.716953,29.108578,14.245521,161.442927,2.883516,58.606674,50.767262,153.923654,161.971005,152.236951,161.645937,106.495695,160.087336,-0.000736,0.001318,32.000000,-235.761908,161.646509,-0.025045,-40.001089,-0.478164,394355.228446,0.975730,19.774786,3.080171,3.235219,0.070115,0.111768,183.525729,32.000000,201.149597,181.956362,175.847265,163.776504,32.000000,158.296770,67.745907,63.558349,99.426954,0.000000,44.530763,55.949367,50.897777,30.556962,58.392010,59.580692,39.836541
49.854589,59.896824,161.317522,155.539871,99.863953,97.717265,29.082801,14.245560,161.442935,2.883386,58.612234,50.769544,153.919946,161.973306,152.233708,161.646903,106.497189,160.085938,-0.000736,0.001326,32.000000,-235.761764,161.647951,-0.025028,-40.001112,-0.478212,394363.366142,0.975155,19.780370,3.083209,3.235550,0.080866,0.126920,183.500698,32.000000,201.181256,181.971024,175.672709,163.769723,32.000000,158.296644,67.741822,63.559629,99.425003,0.000000,44.532507,55.949367,50.893944,30.556962,58.389865,59.578037,39.884523
49.848139,59.895621,161.318812,155.537918,99.858185,97.717325,29.074108,14.245782,161.442330,2.883629,58.618793,50.769393,153.915092,161.973056,152.234586,161.647813,106.498158,160.085366,-0.000734,0.001318,32.000000,-235.761474,161.647121,-0.025043,-40.001101,-0.478250,394362.541190,0.974324,19.782849,3.083029,3.235830,0.073308,0.112906,183.473901,32.000000,201.210287,181.945263,175.556522,163.793462,32.000000,158.277184,67.739997,63.560827,99.423886,0.000000,44.533544,55.949367,50.890931,30.556962,58.388253,59.584026,39.918786
49.846302,59.897099,161.318152,155.536439,99.880629,97.717454,29.099069,14.245895,161.441433,2.883652,58.625677,50.766341,153.913638,161.973498,152.236326,161.646427,106.498929,160.083858,-0.000735,0.001320,32.000000,-235.761399,161.646240,-0.025204,-40.001087,-0.478237,394357.577074,0.975163,19.779611,3.080937,3.235761,0.079435,0.113706,183.483977,32.000000,201.206573,181.906661,175.602429,163.832661,32.000000,158.225417,67.739364,63.562624,99.421542,0.000000,44.534711,55.949367,50.889648,30.556962,58.388071,59.586839,39.884009
49.843705,59.900405,161.319876,155.535506,99.857834,97.717430,29.123049,14.246001,161.440092,2.883422,58.629064,50.763931,153.915166,161.972666,152.238176,161.643371,106.498284,160.083209,-0.000736,0.001302,32.000000,-235.761310,161.644872,-0.025237,-40.001135,-0.478300,394359.271301,0.975591,19.785080,3.079723,3.236205,0.095719,0.113019,183.521918,32.000000,201.177518,181.886149,175.762638,163.855402,32.000000,158.213896,67.737665,63.563321,99.419368,0.000000,44.536429,55.949367,50.886041,30.556962,58.390224,59.587773,39.931258
49.838200,59.904683,161.316968,155.535187,99.827381,97.717517,29.085750,14.246016,161.439113,2.883466,58.634916,50.760764,153.916384,161.973596,152.237227,161.641890,106.497312,160.086150,-0.000735,0.001320,32.000000,-235.761321,161.646051,-0.025272,-40.001146,-0.478322,394361.507721,0.974798,19.788457,3.078307,3.236311,0.083148,0.124284,183.558550,32.000000,201.142824,181.903296,174.331751,163.837747,32.000000,158.234780,67.736054,63.563659,99.418328,0.000000,44.536557,55.949367,50.884631,30.556962,58.393653,59.581764,39.833826
49.843091,59.906612,161.317026,155.534701,99.839055,97.717601,29.098888,14.246010,161.438442,2.883221,58.649389,50.758527,153.916648,161.971641,152.235289,161.638089,106.497464,160.085232,-0.000734,0.001325,32.000000,-235.761410,161.645811,-0.025258,-40.001132,-0.478355,394368.059339,0.974060,19.794450,3.078674,3.236515,0.075608,0.121217,183.565163,32.000000,201.141788,181.933550,169.690901,163.804161,32.000000,158.274276,67.733965,63.564779,99.417475,0.000000,44.537545,55.949367,50.875912,30.556962,58.395733,59.581076,39.974912
49.832671,59.909783,161.311263,155.534321,99.835228,97.717711,29.100844,14.245935,161.435508,2.883291,58.668978,50.754897,153.914630,161.969271,152.231021,161.634537,106.499742,160.082210,-0.000731,0.001312,32.000000,-235.761530,161.646195,-0.025306,-40.001109,-0.478408,394379.657226,0.975439,19.804424,3.080904,3.236814,0.075731,0.111509,183.537493,32.000000,201.170172,181.953682,166.504491,163.784331,32.000000,158.286291,67.730656,63.566572,99.416915,0.000000,44.537154,55.949367,50.877644,30.556962,58.397678,59.583633,39.923848
49.829440,59.914685,161.308832,155.534248,99.845562,97.717803,29.082826,14.245868,161.432415,2.883164,58.685092,50.753304,153.911917,161.966662,152.230725,161.629086,106.501841,160.075595,-0.000729,0.001303,32.000000,-235.761523,161.643415,-0.025327,-40.001108,-0.478362,394379.121963,0.974899,19.801291,3.080359,3.236497,0.077031,0.114509,183.500418,32.000000,201.205529,181.931793,166.367488,163.803763,32.000000,158.275338,67.727827,63.568939,99.416620,0.000000,44.537107,55.949367,50.881474,30.556962,58.400712,59.582089,39.821941
49.831643,59.921807,161.304069,155.534684,99.865312,97.717805,29.068963,14.245921,161.429806,2.883093,58.693117,50.749762,153.909689,161.966010,152.231296,161.626220,106.501584,160.073054,-0.000727,0.001309,32.000000,-235.761570,161.639981,-0.025401,-40.001105,-0.478453,394386.452727,0.975067,19.815242,3.076789,3.237058,0.078192,0.110940,183.495322,32.000000,201.206673,181.895340,170.918250,163.841400,32.000000,158.228279,67.724920,63.570086,99.415042,0.000000,44.536303,55.949367,50.876618,30.556962,58.406652,59.572293,39.972711
49.826033,59.928798,161.305665,155.535716,99.900433,97.717763,29.096678,14.245951,161.427917,2.883094,58.693513,50.747013,153.911470,161.962693,152.231415,161.621167,106.499893,160.069764,-0.000728,0.001341,32.000000,-235.761442,161.639841,-0.025365,-40.001138,-0.478483,394391.024449,0.975755,19.823489,3.071859,3.237219,0.076244,0.115752,183.523683,32.000000,201.177148,181.864430,175.545919,163.875510,32.000000,158.202611,67.721091,63.570352,99.413421,0.000000,44.537763,55.949367,50.881814,30.556962,58.412536,59.575676,39.955909
49.832418,59.933744,161.304179,155.536741,99.923837,97.717853,29.068646,14.245822,161.424732,2.883152,58.699209,50.744983,153.914576,161.959031,152.231547,161.615339,106.498074,160.067500,-0.000728,0.001335,32.000000,-235.761567,161.636763,-0.025172,-40.001158,-0.478461,394398.558457,0.976191,19.828331,3.071029,3.236981,0.071454,0.101930,183.556621,32.000000,201.137260,181.873892,175.674685,163.867744,32.000000,158.207063,67.717262,63.570083,99.412878,0.000000,44.537642,55.949367,50.867568,30.556962,58.417515,59.586642,39.917979
49.835001,59.937135,161.304963,155.537669,99.924445,97.717816,29.078617,14.245756,161.421962,2.883074,58.709656,50.741941,153.916471,161.955913,152.229392,161.609975,106.497542,160.065288,-0.000728,0.001313,32.000000,-235.761647,161.638567,-0.025168,-40.001156,-0.478529,394414.541641,0.975399,19.841128,3.071311,3.237377,0.080375,0.123757,183.564059,32.000000,201.129306,181.897832,175.667163,163.842215,32.000000,158.245652,67.714065,63.570801,99.412611,0.000000,44.539178,55.949367,50.860629,30.556962,58.420732,59.589061,39.757157
49.832228,59.939459,161.301891,155.538407,99.919787,97.717863,29.089189,14.245725,161.419301,2.883052,58.720269,50.738944,153.915964,161.955688,152.224644,161.606565,106.499213,160.061304,-0.000729,0.001293,32.000000,-235.761674,161.636421,-0.025160,-40.001147,-0.478468,394420.329424,0.976216,19.839466,3.072161,3.236933,0.081616,0.112099,183.537208,32.000000,201.146143,181.928128,175.531655,163.813439,32.000000,158.270892,67.709855,63.572090,99.411716,0.000000,44.539085,55.949367,50.855038,30.556962,58.422570,59.589052,39.981881
49.832756,59.942172,161.300707,155.538751,99.951200,97.718212,29.104721,14.245708,161.418496,2.883064,58.723290,50.738511,153.912403,161.951773,152.224389,161.606540,106.502545,160.059482,-0.000726,0.001294,32.000000,-235.761771,161.634657,-0.025160,-40.001125,-0.478453,394423.422809,0.975834,19.840184,3.071746,3.236781,0.069099,0.112898,183.495622,32.000000,201.180614,181.915284,175.377929,163.826073,32.000000,158.264638,67.706697,63.572997,99.410483,0.000000,44.539673,55.949367,50.852042,30.556962,58.424639,59.576807,39.892593
49.828988,59.944158,161.295764,155.538888,99.908986,97.718367,29.116295,14.245711,161.417511,2.882841,58.718698,50.740057,153.909716,161.949951,152.227416,161.604442,106.503784,160.056171,-0.000726,0.001276,32.000000,-235.761737,161.636733,-0.025077,-40.001111,-0.478476,394424.940734,0.975546,19.845378,3.068371,3.236899,0.082093,0.122336,183.482040,32.000000,201.182399,181.885384,175.364785,163.858314,32.000000,158.233053,67.702578,63.573210,99.407272,0.000000,44.539002,55.949367,50.850063,30.556962,58.426513,59.581754,39.955029
49.833122,59.945315,161.295161,155.538876,99.877408,97.718346,29.089941,14.245758,161.418735,2.882728,58.710562,50.740433,153.911784,161.949735,152.229625,161.603087,106.505124,160.054394,-0.000727,0.001295,32.000000,-235.761682,161.639466,-0.025069,-40.001095,-0.478470,394423.830012,0.975024,19.847545,3.064258,3.236841,0.072458,0.106270,183.503710,32.000000,201.157125,181.851510,175.490526,163.892014,32.000000,158.202695,67.698015,63.573308,99.402237,0.000000,44.539346,55.949367,50.840318,30.556962,58.427763,59.581223,39.956937
49.829007,59.945538,161.292763,155.538776,99.794082,97.718576,29.111171,14.245804,161.420003,2.882396,58.712784,50.740432,153.913913,161.948236,152.230412,161.600128,106.504874,160.052434,-0.000727,0.001327,32.000000,-235.761694,161.639299,-0.025085,-40.001097,-0.478502,394426.726515,0.974724,19.853430,3.061602,3.236987,0.077076,0.115773,183.544130,32.000000,201.114901,181.855431,175.644992,163.891417,32.000000,158.215886,67.693607,63.573255,99.397781,0.000000,44.539333,55.949367,50.842205,30.556962,58.427798,59.582757,39.829497
49.837221,59.946313,161.288660,155.538692,99.697225,97.718597,29.095723,14.245658,161.416609,2.882189,58.728960,50.735041,153.915066,161.945733,152.229098,161.595420,106.504151,160.049343,-0.000727,0.001313,32.000000,-235.761905,161.636954,-0.025128,-40.001085,-0.478459,394423.206267,0.975521,19.850310,3.059502,3.236706,0.077751,0.101179,183.560663,32.000000,201.096265,181.885253,175.689205,163.863787,32.000000,158.257817,67.689823,63.573455,99.394324,0.000000,44.539235,55.949367,50.826913,30.556962,58.428155,59.585403,39.824362
49.829658,59.950137,161.283259,155.539167,99.635119,97.713672,29.112758,14.245794,161.413351,2.882395,58.750604,50.729552,153.913236,161.944223,152.223631,161.590619,106.504291,160.046570,-0.000728,0.001322,32.000000,-235.761845,161.634959,-0.025106,-40.001073,-0.478495,394427.210740,0.974901,19.854790,3.058914,3.236925,0.077741,0.117005,183.540872,32.000000,201.111271,181.914861,175.582396,163.834961,32.000000,158.306729,67.685777,63.573587,99.388942,0.000000,44.537972,55.949367,50.830433,30.556962,58.429998,59.576837,39.965007
49.827304,59.956930,161.278615,155.540310,99.590752,97.701392,29.072654,14.245913,161.407517,2.882159,58.769943,50.725200,153.910979,161.938333,152.220242,161.586036,106.505999,160.041372,-0.000729,0.001336,32.000000,-235.761718,161.631080,-0.025070,-40.001057,-0.478404,394424.104185,0.975244,19.847065,3.058313,3.236309,0.082493,0.116137,183.499708,32.000000,201.144123,181.917227,175.412626,163.842430,32.000000,158.299247,67.682305,63.575011,99.381924,0.000000,44.537589,55.949367,50.831430,30.556962,58.434501,59.585364,39.915411
49.810037,59.966608,161.272527,155.542230,99.545110,97.689248,29.070524,14.245779,161.400994,2.881888,58.780571,50.720847,153.908516,161.932460,152.221564,161.579787,106.507981,160.035854,-0.000730,0.001380,32.000000,-235.761810,161.623334,-0.025071,-40.001064,-0.478449,394414.196554,0.974797,19.858716,3.056986,3.236692,0.073917,0.106040,183.477374,32.000000,201.158568,181.888396,173.823535,163.880645,32.000000,158.269211,67.680493,63.574812,99.375149,0.000000,44.535718,55.949367,50.836992,30.556962,58.442782,59.580663,39.749527
49.806357,59.976261,161.264577,155.545206,99.538889,97.689233,29.066488,14.245558,161.394515,2.881744,58.787887,50.715413,153.908788,161.927182,152.222606,161.574024,106.509363,160.028855,-0.000731,0.001356,32.000000,-235.762139,161.615796,-0.025081,-40.001043,-0.478405,394371.325711,0.976087,19.867944,3.053053,3.236752,0.072831,0.099543,183.488085,32.000000,201.138433,181.852922,169.328911,163.917216,32.000000,158.218995,67.678186,63.575003,99.366097,0.000000,44.534170,55.949367,50.845637,30.556962,58.451077,59.582787,39.933753
49.799253,59.985304,161.258336,155.548345,99.483134,97.681091,29.094625,14.245528,161.388427,2.881430,58.801173,50.710385,153.911534,161.920340,152.223439,161.565679,106.509501,160.019001,-0.000731,0.001353,32.000000,-235.762169,161.609352,-0.025056,-40.001035,-0.478512,394342.069542,0.976434,19.895492,3.048709,3.237752,0.078820,0.105035,183.516739,32.000000,201.095950,181.848998,166.389234,163.928260,32.000000,158.219653,67.675089,63.573785,99.357660,0.000000,44.532129,55.949367,50.850284,30.556962,58.459127,59.574890,39.945785
49.800857,59.994311,161.248978,155.551542,99.481096,97.669008,29.083537,14.245567,161.383745,2.881122,58.820071,50.707032,153.913373,161.917330,152.220567,161.558240,106.508240,160.011447,-0.000730,0.001356,32.000000,-235.762114,161.603329,-0.025105,-40.001021,-0.478538,394354.618607,0.976674,19.908954,3.044330,3.237831,0.072804,0.108015,183.531734,32.000000,201.068271,181.883124,166.457918,163.896964,32.000000,158.244001,67.671676,63.572207,99.349850,0.000000,44.530135,55.949367,50.852031,30.556962,58.466674,59.580082,39.816511
49.800208,60.003857,161.241018,155.554694,99.449746,97.656799,29.096316,14.245460,161.378280,2.880558,58.837138,50.703143,153.914930,161.912135,152.217213,161.546979,106.509142,160.002546,-0.000730,0.001374,32.000000,-235.762123,161.597608,-0.025096,-40.001007,-0.478566,394337.316559,0.975825,19.925350,3.039975,3.238168,0.067908,0.108840,183.511126,32.000000,201.071791,181.918732,166.384307,163.861303,32.000000,158.287342,67.668258,63.572097,99.340258,0.000000,44.527384,55.949367,50.847159,30.556962,58.474949,59.578627,39.967501
49.795311,60.013056,161.235885,155.558056,99.500423,97.656773,29.114937,14.245324,161.373936,2.880270,58.845511,50.703019,153.915042,161.906380,152.215341,161.543885,106.511006,159.994074,-0.000731,0.001352,32.000000,-235.762200,161.593162,-0.025096,-40.001037,-0.478478,394300.945387,0.976065,19.932698,3.038001,3.237876,0.063276,0.105812,183.470064,32.000000,201.098503,181.935632,166.219122,163.855596,32.000000,158.289079,67.664865,63.572948,99.330444,0.000000,44.525808,55.949367,50.853975,30.556962,58.483050,59.581361,39.954956
49.797027,60.019580,161.231505,155.561054,99.481009,97.648726,29.125970,14.245350,161.369476,2.879829,58.844994,50.704265,153.912730,161.904466,152.216244,161.541233,106.512387,159.985391,-0.000731,0.001334,32.000000,-235.762164,161.590479,-0.025085,-40.001024,-0.478417,394262.776616,0.975553,19.942915,3.033288,3.237758,0.069539,0.106703,183.435742,32.000000,201.119343,181.913158,166.128651,163.882358,32.000000,158.271925,67.662615,63.573642,99.320456,0.000000,44.524557,55.949367,50.849329,30.556962,58.489916,59.571693,39.929864
49.799563,60.023899,161.224916,155.563701,99.509802,97.640627,29.119567,14.245380,161.367113,2.879797,58.839913,50.706592,153.915524,161.902744,152.220712,161.536661,106.514177,159.978872,-0.000732,0.001326,32.000000,-235.762200,161.585012,-0.025091,-40.000994,-0.478463,394273.434056,0.975058,19.957183,3.027797,3.237973,0.079490,0.107278,183.437914,32.000000,201.105888,181.885164,166.202309,163.917542,32.000000,158.235226,67.661608,63.574743,99.311225,0.000000,44.522646,55.949367,50.845070,30.556962,58.494476,59.576679,39.991419
49.796085,60.026488,161.222020,155.566007,99.463012,97.640763,29.073193,14.245340,161.366599,2.879606,58.832627,50.708641,153.920116,161.901657,152.222546,161.533322,106.514455,159.974483,-0.000731,0.001386,32.000000,-235.762289,161.582471,-0.025076,-40.000965,-0.478406,394245.940301,0.974588,19.961930,3.022699,3.237774,0.080173,0.107126,183.466921,32.000000,201.072729,181.878087,166.367741,163.930352,32.000000,158.234813,67.660366,63.574376,99.301304,0.000000,44.521614,55.949367,50.845043,30.556962,58.496793,59.579286,39.965447
49.802168,60.027806,161.217853,155.567675,99.441416,97.640811,29.067739,14.245293,161.366264,2.879719,58.832535,50.709609,153.923195,161.898704,152.222502,161.529790,106.513202,159.969834,-0.000732,0.001374,32.000000,-235.762308,161.579076,-0.025109,-40.000918,-0.478329,394213.492410,0.974678,19.963625,3.018118,3.237477,0.072033,0.108128,183.490497,32.000000,201.034434,181.909967,166.475340,163.904554,32.000000,158.266737,67.658700,63.572777,99.292511,0.000000,44.520347,55.949367,50.839677,30.556962,58.498382,59.586937,39.885697
49.807158,60.029098,161.215235,155.568779,99.399561,97.640931,29.073939,14.245267,161.364473,2.879995,58.840565,50.708012,153.925779,161.896272,152.220062,161.525941,106.514803,159.966715,-0.000733,0.001382,32.000000,-235.762355,161.576051,-0.025119,-40.000907,-0.478362,394218.973337,0.976316,19.969814,3.015961,3.237644,0.078396,0.114805,183.484708,32.000000,201.041099,181.949076,164.917761,163.870702,32.000000,158.313565,67.657042,63.573666,99.285847,0.000000,44.519710,55.949367,50.834051,30.556962,58.499595,59.575893,39.947032
49.812587,60.031156,161.212183,155.569539,99.345634,97.640934,29.098833,14.245264,161.366054,2.879940,58.846313,50.707215,153.925838,161.894563,152.218373,161.523450,106.517231,159.962821,-0.000733,0.001405,32.000000,-235.762292,161.572663,-0.025285,-40.000939,-0.478297,394218.809086,0.976372,19.964836,3.015223,3.237165,0.082537,0.103446,183.448629,32.000000,201.066561,181.972951,160.248112,163.857738,32.000000,158.341267,67.655264,63.575153,99.278803,0.000000,44.518609,55.949367,50.823903,30.556962,58.500789,59.582226,39.925315
49.814529,60.034775,161.209796,155.570176,99.279915,97.640858,29.141210,14.245398,161.365278,2.880006,58.842198,50.707659,153.923395,161.893794,152.220449,161.521718,106.518571,159.957241,-0.000734,0.001406,32.000000,-235.762204,161.568396,-0.025332,-40.000961,-0.478245,394214.753480,0.976061,19.960962,3.012286,3.236788,0.082468,0.096717,183.413808,32.000000,201.099037,181.958801,157.138891,163.885521,32.000000,158.319247,67.654371,63.575962,99.272224,0.000000,44.518165,55.949367,50.819147,30.556962,58.504022,59.583701,39.963393
49.816295,60.036943,161.205964,155.570830,99.241784,97.640716,29.095034,14.245428,161.362858,2.879908,58.832126,50.707278,153.922394,161.891545,152.224089,161.516008,106.519845,159.954428,-0.000736,0.001421,32.000000,-235.762302,161.564724,-0.025303,-40.000962,-0.478186,394208.799394,0.975114,19.957400,3.008191,3.236374,0.074988,0.107946,183.411247,32.000000,201.094884,181.929644,157.188416,163.922651,32.000000,158.281096,67.654311,63.576086,99.266003,0.000000,44.516467,55.949367,50.813805,30.556962,58.506425,59.579187,39.900077
49.816769,60.037748,161.204308,155.571361,99.238978,97.640658,29.113400,14.245418,161.359823,2.879855,58.821718,50.706841,153.925387,161.888943,152.226375,161.513308,106.520233,159.951146,-0.000738,0.001428,32.000000,-235.762436,161.560699,-0.025268,-40.000943,-0.478163,394208.960424,0.973663,19.959010,3.004461,3.236200,0.071174,0.111034,183.439376,32.000000,201.063314,181.920784,157.343818,163.943927,32.000000,158.258582,67.653965,63.575822,99.260381,0.000000,44.516441,55.949367,50.809983,30.556962,58.507822,59.574368,39.945124
49.819708,60.037328,161.202268,155.571691,99.191826,97.640582,29.087595,14.245470,161.360206,2.879497,58.812703,50.709097,153.928097,161.886601,152.227820,161.512209,106.518818,159.949020,-0.000737,0.001433,32.000000,-235.762544,161.560543,-0.025274,-40.000907,-0.478138,394207.839964,0.975174,19.959349,3.001983,3.236009,0.071556,0.102809,183.472133,32.000000,201.026621,181.943332,157.473564,163.932309,32.000000,158.280551,67.652575,63.574642,99.256439,0.000000,44.515485,55.949367,50.805305,30.556962,58.508038,59.585177,39.826269
49.822415,60.035819,161.198798,155.571741,99.164769,97.640580,29.096628,14.245441,161.360833,2.879407,58.808401,50.711016,153.928332,161.885077,152.226895,161.510121,106.518960,159.947908,-0.000737,0.001454,32.000000,-235.762496,161.560931,-0.025297,-40.000882,-0.478134,394207.604488,0.974550,19.959663,3.000188,3.235945,0.078862,0.108891,183.474645,32.000000,201.024264,181.984506,157.460668,163.891937,32.000000,158.314983,67.651332,63.574647,99.253843,0.000000,44.514824,55.949367,50.797847,30.556962,58.506836,59.590143,39.842557
49.822791,60.032670,161.198046,155.571104,99.183739,97.640651,29.101241,14.245290,161.362569,2.879642,58.808789,50.712466,153.928288,161.884956,152.224515,161.508843,106.521876,159.945900,-0.000738,0.001445,32.000000,-235.762578,161.559130,-0.025272,-40.000900,-0.478099,394207.569211,0.975350,19.956202,3.000695,3.235713,0.071356,0.102292,183.442045,32.000000,201.050643,182.013521,157.320160,163.864184,32.000000,158.348435,67.650539,63.575398,99.250865,0.000000,44.514104,55.949367,50.795281,30.556962,58.504678,59.579738,39.935880
49.821032,60.030356,161.195375,155.570573,99.175291,97.640543,29.093514,14.245306,161.363986,2.879652,58.806533,50.712761,153.925712,161.883979,152.225036,161.510252,106.523888,159.944047,-0.000739,0.001435,32.000000,-235.762526,161.555209,-0.025211,-40.000922,-0.478063,394203.119108,0.974985,19.951893,3.000075,3.235467,0.082948,0.122272,183.404193,32.000000,201.087930,182.013722,161.816837,163.873664,32.000000,158.326650,67.651510,63.575537,99.248477,0.000000,44.513510,55.949367,50.789484,30.556962,58.502400,59.583347,39.933753
49.819477,60.028966,161.196065,155.570238,99.184201,97.640582,29.077636,14.245316,161.362329,2.879727,58.799053,50.713595,153.923659,161.882104,152.227966,161.508677,106.524818,159.943148,-0.000741,0.001448,32.000000,-235.762579,161.552024,-0.024955,-40.000966,-0.478049,394193.574650,0.974815,19.948353,2.996300,3.235428,0.073276,0.111654,183.397828,32.000000,201.099766,181.989192,166.360491,163.902684,32.000000,158.308211,67.652789,63.575949,99.245287,0.000000,44.513216,55.949367,50.786511,30.556962,58.500841,59.587016,39.908661
49.817185,60.028587,161.193781,155.570187,99.148607,97.640569,29.090545,14.245395,161.361353,2.879605,58.789377,50.713897,153.924749,161.879201,152.230196,161.507399,106.524124,159.944359,-0.000741,0.001471,32.000000,-235.762558,161.548478,-0.024962,-40.000984,-0.478058,394187.910747,0.975105,19.947861,2.993494,3.235489,0.078737,0.110393,183.424352,32.000000,201.079060,181.969080,166.499367,163.925427,32.000000,158.277434,67.654079,63.574878,99.240717,0.000000,44.512899,55.949367,50.789143,30.556962,58.500595,59.577112,39.962072
49.818294,60.028356,161.192763,155.570741,99.117275,97.640708,29.086662,14.245505,161.359526,2.879643,58.785232,50.713462,153.928162,161.875753,152.232960,161.505214,106.524022,159.941070,-0.000742,0.001484,32.000000,-235.762502,161.546612,-0.024965,-40.000964,-0.478074,394185.268453,0.975667,19.948080,2.992179,3.235603,0.075208,0.105826,183.461602,32.000000,201.049079,181.979876,166.642077,163.918252,32.000000,158.297964,67.656645,63.574321,99.239426,0.000000,44.512701,55.949367,50.785685,30.556962,58.500434,59.575165,39.961119
49.825188,60.027597,161.186880,155.571266,99.097290,97.640590,29.099970,14.245478,161.357846,2.879482,58.787929,50.714156,153.930330,161.873179,152.231746,161.503257,106.523213,159.940266,-0.000741,0.001481,32.000000,-235.762468,161.544019,-0.024942,-40.000933,-0.478089,394187.686940,0.975283,19.950072,2.993393,3.235706,0.071943,0.110259,183.473005,32.000000,201.048311,182.018578,166.668253,163.872566,32.000000,158.335772,67.658687,63.573559,99.238864,0.000000,44.510686,55.949367,50.776892,30.556962,58.500086,59.576158,39.931258
49.818501,60.026820,161.183138,155.571783,99.061376,97.640572,29.104180,14.245440,161.357192,2.879507,58.793023,50.713864,153.929962,161.870978,152.227345,161.504943,106.524534,159.937353,-0.000740,0.001509,32.000000,-235.762566,161.542478,-0.024937,-40.000915,-0.478074,394187.903341,0.975390,19.948694,2.992086,3.235614,0.065578,0.115391,183.452834,32.000000,201.075774,182.047281,166.550431,163.841782,32.000000,158.373431,67.660018,63.573751,99.237989,0.000000,44.509477,55.949367,50.775563,30.556962,58.499278,59.582374,39.875499
49.814299,60.026531,161.177685,155.572311,99.027277,97.640470,29.096171,14.245548,161.356710,2.879700,58.798096,50.712868,153.928782,161.869256,152.227217,161.503894,106.526543,159.935050,-0.000739,0.001545,32.000000,-235.762402,161.536926,-0.024960,-40.000936,-0.477995,394183.193714,0.974792,19.940800,2.992550,3.235048,0.079939,0.103763,183.418926,32.000000,201.116121,182.051559,166.396886,163.842917,32.000000,158.362118,67.661325,63.574216,99.237515,0.000000,44.507149,55.949367,50.777213,30.556962,58.499104,59.573336,39.982542
49.810355,60.028065,161.176583,155.572663,99.059332,97.640415,29.076912,14.245507,161.351506,2.879666,58.799298,50.713115,153.926516,161.866061,152.230233,161.501547,106.526418,159.936259,-0.000738,0.001550,32.000000,-235.762504,161.533475,-0.024954,-40.000948,-0.478046,394183.874614,0.974793,19.946944,2.989982,3.235407,0.077308,0.121705,183.401869,32.000000,201.141000,182.015271,166.357433,163.877759,32.000000,158.333805,67.663249,63.573841,99.237450,0.000000,44.506192,55.949367,50.780463,30.556962,58.499986,59.580830,39.972637
49.816149,60.030340,161.174657,155.573463,99.057344,97.640375,29.062965,14.245590,161.346393,2.879716,58.796316,50.712090,153.929508,161.865836,152.233111,161.499936,106.524687,159.936534,-0.000740,0.001550,32.000000,-235.762400,161.531061,-0.024933,-40.000955,-0.478070,394182.447423,0.975150,19.951004,2.986987,3.235571,0.083440,0.115061,183.424644,32.000000,201.127012,181.984037,164.928293,163.909117,32.000000,158.287203,67.665665,63.573308,99.237418,0.000000,44.505494,55.949367,50.774113,30.556962,58.501720,59.587439,39.842117
49.814665,60.032736,161.173400,155.574575,99.078513,97.640155,29.084389,14.245657,161.344113,2.879596,58.797104,50.710557,153.933433,161.862343,152.234085,161.498681,106.522041,159.934306,-0.000740,0.001549,32.000000,-235.762306,161.528849,-0.024938,-40.000930,-0.478108,394186.835710,0.975884,19.956620,2.987630,3.235805,0.069428,0.105064,183.466629,32.000000,201.098569,181.984358,160.416043,163.913148,32.000000,158.288736,67.668847,63.572304,99.238961,0.000000,44.504939,55.949367,50.768287,30.556962,58.504106,59.578184,39.955396
49.807358,60.034632,161.169110,155.575866,99.072877,97.640097,29.061014,14.245565,161.339972,2.879442,58.801110,50.710773,153.935001,161.857531,152.232721,161.497774,106.517608,159.932093,-0.000741,0.001512,32.000000,-235.762440,161.523688,-0.024925,-40.000917,-0.478062,394197.163021,0.975550,19.956829,2.991170,3.235461,0.079108,0.102935,183.486515,32.000000,201.085522,182.014192,157.358499,163.884373,32.000000,158.312778,67.672024,63.571156,99.241300,0.000000,44.503456,55.949367,50.771514,30.556962,58.505847,59.586357,39.834633
49.817073,60.035662,161.167274,155.577140,99.068992,97.640047,29.076820,14.245467,161.338708,2.879367,58.799022,50.712786,153.936260,161.857345,152.229231,161.498043,106.515497,159.932977,-0.000740,0.001496,32.000000,-235.762626,161.522105,-0.024923,-40.000936,-0.478062,394197.163021,0.975550,19.956829,2.991170,3.235461,0.078159,0.115256,183.471565,32.000000,201.106140,182.047017,157.259040,163.848585,32.000000,158.340139,67.674952,63.571080,99.242649,0.000000,44.502187,55.949367,50.764405,30.556962,58.507092,59.587203,39.851948
49.810581,60.034627,161.168663,155.578051,99.159465,97.640040,29.089259,14.245398,161.341671,2.879357,58.786379,50.719589,153.936615,161.858901,152.227816,161.499012,106.514559,159.933852,-0.000740,0.001481,32.000000,-235.762610,161.523166,-0.024914,-40.000968,-0.478128,394211.962429,0.976496,19.966289,2.994654,3.235849,0.082794,0.116993,183.435609,32.000000,201.144545,182.052806,157.090681,163.843048,32.000000,158.341047,67.677673,63.571075,99.243420,0.000000,44.501882,55.949367,50.760649,30.556962,58.507193,59.584665,39.950040
49.820934,60.030969,161.171580,155.578364,99.181542,97.652018,29.094045,14.245421,161.345201,2.879372,58.765307,50.724902,153.936682,161.862953,152.232058,161.503352,106.514443,159.937745,-0.000738,0.001493,32.000000,-235.762612,161.527956,-0.025016,-40.000971,-0.478026,394210.676528,0.975758,19.957264,2.997145,3.235182,0.072683,0.106151,183.412590,32.000000,201.174824,182.023719,157.012427,163.867740,32.000000,158.308317,67.681744,63.572248,99.244057,0.000000,44.502398,55.949367,50.757614,30.556962,58.505495,59.586721,39.958991
49.828918,60.024135,161.175119,155.577845,99.264304,97.664227,29.102301,14.245424,161.349074,2.879431,58.743303,50.728643,153.937694,161.867448,152.237814,161.505833,106.514836,159.942079,-0.000738,0.001504,32.000000,-235.762673,161.533797,-0.025090,-40.000999,-0.478093,394215.829198,0.975478,19.962948,2.998457,3.235631,0.075730,0.105722,183.428531,32.000000,201.166760,181.990842,157.101228,163.896956,32.000000,158.271529,67.685832,63.572877,99.243892,0.000000,44.503509,55.949367,50.740585,30.556962,58.499649,59.588255,39.922307
49.832189,60.015538,161.178935,155.576025,99.297272,97.664125,29.097637,14.245350,161.353709,2.879521,58.729289,50.732721,153.941003,161.870653,152.241968,161.510034,106.512911,159.944953,-0.000737,0.001485,32.000000,-235.762630,161.537935,-0.025070,-40.001020,-0.478053,394252.549605,0.975205,19.948575,3.000241,3.235017,0.076125,0.108945,183.467458,32.000000,201.139029,181.983465,157.266882,163.904843,32.000000,158.270950,67.688747,63.572641,99.242641,0.000000,44.504456,55.949367,50.734974,30.556962,58.492761,59.579256,39.944904
49.838902,60.008852,161.185647,155.573859,99.313025,97.664064,29.173660,14.245334,161.358029,2.879570,58.723972,50.736847,153.942901,161.874859,152.241776,161.517028,106.510518,159.949955,-0.000736,0.001510,32.000000,-235.762599,161.543950,-0.025029,-40.001015,-0.478038,394287.087532,0.974861,19.933479,3.001703,3.234570,0.068829,0.101758,183.497384,32.000000,201.112289,182.007004,161.925921,163.879675,32.000000,158.309244,67.691128,63.571743,99.242302,0.000000,44.506123,55.949367,50.721747,30.556962,58.486169,59.584478,39.873004
49.835179,60.003494,161.190503,155.571568,99.332218,97.664216,29.156912,14.245413,161.363276,2.879774,58.719541,50.742132,153.943582,161.877795,152.239314,161.524239,106.508727,159.952933,-0.000736,0.001573,32.000000,-235.762518,161.547779,-0.025049,-40.001018,-0.478002,394277.073446,0.974924,19.921497,3.004859,3.234434,0.072318,0.099612,183.496863,32.000000,201.128756,182.041181,166.512504,163.846229,32.000000,158.352182,67.692933,63.572144,99.240978,0.000000,44.507930,55.949367,50.718249,30.556962,58.481219,59.581046,39.963099
49.837763,59.998878,161.198125,155.569371,99.413493,97.664169,29.071824,14.245431,161.366288,2.880019,58.713322,50.745339,153.942277,161.882010,152.237930,161.531490,106.509563,159.957924,-0.000737,0.001577,32.000000,-235.762492,161.551748,-0.025059,-40.001038,-0.477948,394268.714019,0.972221,19.907866,3.009395,3.234133,0.076863,0.101229,183.468253,32.000000,201.163977,182.046392,166.359192,163.842035,32.000000,158.377292,67.695156,63.573713,99.239670,0.000000,44.510039,55.949367,50.713235,30.556962,58.477219,59.581833,39.938155
49.834188,59.993701,161.202696,155.567334,99.400238,97.664256,29.051189,14.245502,161.367613,2.877870,58.709010,50.745660,153.939732,161.884587,152.239253,161.539094,106.509063,159.960227,-0.000737,0.001581,32.000000,-235.762364,161.555492,-0.025039,-40.001037,-0.477988,394268.565379,0.972847,19.906360,3.012461,3.234472,0.066965,0.090571,183.444105,32.000000,201.199785,182.021219,166.251470,163.870772,32.000000,158.347855,67.697768,63.574904,99.238551,0.000000,44.512176,55.949367,50.709740,30.556962,58.472882,59.586406,39.866401
49.834494,59.990508,161.206086,155.565699,99.343612,97.664295,29.089159,14.245585,161.368126,2.867156,58.707241,50.745996,153.938707,161.887534,152.240785,161.542714,106.508153,159.964105,-0.000736,0.001573,32.000000,-235.762306,161.558471,-0.024999,-40.001029,-0.477978,394258.685552,0.975627,19.899070,3.013762,3.234457,0.078414,0.104551,183.453617,32.000000,201.200364,181.980131,166.311343,163.905997,32.000000,158.313914,67.699728,63.575225,99.236631,0.000000,44.513372,55.949367,50.706113,30.556962,58.469229,59.577565,39.901031
49.831591,59.989197,161.205519,155.564623,99.383570,97.664298,29.116927,14.245699,161.370504,2.853709,58.704567,50.747538,153.940833,161.888791,152.242218,161.543056,106.504775,159.967232,-0.000738,0.001571,32.000000,-235.762245,161.560616,-0.025020,-40.001083,-0.478015,394256.303637,0.976384,19.897592,3.015249,3.234781,0.071885,0.102719,183.483852,32.000000,201.172995,181.963332,166.469698,163.921252,32.000000,158.289719,67.701350,63.574982,99.235106,0.000000,44.513222,55.949367,50.703654,30.556962,58.467290,59.587704,39.978213
49.828921,59.989667,161.209666,155.564263,99.396382,97.664295,29.091760,14.245759,161.370598,2.839818,58.705952,50.748402,153.942817,161.890377,152.240410,161.545170,106.500938,159.970097,-0.000738,0.001587,32.000000,-235.762230,161.563615,-0.025018,-40.001093,-0.478018,394253.612823,0.975095,19.894083,3.017818,3.234829,0.079292,0.110084,183.516883,32.000000,201.144398,181.976172,166.576338,163.905300,32.000000,158.314911,67.702258,63.574004,99.233432,0.000000,44.514530,55.949367,50.701530,30.556962,58.467667,59.585954,39.837568
49.824482,59.987623,161.211910,155.564017,99.375022,97.664117,29.101439,14.245705,161.372096,2.808050,58.709378,50.746802,153.944170,161.893409,152.235538,161.548662,106.498774,159.977206,-0.000738,0.001546,32.000000,-235.762228,161.572028,-0.025055,-40.001125,-0.478044,394260.221366,0.974224,19.895774,3.022535,3.235006,0.068167,0.108866,183.507708,32.000000,201.158437,182.018726,166.497276,163.862367,32.000000,158.360650,67.702281,63.574605,99.231434,0.000000,44.515411,55.949367,50.701864,30.556962,58.466430,59.580043,39.972711
49.818732,59.984383,161.215438,155.563656,99.375127,97.663965,29.095428,14.245804,161.373229,2.772323,58.709227,50.748965,153.942332,161.895618,152.232562,161.552561,106.498486,159.982639,-0.000737,0.001555,32.000000,-235.762112,161.576043,-0.024977,-40.001127,-0.478078,394270.302805,0.975126,19.899009,3.027600,3.235263,0.077307,0.117193,183.472259,32.000000,201.195317,182.025088,166.334943,163.854962,32.000000,158.367156,67.701908,63.575953,99.229992,0.000000,44.516853,55.949367,50.704253,30.556962,58.464074,59.577850,39.856056
49.818253,59.981649,161.218856,155.563463,99.388797,97.667980,29.103141,14.245724,161.375063,2.748369,58.704201,50.748901,153.940298,161.896740,152.233039,161.556601,106.498163,159.983772,-0.000737,0.001551,32.000000,-235.762152,161.577895,-0.024949,-40.001103,-0.478125,394274.194571,0.974890,19.901556,3.032808,3.235596,0.081768,0.105889,183.447201,32.000000,201.218979,182.012162,166.251311,163.864802,32.000000,158.354487,67.701960,63.576561,99.228667,0.000000,44.517679,55.949367,50.702996,30.556962,58.462169,59.593153,39.807707
49.819700,59.974021,161.224348,155.562977,99.349757,97.680034,29.070870,14.245671,161.378062,2.700280,58.687451,50.747950,153.938679,161.899541,152.235652,161.562160,106.496989,159.988314,-0.000736,0.001527,32.000000,-235.762194,161.583885,-0.024896,-40.001056,-0.478183,394273.379061,0.975205,19.904268,3.035421,3.236041,0.078966,0.099157,183.453842,32.000000,201.222996,181.963007,172.340638,163.905813,32.000000,158.303088,67.702115,63.575596,99.224892,0.000000,44.520294,55.949367,50.695699,30.556962,58.456349,59.580889,39.906607
49.818236,59.968690,161.226403,155.562441,99.327870,97.680058,29.093101,14.245580,161.378827,2.676136,58.682182,50.747297,153.940627,161.902851,152.236850,161.565021,106.495548,159.990975,-0.000737,0.001509,32.000000,-235.762308,161.588558,-0.024896,-40.001047,-0.478211,394287.152902,0.974990,19.902030,3.036231,3.236140,0.083904,0.113379,183.473260,32.000000,201.205928,181.948388,175.437234,163.916730,32.000000,158.289555,67.702023,63.574947,99.223362,0.000000,44.520959,55.949367,50.696197,30.556962,58.451671,59.582020,39.951361
49.826690,59.958540,161.227822,155.560932,99.337288,97.680016,29.093621,14.245488,161.383369,2.627773,58.680777,50.745812,153.944210,161.906467,152.235875,161.571320,106.491607,159.996671,-0.000734,0.001463,32.000000,-235.762378,161.596940,-0.024896,-40.001073,-0.478262,394327.978777,0.976142,19.892905,3.039348,3.236157,0.083226,0.106494,183.514459,32.000000,201.171988,181.967361,175.574350,163.890936,32.000000,158.320581,67.701959,63.574704,99.222141,0.000000,44.522141,55.949367,50.683494,30.556962,58.442582,59.571398,39.955543
49.826025,59.953968,161.229402,155.560199,99.353395,97.679974,29.082610,14.245435,161.385652,2.603579,58.683488,50.745746,153.945152,161.908621,152.234364,161.573007,106.490477,159.998990,-0.000733,0.001447,32.000000,-235.762370,161.601485,-0.024769,-40.001081,-0.478269,394324.415780,0.975414,19.889088,3.041929,3.236293,0.074668,0.098289,183.517667,32.000000,201.174374,181.988695,175.566757,163.865084,32.000000,158.351319,67.701767,63.575188,99.221675,0.000000,44.522348,55.949367,50.679425,30.556962,58.438171,59.589111,39.982689
49.826908,59.945293,161.233827,155.558967,99.378925,97.680063,29.080261,14.245253,161.388885,2.555606,58.689627,50.742613,153.944165,161.913708,152.230197,161.575190,106.490557,160.007042,-0.000732,0.001438,32.000000,-235.762372,161.610235,-0.024657,-40.001089,-0.478178,394313.362148,0.975188,19.870190,3.048308,3.235772,0.081526,0.115462,183.477761,32.000000,201.219127,182.013033,175.377548,163.839908,32.000000,158.378432,67.700765,63.577079,99.219893,0.000000,44.524327,55.949367,50.673781,30.556962,58.430773,59.584124,39.978947
49.824729,59.937965,161.238963,155.558137,99.395700,97.679990,29.087316,14.245261,161.387434,2.519488,58.691297,50.738941,153.941456,161.916116,152.229663,161.577583,106.490267,160.010523,-0.000731,0.001422,32.000000,-235.762426,161.614593,-0.024680,-40.001050,-0.478186,394309.952405,0.975559,19.866305,3.050430,3.235847,0.078368,0.090891,183.444036,32.000000,201.256150,181.993514,175.258910,163.860741,32.000000,158.357816,67.699576,63.577369,99.217860,0.000000,44.526113,55.949367,50.672193,30.556962,58.424251,59.584823,39.932432
49.827209,59.931345,161.237750,155.557575,99.380509,97.679809,29.103050,14.245311,161.387562,2.482860,58.690009,50.737003,153.939961,161.916820,152.231589,161.579473,106.488203,160.012478,-0.000730,0.001403,32.000000,-235.762284,161.616851,-0.024721,-40.001043,-0.478177,394298.733254,0.975597,19.856718,3.053800,3.235879,0.072389,0.100214,183.441601,32.000000,201.264419,181.954780,175.289912,163.900011,32.000000,158.315840,67.698224,63.577481,99.215900,0.000000,44.526618,55.949367,50.667509,30.556962,58.418118,59.584085,39.916511
49.829499,59.925698,161.238264,155.557522,99.371781,97.679770,29.100626,14.245438,161.386225,2.446317,58.688276,50.735083,153.941382,161.919513,152.233291,161.579123,106.485649,160.014350,-0.000730,0.001385,32.000000,-235.762197,161.621825,-0.024726,-40.001045,-0.478189,394292.647149,0.975006,19.853303,3.054541,3.236035,0.076998,0.096207,183.467992,32.000000,201.241228,181.930638,175.432011,163.922672,32.000000,158.290449,67.696117,63.577425,99.213380,0.000000,44.527151,55.949367,50.660613,30.556962,58.412593,59.579886,39.840796
49.825328,59.919873,161.237021,155.557723,99.382180,97.679772,29.081162,14.245488,161.386574,2.410087,58.691340,50.734184,153.943216,161.923496,152.232996,161.580628,106.483321,160.018517,-0.000730,0.001380,32.000000,-235.762008,161.625673,-0.024758,-40.001053,-0.478164,394284.744950,0.974788,19.842457,3.058480,3.235938,0.076610,0.100269,183.494947,32.000000,201.214038,181.940664,175.556355,163.908805,32.000000,158.300094,67.693380,63.577230,99.210932,0.000000,44.526889,55.949367,50.662888,30.556962,58.407897,59.587331,39.946078
49.823096,59.912718,161.238595,155.557925,99.382413,97.679654,29.113440,14.245440,161.387495,2.373760,58.697796,50.732924,153.943679,161.927038,152.229517,161.583844,106.481149,160.021227,-0.000731,0.001360,32.000000,-235.762041,161.628996,-0.024748,-40.001069,-0.478132,394280.079389,0.974805,19.834441,3.061835,3.235799,0.085201,0.091999,183.496232,32.000000,201.210371,181.970041,175.545518,163.874596,32.000000,158.326227,67.689887,63.576823,99.207487,0.000000,44.527768,55.949367,50.656615,30.556962,58.401452,59.577919,39.993474
