OSU 80 Ton Compressor Load Stand
49.819869,59.904194,161.238384,155.557614,99.400660,97.679568,29.077971,14.245457,161.388654,2.337270,58.704465,50.730498,153.942571,161.928446,152.225338,161.585367,106.480863,160.023561,-0.000730,0.001365,32.000000,-235.762009,161.630070,-0.024785,-40.001051,-0.478164,394280.439942,0.975533,19.832932,3.065948,3.236045,0.074760,0.087672,183.466169,32.000000,201.236538,181.994332,172.407447,163.851942,32.000000,158.348789,67.686343,63.577488,99.202596,0.000000,44.527706,55.949367,50.658530,30.556962,58.394193,59.574506,39.969629
49.814924,59.895742,161.240812,155.557410,99.423990,97.679738,29.096617,14.245434,161.388290,2.301161,58.708464,50.727886,153.940439,161.931407,152.225165,161.584797,106.482290,160.025734,-0.000731,0.001366,32.000000,-235.762057,161.630938,-0.024815,-40.001069,-0.478178,394275.915012,0.974479,19.828086,3.069278,3.236222,0.071613,0.091622,183.430130,32.000000,201.267898,181.986424,167.774503,163.865544,32.000000,158.337194,67.684073,63.579138,99.197231,0.000000,44.529216,55.949367,50.658332,30.556962,58.386545,59.582944,39.930524
49.814093,59.887254,161.243403,155.557285,99.399097,97.679846,29.077007,14.245355,161.388185,2.264677,58.705541,50.725659,153.937981,161.933906,152.227345,161.584422,106.482589,160.026378,-0.000732,0.001347,32.000000,-235.762035,161.631974,-0.024754,-40.001062,-0.478198,394267.664994,0.975715,19.822902,3.070564,3.236427,0.080182,0.096025,183.417641,32.000000,201.279337,181.958252,163.222853,163.899360,32.000000,158.302938,67.681663,63.580140,99.190607,0.000000,44.529975,55.949367,50.662452,30.556962,58.378934,59.571083,39.947252
49.818080,59.878623,161.243588,155.557209,99.416001,97.679869,29.102831,14.245264,161.387555,2.227973,58.701396,50.723262,153.939024,161.935162,152.228432,161.584946,106.482021,160.027852,-0.000733,0.001332,32.000000,-235.762086,161.633382,-0.024690,-40.001045,-0.478238,394258.911587,0.975176,19.819568,3.070067,3.236797,0.075268,0.085085,183.438504,32.000000,201.258614,181.936129,158.726635,163.922820,32.000000,158.284896,67.679294,63.580506,99.183387,0.000000,44.531331,55.949367,50.651915,30.556962,58.371113,59.582826,39.705066
49.815294,59.869086,161.241723,155.557536,99.375749,97.679948,29.094927,14.245210,161.389135,2.191583,58.702745,50.719206,153.941448,161.934751,152.227622,161.583945,106.481377,160.026731,-0.000733,0.001323,32.000000,-235.762061,161.634544,-0.024727,-40.001016,-0.478242,394248.466452,0.975830,19.811939,3.070044,3.236903,0.071771,0.082317,183.468940,32.000000,201.228821,181.948028,157.316537,163.912024,32.000000,158.300545,67.675979,63.580220,99.175749,0.000000,44.531082,55.949367,50.648245,30.556962,58.362742,59.587104,39.675206
49.810563,59.859779,161.238587,155.558271,99.354061,97.679759,29.098664,14.245213,161.389428,2.155177,58.710911,50.716808,153.941801,161.933114,152.225010,161.582649,106.480174,160.028294,-0.000733,0.001328,32.000000,-235.762035,161.637234,-0.024746,-40.001043,-0.478194,394235.638144,0.974856,19.799183,3.071244,3.236648,0.068539,0.093302,183.476778,32.000000,201.222704,181.982442,158.887057,163.877398,32.000000,158.345324,67.671740,63.579898,99.167395,0.000000,44.530514,55.949367,50.652433,30.556962,58.354181,59.586445,39.667282
49.806215,59.850741,161.237557,155.559425,99.370359,97.679914,29.079089,14.245231,161.390488,2.118641,58.719839,50.716011,153.940325,161.934801,152.221736,161.582529,106.481280,160.030802,-0.000732,0.001312,32.000000,-235.762045,161.635720,-0.024836,-40.001068,-0.478203,394227.168778,0.975157,19.792529,3.071407,3.236792,0.071007,0.095867,183.448792,32.000000,201.249317,182.013589,163.436411,163.842699,32.000000,158.382058,67.667608,63.580860,99.159596,0.000000,44.529817,55.949367,50.653714,30.556962,58.345794,59.581194,39.843511
49.805114,59.842011,161.236537,155.561010,99.384590,97.679916,29.080763,14.245334,161.392057,2.081774,58.726858,50.711390,153.937726,161.936831,152.219853,161.580600,106.482979,160.031063,-0.000731,0.001311,32.000000,-235.761963,161.635661,-0.024854,-40.001076,-0.478229,394219.933519,0.975108,19.788118,3.073280,3.237036,0.075311,0.092684,183.409172,32.000000,201.286573,182.009964,166.399680,163.846207,32.000000,158.380407,67.664202,63.582229,99.152146,0.000000,44.530359,55.949367,50.655150,30.556962,58.337782,59.582846,39.695969
49.801227,59.833240,161.235526,155.562879,99.412179,97.679835,29.094371,14.245444,161.389249,2.044932,58.733338,50.703051,153.935473,161.934350,152.221812,161.576511,106.484337,160.029359,-0.000732,0.001283,32.000000,-235.761819,161.632656,-0.024883,-40.001077,-0.478255,394209.970925,0.975836,19.783580,3.073246,3.237298,0.078856,0.092986,183.384749,32.000000,201.308980,181.979585,166.363519,163.877124,32.000000,158.356172,67.661196,63.583013,99.143791,0.000000,44.530084,55.949367,50.654265,30.556962,58.329721,59.580692,39.747179
49.799198,59.826327,161.230872,155.565381,99.367437,97.679817,29.100009,14.245659,161.384462,2.007928,58.745439,50.695592,153.936658,161.929731,152.223057,161.573327,106.485148,160.026932,-0.000732,0.001234,32.000000,-235.761687,161.629167,-0.024868,-40.001037,-0.478251,394196.884198,0.975781,19.775990,3.071661,3.237349,0.069866,0.086164,183.395278,32.000000,201.295032,181.953840,166.470959,163.906041,32.000000,158.322915,67.658368,63.583349,99.134940,0.000000,44.529537,55.949367,50.657483,30.556962,58.322429,59.584203,39.870730
49.790955,59.821524,161.226462,155.568597,99.338395,97.667723,29.098761,14.245665,161.379762,1.971086,58.762847,50.690352,153.940055,161.923560,152.222919,161.565518,106.484117,160.020374,-0.000732,0.001215,32.000000,-235.761662,161.623724,-0.024884,-40.001032,-0.478275,394185.296729,0.975385,19.771242,3.069572,3.237581,0.077700,0.093775,183.420112,32.000000,201.263389,181.958482,166.621095,163.910370,32.000000,158.325051,67.655404,63.582599,99.127223,0.000000,44.528412,55.949367,50.661328,30.556962,58.316731,59.582275,39.795088
49.783670,59.819084,161.218296,155.572613,99.280628,97.655509,29.083126,14.245552,161.374647,1.934310,58.781481,50.684237,153.943410,161.917905,152.219864,161.560345,106.482077,160.015075,-0.000732,0.001193,32.000000,-235.761686,161.616382,-0.024877,-40.001024,-0.478272,394176.453341,0.975222,19.766431,3.067722,3.237620,0.088139,0.098190,183.429903,32.000000,201.243480,181.988330,166.674400,163.879639,32.000000,158.360010,67.652140,63.581489,99.120961,0.000000,44.525968,55.949367,50.669531,30.556962,58.314097,59.582433,39.928837
49.782554,59.815655,161.215756,155.577837,99.307777,97.655477,29.086420,14.245555,161.369447,1.897353,58.796981,50.680881,153.945087,161.915568,152.215089,161.554169,106.481793,160.012618,-0.000732,0.001195,32.000000,-235.761798,161.613438,-0.024871,-40.001036,-0.478277,394129.261670,0.975308,19.770160,3.065945,3.238067,0.073178,0.092597,183.403398,32.000000,201.256710,182.020679,166.587691,163.846029,32.000000,158.392507,67.649023,63.581899,99.116398,0.000000,44.524971,55.949367,50.672303,30.556962,58.310884,59.580623,39.941383
49.782297,59.810011,161.208467,155.583451,99.303336,97.655456,29.075757,14.245540,161.364543,1.860205,58.805475,50.676733,153.946115,161.910156,152.213344,161.548085,106.483123,160.007181,-0.000731,0.001163,32.000000,-235.761827,161.610613,-0.024866,-40.001042,-0.478258,394085.320649,0.975861,19.775264,3.065717,3.238377,0.080021,0.096449,183.357435,32.000000,201.289952,182.028668,166.426901,163.842184,32.000000,158.397734,67.646530,63.582625,99.112949,0.000000,44.522896,55.949367,50.672780,30.556962,58.306412,59.577388,39.953855
49.783034,59.802232,161.204099,155.589188,99.327684,97.655233,29.095190,14.245414,161.360623,1.823095,58.805340,50.672004,153.946625,161.908437,152.216191,161.540763,106.484709,160.006631,-0.000731,0.001141,32.000000,-235.761993,161.609773,-0.024885,-40.001046,-0.478261,394082.309024,0.975765,19.772990,3.064950,3.238399,0.080860,0.100240,183.324632,32.000000,201.312361,182.006792,166.355745,163.866136,32.000000,158.369914,67.644918,63.583008,99.109769,0.000000,44.521447,55.949367,50.671731,30.556962,58.300001,59.588491,39.942703
49.783381,59.792398,161.197239,155.594780,99.299203,97.655178,29.082141,14.245323,161.358446,1.786245,58.799262,50.668956,153.949357,161.904145,152.219467,161.534693,106.484330,160.005126,-0.000730,0.001129,32.000000,-235.762178,161.605704,-0.024924,-40.001047,-0.478233,394072.462979,0.976114,19.767613,3.061293,3.238269,0.081412,0.092437,183.329807,32.000000,201.299722,181.978279,166.437628,163.897185,32.000000,158.340173,67.643407,63.582790,99.105499,0.000000,44.519030,55.949367,50.671261,30.556962,58.290890,59.580013,39.957230
49.781113,59.780644,161.195181,155.600171,99.299420,97.655215,29.100611,14.245317,161.358352,1.751543,58.791885,50.667440,153.954193,161.901947,152.222952,161.532295,106.483999,160.006783,-0.000730,0.001118,32.000000,-235.762280,161.604662,-0.024888,-40.001001,-0.478204,394058.426559,0.975423,19.759071,3.059471,3.238133,0.073452,0.088531,183.355940,32.000000,201.263668,181.976830,166.591368,163.904794,32.000000,158.345834,67.642990,63.582589,99.101907,0.000000,44.517820,55.949367,50.670804,30.556962,58.280638,59.573818,39.978140
49.788783,59.767092,161.193903,155.604987,99.315637,97.655299,29.180663,14.245291,161.360683,1.725424,58.788175,50.666478,153.959287,161.901823,152.225183,161.530327,106.483907,160.007941,-0.000729,0.001140,32.000000,-235.762285,161.603946,-0.024904,-40.000992,-0.478168,394046.225390,0.975828,19.748877,3.059205,3.237973,0.077475,0.085828,183.378459,32.000000,201.237483,182.006366,166.673790,163.881296,32.000000,158.383804,67.643349,63.582564,99.099599,0.000000,44.517194,55.949367,50.670249,30.556962,58.269016,59.575568,39.847546
49.790946,59.752276,161.198366,155.609260,99.318617,97.655299,29.057279,14.245233,161.361081,1.702217,58.786994,50.662843,153.963434,161.902083,152.225197,161.533296,106.484585,160.010584,-0.000730,0.001124,32.000000,-235.762261,161.606123,-0.024921,-40.000926,-0.478174,394033.740185,0.975227,19.739471,3.060246,3.238079,0.074815,0.091528,183.369219,32.000000,201.243319,182.045018,166.614679,163.851379,32.000000,158.428048,67.642812,63.583066,99.096559,0.000000,44.518442,55.949367,50.664307,30.556962,58.255795,59.581135,39.959138
49.794102,59.736730,161.198560,155.613024,99.296879,97.655278,29.082615,14.245149,161.363819,1.679166,58.784386,50.659682,153.963933,161.901100,152.225303,161.536765,106.487254,160.011896,-0.000730,0.001135,32.000000,-235.762175,161.610451,-0.025014,-40.000899,-0.478076,394011.729408,0.972353,19.717978,3.060832,3.237555,0.070910,0.083693,183.332931,32.000000,201.271383,182.065499,166.464610,163.838885,32.000000,158.448688,67.642548,63.584637,99.093051,0.000000,44.518657,55.949367,50.657899,30.556962,58.241578,59.582187,39.954369
49.796817,59.720944,161.200074,155.616118,99.357172,97.655317,29.074139,14.245161,161.365793,1.663810,58.777188,50.661157,153.963858,161.903768,152.228789,161.539479,106.488862,160.013241,-0.000729,0.001161,32.000000,-235.762134,161.611258,-0.025015,-40.000929,-0.478049,393990.117494,0.976397,19.700923,3.061287,3.237504,0.068078,0.087279,183.302573,32.000000,201.295846,182.046356,166.368819,163.861698,32.000000,158.430464,67.642978,63.585587,99.087863,0.000000,44.519365,55.949367,50.650215,30.556962,58.227178,59.581439,39.857744
49.790424,59.705467,161.198827,155.619033,99.397846,97.663419,29.102815,14.245109,161.370398,1.660603,58.766986,50.659035,153.965802,161.905262,152.234283,161.540933,106.489615,160.011941,-0.000728,0.001175,32.000000,-235.762254,161.613083,-0.025005,-40.000928,-0.477996,393963.328817,0.975438,19.682109,3.059180,3.237302,0.076880,0.094210,183.304690,32.000000,201.285833,182.018830,166.426986,163.896892,32.000000,158.395725,67.643792,63.586012,99.080938,0.000000,44.518809,55.949367,50.656707,30.556962,58.212798,59.576178,39.982909
49.791398,59.690734,161.201706,155.621922,99.356217,97.659341,29.093753,14.245161,161.373944,1.659501,58.759985,50.660507,153.970041,161.909050,152.239002,161.541336,106.488959,160.015856,-0.000729,0.001189,32.000000,-235.762103,161.617326,-0.024803,-40.000967,-0.477953,393938.877733,0.975623,19.663513,3.058148,3.237156,0.079124,0.101789,183.331873,32.000000,201.248641,182.005842,166.583576,163.918438,32.000000,158.384881,67.644454,63.585645,99.072689,0.000000,44.519491,55.949367,50.656218,30.556962,58.198640,59.586219,39.927149
49.787758,59.677183,161.202969,155.624940,99.354517,97.647226,29.095648,14.245161,161.374691,1.658769,58.762611,50.660442,153.974872,161.911080,152.241814,161.543183,106.488058,160.017968,-0.000730,0.001182,32.000000,-235.762152,161.621865,-0.024823,-40.000983,-0.478034,393954.918199,0.974840,19.654654,3.056839,3.237547,0.078883,0.095875,183.360005,32.000000,201.210161,182.029604,166.702885,163.905184,32.000000,158.408945,67.645260,63.585944,99.064998,0.000000,44.519977,55.949367,50.658077,30.556962,58.185979,59.587055,39.831552
49.793811,59.666450,161.203300,155.628604,99.367269,97.647166,29.083660,14.245256,161.376949,1.658069,58.771345,50.662072,153.978703,161.909424,152.241527,161.542366,106.488711,160.020857,-0.000730,0.001186,32.000000,-235.761980,161.622274,-0.024856,-40.000985,-0.477990,393920.561615,0.975044,19.638913,3.059170,3.237541,0.076176,0.103108,183.359530,32.000000,201.203711,182.069028,163.624621,163.874916,32.000000,158.446145,67.646181,63.586677,99.055784,0.000000,44.520651,55.949367,50.652943,30.556962,58.174912,59.582551,39.770217
49.784897,59.657630,161.202794,155.632933,99.347362,97.647132,29.094235,14.245254,161.379876,1.657155,58.780287,50.662819,153.979458,161.908559,152.240869,161.541398,106.491094,160.020869,-0.000731,0.001183,32.000000,-235.761909,161.622917,-0.024834,-40.000966,-0.477950,393858.418946,0.974903,19.629129,3.060974,3.237803,0.074867,0.099951,183.326103,32.000000,201.226775,182.093550,158.957296,163.856751,32.000000,158.470120,67.647135,63.587155,99.044878,0.000000,44.520013,55.949367,50.655717,30.556962,58.165460,59.573227,39.981808
49.783749,59.650275,161.204654,155.637732,99.331279,97.647142,29.145941,14.245254,161.384578,1.656400,58.784639,50.662756,153.978706,161.908796,152.243639,161.542806,106.491675,160.023562,-0.000733,0.001195,32.000000,-235.761907,161.623418,-0.024854,-40.000999,-0.477879,393839.092484,0.975146,19.612131,3.061559,3.237416,0.072426,0.096710,183.288106,32.000000,201.251650,182.080432,157.338450,163.875016,32.000000,158.453398,67.648559,63.587738,99.032422,0.000000,44.520773,55.949367,50.662985,30.556962,58.157644,59.576335,39.935660
49.786764,59.643936,161.205859,155.642804,99.342972,97.646932,29.090078,14.245355,161.385319,1.655328,58.780818,50.663736,153.980612,161.905959,152.249145,161.543749,106.491982,160.024081,-0.000735,0.001199,32.000000,-235.761791,161.621631,-0.024863,-40.001008,-0.477951,393829.652500,0.974960,19.612539,3.059180,3.237986,0.077984,0.094911,183.279808,32.000000,201.249852,182.050926,157.365242,163.907241,32.000000,158.421111,67.650568,63.588389,99.018830,0.000000,44.521027,55.949367,50.659006,30.556962,58.151131,59.577712,39.928177
49.788820,59.637655,161.205357,155.648035,99.340247,97.646948,29.072132,14.245364,161.388408,1.654359,58.778014,50.664427,153.985762,161.904105,152.253991,161.543775,106.491602,160.024692,-0.000735,0.001195,32.000000,-235.761769,161.620177,-0.024862,-40.001028,-0.477953,393820.472889,0.973237,19.606374,3.059753,3.238098,0.074111,0.103895,183.303015,32.000000,201.217079,182.030645,157.509800,163.929782,32.000000,158.400615,67.653060,63.588438,99.004598,0.000000,44.521333,55.949367,50.659003,30.556962,58.144633,59.572972,39.936394
49.789785,59.631308,161.206583,155.653172,99.350987,97.647111,29.108447,14.245258,161.389579,1.653578,58.778485,50.664136,153.991790,161.904234,152.257134,161.543958,106.490937,160.025369,-0.000736,0.001200,32.000000,-235.762003,161.620458,-0.024855,-40.001055,-0.477919,393808.859372,0.975022,19.596912,3.059668,3.237926,0.077005,0.088333,183.335755,32.000000,201.175805,182.050336,157.650220,163.917793,32.000000,158.425857,67.655858,63.588604,98.990897,0.000000,44.521199,55.949367,50.652244,30.556962,58.138104,59.574486,39.953268
49.787518,59.624504,161.208415,155.658088,99.342182,97.647048,29.068944,14.245210,161.393883,1.652764,58.780836,50.664820,153.995883,161.903200,152.256893,161.544618,106.489759,160.028187,-0.000736,0.001231,32.000000,-235.762040,161.620851,-0.024813,-40.001030,-0.477891,393800.279819,0.975564,19.588503,3.060309,3.237782,0.072139,0.092481,183.345929,32.000000,201.160345,182.089452,157.655758,163.884137,32.000000,158.473286,67.657422,63.588724,98.977111,0.000000,44.522196,55.949367,50.656398,30.556962,58.131501,59.576434,39.900077
49.790941,59.616855,161.211762,155.662657,99.300991,97.647100,29.054074,14.245016,161.397946,1.651810,58.781362,50.665219,153.998429,161.905160,152.256456,161.544403,106.490300,160.026602,-0.000736,0.001243,32.000000,-235.762337,161.620887,-0.024785,-40.000992,-0.477877,393793.649196,0.974311,19.581157,3.061264,3.237744,0.077134,0.098108,183.321364,32.000000,201.179868,182.118047,157.540404,163.865934,32.000000,158.515622,67.659518,63.590253,98.963804,0.000000,44.522890,55.949367,50.652021,30.556962,58.123775,59.582698,39.870070
49.793521,59.608315,161.215290,155.667008,99.322060,97.647205,29.084757,14.244946,161.404366,1.650676,58.775718,50.664876,153.999556,161.905218,152.259209,161.546485,106.491853,160.027191,-0.000736,0.001238,32.000000,-235.762379,161.623485,-0.024782,-40.000985,-0.477889,393788.421951,0.975666,19.576701,3.063648,3.237928,0.072036,0.097786,183.285481,32.000000,201.206825,182.115976,157.398389,163.881267,32.000000,158.515889,67.662217,63.591490,98.950878,0.000000,44.524560,55.949367,50.650548,30.556962,58.115511,59.577801,39.862733
49.801367,59.599088,161.218565,155.670996,99.340648,97.647163,29.093870,14.244895,161.408814,1.649691,58.764094,50.666537,154.000401,161.907423,152.264660,161.547757,106.493574,160.028276,-0.000736,0.001248,32.000000,-235.762360,161.628640,-0.024807,-40.001043,-0.477857,393775.233520,0.976072,19.565507,3.062430,3.237773,0.078562,0.094074,183.272560,32.000000,201.215413,182.087073,158.885130,163.920512,32.000000,158.493371,67.664594,63.592256,98.938022,0.000000,44.525538,55.949367,50.639782,30.556962,58.106667,59.577348,39.903232
49.800345,59.589694,161.220470,155.674666,99.291355,97.647150,29.094798,14.244800,161.412971,1.648568,58.753492,50.667566,154.003581,161.911316,152.269835,161.549941,106.492334,160.031515,-0.000738,0.001258,32.000000,-235.762489,161.630112,-0.024833,-40.001031,-0.477832,393760.306004,0.974966,19.554296,3.061129,3.237676,0.079068,0.096631,183.294986,32.000000,201.189149,182.062814,160.407498,163.954081,32.000000,158.465370,67.666722,63.592124,98.925000,0.000000,44.526748,55.949367,50.637256,30.556962,58.097200,59.589366,39.967501
49.805882,59.580651,161.223084,155.678061,99.296895,97.646937,29.106635,14.244936,161.415145,1.647648,58.745915,50.669044,154.008931,161.914623,152.274525,161.551905,106.490045,160.033440,-0.000739,0.001254,32.000000,-235.762358,161.632744,-0.024897,-40.001056,-0.477753,393740.341354,0.974467,19.536946,3.059873,3.237232,0.078764,0.090349,183.328008,32.000000,201.150169,182.070392,160.407498,163.957126,32.000000,158.475789,67.668647,63.591562,98.913280,0.000000,44.527438,55.949367,50.631626,30.556962,58.088164,59.578430,39.967428
49.799999,59.572755,161.228512,155.681457,99.305872,97.646940,29.099248,14.245036,161.420120,1.646644,58.739459,50.674101,154.013912,161.918525,152.276240,161.558019,106.487921,160.037921,-0.000738,0.001273,32.000000,-235.762301,161.638339,-0.024878,-40.001043,-0.477751,393731.192395,0.974433,19.528610,3.062499,3.237336,0.076579,0.091071,183.346442,32.000000,201.127796,182.104406,163.496091,163.929121,32.000000,158.504446,67.670055,63.591296,98.902634,0.000000,44.529248,55.949367,50.633433,30.556962,58.079765,59.583564,39.962953
49.803382,59.563962,161.234454,155.684389,99.361751,97.646859,29.068541,14.245147,161.424789,1.645866,58.731834,50.679443,154.015892,161.923391,152.277219,161.565148,106.486883,160.043612,-0.000739,0.001272,32.000000,-235.762262,161.644422,-0.024878,-40.001077,-0.477692,393719.326872,0.973893,19.513836,3.065612,3.237029,0.078204,0.085896,183.328476,32.000000,201.136866,182.137390,166.501121,163.907980,32.000000,158.532037,67.671437,63.591698,98.892264,0.000000,44.531484,55.949367,50.629649,30.556962,58.071287,59.579187,39.961779
49.813485,59.553958,161.240177,155.686683,99.386300,97.646977,29.050076,14.245109,161.431686,1.644865,58.720835,50.682671,154.015610,161.932362,152.279622,161.572463,106.486453,160.048688,-0.000738,0.001277,32.000000,-235.762222,161.649255,-0.024933,-40.001081,-0.477749,393717.532833,0.974246,19.512029,3.069653,3.237520,0.073226,0.089781,183.296556,32.000000,201.155846,182.146374,166.352518,163.914439,32.000000,158.524992,67.673298,63.593092,98.882557,0.000000,44.533789,55.949367,50.615964,30.556962,58.062005,59.582433,39.923995
49.811759,59.542426,161.246744,155.688167,99.358897,97.646943,29.053969,14.245110,161.440348,1.643926,58.706977,50.683792,154.015947,161.940496,152.285171,161.575144,106.487163,160.052857,-0.000739,0.001306,32.000000,-235.762187,161.654608,-0.024975,-40.001075,-0.477721,393705.881498,0.975179,19.499735,3.073128,3.237420,0.076656,0.093700,183.279490,32.000000,201.165343,182.122630,166.303959,163.950440,32.000000,158.489459,67.675363,63.594677,98.873236,0.000000,44.536183,55.949367,50.612194,30.556962,58.050704,59.584065,39.957890
49.817713,59.531051,161.254788,155.688536,99.326375,97.646762,29.081702,14.245077,161.447277,1.643324,58.694674,50.686200,154.018831,161.947250,152.290902,161.581961,106.487334,160.057571,-0.000739,0.001312,32.000000,-235.762297,161.662239,-0.024883,-40.001068,-0.477627,393687.536018,0.975556,19.479273,3.075730,3.236878,0.069003,0.084555,183.300460,32.000000,201.141472,182.098713,166.405701,163.990051,32.000000,158.455324,67.677119,63.595108,98.863853,0.000000,44.539264,55.949367,50.606662,30.556962,58.039460,59.577830,39.962366
49.818865,59.520906,161.260360,155.688849,99.351223,97.646691,29.109970,14.245042,161.454400,1.642671,58.684982,50.689938,154.023480,161.954887,152.295417,161.589675,106.485606,160.061146,-0.000739,0.001330,32.000000,-235.762410,161.667407,-0.024829,-40.001064,-0.477642,393672.584104,0.975432,19.469527,3.076804,3.237122,0.082169,0.097443,183.336284,32.000000,201.098905,182.102995,166.568662,163.996845,32.000000,158.458245,67.678270,63.594688,98.855865,0.000000,44.541969,55.949367,50.599506,30.556962,58.028764,59.585659,39.932579
49.818575,59.511441,161.266258,155.689170,99.328229,97.646641,29.096317,14.245027,161.460946,1.642164,58.681929,50.692071,154.027975,161.961595,152.297073,161.595588,106.483632,160.067159,-0.000739,0.001329,32.000000,-235.762370,161.672770,-0.024832,-40.001076,-0.477590,393653.418270,0.974343,19.451990,3.078651,3.236897,0.079156,0.093132,183.366052,32.000000,201.067229,182.140512,166.644128,163.972051,32.000000,158.485643,67.679916,63.594896,98.850548,0.000000,44.544326,55.949367,50.599021,30.556962,58.019107,59.588344,39.962072
49.825501,59.502102,161.270609,155.689564,99.336819,97.646555,29.126386,14.244969,161.466827,1.641487,58.682498,50.694787,154.029967,161.967668,152.297450,161.600789,106.483654,160.074227,-0.000739,0.001380,32.000000,-235.762391,161.677949,-0.024855,-40.001058,-0.477579,393643.007340,0.973345,19.440654,3.081910,3.236934,0.071294,0.092067,183.362119,32.000000,201.074632,182.178865,166.572199,163.944313,32.000000,158.524723,67.681275,63.595667,98.845878,0.000000,44.546677,55.949367,50.588910,30.556962,58.009588,59.587989,39.828984
49.819542,59.493834,161.280128,155.689992,99.338038,97.646568,29.112872,14.245107,161.472864,1.640541,58.679482,50.697565,154.027851,161.974743,152.297928,161.606793,106.484003,160.081793,-0.000739,0.001391,32.000000,-235.762310,161.685118,-0.024852,-40.001065,-0.477583,393634.520853,0.973783,19.431487,3.086457,3.237071,0.072334,0.100053,183.335010,32.000000,201.102777,182.198558,166.422260,163.936494,32.000000,158.535627,67.682460,63.596867,98.841086,0.000000,44.549726,55.949367,50.588850,30.556962,58.000662,59.576207,39.828324
49.819781,59.485869,161.285363,155.690548,99.347048,97.646586,29.068691,14.245173,161.480596,1.639667,58.667327,50.701593,154.025634,161.983519,152.301289,161.612845,106.484518,160.086557,-0.000740,0.001406,32.000000,-235.762131,161.694237,-0.024799,-40.001038,-0.477518,393617.651107,0.972604,19.414981,3.089461,3.236708,0.067913,0.088561,183.314789,32.000000,201.128374,182.182503,166.341456,163.967657,32.000000,158.509950,67.684080,63.597796,98.836508,0.000000,44.553091,55.949367,50.585522,30.556962,57.992155,59.581587,39.956496
49.826825,59.477274,161.293014,155.690914,99.332628,97.650625,29.087130,14.245236,161.490194,1.639086,58.649360,50.705824,154.026579,161.992037,152.305967,161.621966,106.484404,160.092590,-0.000741,0.001409,32.000000,-235.762004,161.703140,-0.024836,-40.001014,-0.477589,393610.591250,0.973162,19.412880,3.092350,3.237286,0.083125,0.106049,183.327028,32.000000,201.120042,182.157936,166.420147,164.003525,32.000000,158.475955,67.686316,63.598287,98.831603,0.000000,44.555746,55.949367,50.572924,30.556962,57.983886,59.577663,39.901618
49.827683,59.467119,161.298243,155.690772,99.287904,97.662858,29.079130,14.245384,161.498884,1.638472,58.634700,50.710933,154.029183,161.999427,152.309305,161.629514,106.483439,160.099925,-0.000740,0.001395,32.000000,-235.761867,161.710037,-0.024972,-40.001030,-0.477586,393599.726869,0.974616,19.404668,3.093873,3.237376,0.076494,0.095928,183.362941,32.000000,201.086611,182.152075,166.580034,164.019654,32.000000,158.459320,67.688339,63.598664,98.828558,0.000000,44.558917,55.949367,50.570269,30.556962,57.973560,59.587085,39.907047
49.837963,59.456849,161.308780,155.690143,99.301241,97.670918,29.095525,14.245475,161.507894,1.637819,58.627871,50.710907,154.030712,162.008816,152.309852,161.638047,106.481133,160.105538,-0.000741,0.001363,32.000000,-235.761742,161.718811,-0.024951,-40.001022,-0.477549,393601.044413,0.973865,19.388783,3.096568,3.237072,0.075722,0.091676,183.393024,32.000000,201.055530,182.179581,163.572904,164.000197,32.000000,158.476907,67.689330,63.598602,98.827593,0.000000,44.562993,55.949367,50.553611,30.556962,57.963138,59.587753,39.847179
49.837881,59.447111,161.314771,155.689419,99.312217,97.670952,29.088333,14.245383,161.515298,1.637097,58.627494,50.712842,154.031101,162.016061,152.308577,161.645924,106.480556,160.111204,-0.000741,0.001363,32.000000,-235.761794,161.727242,-0.024953,-40.001022,-0.477597,393638.315629,0.974210,19.377741,3.100672,3.237121,0.081859,0.088951,183.390986,32.000000,201.057676,182.217497,158.931204,163.965388,32.000000,158.498550,67.689795,63.599266,98.827950,0.000000,44.566058,55.949367,50.549065,30.556962,57.952884,59.580043,39.947546
49.837527,59.438250,161.321466,155.688687,99.259835,97.670952,29.088679,14.245280,161.520507,1.636347,58.629512,50.709416,154.028605,162.022823,152.307463,161.651234,106.480791,160.117494,-0.000743,0.001332,32.000000,-235.761914,161.733143,-0.024958,-40.001003,-0.477551,393655.711524,0.973494,19.356834,3.105381,3.236665,0.075561,0.098213,183.360942,32.000000,201.085777,182.238461,157.267643,163.950016,32.000000,158.505414,67.689825,63.600346,98.827794,0.000000,44.569525,55.949367,50.541205,30.556962,57.943065,59.578912,39.959945
49.829491,59.430609,161.322927,155.688033,99.237745,97.670868,29.093205,14.245277,161.522750,1.635442,58.634331,50.707106,154.024348,162.025971,152.309572,161.654232,106.481374,160.119443,-0.000744,0.001353,32.000000,-235.761938,161.735810,-0.024972,-40.001010,-0.477553,393644.278451,0.973711,19.347182,3.108383,3.236790,0.065130,0.077488,183.332111,32.000000,201.114770,182.227931,157.155863,163.969037,32.000000,158.474182,67.690496,63.601308,98.827523,0.000000,44.571534,55.949367,50.545483,30.556962,57.934810,59.583623,39.831478
49.817802,59.427337,161.324990,155.688175,99.212991,97.670933,29.083156,14.245216,161.523697,1.634790,58.642781,50.702251,154.022971,162.027877,152.312504,161.655833,106.481293,160.119320,-0.000743,0.001332,32.000000,-235.762146,161.734342,-0.024994,-40.000986,-0.477560,393633.302088,0.973685,19.338686,3.110839,3.236948,0.076184,0.095421,183.333973,32.000000,201.114965,182.199998,157.200160,164.002763,32.000000,158.434327,67.691828,63.601773,98.827169,0.000000,44.573422,55.949367,50.553833,30.556962,57.929064,59.580879,39.812476
49.812223,59.428466,161.322164,155.689391,99.188615,97.671072,29.094125,14.245230,161.522082,1.633953,58.656461,50.695636,154.025001,162.027024,152.314978,161.653920,106.479717,160.117405,-0.000745,0.001295,32.000000,-235.762179,161.731687,-0.025000,-40.000956,-0.477634,393627.357336,0.973685,19.339361,3.111089,3.237499,0.072790,0.096031,183.363848,32.000000,201.084938,182.186959,157.349538,164.028568,32.000000,158.412690,67.692458,63.601598,98.827649,0.000000,44.573881,55.949367,50.558346,30.556962,57.926483,59.577496,39.957817
49.816058,59.432758,161.319513,155.691546,99.144093,97.666921,29.100514,14.245220,161.517061,1.633542,58.676564,50.689459,154.027160,162.022986,152.315462,161.653664,106.478382,160.116185,-0.000746,0.001313,32.000000,-235.762189,161.727623,-0.024998,-40.000966,-0.477745,393631.423038,0.974265,19.348185,3.111118,3.238300,0.075226,0.086939,183.397020,32.000000,201.055418,182.208882,157.471657,164.016055,32.000000,158.437142,67.692606,63.601689,98.829762,0.000000,44.574264,55.949367,50.552870,30.556962,57.927728,59.579148,39.974912
49.809373,59.438973,161.311727,155.694505,99.135797,97.662968,29.078796,14.245310,161.509531,1.632937,58.701473,50.681734,154.029849,162.019623,152.312544,161.647709,106.477535,160.111755,-0.000745,0.001304,32.000000,-235.762099,161.722219,-0.024981,-40.000977,-0.477797,393640.698911,0.974022,19.355087,3.111875,3.238606,0.077877,0.101690,183.409662,32.000000,201.054107,182.247051,157.459682,163.979847,32.000000,158.477154,67.692637,63.602440,98.833077,0.000000,44.573049,55.949367,50.553290,30.556962,57.931492,59.569746,39.806680
49.803743,59.445172,161.302519,155.697851,99.125123,97.662955,29.056728,14.245261,161.501881,1.631922,58.726845,50.674193,154.030365,162.013302,152.309004,161.643350,106.479202,160.105531,-0.000743,0.001311,32.000000,-235.762151,161.713844,-0.024992,-40.000985,-0.477735,393628.887249,0.973695,19.355409,3.112688,3.238303,0.079337,0.107104,183.387094,32.000000,201.081966,182.275268,157.331261,163.955507,32.000000,158.507920,67.692198,63.604173,98.836978,0.000000,44.570832,55.949367,50.556916,30.556962,57.935264,59.584419,39.935367
49.788518,59.452392,161.293640,155.701699,99.160929,97.655005,29.060167,14.245159,161.494151,1.630781,58.746555,50.667317,154.028409,162.008333,152.308841,161.635876,106.480383,160.101032,-0.000743,0.001320,32.000000,-235.762247,161.706962,-0.024999,-40.000993,-0.477771,393626.762134,0.974543,19.368545,3.111640,3.238582,0.075100,0.087465,183.356794,32.000000,201.117359,182.270432,158.727043,163.965653,32.000000,158.502653,67.691882,63.605064,98.841360,0.000000,44.568790,55.949367,50.568865,30.556962,57.939493,59.584223,39.930084
49.790145,59.459800,161.288955,155.705966,99.179908,97.642870,29.109505,14.245204,161.486902,1.629920,58.756417,50.664567,154.027590,162.002658,152.311631,161.629797,106.480916,160.095369,-0.000743,0.001329,32.000000,-235.762257,161.698783,-0.024991,-40.000942,-0.477807,393635.585308,0.975420,19.380570,3.107309,3.238763,0.077004,0.102312,183.353295,32.000000,201.130073,182.242326,163.283437,163.999906,32.000000,158.473547,67.691486,63.606956,98.846970,0.000000,44.567481,55.949367,50.575129,30.556962,57.944630,59.589740,39.923921
49.791522,59.466559,161.283474,155.710569,99.173975,97.630739,29.080543,14.245303,161.478562,1.629046,58.759986,50.661003,154.030445,161.998174,152.314101,161.625325,106.481055,160.090549,-0.000742,0.001361,32.000000,-235.762152,161.692775,-0.024943,-40.000907,-0.477901,393620.229567,0.975572,19.403552,3.104204,3.239575,0.077075,0.102710,183.384311,32.000000,201.108058,182.224892,166.415848,164.030306,32.000000,158.445760,67.690576,63.608429,98.854390,0.000000,44.566590,55.949367,50.569835,30.556962,57.948944,59.579738,39.906460
49.789161,59.469098,161.277300,155.714728,99.164701,97.626776,29.108072,14.245166,161.470430,1.628269,58.766756,50.656784,154.035073,161.992564,152.315098,161.619927,106.480487,160.083181,-0.000740,0.001382,32.000000,-235.762353,161.684287,-0.024939,-40.000928,-0.477828,393578.882064,0.973782,19.409277,3.101246,3.239375,0.070725,0.092607,183.425711,32.000000,201.077847,182.239263,166.554319,164.028087,32.000000,158.460445,67.689323,63.609194,98.863972,0.000000,44.565324,55.949367,50.570114,30.556962,57.950833,59.578971,39.830158
49.782559,59.471038,161.272120,155.718534,99.155704,97.614598,29.094219,14.245107,161.464488,1.627455,58.778648,50.651954,154.038364,161.988237,152.312692,161.616547,106.479843,160.076704,-0.000741,0.001404,32.000000,-235.762531,161.678466,-0.024947,-40.000958,-0.477751,393536.902057,0.974618,19.414610,3.099044,3.239175,0.082903,0.092356,183.447390,32.000000,201.066260,182.275293,166.578802,163.999355,32.000000,158.490251,67.687894,63.610066,98.874767,0.000000,44.563974,55.949367,50.575558,30.556962,57.951248,59.579945,39.828250
49.770386,59.472868,161.265777,155.722293,99.118789,97.606510,29.097860,14.245087,161.460537,1.626658,58.791036,50.648528,154.039417,161.985279,152.310339,161.611415,106.480719,160.070536,-0.000740,0.001418,32.000000,-235.762453,161.668642,-0.024975,-40.000926,-0.477740,393527.143002,0.973715,19.419593,3.096458,3.239205,0.081080,0.094377,183.434094,32.000000,201.090010,182.306914,166.466169,163.977573,32.000000,158.520958,67.686170,63.611519,98.885500,0.000000,44.562575,55.949367,50.592631,30.556962,57.951149,59.584537,39.883276
49.762899,59.475077,161.260065,155.726309,99.083116,97.606442,29.100165,14.245074,161.453737,1.625912,58.802418,50.643871,154.038766,161.979780,152.310711,161.604151,106.482399,160.061528,-0.000739,0.001419,32.000000,-235.762423,161.661115,-0.025101,-40.000944,-0.477733,393485.692028,0.974204,19.428368,3.094331,3.239531,0.076006,0.092878,183.405837,32.000000,201.124620,182.310839,166.313805,163.984934,32.000000,158.513495,67.685412,63.612978,98.896084,0.000000,44.561222,55.949367,50.595999,30.556962,57.951548,59.581203,39.785404
49.756754,59.478457,161.251986,155.730200,99.139052,97.602025,29.114668,14.244993,161.443911,1.624962,58.812439,50.637893,154.039073,161.972387,152.314079,161.596915,106.484136,160.054132,-0.000739,0.001425,32.000000,-235.762472,161.654415,-0.025112,-40.000967,-0.477801,393462.271781,0.974268,19.442805,3.090815,3.240195,0.076964,0.100715,183.396778,32.000000,201.144133,182.288034,163.237774,164.017109,32.000000,158.475251,67.685596,63.614003,98.906793,0.000000,44.559419,55.949367,50.609386,30.556962,57.952633,59.584105,39.668603
49.759460,59.483891,161.241775,155.734280,99.133531,97.589761,29.108865,14.245089,161.434639,1.624585,58.824067,50.632810,154.042203,161.963942,152.317970,161.586502,106.484554,160.044771,-0.000739,0.001443,32.000000,-235.762383,161.645016,-0.025131,-40.000965,-0.477858,393466.382019,0.974357,19.452767,3.085280,3.240568,0.085273,0.095902,183.422637,32.000000,201.125882,182.268258,158.726374,164.042266,32.000000,158.440404,67.685684,63.614597,98.917867,0.000000,44.556575,55.949367,50.608881,30.556962,57.954958,59.582118,39.922307
49.744268,59.490903,161.232426,155.738743,99.090263,97.577599,29.090742,14.245214,161.424422,1.624172,58.838720,50.626503,154.047564,161.956909,152.320540,161.578121,106.483218,160.036299,-0.000738,0.001432,32.000000,-235.762247,161.633740,-0.025144,-40.000941,-0.477882,393453.535813,0.973968,19.462513,3.080377,3.240806,0.077066,0.090291,183.464525,32.000000,201.094577,182.277012,157.329330,164.040866,32.000000,158.440310,67.686260,63.615373,98.930321,0.000000,44.553359,55.949367,50.622521,30.556962,57.959084,59.569392,39.773078
49.742123,59.499015,161.224857,155.743782,99.135414,97.565494,29.083706,14.245208,161.416349,1.623544,58.854950,50.623506,154.052843,161.947106,152.320852,161.572286,106.482139,160.023980,-0.000739,0.001434,32.000000,-235.762240,161.625446,-0.025199,-40.000940,-0.477772,393408.430490,0.973996,19.465145,3.075952,3.240425,0.082099,0.093176,183.494114,32.000000,201.076395,182.312719,158.935001,164.010071,32.000000,158.472036,67.686199,63.616231,98.943407,0.000000,44.551143,55.949367,50.632489,30.556962,57.964661,59.570139,39.961705
49.737791,59.505840,161.217933,155.749031,99.155597,97.553325,29.125248,14.245291,161.407680,1.622879,58.869082,50.622372,154.055421,161.937990,152.319305,161.564883,106.483625,160.014530,-0.000739,0.001439,32.000000,-235.762247,161.617472,-0.025237,-40.000933,-0.477847,393380.678202,0.974827,19.487895,3.073663,3.241226,0.082400,0.104954,183.489803,32.000000,201.093945,182.348347,163.507212,163.979914,32.000000,158.513034,67.685762,63.617758,98.954895,0.000000,44.548852,55.949367,50.635959,30.556962,57.969518,59.578814,39.813137
49.734486,59.511005,161.206641,155.754095,99.185457,97.549044,29.065130,14.245171,161.399252,1.622480,58.881094,50.617393,154.055728,161.931334,152.319127,161.555146,106.485357,160.005866,-0.000739,0.001426,32.000000,-235.762342,161.607990,-0.025218,-40.000943,-0.477802,393345.684300,0.975009,19.498229,3.069468,3.241214,0.081170,0.092594,183.464515,32.000000,201.127650,182.359490,166.467360,163.981996,32.000000,158.522903,67.685688,63.619461,98.964561,0.000000,44.546033,55.949367,50.646988,30.556962,57.973301,59.582630,39.838742
49.734305,59.514912,161.197889,155.759036,99.177106,97.549102,29.085362,14.245089,161.392723,1.621676,58.886512,50.612369,154.055950,161.922292,152.322209,161.542944,106.488108,159.995355,-0.000739,0.001435,32.000000,-235.762461,161.599521,-0.025259,-40.000935,-0.477777,393305.396161,0.973607,19.509541,3.063936,3.241357,0.069326,0.081380,183.447999,32.000000,201.154798,182.339426,166.393798,164.015232,32.000000,158.501481,67.685491,63.620885,98.972369,0.000000,44.542479,55.949367,50.646048,30.556962,57.975658,59.581695,39.788999
49.723521,59.517962,161.188584,155.763915,99.107471,97.549071,29.080292,14.245013,161.382871,1.620838,58.889087,50.607385,154.059799,161.913506,152.325586,161.532679,106.490377,159.987340,-0.000740,0.001425,32.000000,-235.762465,161.591490,-0.025240,-40.000926,-0.477761,393293.421590,0.975663,19.518132,3.058496,3.241345,0.073576,0.092551,183.466147,32.000000,201.148210,182.313839,166.483870,164.047813,32.000000,158.479044,67.685730,63.621843,98.979903,0.000000,44.539508,55.949367,50.663196,30.556962,57.976909,59.584734,39.773445
49.725398,59.520740,161.180878,155.768552,99.118204,97.548960,29.092748,14.245039,161.370724,1.620393,58.894282,50.601210,154.065434,161.904456,152.329044,161.524624,106.490779,159.979252,-0.000740,0.001437,32.000000,-235.762510,161.583667,-0.025244,-40.000917,-0.477751,393293.128724,0.974999,19.522227,3.051245,3.241181,0.080948,0.088796,183.503563,32.000000,201.118797,182.310482,166.639793,164.062146,32.000000,158.479012,67.686653,63.621635,98.987508,0.000000,44.536726,55.949367,50.671097,30.556962,57.978011,59.577869,39.792740
49.725628,59.523930,161.169082,155.773289,99.070558,97.548971,29.107293,14.245097,161.360038,1.619795,58.902899,50.596118,154.071127,161.894563,152.330059,161.515751,106.489857,159.970897,-0.000739,0.001437,32.000000,-235.762453,161.574690,-0.025257,-40.000932,-0.477831,393299.991787,0.975409,19.536453,3.045543,3.241697,0.083932,0.103972,183.533445,32.000000,201.095974,182.340607,166.724208,164.042723,32.000000,158.512987,67.687601,63.621884,98.995198,0.000000,44.532994,55.949367,50.672916,30.556962,57.979222,59.587606,39.968529
49.721588,59.527332,161.162426,155.778082,99.026194,97.545010,29.100553,14.244983,161.349447,1.619227,58.913536,50.590249,154.075042,161.882570,152.329447,161.504799,106.491240,159.960168,-0.000741,0.001443,32.000000,-235.762447,161.566478,-0.025270,-40.000921,-0.477797,393301.086448,0.974957,19.537285,3.041680,3.241420,0.078088,0.097909,183.527230,32.000000,201.109684,182.377627,166.665845,164.013218,32.000000,158.546581,67.687911,63.623195,99.002457,0.000000,44.529803,55.949367,50.681329,30.556962,57.980800,59.570484,39.752168
49.719016,59.530744,161.151675,155.782886,99.014373,97.532888,29.126723,14.244920,161.342821,1.618515,58.921123,50.589401,154.075818,161.872435,152.329254,161.496539,106.494453,159.951869,-0.000739,0.001487,32.000000,-235.762518,161.558269,-0.025279,-40.000939,-0.477769,393306.396352,0.974473,19.540237,3.039023,3.241167,0.080102,0.093314,183.496610,32.000000,201.144796,182.393234,166.518875,164.008291,32.000000,158.562756,67.687416,63.624793,99.008403,0.000000,44.526442,55.949367,50.689852,30.556962,57.982402,59.586337,39.775279
49.718197,59.533027,161.146956,155.787196,98.957607,97.533011,29.109567,14.244860,161.336068,1.617822,58.917574,50.586906,154.075884,161.862769,152.331929,161.488164,106.496873,159.943035,-0.000740,0.001503,32.000000,-235.762573,161.552282,-0.025386,-40.000939,-0.477780,393294.677511,0.974755,19.547825,3.033046,3.241297,0.073256,0.089226,183.466808,32.000000,201.174677,182.374276,166.424945,164.037215,32.000000,158.541052,67.686357,63.626112,99.013332,0.000000,44.523430,55.949367,50.698049,30.556962,57.983359,59.577230,39.985256
49.720340,59.533085,161.140207,155.791231,98.963763,97.533213,29.124434,14.244807,161.330892,1.617352,58.907153,50.584383,154.078849,161.856271,152.335882,161.483016,106.498223,159.932941,-0.000741,0.001498,32.000000,-235.762634,161.546151,-0.025374,-40.000937,-0.477721,393245.579009,0.973823,19.553904,3.026278,3.241248,0.074686,0.092830,183.472118,32.000000,201.172331,182.341301,166.482668,164.081930,32.000000,158.504923,67.685048,63.626954,99.017659,0.000000,44.521198,55.949367,50.699997,30.556962,57.983030,59.586563,39.950994
49.719763,59.531516,161.134373,155.794887,98.913736,97.533161,29.089139,14.244642,161.323796,1.617026,58.901236,50.580106,154.084962,161.845049,152.340712,161.478419,106.497741,159.927108,-0.000741,0.001474,32.000000,-235.762914,161.539164,-0.025378,-40.000936,-0.477716,393245.329384,0.974421,19.557037,3.020076,3.241207,0.079738,0.097652,183.505450,32.000000,201.143326,182.327575,166.634697,164.105036,32.000000,158.490114,67.683890,63.627316,99.022442,0.000000,44.518192,55.949367,50.706841,30.556962,57.980768,59.579964,39.982175
49.714603,59.528920,161.125320,155.798056,98.887707,97.533145,29.073974,14.244703,161.313457,1.616528,58.907202,50.573714,154.089825,161.836435,152.344004,161.471728,106.496737,159.920405,-0.000742,0.001473,32.000000,-235.762971,161.529408,-0.025402,-40.000944,-0.477682,393241.970471,0.973880,19.554873,3.014403,3.240931,0.071620,0.095968,183.538563,32.000000,201.115118,182.348458,166.743738,164.088492,32.000000,158.517923,67.681860,63.627588,99.027750,0.000000,44.515483,55.949367,50.712324,30.556962,57.977163,59.581135,39.877847
49.711272,59.529274,161.118196,155.801124,98.866987,97.520818,29.080655,14.244613,161.304204,1.615997,58.922275,50.568655,154.093511,161.828192,152.344255,161.465294,106.496158,159.911237,-0.000742,0.001501,32.000000,-235.763094,161.519171,-0.025381,-40.000916,-0.477673,393240.866518,0.975070,19.553902,3.012386,3.240852,0.083686,0.104898,183.544101,32.000000,201.119416,182.384117,166.713566,164.055459,32.000000,158.557569,67.677961,63.627501,99.032587,0.000000,44.511875,55.949367,50.722448,30.556962,57.975261,59.582866,39.925022
49.696355,59.531975,161.108070,155.804417,98.849388,97.508659,29.105549,14.244442,161.294116,1.615559,58.935471,50.564908,154.095762,161.817440,152.344452,161.456584,106.497430,159.900607,-0.000741,0.001524,32.000000,-235.763258,161.510876,-0.025395,-40.000924,-0.477695,393243.118429,0.975683,19.556653,3.010520,3.241006,0.082445,0.088874,183.517301,32.000000,201.153512,182.407859,168.131012,164.037699,32.000000,158.591320,67.673962,63.628374,99.036377,0.000000,44.508222,55.949367,50.740571,30.556962,57.975231,59.580112,39.928470
49.691580,59.535706,161.100903,155.807927,98.814458,97.508554,29.137405,14.244609,161.285537,1.615133,58.940021,50.562530,154.097528,161.807303,152.347336,161.450618,106.499113,159.892630,-0.000740,0.001558,32.000000,-235.763095,161.504728,-0.025417,-40.000975,-0.477647,393196.825284,0.975408,19.560462,3.007172,3.241080,0.077527,0.103211,183.489846,32.000000,201.191065,182.398910,172.640209,164.055128,32.000000,158.586091,67.670648,63.629246,99.039135,0.000000,44.505002,55.949367,50.755898,30.556962,57.977247,59.587655,39.793327
49.683951,59.539151,161.090388,155.811649,98.790979,97.508407,29.109564,14.244748,161.276195,1.614651,58.938573,50.557813,154.100358,161.795851,152.351378,161.441129,106.499862,159.883645,-0.000738,0.001584,32.000000,-235.762891,161.494429,-0.025382,-40.000992,-0.477711,393158.547004,0.974781,19.578628,3.001347,3.241849,0.085119,0.091439,183.491845,32.000000,201.203084,182.371967,175.703402,164.092824,32.000000,158.560262,67.667081,63.629484,99.040632,0.000000,44.500403,55.949367,50.773033,30.556962,57.978902,59.575853,39.960605
49.685897,59.541163,161.082708,155.815162,98.786009,97.508252,29.106748,14.244752,161.268666,1.613977,58.938891,50.554136,154.105529,161.786495,152.354907,161.433348,106.499994,159.876401,-0.000737,0.001596,32.000000,-235.762885,161.488810,-0.025147,-40.001008,-0.477740,393163.286373,0.973826,19.587309,2.996247,3.242016,0.076112,0.089147,183.522985,32.000000,201.182625,182.353999,175.843322,164.121129,32.000000,158.546247,67.662960,63.629545,99.042122,0.000000,44.496686,55.949367,50.784035,30.556962,57.979735,59.573847,39.962439
49.684390,59.543135,161.072037,155.818563,98.827656,97.499988,29.073101,14.244775,161.259767,1.613103,58.944043,50.549783,154.110284,161.776724,152.356680,161.423773,106.498003,159.869839,-0.000737,0.001586,32.000000,-235.762818,161.481064,-0.025177,-40.001020,-0.477791,393170.131082,0.974930,19.598666,2.991650,3.242302,0.066099,0.079114,183.559016,32.000000,201.154846,182.368714,175.977859,164.113100,32.000000,158.568411,67.657977,63.628974,99.043878,0.000000,44.492391,55.949367,50.788905,30.556962,57.980143,59.576935,39.960018
49.685361,59.545169,161.064857,155.821953,98.792387,97.487490,29.074581,14.244632,161.251735,1.612516,58.954159,50.543822,154.113952,161.767299,152.356583,161.414950,106.497071,159.861738,-0.000736,0.001610,32.000000,-235.762946,161.471657,-0.025221,-40.001032,-0.477758,393170.726086,0.974986,19.598659,2.988415,3.242021,0.078338,0.097093,183.573356,32.000000,201.152999,182.407682,175.980929,164.080276,32.000000,158.603067,67.652444,63.628863,99.046637,0.000000,44.488485,55.949367,50.799798,30.556962,57.980524,59.575971,39.821721
49.679102,59.547361,161.057017,155.825433,98.746024,97.475265,29.081812,14.244605,161.245502,1.611574,58.963492,50.541297,154.116932,161.759357,152.355549,161.406494,106.498131,159.853159,-0.000734,0.001584,32.000000,-235.762994,161.464487,-0.025210,-40.001043,-0.477704,393144.406493,0.976069,19.602194,2.987594,3.241904,0.072253,0.092820,183.552666,32.000000,201.185913,182.435633,175.861406,164.057119,32.000000,158.626075,67.648111,63.630307,99.049841,0.000000,44.484551,55.949367,50.808636,30.556962,57.981117,59.586986,39.752462
49.674826,59.549809,161.050914,155.829223,98.740524,97.462964,29.078910,14.244524,161.239862,1.611064,58.967558,50.537677,154.118001,161.751659,152.357417,161.399395,106.499431,159.845118,-0.000734,0.001613,32.000000,-235.763026,161.457300,-0.025171,-40.001018,-0.477621,393097.314799,0.975879,19.603221,2.985056,3.241696,0.074407,0.096902,183.523758,32.000000,201.222320,182.433164,175.720840,164.072501,32.000000,158.610558,67.644655,63.631405,99.053007,0.000000,44.481252,55.949367,50.826900,30.556962,57.981866,59.577191,39.975865
