OSU 80 Ton Compressor Load Stand
49.678651,59.551823,161.044991,155.832990,98.752487,97.450763,29.063140,14.244561,161.232592,1.610578,58.964584,50.535551,154.118751,161.745803,152.363118,161.391746,106.500397,159.840571,-0.000734,0.001610,32.000000,-235.763019,161.452897,-0.025185,-40.001009,-0.477599,393052.945213,0.975654,19.611905,2.980321,3.241947,0.084053,0.105241,183.514325,32.000000,201.242024,182.405732,175.700273,164.111743,32.000000,158.573052,67.641098,63.631226,99.055044,0.000000,44.477633,55.949367,50.832685,30.556962,57.982506,59.582325,39.678874
49.677803,59.553258,161.040907,155.836629,98.746932,97.442451,29.092222,14.244434,161.227948,1.610351,58.959901,50.533216,154.123030,161.736345,152.368821,161.385049,106.499326,159.828756,-0.000736,0.001639,32.000000,-235.763183,161.448159,-0.025169,-40.000998,-0.477573,393007.245238,0.975727,19.618788,2.975576,3.242103,0.090921,0.104626,183.538897,32.000000,201.227031,182.382764,172.712517,164.144973,32.000000,158.538415,67.638147,63.630870,99.057122,0.000000,44.475075,55.949367,50.842619,30.556962,57.982775,59.585678,39.669703
49.676151,59.553966,161.035379,155.840033,98.788760,97.442323,29.080139,14.244369,161.222219,1.609985,58.958662,50.529418,154.129366,161.729935,152.372387,161.379149,106.496410,159.822290,-0.000736,0.001642,32.000000,-235.763302,161.445573,-0.025208,-40.001023,-0.477461,392955.900176,0.976057,19.616835,2.972662,3.241734,0.074975,0.091791,183.573687,32.000000,201.200432,182.390999,168.181104,164.148509,32.000000,158.539432,67.634986,63.630378,99.059417,0.000000,44.471666,55.949367,50.849056,30.556962,57.982104,59.584233,39.710716
49.665792,59.553851,161.028584,155.843101,98.793410,97.442273,29.111764,14.244484,161.215903,1.609633,58.962923,50.525187,154.134803,161.721815,152.373243,161.374546,106.493397,159.815677,-0.000736,0.001639,32.000000,-235.763188,161.438567,-0.025189,-40.001033,-0.477419,392926.860459,0.975020,19.619147,2.968671,3.241708,0.087363,0.104575,183.593756,32.000000,201.188940,182.423129,166.658134,164.120900,32.000000,158.574083,67.631115,63.628835,99.060444,0.000000,44.468605,55.949367,50.869585,30.556962,57.980957,59.586849,39.969629
49.664432,59.554082,161.020441,155.846097,98.786782,97.434103,29.104945,14.244458,161.213027,1.609320,58.971643,50.521193,154.138115,161.714549,152.373070,161.365387,106.492648,159.809828,-0.000737,0.001620,32.000000,-235.763197,161.435288,-0.025165,-40.001019,-0.477423,392933.239140,0.975462,19.621570,2.968817,3.241704,0.070283,0.092921,183.580408,32.000000,201.211590,182.456858,166.556144,164.094082,32.000000,158.603364,67.627750,63.628430,99.060194,0.000000,44.463812,55.949367,50.882684,30.556962,57.979721,59.575155,39.755690
49.658124,59.554983,161.013896,155.849116,98.768630,97.434072,29.089873,14.244559,161.209664,1.609043,58.978598,50.521541,154.138843,161.709013,152.374965,161.355120,106.494065,159.805124,-0.000738,0.001638,32.000000,-235.762976,161.430130,-0.025178,-40.001024,-0.477503,392945.495825,0.974624,19.632199,2.968995,3.242243,0.079061,0.102271,183.547391,32.000000,201.249733,182.462578,166.403689,164.096980,32.000000,158.608997,67.624474,63.628637,99.060010,0.000000,44.460534,55.949367,50.900204,30.556962,57.978787,59.583298,39.767429
49.666287,59.556879,161.007395,155.852251,98.742992,97.434114,29.109203,14.244728,161.201670,1.608622,58.978360,50.518464,154.140563,161.702327,152.379524,161.345868,106.494476,159.800163,-0.000736,0.001635,32.000000,-235.762760,161.428414,-0.025185,-40.001056,-0.477460,392915.158854,0.974801,19.633841,2.967238,3.242168,0.074591,0.098916,183.527935,32.000000,201.274736,182.439043,166.354872,164.124501,32.000000,158.581226,67.621121,63.628840,99.058783,0.000000,44.455964,55.949367,50.904803,30.556962,57.979152,59.589593,39.694428
49.666238,59.558651,161.000287,155.855370,98.769692,97.421876,29.079011,14.244706,161.195101,1.608204,58.974609,50.515340,154.145166,161.694730,152.383842,161.342874,106.493203,159.795826,-0.000738,0.001638,32.000000,-235.762808,161.427633,-0.025222,-40.001063,-0.477501,392917.658867,0.975444,19.641287,2.963805,3.242448,0.080223,0.101752,183.545859,32.000000,201.266918,182.410755,166.457383,164.159032,32.000000,158.553794,67.618065,63.628332,99.058077,0.000000,44.452434,55.949367,50.913498,30.556962,57.979450,59.575342,39.722014
49.670061,59.559500,160.995217,155.858428,98.773291,97.410204,29.060282,14.244768,161.190897,1.607818,58.968765,50.514937,154.150252,161.690018,152.387810,161.340644,106.490124,159.792514,-0.000739,0.001620,32.000000,-235.762691,161.423563,-0.025171,-40.001052,-0.477413,392913.988151,0.974626,19.634714,2.961269,3.241784,0.079106,0.103508,183.581142,32.000000,201.240791,182.409611,168.138343,164.164057,32.000000,158.559796,67.613967,63.627175,99.057669,0.000000,44.448263,55.949367,50.916772,30.556962,57.979317,59.574890,39.803305
49.672499,59.558632,160.992111,155.861321,98.716717,97.410063,29.063654,14.244796,161.189433,1.607208,58.962074,50.516201,154.154409,161.688084,152.388900,161.340397,106.486488,159.790088,-0.000739,0.001604,32.000000,-235.762723,161.423790,-0.025151,-40.001049,-0.477336,392868.999007,0.975521,19.636538,2.960682,3.241645,0.077151,0.107366,183.606558,32.000000,201.226012,182.438338,172.798413,164.139395,32.000000,158.600564,67.608660,63.625869,99.057056,0.000000,44.445603,55.949367,50.921766,30.556962,57.978384,59.585472,39.977113
49.678593,59.555252,160.992427,155.863945,98.727749,97.409874,29.079705,14.244796,161.189151,1.606593,58.955848,50.518565,154.157307,161.686536,152.388069,161.338762,106.485006,159.790888,-0.000741,0.001599,32.000000,-235.762813,161.424074,-0.025159,-40.001032,-0.477227,392825.982048,0.975952,19.633420,2.962342,3.241293,0.082133,0.096834,183.599078,32.000000,201.248748,182.471313,175.823223,164.112005,32.000000,158.641411,67.602984,63.625718,99.056095,0.000000,44.443082,55.949367,50.929028,30.556962,57.974177,59.588058,39.785184
49.680726,59.549392,160.989465,155.865706,98.682183,97.409798,29.068509,14.244779,161.189616,1.606115,58.950421,50.515216,154.156648,161.686775,152.388922,161.337625,106.484852,159.790748,-0.000740,0.001616,32.000000,-235.762889,161.424874,-0.025153,-40.001015,-0.477198,392829.631531,0.975783,19.630024,2.964938,3.241071,0.073090,0.090059,183.565597,32.000000,201.289483,182.480525,175.669533,164.107793,32.000000,158.654138,67.597936,63.625759,99.054992,0.000000,44.440812,55.949367,50.931355,30.556962,57.968522,59.582020,39.840503
49.679683,59.544168,160.989515,155.867064,98.671925,97.409722,29.091271,14.244859,161.189779,1.606116,58.944186,50.511344,154.155809,161.688184,152.392526,161.336556,106.484329,159.790340,-0.000739,0.001629,32.000000,-235.762858,161.426092,-0.025134,-40.001023,-0.477132,392823.260890,0.975102,19.620323,2.966763,3.240680,0.071463,0.095895,183.537386,32.000000,201.323721,182.459595,175.581794,164.135979,32.000000,158.627238,67.593015,63.624966,99.053566,0.000000,44.438631,55.949367,50.940636,30.556962,57.962411,59.586475,39.795749
49.679925,59.540044,160.986812,155.868176,98.627791,97.405638,29.071523,14.244839,161.191959,1.605554,58.938748,50.508808,154.158516,161.682630,152.397219,161.335089,106.483070,159.791887,-0.000740,0.001647,32.000000,-235.762885,161.426840,-0.025122,-40.001006,-0.477099,392814.113693,0.975415,19.612250,2.966858,3.240481,0.077058,0.100049,183.544498,32.000000,201.324675,182.429250,175.653046,164.171019,32.000000,158.590991,67.588164,63.624407,99.053043,0.000000,44.435892,55.949367,50.948332,30.556962,57.956837,59.584675,39.752168
49.670852,59.537480,160.987395,155.869199,98.568550,97.393502,29.102310,14.244903,161.189911,1.605326,58.939743,50.505595,154.162859,161.679544,152.401074,161.335049,106.480115,159.788621,-0.000741,0.001622,32.000000,-235.762876,161.426377,-0.025108,-40.000991,-0.477101,392809.317693,0.974661,19.608109,2.967205,3.240550,0.072568,0.093112,183.574281,32.000000,201.298835,182.419451,175.812411,164.185020,32.000000,158.579737,67.583782,63.622826,99.053441,0.000000,44.434279,55.949367,50.963386,30.556962,57.953285,59.588353,39.732506
49.669417,59.538379,160.984312,155.871044,98.546138,97.381304,29.109607,14.244877,161.187155,1.605118,58.947951,50.502821,154.166193,161.677504,152.403305,161.334173,106.476437,159.785677,-0.000741,0.001622,32.000000,-235.762967,161.423128,-0.025120,-40.000985,-0.477065,392789.573593,0.975266,19.603734,2.969128,3.240480,0.080996,0.095695,183.602294,32.000000,201.276928,182.440177,175.912177,164.166084,32.000000,158.602987,67.579455,63.621012,99.054695,0.000000,44.431618,55.949367,50.974850,30.556962,57.951732,59.580387,39.798903
49.659397,59.540893,160.982193,155.873486,98.506390,97.369136,29.095875,14.244867,161.185764,1.604651,58.959802,50.498981,154.167761,161.671326,152.402244,161.331248,106.473733,159.781357,-0.000739,0.001596,32.000000,-235.762981,161.420559,-0.025117,-40.000975,-0.477089,392749.128922,0.974302,19.610579,2.970683,3.241084,0.069964,0.090802,183.596237,32.000000,201.288264,182.471522,175.870304,164.135761,32.000000,158.637102,67.574321,63.620127,99.055227,0.000000,44.429088,55.949367,50.995279,30.556962,57.951884,59.572942,39.784010
49.653490,59.544308,160.977374,155.876345,98.516483,97.356985,29.090349,14.244733,161.184873,1.604367,58.971994,50.495917,154.167718,161.666109,152.400972,161.329463,106.471737,159.777596,-0.000741,0.001584,32.000000,-235.763061,161.418316,-0.025108,-40.000958,-0.477039,392708.310316,0.973969,19.612966,2.973099,3.241115,0.073615,0.087809,183.563419,32.000000,201.325168,182.489387,172.726347,164.120983,32.000000,158.657688,67.569434,63.619946,99.055898,0.000000,44.425475,55.949367,51.011095,30.556962,57.953446,59.581744,39.779094
49.643567,59.547911,160.972864,155.879439,98.584350,97.344765,29.098226,14.244865,161.182123,1.603974,58.980915,50.490616,154.166233,161.664122,152.403580,161.328094,106.469763,159.774825,-0.000740,0.001590,32.000000,-235.762925,161.415087,-0.025101,-40.000957,-0.477073,392674.086635,0.974529,19.625875,2.973952,3.241727,0.083695,0.088327,183.535096,32.000000,201.358337,182.475001,168.100965,164.138316,32.000000,158.639547,67.565430,63.619183,99.056058,0.000000,44.422522,55.949367,51.033909,30.556962,57.955262,59.581548,39.731699
49.636283,59.551842,160.968071,155.882692,98.548934,97.344605,29.107352,14.244937,161.176843,1.603751,58.986979,50.481836,154.167377,161.660124,152.407532,161.324159,106.467055,159.770026,-0.000743,0.001575,32.000000,-235.762880,161.411683,-0.025121,-40.000945,-0.477062,392637.571382,0.974729,19.635420,2.974335,3.242015,0.079235,0.104696,183.539098,32.000000,201.364257,182.441441,166.628784,164.172777,32.000000,158.609755,67.562019,63.618123,99.055771,0.000000,44.418240,55.949367,51.053747,30.556962,57.957279,59.581912,39.746446
49.629574,59.556928,160.962886,155.886331,98.611506,97.336435,29.069509,14.245023,161.170291,1.603487,58.997971,50.472929,154.171359,161.654718,152.410784,161.319885,106.463416,159.764493,-0.000743,0.001571,32.000000,-235.762773,161.406190,-0.025123,-40.000955,-0.477091,392603.038689,0.974566,19.649318,2.975122,3.242572,0.066454,0.091918,183.572621,32.000000,201.339345,182.423213,166.774913,164.194335,32.000000,158.592872,67.559461,63.616168,99.056150,0.000000,44.415321,55.949367,51.074090,30.556962,57.959903,59.579620,39.804699
49.615530,59.563704,160.954213,155.890361,98.617468,97.324093,29.135876,14.244952,161.160607,1.603200,59.020216,50.462486,154.175183,161.647823,152.412576,161.312010,106.459183,159.761374,-0.000743,0.001540,32.000000,-235.762765,161.399498,-0.025154,-40.000968,-0.477154,392617.162007,0.974426,19.660808,2.975774,3.242952,0.077844,0.094170,183.608893,32.000000,201.313111,182.440224,166.895429,164.177122,32.000000,158.619792,67.557612,63.614447,99.056964,0.000000,44.409993,55.949367,51.100570,30.556962,57.963545,59.584705,39.743658
49.608536,59.572705,160.947127,155.894788,98.612377,97.311834,29.087671,14.244982,161.151376,1.602718,59.053423,50.452349,154.179267,161.636361,152.411493,161.301342,106.457319,159.751788,-0.000743,0.001547,32.000000,-235.762726,161.389761,-0.025156,-40.000966,-0.477174,392601.436236,0.975771,19.672858,2.977040,3.243286,0.080594,0.101292,183.621013,32.000000,201.317147,182.476965,166.883057,164.139276,32.000000,158.664026,67.556016,63.614458,99.058038,0.000000,44.405839,55.949367,51.124276,30.556962,57.970106,59.575755,39.795162
49.592547,59.585581,160.936215,155.900163,98.650510,97.287410,29.093028,14.244912,161.141835,1.602333,59.086726,50.442916,154.181989,161.626770,152.409538,161.291383,106.456681,159.742935,-0.000742,0.001545,32.000000,-235.762810,161.382849,-0.024952,-40.000985,-0.477236,392578.064713,0.973745,19.694212,2.979938,3.244029,0.071211,0.091071,183.598779,32.000000,201.353107,182.501641,166.753385,164.116876,32.000000,158.695473,67.554461,63.614585,99.057996,0.000000,44.399618,55.949367,51.154440,30.556962,57.978937,59.579030,39.808735
49.590772,59.599692,160.929153,155.906264,98.688921,97.264356,29.114330,14.245100,161.133163,1.602167,59.108584,50.436695,154.183529,161.615061,152.410797,161.281760,106.456430,159.731119,-0.000741,0.001576,32.000000,-235.762535,161.377875,-0.024792,-40.000988,-0.477236,392547.482729,0.975411,19.710473,2.977693,3.244343,0.077878,0.098200,183.573570,32.000000,201.390936,182.492023,166.624211,164.129859,32.000000,158.690297,67.554441,63.615463,99.057935,0.000000,44.395194,55.949367,51.177222,30.556962,57.989463,59.572628,39.788632
49.589320,59.613081,160.917605,155.912826,98.715217,97.248687,29.124987,14.245126,161.126026,1.601675,59.117869,50.432729,154.185850,161.605369,152.414048,161.272600,106.455748,159.724117,-0.000742,0.001551,32.000000,-235.762395,161.369310,-0.024803,-40.000959,-0.477256,392477.407195,0.975365,19.739951,2.974537,3.245169,0.081035,0.087506,183.570870,32.000000,201.404775,182.459532,166.627337,164.168631,32.000000,158.660200,67.555250,63.616088,99.057059,0.000000,44.389030,55.949367,51.192661,30.556962,58.001103,59.584842,39.848280
49.584773,59.623789,160.909698,155.919584,98.689865,97.233014,29.117123,14.245089,161.118707,1.601240,59.124030,50.428409,154.192092,161.597308,152.417960,161.263459,106.453846,159.716445,-0.000743,0.001526,32.000000,-235.762504,161.361508,-0.024859,-40.000934,-0.477165,392403.376948,0.974495,19.755908,2.969723,3.245143,0.076764,0.090920,183.599297,32.000000,201.384592,182.434661,166.757311,164.199895,32.000000,158.641500,67.556551,63.615710,99.056594,0.000000,44.383719,55.949367,51.213291,30.556962,58.009288,59.581843,39.778287
49.588182,59.631628,160.903667,155.925880,98.738790,97.220726,29.100902,14.245013,161.112591,1.600620,59.131119,50.427477,154.199070,161.592456,152.421078,161.257011,106.450942,159.711881,-0.000745,0.001516,32.000000,-235.762625,161.355678,-0.024816,-40.000922,-0.477090,392359.399558,0.974048,19.770805,2.967402,3.245005,0.077575,0.092364,183.631555,32.000000,201.356408,182.443359,166.897603,164.197221,32.000000,158.656733,67.558354,63.615419,99.057381,0.000000,44.379044,55.949367,51.230686,30.556962,58.015841,59.579905,39.674766
49.586290,59.637769,160.897931,155.931937,98.720085,97.208732,29.131668,14.245127,161.106031,1.600208,59.136539,50.426862,154.205928,161.587794,152.421942,161.251548,106.447297,159.704900,-0.000746,0.001491,32.000000,-235.762508,161.350299,-0.024802,-40.000971,-0.477051,392316.201810,0.974279,19.786234,2.966015,3.245143,0.074703,0.106012,183.645227,32.000000,201.346943,182.474846,166.918312,164.169265,32.000000,158.700557,67.560218,63.615050,99.058479,0.000000,44.374388,55.949367,51.243898,30.556962,58.020851,59.575027,39.854002
49.583380,59.641739,160.893896,155.937462,98.676622,97.200583,29.066908,14.245019,161.101642,1.600145,59.137623,50.426646,154.210723,161.585054,152.422554,161.245914,106.445449,159.697348,-0.000746,0.001504,32.000000,-235.762675,161.344592,-0.024764,-40.000982,-0.476956,392279.049804,0.974646,19.790533,2.966962,3.244799,0.084244,0.100068,183.624842,32.000000,201.372260,182.504081,166.801414,164.142744,32.000000,158.732018,67.562466,63.615745,99.059922,0.000000,44.369969,55.949367,51.267092,30.556962,58.024403,59.577358,39.798610
49.591331,59.643066,160.892573,155.942166,98.702355,97.200800,29.066871,14.245029,161.098767,1.599988,59.132650,50.429288,154.212743,161.583222,152.425754,161.241625,106.445413,159.695494,-0.000746,0.001492,32.000000,-235.762646,161.343181,-0.024777,-40.000987,-0.476904,392246.617875,0.973553,19.798639,2.967614,3.244807,0.071290,0.092046,183.589956,32.000000,201.409165,182.498341,166.652765,164.152147,32.000000,158.733319,67.566106,63.616949,99.061001,0.000000,44.366777,55.949367,51.277808,30.556962,58.024524,59.585678,39.690833
49.584467,59.641384,160.891978,155.945645,98.769443,97.200905,29.054433,14.245052,161.094867,1.599828,59.119626,50.431344,154.214805,161.579903,152.431582,161.239549,106.443551,159.691462,-0.000746,0.001471,32.000000,-235.762590,161.344382,-0.024733,-40.000958,-0.476888,392224.178268,0.975714,19.805631,2.966226,3.244916,0.079679,0.090849,183.573180,32.000000,201.426250,182.467614,166.616494,164.186190,32.000000,158.707287,67.569927,63.617605,99.060255,0.000000,44.363716,55.949367,51.300054,30.556962,58.022905,59.585727,39.752462
49.589880,59.638455,160.893555,155.948633,98.814610,97.201131,29.086829,14.244973,161.092226,1.599715,59.104211,50.437234,154.218365,161.578554,152.437834,161.237465,106.440292,159.687328,-0.000748,0.001445,32.000000,-235.762810,161.344548,-0.024716,-40.000927,-0.476812,392221.346207,0.975548,19.798700,2.965466,3.244369,0.076792,0.091336,183.592882,32.000000,201.409727,182.439234,166.724615,164.220808,32.000000,158.681869,67.572792,63.617086,99.058879,0.000000,44.361362,55.949367,51.310368,30.556962,58.019869,59.575430,39.986357
49.590553,59.634405,160.894679,155.951148,98.846648,97.200979,29.062387,14.245087,161.094282,1.599550,59.087905,50.439486,154.223472,161.580193,152.442654,161.238642,106.436270,159.687286,-0.000748,0.001430,32.000000,-235.762792,161.344590,-0.024694,-40.000926,-0.476873,392227.774984,0.976111,19.804148,2.965601,3.244806,0.086050,0.113688,183.625447,32.000000,201.379415,182.441412,166.879810,164.223326,32.000000,158.688714,67.576254,63.616985,99.058406,0.000000,44.358823,55.949367,51.319793,30.556962,58.015742,59.578125,39.832139
49.589530,59.629361,160.899688,155.953211,98.863048,97.201000,29.091446,14.245109,161.097824,1.599208,59.072130,50.443987,154.228218,161.585423,152.443079,161.241728,106.431977,159.688234,-0.000748,0.001388,32.000000,-235.762802,161.344968,-0.024728,-40.000978,-0.476824,392226.898818,0.974902,19.795596,2.967086,3.244484,0.076585,0.091931,183.646946,32.000000,201.360913,182.471302,168.490372,164.191505,32.000000,158.730279,67.578968,63.617387,99.058590,0.000000,44.357723,55.949367,51.342747,30.556962,58.010307,59.586672,39.860018
49.595665,59.620961,160.904947,155.954359,98.861532,97.205191,29.109493,14.245093,161.100191,1.598840,59.056270,50.447524,154.229977,161.590596,152.442627,161.246168,106.429915,159.691291,-0.000746,0.001384,32.000000,-235.762845,161.350312,-0.024727,-40.000979,-0.476817,392228.376983,0.975695,19.790848,2.971090,3.244462,0.079683,0.105615,183.633995,32.000000,201.377483,182.505163,173.069407,164.157193,32.000000,158.771985,67.581431,63.618110,99.058140,0.000000,44.356734,55.949367,51.352268,30.556962,58.002914,59.583711,39.767796
49.602957,59.611095,160.908632,155.954608,98.856995,97.217445,29.112642,14.245121,161.105910,1.598525,59.039380,50.451813,154.229203,161.594173,152.445181,161.250809,106.429612,159.693925,-0.000747,0.001374,32.000000,-235.762828,161.355781,-0.024905,-40.000999,-0.476830,392230.453445,0.974730,19.786865,2.975790,3.244630,0.098443,0.096471,183.602556,32.000000,201.410007,182.512999,176.037818,164.151931,32.000000,158.786066,67.585324,63.619751,99.058569,0.000000,44.356005,55.949367,51.361294,30.556962,57.993889,59.591323,39.942630
49.605402,59.600681,160.916172,155.954256,98.870515,97.229774,29.112686,14.245093,161.110646,1.598158,59.019462,50.455889,154.227859,161.601177,152.451077,161.259548,106.428951,159.697442,-0.000748,0.001376,32.000000,-235.762762,161.359780,-0.024896,-40.000999,-0.476796,392236.812880,0.974013,19.772094,2.979163,3.244335,0.075107,0.095710,183.579526,32.000000,201.435707,182.490925,175.973268,164.176206,32.000000,158.765073,67.589310,63.621185,99.059250,0.000000,44.355430,55.949367,51.371934,30.556962,57.983562,59.581784,39.917758
49.611330,59.590641,160.921037,155.953602,98.892140,97.242141,29.102486,14.245077,161.114574,1.597704,58.996572,50.457526,154.229065,161.606892,152.456441,161.267760,106.426648,159.702033,-0.000747,0.001346,32.000000,-235.762886,161.366075,-0.024842,-40.000996,-0.476778,392269.599538,0.973848,19.754656,2.980594,3.243932,0.086352,0.097712,183.594972,32.000000,201.426699,182.460522,176.058214,164.208182,32.000000,158.738166,67.592550,63.621693,99.058240,0.000000,44.354979,55.949367,51.381625,30.556962,57.973692,59.577063,39.756790
49.610538,59.580157,160.928054,155.952495,98.917746,97.250245,29.120816,14.245039,161.119656,1.597505,58.978271,50.459924,154.232372,161.615819,152.461246,161.277397,106.422215,159.707972,-0.000747,0.001335,32.000000,-235.763018,161.373021,-0.024830,-40.000974,-0.476821,392305.971936,0.973890,19.741703,2.982763,3.243924,0.073905,0.094461,183.633431,32.000000,201.394563,182.457447,176.215214,164.219878,32.000000,158.732513,67.595672,63.621410,99.056927,0.000000,44.354391,55.949367,51.394994,30.556962,57.963534,59.578391,39.968162
49.612186,59.570496,160.934659,155.950964,98.934582,97.250219,29.062720,14.244980,161.127572,1.597414,58.969542,50.462656,154.235157,161.623903,152.463574,161.283436,106.418309,159.713314,-0.000748,0.001323,32.000000,-235.763078,161.378336,-0.024847,-40.000968,-0.476822,392343.386404,0.974202,19.725509,2.987034,3.243635,0.075885,0.098384,183.662532,32.000000,201.370575,182.483427,176.296222,164.197607,32.000000,158.763725,67.597931,63.621669,99.056784,0.000000,44.354577,55.949367,51.407485,30.556962,57.953576,59.578548,39.993327
49.615029,59.562036,160.943253,155.949292,98.917919,97.250174,29.094825,14.244846,161.135080,1.597659,58.965964,50.465121,154.236051,161.629293,152.462423,161.288696,106.416459,159.718612,-0.000746,0.001309,32.000000,-235.763412,161.386444,-0.024869,-40.000950,-0.476877,392371.763893,0.973660,19.715847,2.994014,3.243828,0.076481,0.096285,183.656154,32.000000,201.378285,182.518638,176.234490,164.164524,32.000000,158.795760,67.599730,63.622979,99.056046,0.000000,44.354739,55.949367,51.420307,30.556962,57.944306,59.579394,39.968675
49.614839,59.555153,160.951380,155.947766,98.955292,97.250209,29.078807,14.244712,161.140882,1.597674,58.963862,50.467715,154.234920,161.636297,152.461869,161.294309,106.416143,159.724746,-0.000746,0.001271,32.000000,-235.763566,161.391906,-0.024884,-40.000947,-0.476860,392365.333744,0.975545,19.704474,3.000209,3.243853,0.087102,0.100672,183.624115,32.000000,201.409090,182.533171,176.078101,164.158807,32.000000,158.803649,67.602152,63.624718,99.055246,0.000000,44.355509,55.949367,51.431056,30.556962,57.937066,59.574998,39.787458
49.614065,59.550529,160.957841,155.946442,98.966134,97.262551,29.094992,14.244736,161.146564,1.597342,58.957837,50.469517,154.232350,161.640853,152.464648,161.301656,106.415462,159.728005,-0.000745,0.001267,32.000000,-235.763461,161.396553,-0.024865,-40.000986,-0.476847,392356.052138,0.974385,19.693064,3.004331,3.243841,0.077712,0.106071,183.594046,32.000000,201.431931,182.515121,172.962980,164.181467,32.000000,158.774945,67.605214,63.626202,99.054451,0.000000,44.355572,55.949367,51.447002,30.556962,57.931114,59.581577,39.787018
49.614662,59.546201,160.964928,155.945312,98.986130,97.274915,29.073600,14.244763,161.151060,1.597321,58.946787,50.472374,154.232060,161.646263,152.468733,161.308243,106.414050,159.729512,-0.000744,0.001268,32.000000,-235.763337,161.400651,-0.024837,-40.001008,-0.476858,392348.343824,0.974908,19.686377,3.007277,3.244017,0.074689,0.100638,183.600341,32.000000,201.422942,182.488589,168.430422,164.214241,32.000000,158.734024,67.608544,63.627411,99.053015,0.000000,44.355865,55.949367,51.460958,30.556962,57.925932,59.573729,39.812109
49.614458,59.542000,160.970417,155.944404,98.951187,97.286998,29.103148,14.244793,161.155357,1.597105,58.938236,50.475709,154.235533,161.650502,152.472547,161.314694,106.411238,159.734588,-0.000744,0.001238,32.000000,-235.763202,161.406318,-0.024860,-40.001013,-0.476938,392394.231747,0.974495,19.682558,3.009354,3.244198,0.079000,0.094221,183.634801,32.000000,201.388517,182.479297,163.927706,164.232509,32.000000,158.717092,67.612484,63.628502,99.052138,0.000000,44.355546,55.949367,51.476689,30.556962,57.920995,59.583760,39.902498
49.624053,59.537755,160.979456,155.943742,98.998562,97.299307,29.117141,14.244766,161.159731,1.596962,58.933643,50.479468,154.238557,161.658331,152.474176,161.320703,106.407312,159.735976,-0.000742,0.001225,32.000000,-235.763095,161.410577,-0.024845,-40.001014,-0.477004,392441.038262,0.975311,19.677611,3.011412,3.244302,0.083561,0.098139,183.666152,32.000000,201.356220,182.501600,159.365725,164.215398,32.000000,158.732589,67.616802,63.629378,99.053114,0.000000,44.356430,55.949367,51.482921,30.556962,57.915988,59.593182,39.943437
49.626151,59.533312,160.986352,155.943390,99.019442,97.303456,29.101255,14.244773,161.166600,1.596881,58.931440,50.483683,154.240271,161.667026,152.472825,161.326879,106.404589,159.741246,-0.000742,0.001226,32.000000,-235.763054,161.416541,-0.024846,-40.000990,-0.477073,392490.199905,0.974436,19.673621,3.016401,3.244426,0.076185,0.088334,183.670437,32.000000,201.355035,182.537740,154.720683,164.181392,32.000000,158.771233,67.620201,63.630886,99.054749,0.000000,44.356807,55.949367,51.489362,30.556962,57.910854,59.582787,39.842924
49.633679,59.528194,160.994057,155.942663,99.052141,97.315553,29.112575,14.244651,161.174227,1.596658,58.930263,50.486036,154.239323,161.671396,152.471561,161.332495,106.403320,159.749057,-0.000742,0.001238,32.000000,-235.763234,161.422839,-0.024847,-40.000956,-0.477060,392534.969867,0.973873,19.659416,3.020922,3.243980,0.076476,0.110839,183.646918,32.000000,201.382300,182.563027,150.040959,164.160219,32.000000,158.789684,67.623274,63.633556,99.057470,0.000000,44.357919,55.949367,51.498639,30.556962,57.905357,59.577122,39.956937
49.639282,59.523086,161.000786,155.941635,99.083929,97.327862,29.110544,14.244772,161.181051,1.596526,58.925522,50.494097,154.237105,161.678731,152.472527,161.338759,106.402035,159.753906,-0.000742,0.001237,32.000000,-235.763148,161.429077,-0.024970,-40.000984,-0.477072,392549.559845,0.974389,19.652795,3.025905,3.243982,0.078223,0.102729,183.618956,32.000000,201.411423,182.553722,145.402112,164.176088,32.000000,158.775153,67.626007,63.635508,99.060167,0.000000,44.358424,55.949367,51.502936,30.556962,57.899258,59.583642,39.957010
49.644948,59.518676,161.009271,155.940377,99.128029,97.332863,29.055466,14.244800,161.187563,1.596248,58.914105,50.499661,154.236416,161.685539,152.476031,161.344066,106.400684,159.757774,-0.000741,0.001265,32.000000,-235.763146,161.437562,-0.025013,-40.001011,-0.477069,392589.593117,0.973956,19.639863,3.030522,3.243645,0.081110,0.100739,183.620959,32.000000,201.412927,182.526214,142.350056,164.202880,32.000000,158.740035,67.627543,63.636620,99.062423,0.000000,44.359216,55.949367,51.508560,30.556962,57.894054,59.580220,39.707561
49.656032,59.514785,161.015257,155.939119,99.081639,97.344167,29.061454,14.244802,161.193316,1.595924,58.903417,50.505179,154.238178,161.690739,152.478926,161.348734,106.398415,159.765080,-0.000741,0.001248,32.000000,-235.763186,161.446395,-0.024976,-40.001005,-0.477089,392631.100882,0.974013,19.628939,3.033884,3.243415,0.091301,0.094384,183.652049,32.000000,201.385884,182.505206,145.466508,164.227074,32.000000,158.718943,67.628594,63.637066,99.065155,0.000000,44.359745,55.949367,51.508205,30.556962,57.889138,59.579177,39.979094
49.664018,59.510774,161.023097,155.937834,99.094908,97.356447,29.085962,14.244736,161.200358,1.595797,58.899259,50.512995,154.240656,161.697820,152.480386,161.356157,106.395566,159.773400,-0.000740,0.001267,32.000000,-235.763325,161.451131,-0.024655,-40.000999,-0.477071,392644.667456,0.975776,19.618650,3.036893,3.243216,0.077011,0.100770,183.686748,32.000000,201.355429,182.521444,148.612865,164.215934,32.000000,158.732381,67.630300,63.638445,99.069938,0.000000,44.360834,55.949367,51.510735,30.556962,57.884308,59.583200,39.952901
49.672449,59.506710,161.030760,155.936456,99.094003,97.368801,29.070129,14.244642,161.206360,1.595973,58.898731,50.516999,154.241826,161.706608,152.479162,161.363578,106.393508,159.780732,-0.000739,0.001249,32.000000,-235.763416,161.461128,-0.024681,-40.000985,-0.477028,392682.029348,0.975438,19.603259,3.042294,3.242612,0.077732,0.096814,183.696787,32.000000,201.350395,182.555440,148.620322,164.179565,32.000000,158.766764,67.631524,63.640144,99.074667,0.000000,44.361629,55.949367,51.508815,30.556962,57.879362,59.585865,39.872491
49.675994,59.502662,161.040615,155.934921,99.130457,97.372955,29.097227,14.244698,161.216042,1.595984,58.895717,50.522345,154.241249,161.715096,152.477415,161.371250,106.392513,159.786186,-0.000738,0.001256,32.000000,-235.763396,161.470750,-0.024672,-40.000942,-0.477029,392726.667621,0.974557,19.590963,3.048708,3.242249,0.074252,0.088426,183.672800,32.000000,201.376064,182.585335,148.499454,164.149181,32.000000,158.789259,67.632096,63.642537,99.078607,0.000000,44.363541,55.949367,51.514980,30.556962,57.874425,59.588540,39.767135
49.688269,59.497511,161.048337,155.933186,99.134224,97.385206,29.077500,14.244715,161.224836,1.595964,58.887881,50.530669,154.238486,161.725413,152.478515,161.380278,106.391846,159.796827,-0.000737,0.001268,32.000000,-235.763345,161.478977,-0.024701,-40.000973,-0.477020,392769.841580,0.975019,19.578154,3.053910,3.241853,0.086339,0.089551,183.638524,32.000000,201.407243,182.581450,148.363813,164.157693,32.000000,158.772689,67.632454,63.644514,99.082365,0.000000,44.364918,55.949367,51.513903,30.556962,57.868837,59.584626,39.897362
49.694620,59.491787,161.057768,155.931255,99.112622,97.405693,29.115723,14.244768,161.233466,1.595799,58.873344,50.537112,154.235143,161.735804,152.482099,161.388259,106.390547,159.803598,-0.000737,0.001284,32.000000,-235.763208,161.487694,-0.024682,-40.000980,-0.477029,392781.181441,0.974065,19.570430,3.057241,3.241820,0.072187,0.091806,183.624276,32.000000,201.415591,182.551341,148.353177,164.185691,32.000000,158.726587,67.632717,63.646422,99.084890,0.000000,44.366637,55.949367,51.510362,30.556962,57.862666,59.574811,39.919446
49.699181,59.485792,161.064929,155.929192,99.105599,97.429634,29.093781,14.244748,161.242139,1.595556,58.863044,50.539973,154.235655,161.746277,152.484906,161.395192,106.388964,159.812214,-0.000738,0.001285,32.000000,-235.763312,161.491265,-0.024675,-40.000992,-0.476986,392817.175282,0.974571,19.552548,3.062469,3.241174,0.075308,0.098398,183.645819,32.000000,201.391827,182.529309,145.366284,164.208321,32.000000,158.682461,67.633056,63.648096,99.086664,0.000000,44.368268,55.949367,51.511593,30.556962,57.855983,59.591668,39.803379
49.703870,59.479824,161.072505,155.927062,99.081338,97.439176,29.126523,14.244702,161.248489,1.595501,58.864121,50.542268,154.237400,161.753539,152.487239,161.401190,106.386055,159.817767,-0.000739,0.001272,32.000000,-235.763382,161.495998,-0.024677,-40.001010,-0.477036,392890.373428,0.973345,19.540237,3.066670,3.240950,0.073094,0.088599,183.673684,32.000000,201.360158,182.539763,140.832147,164.197140,32.000000,158.676117,67.633847,63.649028,99.088987,0.000000,44.369345,55.949367,51.516207,30.556962,57.849318,59.577506,39.686284
49.705513,59.477722,161.078462,155.925268,99.076551,97.458639,29.079957,14.244660,161.252378,1.595434,58.872815,50.545053,154.238000,161.756832,152.487195,161.406065,106.383406,159.823546,-0.000740,0.001281,32.000000,-235.763438,161.501428,-0.024641,-40.000973,-0.477125,392979.767718,0.974204,19.529513,3.071944,3.240796,0.077112,0.091688,183.688128,32.000000,201.344385,182.574705,139.304101,164.157073,32.000000,158.696093,67.633454,63.650820,99.091496,0.000000,44.370836,55.949367,51.519694,30.556962,57.844875,59.580299,39.967135
49.713266,59.477378,161.081847,155.923820,99.100259,97.471016,29.128259,14.244680,161.257153,1.595243,58.883416,50.548061,154.235538,161.760943,152.484853,161.411586,106.381989,159.825764,-0.000739,0.001260,32.000000,-235.763427,161.505691,-0.024623,-40.000982,-0.477132,393012.422193,0.973088,19.518685,3.077233,3.240643,0.069578,0.093477,183.668318,32.000000,201.361715,182.609899,139.203784,164.119926,32.000000,158.712320,67.631978,63.652837,99.093454,0.000000,44.370926,55.949367,51.519606,30.556962,57.842308,59.587862,39.838595
49.709662,59.478433,161.086434,155.922568,99.103374,97.483270,29.089077,14.244595,161.260597,1.595481,58.894905,50.548319,154.230082,161.764249,152.484246,161.414097,106.381897,159.832630,-0.000738,0.001296,32.000000,-235.763501,161.507786,-0.024608,-40.000972,-0.477225,393092.738702,0.974800,19.514880,3.082358,3.240656,0.072391,0.103219,183.634220,32.000000,201.391520,182.613336,139.053367,164.111787,32.000000,158.699355,67.630076,63.654308,99.095415,0.000000,44.371590,55.949367,51.526877,30.556962,57.841268,59.587301,39.716365
49.714066,59.480527,161.088119,155.921361,99.109108,97.495434,29.071495,14.244652,161.262004,1.595395,58.903774,50.551350,154.225844,161.766709,152.487321,161.418803,106.382678,159.837646,-0.000738,0.001298,32.000000,-235.763416,161.510127,-0.024630,-40.000956,-0.477223,393139.060110,0.973140,19.506498,3.084726,3.240219,0.080167,0.100298,183.613489,32.000000,201.409409,182.588805,139.012721,164.132949,32.000000,158.656986,67.629072,63.656101,99.097691,0.000000,44.371268,55.949367,51.528873,30.556962,57.841583,59.584400,39.942410
49.717341,59.485539,161.091608,155.920992,99.102220,97.507662,29.083270,14.244796,161.265950,1.595340,58.911202,50.554171,154.225792,161.768241,152.490245,161.421599,106.382423,159.840051,-0.000737,0.001290,32.000000,-235.763309,161.512682,-0.024613,-40.000927,-0.477329,393192.959149,0.974653,19.511290,3.087759,3.240546,0.069248,0.089928,183.629996,32.000000,201.393563,182.563471,139.120878,164.157064,32.000000,158.622819,67.627870,63.657181,99.099400,0.000000,44.371466,55.949367,51.526112,30.556962,57.843596,59.583652,39.759285
49.717969,59.490765,161.092853,155.920919,99.111217,97.519821,29.069156,14.244872,161.269680,1.595180,58.919785,50.557271,154.227478,161.771617,152.491381,161.421194,106.379556,159.843448,-0.000738,0.001319,32.000000,-235.763317,161.513812,-0.024660,-40.000966,-0.477357,393240.282489,0.975275,19.508819,3.089128,3.240293,0.078874,0.100042,183.664013,32.000000,201.361506,182.567781,139.280184,164.151941,32.000000,158.613959,67.625730,63.657472,99.101966,0.000000,44.370961,55.949367,51.535463,30.556962,57.846559,59.587203,39.766402
49.728599,59.495590,161.094442,155.920844,99.086082,97.532054,29.080861,14.244849,161.272606,1.594778,58.930642,50.559857,154.228192,161.772759,152.489344,161.422390,106.377339,159.846235,-0.000736,0.001352,32.000000,-235.763345,161.515457,-0.024874,-40.000970,-0.477401,393294.408960,0.974945,19.510435,3.090412,3.240149,0.083648,0.096340,183.685735,32.000000,201.342764,182.599961,139.349911,164.117244,32.000000,158.641709,67.623245,63.657571,99.105697,0.000000,44.370738,55.949367,51.529957,30.556962,57.849724,59.589878,39.948426
49.730966,59.499398,161.096004,155.920467,99.053562,97.544245,29.093769,14.244890,161.273193,1.594354,58.944143,50.561825,154.228168,161.775237,152.486624,161.425336,106.377428,159.848994,-0.000735,0.001344,32.000000,-235.763259,161.517015,-0.024876,-40.000955,-0.477460,393354.512950,0.975540,19.515010,3.094735,3.240133,0.087149,0.100885,183.671110,32.000000,201.358238,182.635443,139.279551,164.076609,32.000000,158.679490,67.621238,63.659622,99.110304,0.000000,44.370057,55.949367,51.528836,30.556962,57.851578,59.574604,39.795528
49.736206,59.502481,161.095367,155.919636,99.075652,97.548276,29.090684,14.244880,161.274631,1.594189,58.961157,50.561935,154.225905,161.774895,152.484621,161.424563,106.378787,159.850411,-0.000736,0.001361,32.000000,-235.763171,161.520668,-0.024866,-40.000931,-0.477432,393406.924129,0.975052,19.508819,3.098146,3.239473,0.089686,0.103167,183.635829,32.000000,201.392750,182.647373,136.125100,164.068675,32.000000,158.680326,67.619556,63.661675,99.114860,0.000000,44.369592,55.949367,51.530051,30.556962,57.853023,59.575637,39.961265
49.733187,59.507102,161.092580,155.918784,99.091058,97.560406,29.107830,14.244803,161.276116,1.594365,58.976124,50.562703,154.222602,161.773225,152.486704,161.423326,106.379839,159.851369,-0.000736,0.001390,32.000000,-235.763150,161.522296,-0.024833,-40.000919,-0.477473,393459.302577,0.974701,19.510173,3.099239,3.239350,0.083748,0.100695,183.606416,32.000000,201.420608,182.626112,131.514465,164.095679,32.000000,158.651429,67.618903,63.663176,99.119204,0.000000,44.367599,55.949367,51.531433,30.556962,57.854935,59.584321,39.690686
49.736826,59.513559,161.088947,155.918116,99.102533,97.560427,29.110465,14.244829,161.272478,1.594190,58.987058,50.562993,154.222214,161.770225,152.488749,161.419442,106.379566,159.850405,-0.000737,0.001397,32.000000,-235.763068,161.518245,-0.024866,-40.000894,-0.477449,393473.810654,0.974739,19.507826,3.098487,3.238996,0.085042,0.097512,183.611930,32.000000,201.413242,182.597439,126.985336,164.127721,32.000000,158.606866,67.617237,63.663864,99.123245,0.000000,44.365566,55.949367,51.535497,30.556962,57.858197,59.589337,39.904259
49.742169,59.522148,161.086639,155.917839,99.144022,97.560401,29.106794,14.244896,161.267785,1.594259,58.997983,50.564940,154.225352,161.766376,152.490380,161.413271,106.378396,159.846395,-0.000736,0.001396,32.000000,-235.763080,161.519110,-0.024868,-40.000890,-0.477535,393528.534079,0.974363,19.515576,3.097845,3.239136,0.071938,0.086152,183.641275,32.000000,201.383884,182.590396,122.473231,164.144067,32.000000,158.590752,67.616198,63.663898,99.128304,0.000000,44.363643,55.949367,51.534297,30.556962,57.864255,59.587734,39.892153
49.740237,59.530176,161.083358,155.917957,99.120029,97.560301,29.146651,14.244799,161.265373,1.594106,59.011817,50.567047,154.228436,161.765553,152.490047,161.409429,106.377837,159.844197,-0.000736,0.001390,32.000000,-235.763166,161.516709,-0.024922,-40.000912,-0.477501,393535.010996,0.974214,19.518261,3.097706,3.238826,0.089220,0.111965,183.666961,32.000000,201.355812,182.616774,117.894431,164.120921,32.000000,158.613591,67.615811,63.665349,99.135287,0.000000,44.361814,55.949367,51.542093,30.556962,57.870013,59.575844,39.775279
49.751010,59.537188,161.082262,155.918180,99.120475,97.560196,29.073156,14.244837,161.263788,1.593825,59.024228,50.569904,154.228548,161.763590,152.487342,161.404647,106.377801,159.842262,-0.000737,0.001384,32.000000,-235.763096,161.514320,-0.024926,-40.000907,-0.477456,393544.229576,0.974243,19.521314,3.097157,3.238432,0.076400,0.106766,183.656693,32.000000,201.361940,182.652158,113.240161,164.087857,32.000000,158.646882,67.614723,63.666970,99.142264,0.000000,44.359877,55.949367,51.532741,30.556962,57.875191,59.584351,39.966621
49.750839,59.542519,161.080958,155.918418,99.173358,97.572395,29.068893,14.244817,161.262737,1.593402,59.029980,50.576026,154.226617,161.760589,152.484880,161.403986,106.379239,159.837958,-0.000737,0.001409,32.000000,-235.763077,161.511976,-0.024946,-40.000904,-0.477477,393555.980900,0.972972,19.531344,3.096775,3.238492,0.078640,0.100666,183.619833,32.000000,201.393473,182.674835,111.562515,164.070194,32.000000,158.659346,67.614285,63.668963,99.148321,0.000000,44.358400,55.949367,51.534330,30.556962,57.879506,59.587744,39.918712
49.757241,59.545502,161.079895,155.918577,99.206309,97.584756,29.089301,14.244963,161.261096,1.592732,59.027467,50.580153,154.224198,161.760462,152.486472,161.402409,106.380684,159.836223,-0.000739,0.001415,32.000000,-235.762793,161.510340,-0.024966,-40.000923,-0.477380,393557.111749,0.975217,19.527196,3.095983,3.237769,0.083991,0.095153,183.586011,32.000000,201.424061,182.661667,111.458880,164.086288,32.000000,158.636084,67.615154,63.670814,99.154102,0.000000,44.357275,55.949367,51.529669,30.556962,57.880779,59.581941,39.787238
49.754731,59.545173,161.077395,155.917990,99.222431,97.596860,29.083774,14.245016,161.256751,1.592493,59.022431,50.584726,154.223946,161.759486,152.490902,161.399310,106.381058,159.833917,-0.000739,0.001443,32.000000,-235.762690,161.508864,-0.024936,-40.000909,-0.477441,393610.382536,0.975499,19.532702,3.092700,3.237754,0.084480,0.098273,183.585526,32.000000,201.425101,182.632968,111.505111,164.112950,32.000000,158.599708,67.616137,63.673106,99.159884,0.000000,44.355642,55.949367,51.531438,30.556962,57.880142,59.587429,39.838815
49.761249,59.545206,161.075755,155.917141,99.217587,97.601054,29.093111,14.245124,161.254520,1.592169,59.022014,50.588134,154.226347,161.756911,152.494328,161.396439,106.380410,159.833306,-0.000739,0.001446,32.000000,-235.762563,161.506889,-0.024941,-40.000907,-0.477442,393656.885189,0.974808,19.529055,3.090512,3.237316,0.071771,0.095699,183.615147,32.000000,201.398004,182.618218,113.165245,164.124539,32.000000,158.582264,67.616893,63.674785,99.165635,0.000000,44.353563,55.949367,51.531149,30.556962,57.878702,59.585452,39.868602
49.762174,59.546354,161.075436,155.916140,99.242152,97.601099,29.105956,14.245171,161.251907,1.592054,59.030845,50.588910,154.229346,161.754064,152.495040,161.393145,106.379493,159.833211,-0.000740,0.001445,32.000000,-235.762513,161.509064,-0.025007,-40.000928,-0.477521,393706.299624,0.975168,19.531324,3.089149,3.237429,0.071475,0.095381,183.644919,32.000000,201.372547,182.636961,117.847795,164.102811,32.000000,158.600174,67.616663,63.675984,99.171908,0.000000,44.352491,55.949367,51.527771,30.556962,57.877578,59.574565,39.897436
49.760259,59.549371,161.074567,155.915101,99.283602,97.601238,29.096967,14.245070,161.249867,1.591940,59.046542,50.591500,154.231577,161.750765,152.492077,161.390893,106.379159,159.831185,-0.000740,0.001456,32.000000,-235.762611,161.509674,-0.025034,-40.000936,-0.477477,393720.233988,0.974756,19.524606,3.089536,3.236972,0.080122,0.096342,183.646467,32.000000,201.374417,182.668447,122.477945,164.062630,32.000000,158.638091,67.615500,63.677985,99.178513,0.000000,44.351038,55.949367,51.530458,30.556962,57.878891,59.591058,39.693181
49.759159,59.554350,161.069790,155.914405,99.203799,97.601109,29.155928,14.245066,161.245757,1.591738,59.062339,50.586223,154.230575,161.748079,152.489572,161.386985,106.381088,159.829826,-0.000741,0.001463,32.000000,-235.762692,161.507335,-0.025082,-40.000922,-0.477469,393722.635228,0.974310,19.524796,3.090411,3.236905,0.074439,0.098685,183.617990,32.000000,201.404648,182.692528,127.027560,164.032272,32.000000,158.665302,67.614270,63.680770,99.184654,0.000000,44.349059,55.949367,51.531102,30.556962,57.881349,59.590910,39.751948
49.759102,59.560384,161.064528,155.913848,99.131349,97.609327,29.103909,14.244937,161.240719,1.591573,59.075317,50.583405,154.226833,161.741455,152.489863,161.382252,106.382729,159.826831,-0.000741,0.001455,32.000000,-235.762888,161.503808,-0.025059,-40.000903,-0.477488,393729.007293,0.974661,19.529797,3.089878,3.237012,0.071932,0.098208,183.584998,32.000000,201.439312,182.681728,131.540002,164.039603,32.000000,158.648444,67.613346,63.682476,99.189418,0.000000,44.345826,55.949367,51.537672,30.556962,57.884848,59.585629,39.979240
49.761223,59.567209,161.061817,155.913597,99.095858,97.609450,29.060441,14.245084,161.237517,1.591366,59.078754,50.585665,154.225775,161.739888,152.492913,161.378745,106.384234,159.822890,-0.000739,0.001473,32.000000,-235.762547,161.503498,-0.024729,-40.000927,-0.477493,393732.041037,0.972725,19.535915,3.087368,3.236988,0.068794,0.094319,183.573632,32.000000,201.450231,182.648885,136.109280,164.068417,32.000000,158.605601,67.613464,63.684279,99.193467,0.000000,44.343496,55.949367,51.534072,30.556962,57.889280,59.587468,39.944024
49.759507,59.574561,161.059581,155.913815,99.168540,97.609526,29.151305,14.245066,161.235644,1.591388,59.077964,50.588546,154.228383,161.737682,152.495761,161.375738,106.385661,159.820537,-0.000740,0.001473,32.000000,-235.762609,161.503613,-0.024697,-40.000911,-0.477531,393770.065901,0.974563,19.542008,3.084443,3.236886,0.082093,0.103029,183.597566,32.000000,201.427980,182.622369,140.755419,164.088939,32.000000,158.576589,67.614005,63.685438,99.196968,0.000000,44.341515,55.949367,51.538873,30.556962,57.894419,59.584773,39.943437
49.762282,59.578361,161.059931,155.914125,99.140348,97.612920,29.086632,14.245166,161.234310,1.591136,59.078051,50.591381,154.230948,161.738742,152.497642,161.374687,106.385700,159.819134,-0.000739,0.001468,32.000000,-235.762507,161.501079,-0.024713,-40.000933,-0.477510,393774.261611,0.975994,19.546635,3.081250,3.236693,0.074730,0.101471,183.629932,32.000000,201.395905,182.632426,145.440240,164.078094,32.000000,158.580007,67.614546,63.686750,99.201348,0.000000,44.340404,55.949367,51.538329,30.556962,57.897521,59.587340,39.928323
49.763052,59.580133,161.061801,155.914145,99.172160,97.617389,29.069776,14.245076,161.234591,1.590920,59.082445,50.595187,154.233185,161.739819,152.496593,161.373997,106.386215,159.818295,-0.000740,0.001454,32.000000,-235.762510,161.498764,-0.024696,-40.000957,-0.477530,393782.936442,0.973008,19.555766,3.078813,3.236760,0.071251,0.098209,183.641719,32.000000,201.385517,182.664199,148.527056,164.044273,32.000000,158.612738,67.615767,63.689256,99.206337,0.000000,44.339144,55.949367,51.538509,30.556962,57.898725,59.583475,39.858111
49.764116,59.580504,161.062868,155.913893,99.212782,97.617578,29.063826,14.245173,161.235216,1.590992,59.084289,50.602329,154.233558,161.742162,152.495439,161.374130,106.388326,159.820050,-0.000740,0.001448,32.000000,-235.762339,161.505020,-0.024721,-40.000953,-0.477526,393798.849963,0.975155,19.556692,3.078173,3.236587,0.075167,0.100599,183.619644,32.000000,201.405788,182.691274,148.416251,164.008550,32.000000,158.637669,67.616622,63.691863,99.209981,0.000000,44.338400,55.949367,51.539151,30.556962,57.898174,59.585993,39.896555
49.763778,59.580100,161.066143,155.913390,99.224516,97.617489,29.110760,14.245267,161.238800,1.590805,59.078660,50.607561,154.231437,161.743736,152.497067,161.376927,106.390515,159.820118,-0.000740,0.001450,32.000000,-235.762194,161.509632,-0.024703,-40.000968,-0.477550,393817.901722,0.975754,19.557667,3.077299,3.236574,0.079548,0.104726,183.586084,32.000000,201.435114,182.686862,148.270971,164.009496,32.000000,158.627266,67.617373,63.693809,99.212762,0.000000,44.338280,55.949367,51.539888,30.556962,57.896615,59.584773,39.976159
49.775528,59.577584,161.069588,155.912160,99.156617,97.625661,29.124713,14.245277,161.241183,1.590271,59.062044,50.614731,154.229509,161.749889,152.503094,161.382504,106.392878,159.822776,-0.000741,0.001429,32.000000,-235.762296,161.514909,-0.024709,-40.001005,-0.477542,393814.917033,0.975933,19.556936,3.075939,3.236526,0.084686,0.091602,183.569047,32.000000,201.451403,182.640740,143.677544,164.044565,32.000000,158.582089,67.619418,63.695993,99.215670,0.000000,44.337713,55.949367,51.532177,30.556962,57.893243,59.587272,39.888778
49.778588,59.575232,161.073887,155.911272,99.154257,97.625656,29.102024,14.245348,161.242562,1.589992,59.053829,50.618191,154.230371,161.752567,152.505436,161.386973,106.392737,159.824679,-0.000742,0.001443,32.000000,-235.762290,161.518250,-0.024683,-40.000973,-0.477552,393810.083588,0.974365,19.556881,3.073781,3.236614,0.070858,0.095240,183.586858,32.000000,201.431196,182.623941,140.665129,164.059190,32.000000,158.558581,67.620694,63.696857,99.216836,0.000000,44.338235,55.949367,51.527702,30.556962,57.890865,59.595375,39.821060
