OSU 80 Ton Compressor Load Stand
49.778596,59.570748,161.079497,155.909058,99.208323,97.625499,29.100011,14.245276,161.246153,1.590115,59.044132,50.627234,154.234192,161.757897,152.509129,161.390449,106.392027,159.830845,-0.000741,0.001428,32.000000,-235.762448,161.525679,-0.024660,-40.000970,-0.477488,393827.009490,0.973721,19.542195,3.072556,3.235919,0.077917,0.096708,183.632999,32.000000,201.388192,182.632778,134.601516,164.054997,32.000000,158.574130,67.623428,63.698245,99.221291,0.000000,44.338767,55.949367,51.530667,30.556962,57.885241,59.579846,39.955616
49.782589,59.568615,161.083824,155.907733,99.193441,97.625457,29.114985,14.245228,161.248005,1.589751,59.045074,50.631384,154.235803,161.758855,152.508616,161.391481,106.391835,159.833932,-0.000742,0.001437,32.000000,-235.762518,161.529330,-0.024653,-40.000985,-0.477464,393822.632533,0.974408,19.536675,3.073512,3.235807,0.074276,0.099828,183.646882,32.000000,201.380069,182.657796,133.072684,164.028373,32.000000,158.595449,67.624359,63.699243,99.223773,0.000000,44.339421,55.949367,51.524565,30.556962,57.882565,59.579266,39.950334
49.783247,59.564967,161.090080,155.905252,99.194873,97.631694,29.084112,14.245211,161.253248,1.589566,59.044784,50.637260,154.234820,161.764795,152.506592,161.397126,106.393246,159.843667,-0.000742,0.001461,32.000000,-235.762555,161.538267,-0.024671,-40.000988,-0.477470,393817.717411,0.974462,19.532182,3.076864,3.235919,0.078741,0.099348,183.630096,32.000000,201.408451,182.690662,137.625738,163.996271,32.000000,158.642282,67.625883,63.702342,99.227932,0.000000,44.340039,55.949367,51.522354,30.556962,57.877603,59.579777,39.767062
49.791135,59.563291,161.094801,155.904050,99.196887,97.631542,29.078862,14.245330,161.255615,1.589179,59.044930,50.637860,154.231898,161.771915,152.507141,161.400090,106.394324,159.846417,-0.000742,0.001453,32.000000,-235.762338,161.542624,-0.024700,-40.000983,-0.477439,393812.840052,0.973869,19.525915,3.078380,3.235746,0.086560,0.112476,183.609180,32.000000,201.432354,182.688156,139.081644,164.000147,32.000000,158.642542,67.627084,63.703587,99.230359,0.000000,44.341081,55.949367,51.516967,30.556962,57.875249,59.579335,40.011889
49.789335,59.560829,161.100243,155.901618,99.160599,97.631290,29.092907,14.245398,161.258537,1.589146,59.043402,50.639624,154.228921,161.779455,152.512267,161.402326,106.396850,159.852757,-0.000743,0.001489,32.000000,-235.762214,161.548994,-0.024939,-40.000979,-0.477479,393830.143069,0.974941,19.521584,3.081139,3.235829,0.072972,0.093145,183.593507,32.000000,201.466306,182.641796,139.018071,164.049771,32.000000,158.611868,67.630401,63.705644,99.234772,0.000000,44.341779,55.949367,51.509021,30.556962,57.871044,59.579187,39.844464
49.795775,59.560312,161.103710,155.899986,99.195592,97.631337,29.073147,14.245194,161.261422,1.588652,59.042643,50.642380,154.231541,161.780982,152.514988,161.404394,106.397420,159.852976,-0.000742,0.001468,32.000000,-235.762464,161.553689,-0.024909,-40.000966,-0.477407,393819.959190,0.974942,19.511741,3.081240,3.235411,0.078273,0.092581,183.622135,32.000000,201.448762,182.610534,139.150508,164.084704,32.000000,158.590815,67.632978,63.707305,99.236454,0.000000,44.342707,55.949367,51.507553,30.556962,57.868755,59.576561,39.889292
49.792821,59.561120,161.108749,155.898779,99.234330,97.631374,29.094123,14.244996,161.265022,1.588221,59.048134,50.643819,154.233585,161.783121,152.515967,161.405992,106.395488,159.855332,-0.000742,0.001460,32.000000,-235.762616,161.557731,-0.024873,-40.000965,-0.477437,393812.861182,0.974501,19.511144,3.081430,3.235638,0.080180,0.093526,183.664444,32.000000,201.419865,182.604394,139.296043,164.087638,32.000000,158.596799,67.635460,63.707968,99.238012,0.000000,44.342840,55.949367,51.504399,30.556962,57.868190,59.581056,39.794355
49.791111,59.563370,161.109588,155.898200,99.289312,97.631224,29.082841,14.244936,161.266994,1.588009,59.057313,50.646254,154.235213,161.787953,152.514391,161.409809,106.395079,159.855555,-0.000741,0.001465,32.000000,-235.762657,161.561892,-0.024875,-40.000985,-0.477385,393806.629522,0.975024,19.503960,3.080954,3.235289,0.076829,0.096944,183.689618,32.000000,201.407324,182.628640,139.335237,164.062692,32.000000,158.631975,67.637866,63.709076,99.239830,0.000000,44.343240,55.949367,51.506236,30.556962,57.868463,59.584105,39.923261
49.789865,59.566005,161.115410,155.898125,99.275545,97.631190,29.106296,14.244819,161.267414,1.587534,59.064577,50.648875,154.235817,161.792513,152.512126,161.415056,106.397224,159.858636,-0.000741,0.001452,32.000000,-235.762757,161.564759,-0.024875,-40.000993,-0.477425,393813.297869,0.974387,19.507825,3.083896,3.235582,0.081228,0.097082,183.673604,32.000000,201.430244,182.648809,139.219527,164.038523,32.000000,158.667363,67.639567,63.711504,99.241532,0.000000,44.343312,55.949367,51.508355,30.556962,57.869326,59.587124,39.946518
49.786528,59.568429,161.116269,155.898446,99.287130,97.631088,29.107663,14.244823,161.270963,1.587375,59.070015,50.648620,154.234495,161.797276,152.512189,161.416611,106.399913,159.863983,-0.000742,0.001414,32.000000,-235.762699,161.569386,-0.024887,-40.001019,-0.477449,393817.400675,0.974806,19.511846,3.084400,3.235710,0.082463,0.094560,183.639287,32.000000,201.466957,182.644328,139.058831,164.039683,32.000000,158.670950,67.643027,63.713146,99.242951,0.000000,44.343649,55.949367,51.508253,30.556962,57.870531,59.586632,39.920473
49.783819,59.570044,161.121050,155.899058,99.308834,97.631106,29.085924,14.244847,161.274902,1.587206,59.070323,50.651454,154.232990,161.798806,152.515815,161.420260,106.401571,159.867920,-0.000743,0.001431,32.000000,-235.762676,161.575560,-0.024846,-40.001043,-0.477478,393817.950141,0.974053,19.515772,3.083574,3.235908,0.076038,0.095022,183.625275,32.000000,201.490266,182.607324,138.991266,164.075512,32.000000,158.629007,67.645991,63.714229,99.242825,0.000000,44.344088,55.949367,51.513405,30.556962,57.870691,59.585659,39.915924
49.792698,59.571891,161.124760,155.899830,99.291481,97.639352,29.086078,14.244745,161.278372,1.586742,59.065669,50.653999,154.234331,161.802288,152.520188,161.426419,106.401218,159.873328,-0.000742,0.001441,32.000000,-235.762813,161.579758,-0.024848,-40.001051,-0.477514,393817.975404,0.974085,19.521649,3.083177,3.236142,0.085791,0.101852,183.645723,32.000000,201.477892,182.571161,142.096496,164.103788,32.000000,158.599482,67.648689,63.714888,99.242285,0.000000,44.344596,55.949367,51.505469,30.556962,57.870989,59.581154,39.962806
49.797594,59.573402,161.131818,155.900836,99.230874,97.639531,29.057874,14.244745,161.283880,1.586381,59.063902,50.656920,154.238313,161.806784,152.523446,161.432163,106.400620,159.879535,-0.000743,0.001407,32.000000,-235.762812,161.582594,-0.024856,-40.001068,-0.477551,393818.439517,0.974875,19.526069,3.083205,3.236414,0.080058,0.082095,183.689491,32.000000,201.446102,182.559099,146.776468,164.112747,32.000000,158.588289,67.650949,63.714224,99.241798,0.000000,44.346262,55.949367,51.498490,30.556962,57.871213,59.578558,39.947766
49.799920,59.574474,161.138328,155.902038,99.197019,97.639636,29.082150,14.244635,161.288539,1.586118,59.070581,50.656354,154.241179,161.813359,152.523331,161.437926,106.399409,159.883872,-0.000742,0.001417,32.000000,-235.762974,161.587325,-0.024882,-40.001078,-0.477519,393849.406749,0.974766,19.518723,3.085875,3.235911,0.076480,0.086803,183.720795,32.000000,201.428616,182.582503,151.448470,164.085906,32.000000,158.625534,67.654011,63.714845,99.241348,0.000000,44.347402,55.949367,51.496629,30.556962,57.871151,59.583220,39.699784
49.799873,59.575001,161.143752,155.903396,99.162875,97.639709,29.057235,14.244531,161.293318,1.585754,59.081362,50.655884,154.242436,161.818736,152.520466,161.444368,106.399698,159.888887,-0.000743,0.001418,32.000000,-235.763055,161.590449,-0.024873,-40.001083,-0.477496,393849.413935,0.975613,19.515166,3.089132,3.235735,0.073212,0.095731,183.715872,32.000000,201.444975,182.608426,156.031569,164.050244,32.000000,158.660422,67.656213,63.715695,99.239569,0.000000,44.349721,55.949367,51.489354,30.556962,57.870383,59.581951,39.960311
49.802845,59.577342,161.149013,155.904830,99.144109,97.639772,29.080827,14.244588,161.297761,1.585485,59.091480,50.658451,154.241149,161.823237,152.519278,161.450768,106.401063,159.889522,-0.000742,0.001437,32.000000,-235.763097,161.598056,-0.024832,-40.001069,-0.477492,393852.411709,0.974752,19.513829,3.092200,3.235715,0.072860,0.093052,183.683750,32.000000,201.486274,182.611339,160.548941,164.047100,32.000000,158.677402,67.658534,63.716878,99.237018,0.000000,44.350340,55.949367,51.484879,30.556962,57.870667,59.574644,39.958184
49.803339,59.580617,161.153225,155.906347,99.150836,97.639746,29.103391,14.244645,161.301216,1.585535,59.096390,50.659604,154.240207,161.826426,152.522532,161.456008,106.402364,159.893353,-0.000742,0.001441,32.000000,-235.763171,161.604354,-0.024844,-40.001097,-0.477507,393852.707940,0.975591,19.514407,3.094058,3.235827,0.074669,0.099972,183.665620,32.000000,201.515317,182.578216,165.069757,164.070180,32.000000,158.652233,67.662291,63.717254,99.234426,0.000000,44.352023,55.949367,51.484672,30.556962,57.871210,59.589219,39.900884
49.801006,59.584588,161.157919,155.907904,99.087958,97.639974,29.094006,14.244692,161.304446,1.585625,59.098045,50.658605,154.241648,161.832352,152.526107,161.459414,106.401850,159.899343,-0.000742,0.001437,32.000000,-235.763197,161.608486,-0.024920,-40.001093,-0.477496,393851.112069,0.974742,19.513670,3.092967,3.235739,0.074036,0.090290,183.680195,32.000000,201.514681,182.532266,166.674857,164.102268,32.000000,158.627900,67.665993,63.717960,99.232258,0.000000,44.352869,55.949367,51.482866,30.556962,57.874477,59.585649,39.841090
49.799949,59.587539,161.160909,155.908938,99.046984,97.639995,29.126200,14.244588,161.306467,1.585512,59.101834,50.658314,154.243944,161.834789,152.527991,161.461436,106.400952,159.901557,-0.000741,0.001437,32.000000,-235.763326,161.610905,-0.024926,-40.001070,-0.477501,393852.720152,0.973984,19.516434,3.093306,3.235792,0.070915,0.103862,183.707006,32.000000,201.496553,182.516622,166.775196,164.116150,32.000000,158.615720,67.668331,63.717625,99.231317,0.000000,44.353770,55.949367,51.484633,30.556962,57.877299,59.586544,39.939035
49.801596,59.592861,161.162526,155.910696,99.029121,97.640045,29.008784,14.244569,161.310941,1.585156,59.113017,50.657399,154.247762,161.837459,152.529014,161.465906,106.400341,159.902570,-0.000742,0.001440,32.000000,-235.763318,161.612389,-0.024898,-40.001072,-0.477544,393860.941575,0.974361,19.522820,3.096387,3.236037,0.086838,0.090700,183.744792,32.000000,201.471132,182.522945,166.896347,164.108515,32.000000,158.637610,67.671527,63.716705,99.230797,0.000000,44.354346,55.949367,51.479674,30.556962,57.882171,59.583928,39.781442
49.801480,59.598848,161.165876,155.912546,98.983177,97.639845,29.157409,14.244683,161.315375,1.584969,59.126912,50.656425,154.250802,161.839379,152.525601,161.468864,106.399900,159.902894,-0.000743,0.001473,32.000000,-235.763189,161.618236,-0.025005,-40.001041,-0.477564,393867.574710,0.973315,19.526865,3.098234,3.236166,0.095088,0.105064,183.751958,32.000000,201.473602,182.552325,166.871052,164.073131,32.000000,158.670936,67.674230,63.715320,99.230834,0.000000,44.354884,55.949367,51.477704,30.556962,57.888614,59.579699,39.948866
49.808652,59.604382,161.166730,155.914463,98.999457,97.639782,29.075923,14.244568,161.319651,1.584636,59.135211,50.658208,154.250897,161.845456,152.523864,161.472885,106.400266,159.906501,-0.000744,0.001482,32.000000,-235.763364,161.619082,-0.024986,-40.001016,-0.477561,393874.789822,0.977233,19.530481,3.099279,3.236092,0.068186,0.092120,183.722128,32.000000,201.511097,182.571233,166.712988,164.058572,32.000000,158.699697,67.677209,63.715324,99.230308,0.000000,44.355549,55.949367,51.470518,30.556962,57.894783,59.577122,39.749967
49.814008,59.608281,161.171098,155.916409,99.021441,97.639557,29.085998,14.244636,161.322861,1.584196,59.136105,50.662974,154.248173,161.850925,152.525043,161.475812,106.402125,159.909518,-0.000743,0.001444,32.000000,-235.763297,161.622962,-0.024991,-40.001033,-0.477580,393882.336179,0.972268,19.536589,3.099857,3.236166,0.075582,0.104533,183.692111,32.000000,201.547498,182.553183,162.055519,164.076029,32.000000,158.672511,67.681578,63.714258,99.229302,0.000000,44.355746,55.949367,51.463226,30.556962,57.898915,59.583475,39.960532
49.818828,59.610547,161.174116,155.917948,99.040524,97.639628,29.070936,14.244665,161.328255,1.583760,59.127525,50.668852,154.246706,161.853445,152.528109,161.481274,106.404781,159.913918,-0.000744,0.001425,32.000000,-235.763252,161.625535,-0.024887,-40.001064,-0.477522,393883.519290,0.974852,19.534699,3.101036,3.235718,0.079998,0.103484,183.685144,32.000000,201.563163,182.506454,157.479295,164.119058,32.000000,158.633606,67.685224,63.713014,99.228077,0.000000,44.357028,55.949367,51.454867,30.556962,57.901206,59.582344,39.946372
49.816163,59.611325,161.182002,155.919078,99.066807,97.640205,29.078860,14.244759,161.331128,1.583247,59.118290,50.674716,154.249453,161.859969,152.530846,161.486881,106.405079,159.917027,-0.000745,0.001423,32.000000,-235.763229,161.630805,-0.024882,-40.001079,-0.477481,393880.414803,0.974407,19.533054,3.100470,3.235457,0.085808,0.098588,183.716861,32.000000,201.541090,182.476677,157.621439,164.145086,32.000000,158.607367,67.689552,63.711271,99.227142,0.000000,44.358616,55.949367,51.448661,30.556962,57.901621,59.587370,39.946005
49.814263,59.610877,161.183469,155.919891,99.085781,97.640249,29.091897,14.244763,161.336764,1.583042,59.118536,50.676374,154.253966,161.861920,152.533344,161.489644,106.405035,159.922443,-0.000746,0.001374,32.000000,-235.763296,161.634183,-0.025057,-40.001086,-0.477446,393875.405323,0.974814,19.530333,3.099698,3.235205,0.074772,0.088346,183.750407,32.000000,201.515390,182.480553,157.774238,164.133662,32.000000,158.631589,67.693869,63.710383,99.227498,0.000000,44.359960,55.949367,51.452405,30.556962,57.899016,59.583003,39.878213
49.814651,59.609872,161.186686,155.920126,99.007611,97.640210,29.090591,14.244779,161.339520,1.583053,59.128277,50.675448,154.256470,161.865873,152.531634,161.493139,106.404226,159.923122,-0.000747,0.001360,32.000000,-235.763187,161.636881,-0.025064,-40.001088,-0.477496,393879.824378,0.974614,19.533868,3.100732,3.235536,0.081542,0.095094,183.765294,32.000000,201.510921,182.517025,157.782960,164.093170,32.000000,158.672977,67.695771,63.708882,99.227745,0.000000,44.360621,55.949367,51.449319,30.556962,57.896210,59.578391,39.885917
49.819416,59.611581,161.186774,155.920601,99.007239,97.640394,29.105585,14.244746,161.342769,1.598733,59.141056,50.674435,154.257800,161.866966,152.529592,161.496780,106.405587,159.925843,-0.000747,0.001357,32.000000,-235.763225,161.637630,-0.025046,-40.001038,-0.477516,393881.426192,0.974217,19.535386,3.103095,3.235689,0.073743,0.080457,183.738491,32.000000,201.549298,182.541435,157.645143,164.060214,32.000000,158.716451,67.698619,63.708198,99.227770,0.000000,44.360945,55.949367,51.444450,30.556962,57.895286,59.587291,39.749014
49.825547,59.615120,161.188982,155.921392,99.058359,97.640344,29.090450,14.244692,161.344644,1.631353,59.151229,50.676926,154.255587,161.867553,152.529698,161.501193,106.406984,159.926595,-0.000748,0.001359,32.000000,-235.763404,161.636279,-0.024980,-40.001010,-0.477523,393881.129067,0.974250,19.533981,3.104196,3.235729,0.069906,0.089725,183.701068,32.000000,201.594177,182.532454,157.477209,164.066223,32.000000,158.707678,67.701964,63.706890,99.227846,0.000000,44.361567,55.949367,51.431823,30.556962,57.897108,59.584469,39.924802
49.825034,59.620104,161.188124,155.922470,99.040018,97.640315,29.083268,14.244622,161.346033,1.667603,59.153293,50.674820,154.253826,161.867777,152.531733,161.503633,106.407355,159.928820,-0.000748,0.001335,32.000000,-235.763597,161.634749,-0.024963,-40.001004,-0.477480,393878.004000,0.973652,19.530758,3.103999,3.235421,0.067835,0.084466,183.685814,32.000000,201.621765,182.491679,157.442281,164.104093,32.000000,158.676360,67.705516,63.706262,99.227001,0.000000,44.360998,55.949367,51.426530,30.556962,57.902355,59.582462,39.969336
49.826209,59.625684,161.188817,155.923787,99.030983,97.640268,29.078127,14.244533,161.346074,1.704104,59.156286,50.672197,154.256509,161.869501,152.533812,161.501881,106.407649,159.929252,-0.000748,0.001334,32.000000,-235.763616,161.627755,-0.025103,-40.001033,-0.477429,393875.329034,0.974035,19.527952,3.102924,3.235067,0.077550,0.097520,183.714286,32.000000,201.605909,182.458890,157.563514,164.138975,32.000000,158.650066,67.708363,63.703595,99.226796,0.000000,44.361295,55.949367,51.423096,30.556962,57.908019,59.577447,39.782102
49.826396,59.632122,161.187603,155.925170,99.035541,97.640346,29.096227,14.244536,161.343813,1.740806,59.168154,50.669261,154.260815,161.867022,152.534616,161.501520,106.405935,159.930902,-0.000748,0.001345,32.000000,-235.763527,161.623090,-0.025101,-40.001025,-0.477440,393881.864355,0.974299,19.533467,3.103507,3.235083,0.081741,0.096129,183.758711,32.000000,201.582730,182.458144,159.249887,164.143450,32.000000,158.660353,67.711234,63.701856,99.228550,0.000000,44.360447,55.949367,51.415253,30.556962,57.914621,59.588363,39.841090
49.820904,59.640890,161.183583,155.926660,99.050806,97.640268,29.080662,14.244395,161.342299,1.777630,59.189556,50.666182,154.264189,161.863614,152.533417,161.498236,106.407089,159.929251,-0.000749,0.001320,32.000000,-235.763622,161.617168,-0.025102,-40.001037,-0.477442,393887.238384,0.974460,19.537833,3.103398,3.235021,0.079703,0.094728,183.788484,32.000000,201.572329,182.496190,163.900975,164.111604,32.000000,158.703206,67.714092,63.700539,99.232378,0.000000,44.360139,55.949367,51.416632,30.556962,57.923433,59.583436,39.751801
49.826166,59.652375,161.177259,155.928356,99.040910,97.640207,29.090015,14.244411,161.339916,1.814173,59.211930,50.660436,154.265501,161.861091,152.529726,161.496032,106.408719,159.925875,-0.000750,0.001297,32.000000,-235.763431,161.610248,-0.024982,-40.001046,-0.477441,393898.370169,0.973867,19.544076,3.105818,3.234984,0.070029,0.095350,183.774336,32.000000,201.604195,182.523746,168.451496,164.081478,32.000000,158.740157,67.714473,63.698079,99.235496,0.000000,44.357313,55.949367,51.413500,30.556962,57.936417,59.577378,39.954369
49.824208,59.665012,161.173268,155.930486,99.017352,97.640179,29.107946,14.244418,161.336893,1.850872,59.230923,50.657795,154.264721,161.855707,152.528657,161.494788,106.410689,159.920364,-0.000749,0.001261,32.000000,-235.763368,161.603187,-0.024984,-40.001048,-0.477497,393910.774782,0.974528,19.558526,3.103956,3.235260,0.077004,0.088515,183.738340,32.000000,201.644040,182.523550,172.957875,164.078968,32.000000,158.744513,67.716116,63.696925,99.239661,0.000000,44.356111,55.949367,51.406407,30.556962,57.952722,59.582993,39.803305
49.821771,59.678786,161.168879,155.932797,99.004708,97.640108,29.091382,14.244454,161.334006,1.887675,59.238012,50.657033,154.263159,161.850296,152.530216,161.491406,106.412695,159.914651,-0.000748,0.001245,32.000000,-235.763313,161.596815,-0.025144,-40.001054,-0.477445,393918.698178,0.974131,19.564566,3.100881,3.234792,0.073336,0.088370,183.714255,32.000000,201.673028,182.487987,175.979646,164.116020,32.000000,158.709453,67.715751,63.694120,99.242329,0.000000,44.353795,55.949367,51.406014,30.556962,57.970007,59.579876,39.721061
49.818165,59.692307,161.163847,155.935055,99.016791,97.640050,29.107854,14.244352,161.328023,1.924362,59.243960,50.655793,154.266311,161.846317,152.532794,161.487346,106.413770,159.909373,-0.000748,0.001227,32.000000,-235.763443,161.590029,-0.025120,-40.001070,-0.477470,393931.703968,0.973606,19.579230,3.096552,3.234839,0.085752,0.099246,183.733088,32.000000,201.658287,182.453017,176.082783,164.150789,32.000000,158.674115,67.715988,63.691704,99.247288,0.000000,44.352519,55.949367,51.407566,30.556962,57.987488,59.571969,39.746226
49.810324,59.705782,161.158453,155.937288,99.037482,97.639861,29.095953,14.244334,161.324827,1.961048,59.252244,50.655217,154.272143,161.840465,152.533851,161.484076,106.413184,159.902257,-0.000748,0.001219,32.000000,-235.763488,161.579512,-0.025129,-40.001067,-0.477501,393947.006821,0.974247,19.595526,3.092097,3.234909,0.082134,0.097012,183.773850,32.000000,201.623333,182.445492,176.253723,164.161626,32.000000,158.655667,67.716965,63.689031,99.252602,0.000000,44.349812,55.949367,51.410891,30.556962,58.004054,59.577181,39.783790
49.812049,59.719210,161.152306,155.939603,99.055965,97.639803,29.146227,14.244337,161.321546,1.997871,59.261822,50.657108,154.275414,161.834784,152.531399,161.480381,106.412089,159.896582,-0.000749,0.001184,32.000000,-235.763520,161.573908,-0.025009,-40.001089,-0.477540,393964.229969,0.973808,19.612779,3.088762,3.235042,0.082460,0.091928,183.802836,32.000000,201.593268,182.477695,176.342409,164.125882,32.000000,158.689537,67.716713,63.686240,99.258690,0.000000,44.348130,55.949367,51.405768,30.556962,58.021873,59.586278,39.947032
49.809879,59.732122,161.150747,155.941981,99.051800,97.639727,29.053072,14.244385,161.319756,2.034891,59.267080,50.659590,154.277642,161.831774,152.528051,161.476449,106.412363,159.893349,-0.000750,0.001183,32.000000,-235.763502,161.567344,-0.025163,-40.001089,-0.477621,393986.531179,0.974408,19.634368,3.086300,3.235443,0.075839,0.094862,183.790944,32.000000,201.604349,182.517548,176.257429,164.082332,32.000000,158.723666,67.716604,63.684526,99.265175,0.000000,44.346137,55.949367,51.406321,30.556962,58.038984,59.582334,39.680195
49.815202,59.742500,161.145776,155.943784,98.982571,97.639824,29.080866,14.244401,161.320112,2.071891,59.267464,50.662264,154.276527,161.829247,152.525887,161.474319,106.415120,159.891716,-0.000752,0.001185,32.000000,-235.763439,161.561703,-0.025155,-40.001073,-0.477608,394004.212300,0.972724,19.646011,3.084965,3.235207,0.088025,0.103247,183.756120,32.000000,201.638866,182.537823,176.079007,164.069163,32.000000,158.746129,67.716297,63.683436,99.271802,0.000000,44.344596,55.949367,51.400239,30.556962,58.054187,59.588560,39.946298
49.819261,59.750461,161.145387,155.944893,98.958935,97.640061,29.073187,14.244295,161.319470,2.108946,59.264770,50.662573,154.274369,161.826259,152.526894,161.471791,106.417350,159.889334,-0.000752,0.001186,32.000000,-235.763530,161.557318,-0.025137,-40.001042,-0.477642,394021.013964,0.975922,19.661169,3.083306,3.235317,0.069665,0.094802,183.728411,32.000000,201.671154,182.518480,175.972004,164.094201,32.000000,158.714723,67.717269,63.682681,99.278263,0.000000,44.343234,55.949367,51.392911,30.556962,58.064226,59.581076,39.676820
49.822097,59.757204,161.139385,155.944876,98.965930,97.640147,29.091104,14.244322,161.317887,2.145817,59.264399,50.661926,154.274366,161.821805,152.529390,161.467998,106.419158,159.883615,-0.000753,0.001208,32.000000,-235.763413,161.551864,-0.025121,-40.001008,-0.477592,394026.033812,0.974903,19.666039,3.079850,3.234871,0.076126,0.105381,183.742758,32.000000,201.660575,182.485465,176.039857,164.133405,32.000000,158.672741,67.717895,63.681065,99.283868,0.000000,44.341367,55.949367,51.386229,30.556962,58.072900,59.585423,39.699637
49.823604,59.767725,161.137917,155.944664,98.968823,97.640257,29.065239,14.244261,161.314323,2.182924,59.269823,50.664540,154.278377,161.816031,152.530741,161.466545,106.419144,159.877445,-0.000754,0.001194,32.000000,-235.763464,161.545404,-0.025020,-40.000998,-0.477562,394030.112163,0.975096,19.669798,3.076599,3.234600,0.079018,0.100730,183.782131,32.000000,201.625319,182.474001,176.211441,164.153306,32.000000,158.658388,67.717975,63.679147,99.290725,0.000000,44.339911,55.949367,51.381369,30.556962,58.084272,59.582570,39.986870
49.820863,59.780900,161.130805,155.944642,98.968516,97.640252,29.087074,14.244185,161.307901,2.220370,59.280432,50.663435,154.281467,161.813680,152.528866,161.459107,106.418403,159.871106,-0.000754,0.001190,32.000000,-235.763424,161.534136,-0.025166,-40.001013,-0.477530,394033.577147,0.974453,19.673605,3.072342,3.234295,0.078341,0.097696,183.820481,32.000000,201.594284,182.497721,176.334178,164.132152,32.000000,158.696820,67.717666,63.677256,99.298246,0.000000,44.338084,55.949367,51.377317,30.556962,58.099987,59.573404,39.819886
49.816181,59.795697,161.125059,155.944977,98.992622,97.640040,29.103319,14.244368,161.300425,2.257542,59.293895,50.665087,154.283623,161.806608,152.524490,161.453454,106.419042,159.866853,-0.000754,0.001218,32.000000,-235.763259,161.525183,-0.025206,-40.001031,-0.477526,394046.310854,0.975316,19.682568,3.069712,3.234168,0.082475,0.100993,183.823423,32.000000,201.593433,182.539852,176.286668,164.100046,32.000000,158.734987,67.716862,63.675637,99.305622,0.000000,44.335096,55.949367,51.380571,30.556962,58.119310,59.582738,39.939989
49.812724,59.810403,161.118173,155.945321,98.962892,97.639984,29.116902,14.244328,161.293103,2.294805,59.302910,50.667052,154.282255,161.802160,152.521705,161.446776,106.420502,159.860561,-0.000753,0.001221,32.000000,-235.763174,161.517850,-0.025240,-40.001021,-0.477554,394066.214581,0.974676,19.698580,3.067738,3.234203,0.081251,0.089921,183.793317,32.000000,201.624718,182.565700,171.609352,164.077895,32.000000,158.773485,67.716181,63.675584,99.313476,0.000000,44.332228,55.949367,51.380042,30.556962,58.138999,59.590743,39.877040
49.803548,59.823906,161.112576,155.945167,98.987413,97.639966,29.107643,14.244309,161.286091,2.331698,59.307959,50.669882,154.279699,161.798907,152.523223,161.440254,106.422172,159.857566,-0.000754,0.001220,32.000000,-235.763170,161.509853,-0.025115,-40.001007,-0.477600,394085.853317,0.974269,19.718222,3.065277,3.234392,0.082037,0.091558,183.758524,32.000000,201.654896,182.546319,166.966985,164.100191,32.000000,158.747223,67.716233,63.675235,99.322340,0.000000,44.329553,55.949367,51.386679,30.556962,58.157584,59.585865,39.761633
49.809601,59.837359,161.108823,155.944664,99.000204,97.639782,29.100272,14.244348,161.281314,2.368925,59.308440,50.670580,154.278178,161.794138,152.525654,161.434517,106.424784,159.855863,-0.000753,0.001223,32.000000,-235.763090,161.502572,-0.025111,-40.001008,-0.477637,394103.784088,0.973926,19.736505,3.061121,3.234478,0.083458,0.090619,183.760090,32.000000,201.657202,182.510699,162.405794,164.140118,32.000000,158.711098,67.715717,63.674098,99.330468,0.000000,44.327563,55.949367,51.381780,30.556962,58.175391,59.579305,39.759065
49.807346,59.851221,161.101964,155.943932,99.023712,97.639748,29.118047,14.244317,161.277843,2.406263,59.312435,50.670164,154.279705,161.786712,152.527798,161.432623,106.424793,159.850936,-0.000752,0.001229,32.000000,-235.763058,161.492227,-0.025270,-40.000994,-0.477733,394123.516536,0.974468,19.759506,3.058167,3.234962,0.076369,0.099399,183.793029,32.000000,201.620118,182.491523,157.887274,164.159891,32.000000,158.676750,67.714172,63.671454,99.339282,0.000000,44.324689,55.949367,51.382544,30.556962,58.193222,59.579925,39.936174
49.809005,59.866126,161.096125,155.943085,98.980108,97.639772,29.084660,14.244308,161.272408,2.443151,59.322182,50.670318,154.282312,161.778513,152.527352,161.427827,106.424575,159.844641,-0.000751,0.001216,32.000000,-235.763062,161.482106,-0.025259,-40.000987,-0.477683,394130.801244,0.974618,19.766693,3.054827,3.234493,0.085554,0.093603,183.829901,32.000000,201.584310,182.509474,153.336969,164.149495,32.000000,158.689184,67.711239,63.669068,99.349239,0.000000,44.321716,55.949367,51.378078,30.556962,58.213221,59.574044,39.781809
49.811768,59.882453,161.089158,155.942280,99.039509,97.639615,29.088991,14.244309,161.264926,2.480140,59.337269,50.672347,154.284474,161.771652,152.524528,161.421535,106.425570,159.838077,-0.000752,0.001200,32.000000,-235.762962,161.473454,-0.025231,-40.001010,-0.477701,394149.730208,0.974107,19.782891,3.052706,3.234502,0.074592,0.092790,183.840973,32.000000,201.570735,182.554190,148.708020,164.110997,32.000000,158.725192,67.707400,63.667476,99.358991,0.000000,44.318373,55.949367,51.372087,30.556962,58.234545,59.583475,39.913136
49.807115,59.899102,161.082746,155.941612,99.056327,97.631458,29.080170,14.244369,161.258286,2.517396,59.349671,50.676411,154.283236,161.764736,152.521858,161.413566,106.427203,159.835525,-0.000752,0.001194,32.000000,-235.763062,161.465537,-0.025097,-40.001019,-0.477693,394168.255369,0.975228,19.796078,3.050228,3.234277,0.086640,0.092996,183.815486,32.000000,201.593409,182.583484,148.565505,164.087079,32.000000,158.752232,67.703513,63.667496,99.369623,0.000000,44.315256,55.949367,51.370875,30.556962,58.257109,59.587822,39.885990
49.809702,59.915435,161.078947,155.941025,99.073170,97.631542,29.087381,14.244354,161.250957,2.554663,59.356144,50.678321,154.280019,161.761355,152.523021,161.408878,106.430232,159.829948,-0.000751,0.001161,32.000000,-235.763068,161.457455,-0.024988,-40.001003,-0.477672,394184.305847,0.975064,19.809545,3.046421,3.233958,0.086846,0.099685,183.788728,32.000000,201.616444,182.575377,148.433326,164.107041,32.000000,158.734682,67.699384,63.668093,99.380008,0.000000,44.312495,55.949367,51.370202,30.556962,58.279692,59.574781,39.811156
49.804136,59.931262,161.071886,155.940354,99.106328,97.631547,29.105686,14.244262,161.241005,2.592066,59.357840,50.678899,154.278021,161.756698,152.526740,161.403544,106.432557,159.822114,-0.000749,0.001157,32.000000,-235.763048,161.450289,-0.024852,-40.000970,-0.477679,394172.096227,0.975422,19.831010,3.043693,3.234131,0.078525,0.095122,183.788223,32.000000,201.616841,182.541704,148.460915,164.139925,32.000000,158.693403,67.694844,63.668690,99.389981,0.000000,44.309671,55.949367,51.367929,30.556962,58.301297,59.582689,39.930158
49.799801,59.947906,161.067664,155.939692,99.113278,97.631508,29.106123,14.244235,161.236028,2.629365,59.364033,50.680389,154.281228,161.748348,152.530212,161.399634,106.433105,159.816960,-0.000749,0.001159,32.000000,-235.763042,161.442764,-0.024828,-40.000959,-0.477667,394185.752389,0.975167,19.844665,3.038276,3.233887,0.080342,0.101829,183.819183,32.000000,201.583580,182.520420,151.612856,164.165513,32.000000,158.682683,67.690345,63.669115,99.400749,0.000000,44.307058,55.949367,51.373183,30.556962,58.323731,59.577683,39.978140
49.801863,59.965275,161.060336,155.939130,99.141641,97.631547,29.120065,14.244208,161.229559,2.666733,59.374046,50.681230,154.284971,161.744778,152.533030,161.394438,106.431381,159.811763,-0.000749,0.001174,32.000000,-235.763070,161.436852,-0.024829,-40.000925,-0.477724,394205.372060,0.974714,19.866254,3.032594,3.234107,0.073344,0.099949,183.856730,32.000000,201.547377,182.538442,156.302775,164.158944,32.000000,158.700077,67.686269,63.668293,99.412613,0.000000,44.303297,55.949367,51.372305,30.556962,58.347124,59.571949,39.960972
49.804180,59.982959,161.056437,155.938697,99.165099,97.631266,29.105211,14.244178,161.222938,2.704318,59.386698,50.683347,154.290086,161.739543,152.532492,161.389311,106.430485,159.810177,-0.000748,0.001159,32.000000,-235.763116,161.430100,-0.024812,-40.000918,-0.477778,394227.803810,0.974836,19.887385,3.029838,3.234303,0.079099,0.109423,183.870055,32.000000,201.532541,182.572517,157.837471,164.126456,32.000000,158.744015,67.681243,63.668812,99.424937,0.000000,44.300711,55.949367,51.369588,30.556962,58.371604,59.585442,39.859505
49.815436,60.000551,161.051703,155.938420,99.208155,97.630734,29.113753,14.244103,161.216987,2.741859,59.394667,50.687745,154.289159,161.735681,152.529573,161.386620,106.431174,159.806603,-0.000746,0.001184,32.000000,-235.763113,161.422539,-0.024811,-40.000959,-0.477764,394252.030462,0.974370,19.902619,3.029335,3.234022,0.080798,0.099799,183.850099,32.000000,201.551386,182.599147,157.707828,164.110534,32.000000,158.767579,67.675829,63.669134,99.436036,0.000000,44.297497,55.949367,51.356458,30.556962,58.395972,59.584351,39.965961
49.820480,60.016732,161.050455,155.937590,99.314139,97.630521,29.101010,14.244215,161.212074,2.779038,59.393632,50.693442,154.285696,161.730853,152.530534,161.385007,106.433788,159.803208,-0.000746,0.001220,32.000000,-235.763077,161.418674,-0.024793,-40.000956,-0.477754,394273.095168,0.974860,19.917906,3.029551,3.233794,0.079425,0.086941,183.818780,32.000000,201.575464,182.590156,157.559720,164.129903,32.000000,158.764364,67.672478,63.669629,99.446973,0.000000,44.295424,55.949367,51.345846,30.556962,58.419114,59.581213,39.981074
49.822896,60.030540,161.049449,155.936090,99.374896,97.630309,29.167306,14.244118,161.208952,2.809700,59.383809,50.698342,154.282335,161.729266,152.534063,161.382675,106.434861,159.802926,-0.000747,0.001249,32.000000,-235.763097,161.416697,-0.024826,-40.000979,-0.477659,394284.176661,0.974372,19.923846,3.027330,3.232968,0.081692,0.086134,183.808896,32.000000,201.581045,182.555685,157.551716,164.169653,32.000000,158.718577,67.669157,63.669540,99.456338,0.000000,44.293882,55.949367,51.337466,30.556962,58.440028,59.582561,39.934780
49.817633,60.042663,161.049045,155.933935,99.430662,97.630448,29.064908,14.244035,161.206389,2.817146,59.373560,50.699940,154.283467,161.727598,152.537526,161.382662,106.435601,159.802858,-0.000747,0.001257,32.000000,-235.763091,161.415413,-0.024813,-40.000976,-0.477623,394295.480802,0.974730,19.934808,3.023261,3.232615,0.084992,0.102501,183.836426,32.000000,201.552487,182.524515,157.684003,164.207760,32.000000,158.690119,67.666112,63.670708,99.466180,0.000000,44.292509,55.949367,51.338854,30.556962,58.457707,59.586878,39.909908
49.819076,60.053792,161.051682,155.931143,99.398218,97.638623,29.087437,14.244145,161.206625,2.818347,59.368040,50.704958,154.286409,161.727747,152.540466,161.381676,106.434510,159.800923,-0.000745,0.001283,32.000000,-235.762893,161.415044,-0.024810,-40.000967,-0.477621,394308.357682,0.972496,19.946115,3.022068,3.232439,0.071214,0.092942,183.871551,32.000000,201.508841,182.530737,157.839210,164.204037,32.000000,158.690974,67.662194,63.669171,99.475577,0.000000,44.291339,55.949367,51.335783,30.556962,58.473369,59.590055,39.955689
49.822147,60.064244,161.051986,155.927948,99.420174,97.638726,29.109375,14.244020,161.206078,2.818953,59.369002,50.708664,154.287620,161.727458,152.539242,161.381506,106.434551,159.800784,-0.000746,0.001313,32.000000,-235.763106,161.416385,-0.024807,-40.000953,-0.477688,394326.418641,0.976068,19.963685,3.021299,3.232772,0.081206,0.107385,183.892469,32.000000,201.486820,182.561711,157.880684,164.171234,32.000000,158.717672,67.658825,63.668968,99.484952,0.000000,44.290960,55.949367,51.328357,30.556962,58.488455,59.578381,39.767575
49.817891,60.074922,161.054195,155.924581,99.445093,97.638607,29.087533,14.244114,161.204999,2.819710,59.371491,50.712999,154.286584,161.728655,152.537475,161.381990,106.436549,159.801505,-0.000745,0.001311,32.000000,-235.763085,161.415877,-0.024791,-40.000986,-0.477733,394374.633932,0.975392,19.973320,3.021560,3.232731,0.082807,0.097895,183.868165,32.000000,201.496862,182.594033,157.772632,164.142075,32.000000,158.740853,67.656092,63.669800,99.493576,0.000000,44.289634,55.949367,51.326585,30.556962,58.503433,59.583495,39.678801
49.823811,60.085303,161.053622,155.921123,99.432393,97.650754,29.106625,14.244188,161.205514,2.820435,59.368829,50.719649,154.282205,161.727002,152.537065,161.384888,106.436578,159.801610,-0.000743,0.001318,32.000000,-235.763022,161.419175,-0.024805,-40.000998,-0.477720,394386.193482,0.974619,19.980596,3.021460,3.232538,0.085097,0.085011,183.826853,32.000000,201.527026,182.590224,157.609720,164.144107,32.000000,158.741523,67.653282,63.669464,99.501237,0.000000,44.288203,55.949367,51.322769,30.556962,58.518774,59.578528,39.959578
49.826254,60.094866,161.058628,155.917661,99.411196,97.655399,29.119508,14.244152,161.206619,2.821116,59.358008,50.727206,154.279402,161.727147,152.539499,161.386403,106.436448,159.803591,-0.000742,0.001355,32.000000,-235.763204,161.422399,-0.025091,-40.001001,-0.477778,394398.612219,0.975468,19.995678,3.019771,3.232859,0.076661,0.098582,183.804774,32.000000,201.537754,182.560542,157.561262,164.177327,32.000000,158.705000,67.652413,63.669841,99.507704,0.000000,44.288456,55.949367,51.312553,30.556962,58.532455,59.586819,39.875939
49.832718,60.101765,161.061384,155.914022,99.411335,97.655564,29.096825,14.244090,161.207674,2.822045,59.340772,50.735240,154.277878,161.729058,152.542878,161.389570,106.435480,159.807655,-0.000742,0.001381,32.000000,-235.763259,161.425016,-0.025120,-40.000985,-0.477794,394456.801670,0.974849,19.999932,3.019787,3.232463,0.078083,0.083562,183.821653,32.000000,201.521541,182.527457,157.663736,164.211991,32.000000,158.680582,67.651389,63.669874,99.512940,0.000000,44.288129,55.949367,51.304596,30.556962,58.543713,59.585147,39.920913
49.835957,60.106714,161.069239,155.910003,99.411553,97.655514,29.096946,14.244148,161.209567,2.822370,59.326594,50.742747,154.278125,161.735687,152.544407,161.395362,106.432832,159.812698,-0.000743,0.001388,32.000000,-235.763343,161.429692,-0.025131,-40.000970,-0.477821,394486.008353,0.974437,20.006965,3.020765,3.232405,0.076794,0.097773,183.852504,32.000000,201.483457,182.521965,157.820758,164.213906,32.000000,158.678560,67.651482,63.668454,99.518850,0.000000,44.289251,55.949367,51.294137,30.556962,58.552415,59.582315,39.913283
49.844443,60.110223,161.073414,155.905632,99.467116,97.664030,29.093181,14.244165,161.213728,2.823133,59.318196,50.749526,154.277086,161.739711,152.544211,161.403364,106.430509,159.816088,-0.000743,0.001411,32.000000,-235.763298,161.435194,-0.025128,-40.000919,-0.477773,394493.127208,0.975077,20.007176,3.023476,3.232041,0.080020,0.099919,183.876907,32.000000,201.462529,182.545876,157.885431,164.182430,32.000000,158.708110,67.651600,63.667699,99.524161,0.000000,44.289581,55.949367,51.280888,30.556962,58.558429,59.579030,39.834853
49.856924,60.112803,161.083376,155.900937,99.494396,97.668172,29.079939,14.244325,161.217611,2.824061,59.311261,50.756100,154.274613,161.744849,152.541138,161.409030,106.428991,159.823401,-0.000742,0.001447,32.000000,-235.763205,161.446348,-0.025159,-40.000940,-0.477769,394501.889353,0.975015,20.008775,3.028284,3.231988,0.071852,0.098258,183.861493,32.000000,201.473215,182.574187,157.799412,164.143526,32.000000,158.740307,67.650504,63.666547,99.527584,0.000000,44.291583,55.949367,51.266628,30.556962,58.562522,59.579512,39.974325
49.858526,60.114864,161.090797,155.895914,99.482937,97.668242,29.117872,14.244339,161.224649,2.825101,59.301833,50.762196,154.270221,161.753787,152.540103,161.417955,106.429695,159.829318,-0.000741,0.001494,32.000000,-235.763238,161.456213,-0.025189,-40.000940,-0.477747,394539.182437,0.975053,20.003506,3.032059,3.231522,0.076716,0.106100,183.822519,32.000000,201.513555,182.576612,157.638451,164.138702,32.000000,158.750753,67.650779,63.666610,99.531358,0.000000,44.292925,55.949367,51.257482,30.556962,58.566147,59.583593,39.837788
49.862976,60.116425,161.097942,155.890652,99.485982,97.668172,29.077128,14.244458,161.229044,2.825719,59.292138,50.766522,154.264844,161.764264,152.542601,161.427896,106.430691,159.837524,-0.000742,0.001530,32.000000,-235.763174,161.464349,-0.025223,-40.000944,-0.477678,394553.526122,0.975277,19.993174,3.036711,3.230913,0.081132,0.092821,183.795032,32.000000,201.538036,182.541429,157.549001,164.167181,32.000000,158.724990,67.650849,63.665648,99.534607,0.000000,44.295220,55.949367,51.240719,30.556962,58.569193,59.574840,39.864861
49.865882,60.118700,161.105722,155.885387,99.505674,97.672156,29.102990,14.244525,161.230862,2.826346,59.283119,50.769963,154.262892,161.771685,152.545388,161.434247,106.430358,159.842587,-0.000741,0.001567,32.000000,-235.763122,161.472953,-0.025225,-40.000969,-0.477683,394554.637919,0.973978,19.993579,3.038543,3.230958,0.077860,0.085905,183.801858,32.000000,201.532841,182.498436,157.626866,164.200849,32.000000,158.676849,67.651185,63.665112,99.536959,0.000000,44.296143,55.949367,51.230504,30.556962,58.571551,59.580987,39.924875
49.866462,60.122905,161.114582,155.880356,99.511560,97.684375,29.100782,14.244672,161.234949,2.827010,59.279227,50.773984,154.263479,161.776879,152.547827,161.440170,106.426926,159.850010,-0.000741,0.001592,32.000000,-235.763045,161.479607,-0.025201,-40.000993,-0.477657,394551.217627,0.975250,19.990538,3.041063,3.230813,0.078403,0.093686,183.835557,32.000000,201.499523,182.473163,157.784237,164.216674,32.000000,158.656611,67.651415,63.663382,99.539576,0.000000,44.298842,55.949367,51.223011,30.556962,58.577941,59.576847,39.896115
49.869180,60.129178,161.122375,155.875543,99.515024,97.692432,29.087840,14.244805,161.238568,2.827741,59.280869,50.779282,154.262548,161.783005,152.547486,161.446170,106.424035,159.858581,-0.000740,0.001599,32.000000,-235.762796,161.486163,-0.025189,-40.001001,-0.477672,394568.925675,0.974367,19.989807,3.043564,3.230781,0.075329,0.086137,183.860476,32.000000,201.476285,182.487463,157.883162,164.190327,32.000000,158.671007,67.651619,63.661334,99.543881,0.000000,44.300455,55.949367,51.208190,30.556962,58.586268,59.580663,39.944758
49.870308,60.134567,161.129769,155.870798,99.518788,97.692627,29.099192,14.244953,161.244625,2.828613,59.279963,50.783956,154.262204,161.791848,152.543796,161.453428,106.423040,159.864369,-0.000738,0.001619,32.000000,-235.762685,161.492536,-0.025207,-40.001033,-0.477753,394630.209054,0.974561,19.993412,3.050177,3.230921,0.069638,0.095560,183.859092,32.000000,201.483276,182.509625,157.825865,164.150633,32.000000,158.704182,67.652326,63.660371,99.548004,0.000000,44.302723,55.949367,51.205999,30.556962,58.594966,59.571792,39.946225
49.879242,60.138317,161.138591,155.866077,99.538152,97.704235,29.077114,14.245026,161.252436,2.829291,59.274597,50.791254,154.258235,161.797951,152.542317,161.461589,106.423705,159.872712,-0.000737,0.001639,32.000000,-235.762521,161.501935,-0.025184,-40.001020,-0.477799,394673.752899,0.975033,19.996875,3.056740,3.230901,0.089122,0.110037,183.823057,32.000000,201.517173,182.519955,157.664856,164.134784,32.000000,158.703575,67.652737,63.659234,99.551422,0.000000,44.304531,55.949367,51.188706,30.556962,58.602460,59.582551,39.829204
49.883713,60.139678,161.148295,155.861340,99.554579,97.708290,29.116780,14.245034,161.261004,2.830150,59.262952,50.799053,154.252738,161.808137,152.543542,161.472144,106.423840,159.879413,-0.000736,0.001590,32.000000,-235.762548,161.513319,-0.025124,-40.001024,-0.477814,394682.693041,0.974644,20.001096,3.060215,3.230976,0.077892,0.105801,183.789081,32.000000,201.549277,182.484608,157.545756,164.153394,32.000000,158.683713,67.654099,63.658432,99.554494,0.000000,44.307532,55.949367,51.173598,30.556962,58.604988,59.587911,39.818052
49.893487,60.139208,161.160711,155.856243,99.586288,97.720444,29.160326,14.245119,161.271216,2.830392,59.246768,50.805490,154.249705,161.818680,152.545401,161.483787,106.422921,159.887878,-0.000736,0.001614,32.000000,-235.762571,161.525116,-0.025119,-40.001054,-0.477813,394727.594771,0.975318,19.995609,3.063123,3.230574,0.077270,0.088571,183.787261,32.000000,201.550448,182.438984,160.590076,164.179194,32.000000,158.629570,67.654974,63.657447,99.556763,0.000000,44.310840,55.949367,51.156555,30.556962,58.605826,59.582030,39.966254
49.901702,60.138666,161.170651,155.851044,99.628337,97.732414,29.068276,14.245203,161.281841,2.831330,59.231339,50.812590,154.250210,161.827434,152.547568,161.495211,106.421753,159.897701,-0.000736,0.001598,32.000000,-235.762573,161.536486,-0.025159,-40.001093,-0.477815,394741.974231,0.973937,19.992347,3.065859,3.230479,0.081574,0.096561,183.822598,32.000000,201.523691,182.407969,165.248911,164.200841,32.000000,158.604249,67.656353,63.655366,99.558879,0.000000,44.314363,55.949367,51.137090,30.556962,58.605765,59.584459,39.819520
49.905014,60.137870,161.182621,155.845754,99.672363,97.744642,29.045234,14.245413,161.292757,2.831868,59.218703,50.820716,154.250405,161.837418,152.547946,161.505610,106.419122,159.906914,-0.000734,0.001602,32.000000,-235.762344,161.549922,-0.025182,-40.001109,-0.477811,394785.963400,0.972393,19.981773,3.070404,3.230095,0.076767,0.105151,183.851153,32.000000,201.491624,182.417538,169.939619,164.171088,32.000000,158.619946,67.658565,63.653634,99.561670,0.000000,44.317429,55.949367,51.123009,30.556962,58.605602,59.572785,39.972711
49.924498,60.136633,161.196676,155.840379,99.691609,97.757063,29.054174,14.245374,161.302961,2.832311,59.202746,50.830818,154.249900,161.852877,152.544327,161.515116,106.416893,159.920840,-0.000735,0.001589,32.000000,-235.762497,161.563083,-0.024887,-40.001114,-0.477814,394830.176923,0.975414,19.972740,3.075780,3.229763,0.102966,0.086468,183.859133,32.000000,201.492451,182.440696,174.567302,164.132748,32.000000,158.657338,67.661130,63.653548,99.563890,0.000000,44.322173,55.949367,51.097967,30.556962,58.604520,59.591353,40.124801
49.925147,60.131233,161.215156,155.834586,99.799464,97.769181,29.051301,14.245435,161.318003,2.833108,59.178811,50.845344,154.245605,161.872771,152.541421,161.528905,106.416642,159.933581,-0.000735,0.001627,32.000000,-235.762267,161.582702,-0.024871,-40.001088,-0.477873,394881.922862,0.976236,19.968521,3.082356,3.229788,0.064979,0.090591,183.830894,32.000000,201.521914,182.460319,179.101561,164.110476,32.000000,158.675818,67.663679,63.653301,99.565422,0.000000,44.328196,55.949367,51.078273,30.556962,58.599572,59.587586,39.865521
49.939913,60.122212,161.233393,155.828099,99.814576,97.789638,29.095123,14.245472,161.336826,2.834180,59.146612,50.859285,154.239628,161.892224,152.541563,161.546464,106.416952,159.951654,-0.000735,0.001631,32.000000,-235.762123,161.602052,-0.024865,-40.001111,-0.477783,394921.544893,0.975638,19.947150,3.090551,3.228809,0.079615,0.096584,183.796232,32.000000,201.559407,182.434348,183.597174,164.125928,32.000000,158.650539,67.667879,63.652813,99.566549,0.000000,44.334097,55.949367,51.054053,30.556962,58.590157,59.585334,39.941383
49.952963,60.110314,161.252784,155.820838,99.793405,97.817951,29.106032,14.245424,161.356825,2.835170,59.108343,50.867923,154.235248,161.911675,152.543039,161.568321,106.416407,159.971191,-0.000734,0.001642,32.000000,-235.762077,161.621364,-0.024905,-40.001132,-0.477874,394963.916853,0.975828,19.941079,3.096258,3.229137,0.088251,0.096700,183.786601,32.000000,201.567714,182.388037,185.139014,164.162581,32.000000,158.597687,67.671388,63.650908,99.564965,0.000000,44.340696,55.949367,51.024964,30.556962,58.575668,59.575952,39.959504
49.962957,60.096284,161.272440,155.812723,99.780344,97.846338,29.098120,14.245344,161.376553,2.835959,59.073431,50.877460,154.233741,161.932374,152.543621,161.588977,106.414457,159.992424,-0.000734,0.001661,32.000000,-235.762229,161.642048,-0.024894,-40.001189,-0.477867,395025.128938,0.974222,19.916802,3.103688,3.228548,0.077394,0.083703,183.812575,32.000000,201.544714,182.352946,185.265545,164.186705,32.000000,158.564249,67.676129,63.648598,99.563012,0.000000,44.348181,55.949367,50.996447,30.556962,58.556679,59.588934,39.839622
49.968004,60.082632,161.291346,155.804288,99.799632,97.858510,29.100474,14.245301,161.397720,2.837004,59.047358,50.887512,154.233649,161.952528,152.543859,161.609013,106.411611,160.014068,-0.000734,0.001654,32.000000,-235.762331,161.662289,-0.024925,-40.001219,-0.477911,395116.281948,0.973828,19.891426,3.112599,3.228092,0.100003,0.089971,183.842212,32.000000,201.512743,182.349995,185.396689,164.175097,32.000000,158.568311,67.682061,63.645954,99.562810,0.000000,44.354689,55.949367,50.974699,30.556962,58.537977,59.585895,40.054222
49.976997,60.069937,161.312060,155.795831,99.814466,97.875115,29.072770,14.245451,161.418621,2.837937,59.025757,50.895581,154.232478,161.972917,152.540570,161.627550,106.410153,160.034569,-0.000734,0.001641,32.000000,-235.762325,161.684018,-0.024921,-40.001233,-0.477985,395210.583171,0.974125,19.867074,3.123640,3.227840,0.082588,0.108745,183.856684,32.000000,201.502264,182.373700,185.406429,164.136886,32.000000,158.591208,67.687581,63.643595,99.562098,0.000000,44.362947,55.949367,50.950764,30.556962,58.520052,59.578224,39.898169
