OSU 80 Ton Compressor Load Stand
49.988535,60.057545,161.335833,155.787447,99.836259,97.899560,29.088371,14.245481,161.437651,2.838548,59.002641,50.902310,154.227368,161.992274,152.534797,161.649008,106.410403,160.052805,-0.000735,0.001657,32.000000,-235.762377,161.704200,-0.024924,-40.001217,-0.478026,395244.619523,0.974024,19.848212,3.135753,3.227893,0.091314,0.096268,183.832388,32.000000,201.523341,182.392070,185.276413,164.104480,32.000000,158.606141,67.692712,63.641476,99.559206,0.000000,44.371717,55.949367,50.919912,30.556962,58.503397,59.586937,40.089365
49.995075,60.044800,161.355972,155.779230,99.856499,97.923883,29.066214,14.245448,161.459108,2.839201,58.981426,50.909645,154.218896,162.012616,152.531667,161.669162,106.411611,160.070508,-0.000735,0.001692,32.000000,-235.762384,161.724087,-0.024976,-40.001207,-0.478054,395292.989425,0.974892,19.826233,3.145987,3.227726,0.077522,0.094032,183.795492,32.000000,201.560817,182.381298,185.116564,164.107854,32.000000,158.584668,67.699318,63.640325,99.556237,0.000000,44.379986,55.949367,50.894961,30.556962,58.485952,59.578361,40.109541
49.997538,60.033276,161.374420,155.771089,99.884211,97.944207,29.083788,14.245544,161.479475,2.840103,58.960341,50.917184,154.212017,162.034489,152.532664,161.689327,106.412630,160.089498,-0.000735,0.001687,32.000000,-235.762452,161.744355,-0.024950,-40.001240,-0.478109,395367.469445,0.974333,19.801929,3.153543,3.227457,0.070346,0.091717,183.780354,32.000000,201.577255,182.339674,185.083118,164.134595,32.000000,158.540593,67.706375,63.638444,99.552275,0.000000,44.387931,55.949367,50.873165,30.556962,58.469579,59.582305,39.825829
50.002603,60.023719,161.392836,155.763395,99.858398,97.956500,29.071395,14.245592,161.499814,2.840673,58.941219,50.924422,154.208058,162.052716,152.532006,161.709135,106.411911,160.110653,-0.000735,0.001697,32.000000,-235.762420,161.763216,-0.024966,-40.001259,-0.478197,395443.686442,0.975144,19.782435,3.159911,3.227437,0.078451,0.089955,183.802090,32.000000,201.556971,182.306690,185.195443,164.155392,32.000000,158.491412,67.712817,63.635933,99.548350,0.000000,44.395385,55.949367,50.849552,30.556962,58.455084,59.572864,39.957670
50.009633,60.015970,161.408494,155.756171,99.824732,97.972898,29.088205,14.245440,161.515690,2.841392,58.927188,50.928223,154.206204,162.071976,152.529538,161.723694,106.409233,160.126384,-0.000734,0.001688,32.000000,-235.762551,161.782236,-0.024970,-40.001266,-0.478304,395507.356436,0.974675,19.768367,3.167019,3.227647,0.084376,0.095684,183.839093,32.000000,201.522225,182.296945,185.339377,164.149218,32.000000,158.487371,67.718992,63.632429,99.545435,0.000000,44.402703,55.949367,50.823378,30.556962,58.443280,59.581931,39.962146
50.013508,60.009870,161.424017,155.749439,99.766878,97.989175,29.092315,14.245464,161.532328,2.841683,58.922538,50.927662,154.203819,162.089765,152.524661,161.737788,106.408479,160.143538,-0.000734,0.001653,32.000000,-235.762525,161.797987,-0.024969,-40.001275,-0.478350,395543.529099,0.975079,19.753583,3.176792,3.227689,0.071604,0.090718,183.858979,32.000000,201.499535,182.323517,185.384800,164.108460,32.000000,158.507297,67.724886,63.628226,99.543074,0.000000,44.409911,55.949367,50.798100,30.556962,58.434876,59.585246,39.958624
50.019823,60.003693,161.439700,155.740708,99.842325,97.997222,29.105697,14.245373,161.547766,2.842906,58.922927,50.934384,154.197294,162.110612,152.514895,161.755755,106.411424,160.162618,-0.000735,0.001629,32.000000,-235.762613,161.816555,-0.025207,-40.001323,-0.478392,395600.042546,0.974508,19.738580,3.186200,3.227548,0.070193,0.101875,183.831040,32.000000,201.533750,182.351269,185.212159,164.061192,32.000000,158.537118,67.733393,63.626715,99.541763,0.000000,44.418544,55.949367,50.766135,30.556962,58.425669,59.587153,39.968675
50.027070,60.001393,161.454738,155.734596,99.871347,98.009384,29.080314,14.245415,161.561170,2.843861,58.918618,50.939165,154.190048,162.123540,152.511262,161.769498,106.413047,160.175983,-0.000735,0.001612,32.000000,-235.762608,161.830761,-0.025213,-40.001323,-0.478469,395657.495154,0.974434,19.728482,3.194295,3.227608,0.081331,0.107863,183.790610,32.000000,201.571297,182.338840,185.058590,164.070383,32.000000,158.510904,67.740807,63.625560,99.540772,0.000000,44.424998,55.949367,50.736848,30.556962,58.421411,59.585983,39.841310
50.035143,59.998538,161.466859,155.728830,99.898831,98.021729,29.068705,14.245223,161.575610,2.844343,58.907322,50.944419,154.183444,162.136820,152.508997,161.780753,106.413880,160.186925,-0.000735,0.001637,32.000000,-235.762858,161.844817,-0.025224,-40.001281,-0.478477,395672.241357,0.973915,19.715789,3.199513,3.227514,0.092278,0.107036,183.783963,32.000000,201.583528,182.296727,183.506311,164.104042,32.000000,158.464162,67.747931,63.623259,99.538761,0.000000,44.431897,55.949367,50.709310,30.556962,58.417835,59.591009,39.944611
50.033332,59.995364,161.482000,155.723453,99.912228,98.021902,29.069627,14.245277,161.590599,2.844890,58.895620,50.947821,154.181226,162.150352,152.507711,161.791929,106.415219,160.198638,-0.000737,0.001661,32.000000,-235.762776,161.857911,-0.025217,-40.001263,-0.478502,395710.700477,0.974724,19.706014,3.203607,3.227347,0.073744,0.104110,183.809765,32.000000,201.555723,182.268319,179.005401,164.124233,32.000000,158.415905,67.755411,63.621569,99.536838,0.000000,44.439299,55.949367,50.685971,30.556962,58.413475,59.581469,40.132651
50.034282,59.992108,161.491960,155.718507,99.903793,98.029598,28.963467,14.245294,161.604842,2.845768,58.890541,50.950097,154.179507,162.164405,152.505579,161.804704,106.415495,160.209429,-0.000738,0.001656,32.000000,-235.762665,161.870443,-0.025201,-40.001274,-0.478510,395750.034632,0.975056,19.694830,3.207453,3.227069,0.075736,0.107187,183.845430,32.000000,201.524735,182.266663,174.469816,164.111601,32.000000,158.416095,67.762766,63.619118,99.535520,0.000000,44.445342,55.949367,50.663864,30.556962,58.408929,59.587006,40.045784
50.030461,59.989750,161.504812,155.713954,99.958308,98.041649,29.052008,14.245250,161.618030,2.846225,58.892019,50.951198,154.177741,162.176383,152.499179,161.815230,106.416120,160.220310,-0.000739,0.001669,32.000000,-235.762803,161.882983,-0.025178,-40.001302,-0.478561,395745.824412,0.975057,19.693525,3.211126,3.227488,0.079981,0.103803,183.853904,32.000000,201.510816,182.292519,169.846249,164.067526,32.000000,158.432502,67.770421,63.615673,99.533363,0.000000,44.452294,55.949367,50.646096,30.556962,58.405200,59.575204,39.915631
50.041012,59.987777,161.515328,155.709625,100.042922,98.053675,29.097597,14.245103,161.631879,2.847107,58.895001,50.949061,154.173999,162.186774,152.491880,161.825446,106.417958,160.231788,-0.000738,0.001635,32.000000,-235.762932,161.895153,-0.025139,-40.001339,-0.478614,395772.109548,0.978679,19.689289,3.215465,3.227626,0.075228,0.099428,183.835797,32.000000,201.532788,182.312151,166.665438,164.033466,32.000000,158.458571,67.778206,63.614503,99.531065,0.000000,44.458225,55.949367,50.618958,30.556962,58.402144,59.579177,39.984523
50.035794,59.986030,161.526919,155.705545,100.043806,98.057326,29.114741,14.245070,161.645570,2.847655,58.893053,50.949323,154.168423,162.198108,152.486489,161.834271,106.421052,160.245981,-0.000737,0.001635,32.000000,-235.762912,161.904936,-0.025102,-40.001369,-0.478741,395818.956289,0.975892,19.690872,3.219495,3.228130,0.071183,0.093838,183.795414,32.000000,201.566005,182.306444,166.505762,164.032813,32.000000,158.450757,67.786685,63.612907,99.528485,0.000000,44.465322,55.949367,50.595047,30.556962,58.399613,59.578764,39.939255
50.033786,59.984348,161.535775,155.701738,100.069055,98.065425,29.076642,14.245020,161.657950,2.848116,58.886220,50.949537,154.162990,162.209950,152.484799,161.844868,106.425239,160.258019,-0.000738,0.001620,32.000000,-235.762956,161.914111,-0.025084,-40.001345,-0.478717,395855.031157,0.974252,19.678016,3.222565,3.227659,0.073802,0.089548,183.778854,32.000000,201.585296,182.268116,166.455058,164.061720,32.000000,158.415446,67.796101,63.612230,99.526051,0.000000,44.470977,55.949367,50.577217,30.556962,58.397212,59.586888,39.911596
50.039622,59.981941,161.545459,155.698360,100.015613,98.073752,29.092234,14.245057,161.668882,2.848359,58.878509,50.949485,154.160529,162.218998,152.483978,161.852317,106.427516,160.271584,-0.000737,0.001595,32.000000,-235.762868,161.921632,-0.025073,-40.001358,-0.478813,395865.473708,0.973822,19.681650,3.225541,3.228227,0.075884,0.097421,183.797548,32.000000,201.563600,182.230014,166.558361,164.083560,32.000000,158.370835,67.804207,63.610539,99.522310,0.000000,44.477353,55.949367,50.549046,30.556962,58.394130,59.584852,39.982762
50.042480,59.980133,161.555626,155.695322,99.999043,98.082043,29.091364,14.245054,161.681996,2.848822,58.874377,50.952080,154.161072,162.228362,152.481243,161.860985,106.428193,160.282729,-0.000737,0.001552,32.000000,-235.762863,161.931250,-0.025060,-40.001373,-0.478891,395889.672715,0.975217,19.682040,3.226502,3.228534,0.082445,0.098489,183.836511,32.000000,201.529396,182.226207,166.709752,164.085382,32.000000,158.355398,67.812701,63.608794,99.519724,0.000000,44.483451,55.949367,50.525784,30.556962,58.391118,59.574280,39.961705
50.049030,59.978478,161.565798,155.692669,99.991607,98.078004,29.096145,14.245017,161.695366,2.849382,58.873610,50.953172,154.160864,162.235797,152.476852,161.870909,106.428219,160.295080,-0.000737,0.001520,32.000000,-235.762911,161.939428,-0.025051,-40.001374,-0.478898,395912.056288,0.974646,19.673614,3.230025,3.228351,0.075690,0.103417,183.856639,32.000000,201.510121,182.249014,166.760002,164.056540,32.000000,158.382393,67.820755,63.606056,99.518403,0.000000,44.490370,55.949367,50.495213,30.556962,58.388930,59.574427,39.964053
50.051267,59.976533,161.576557,155.690448,99.958945,98.073708,29.098659,14.244897,161.706567,2.849871,58.869868,50.953658,154.158456,162.247809,152.471113,161.882358,106.431579,160.306817,-0.000737,0.001495,32.000000,-235.763046,161.951293,-0.025092,-40.001386,-0.478935,395940.579665,0.974691,19.668858,3.234112,3.228370,0.075153,0.087200,183.840485,32.000000,201.522443,182.279929,166.663729,164.017174,32.000000,158.407409,67.827667,63.604298,99.516660,0.000000,44.496720,55.949367,50.470174,30.556962,58.386128,59.576060,39.821867
50.057527,59.972197,161.585567,155.688880,99.971044,98.077742,29.085566,14.244892,161.719187,2.850094,58.860482,50.952832,154.154823,162.260418,152.467363,161.895578,106.435516,160.316674,-0.000737,0.001512,32.000000,-235.763178,161.963452,-0.025162,-40.001415,-0.478878,395917.726962,0.974346,19.660448,3.239368,3.228150,0.078315,0.097046,183.805365,32.000000,201.553495,182.280510,166.497336,164.011082,32.000000,158.412900,67.834469,63.603616,99.513273,0.000000,44.503246,55.949367,50.445360,30.556962,58.381100,59.586622,39.866255
50.061038,59.967069,161.595947,155.687329,99.934354,98.089696,29.080122,14.244758,161.731048,2.850565,58.849789,50.951516,154.147780,162.271143,152.466757,161.906498,106.438132,160.328411,-0.000736,0.001504,32.000000,-235.763300,161.973199,-0.025171,-40.001385,-0.478860,395890.070666,0.974167,19.656197,3.241025,3.228221,0.071129,0.094776,183.778883,32.000000,201.573256,182.253199,166.412791,164.033515,32.000000,158.374484,67.840453,63.602739,99.508880,0.000000,44.510115,55.949367,50.410933,30.556962,58.374396,59.578342,39.946445
50.055103,59.962412,161.603370,155.685775,99.883333,98.086247,29.090366,14.244698,161.739629,2.851011,58.839617,50.950609,154.145544,162.281646,152.465594,161.915850,106.440139,160.338117,-0.000738,0.001494,32.000000,-235.763387,161.982569,-0.025039,-40.001368,-0.478833,395889.568047,0.974500,19.645404,3.241303,3.227997,0.078038,0.094129,183.788031,32.000000,201.561281,182.211298,166.484886,164.064881,32.000000,158.338815,67.846195,63.601641,99.504088,0.000000,44.515881,55.949367,50.394933,30.556962,58.366569,59.587724,39.960825
50.057506,59.959485,161.611643,155.684199,99.849229,98.082316,29.098703,14.244643,161.751785,2.851289,58.834322,50.948238,154.146902,162.290520,152.463997,161.923360,106.442912,160.347846,-0.000738,0.001511,32.000000,-235.763451,161.990376,-0.024901,-40.001366,-0.478879,395924.003275,0.974713,19.636657,3.243703,3.227978,0.089334,0.100175,183.823102,32.000000,201.523076,182.208736,165.074500,164.068059,32.000000,158.319207,67.851852,63.599766,99.501048,0.000000,44.522875,55.949367,50.369765,30.556962,58.362329,59.575116,39.973077
50.049325,59.958611,161.615600,155.683209,99.837602,98.070280,29.084520,14.244725,161.760564,2.851926,58.832698,50.944881,154.147058,162.299145,152.461189,161.931085,106.446063,160.357715,-0.000738,0.001496,32.000000,-235.763366,161.997490,-0.024915,-40.001339,-0.478931,395904.676694,0.974450,19.638119,3.245845,3.228509,0.079181,0.093744,183.849634,32.000000,201.495631,182.230719,160.497791,164.047599,32.000000,158.344386,67.857794,63.597418,99.499235,0.000000,44.527505,55.949367,50.351239,30.556962,58.359978,59.586563,39.914457
50.046100,59.957309,161.624341,155.682516,99.826200,98.066343,29.099593,14.244685,161.771132,2.852173,58.834281,50.940102,154.144485,162.307523,152.453775,161.939504,106.449525,160.365025,-0.000738,0.001494,32.000000,-235.763393,162.004616,-0.024919,-40.001315,-0.478906,395878.538531,0.974073,19.632716,3.247232,3.228520,0.070268,0.097215,183.840582,32.000000,201.498016,182.268082,157.352748,164.002761,32.000000,158.373571,67.862294,63.595666,99.497250,0.000000,44.534127,55.949367,50.334345,30.556962,58.358275,59.576630,39.931772
50.041767,59.955828,161.629835,155.682063,99.758729,98.062191,29.096518,14.244558,161.777679,2.852870,58.836778,50.936236,154.140528,162.314681,152.448088,161.945627,106.453568,160.372513,-0.000740,0.001490,32.000000,-235.763589,162.009228,-0.024923,-40.001322,-0.478939,395828.786097,0.974601,19.640277,3.248298,3.229126,0.077023,0.111258,183.808669,32.000000,201.528971,182.276880,157.187534,163.996322,32.000000,158.377576,67.865677,63.594123,99.495354,0.000000,44.540119,55.949367,50.311535,30.556962,58.355970,59.585718,39.897656
50.022028,59.954418,161.633289,155.681795,99.684654,98.049804,29.120015,14.244458,161.783600,2.853885,58.840419,50.929281,154.134527,162.318274,152.447189,161.951155,106.459166,160.379244,-0.000740,0.001513,32.000000,-235.763571,162.014495,-0.024960,-40.001319,-0.478970,395807.110516,0.974123,19.642301,3.247961,3.229509,0.078113,0.094834,183.774979,32.000000,201.552260,182.257189,157.071844,164.017056,32.000000,158.347118,67.869101,63.592100,99.494580,0.000000,44.545256,55.949367,50.308033,30.556962,58.353808,59.594451,39.867135
50.023663,59.956528,161.635260,155.682214,99.628531,98.037694,29.063431,14.244445,161.787188,2.854124,58.845459,50.919886,154.132056,162.319168,152.447166,161.954774,106.464425,160.384290,-0.000741,0.001489,32.000000,-235.763713,162.015583,-0.024944,-40.001296,-0.479001,395783.690292,0.974274,19.645289,3.247118,3.229899,0.071950,0.088644,183.776595,32.000000,201.550459,182.211856,157.115947,164.052501,32.000000,158.310858,67.873427,63.590782,99.494651,0.000000,44.549347,55.949367,50.295541,30.556962,58.354901,59.587930,39.910715
50.009584,59.960820,161.637539,155.683371,99.555801,98.017234,29.087404,14.244456,161.789715,2.854686,58.851757,50.910726,154.131981,162.320208,152.445757,161.958732,106.467838,160.388022,-0.000741,0.001509,32.000000,-235.763798,162.018739,-0.024969,-40.001267,-0.479136,395735.475677,0.973783,19.664239,3.244397,3.231242,0.076456,0.095740,183.807146,32.000000,201.513546,182.195895,157.274030,164.064273,32.000000,158.299944,67.877044,63.588731,99.495360,0.000000,44.554513,55.949367,50.279719,30.556962,58.359149,59.581479,39.858111
50.006405,59.966371,161.640542,155.685205,99.556800,97.992837,29.067792,14.244549,161.792617,2.855023,58.860897,50.905088,154.132845,162.320964,152.443642,161.962032,106.471461,160.387976,-0.000740,0.001509,32.000000,-235.763776,162.021364,-0.024939,-40.001228,-0.479073,395678.348122,0.975529,19.664663,3.241294,3.231176,0.077256,0.091219,183.838609,32.000000,201.482829,182.212202,157.385237,164.042143,32.000000,158.325182,67.881425,63.586896,99.498803,0.000000,44.558916,55.949367,50.273475,30.556962,58.366449,59.593762,40.114750
50.008675,59.972257,161.644205,155.687653,99.595903,97.976628,29.094700,14.244596,161.796386,2.855471,58.865084,50.900707,154.132597,162.321975,152.439745,161.964481,106.475559,160.389543,-0.000740,0.001506,32.000000,-235.763632,162.023888,-0.024968,-40.001199,-0.479117,395604.468819,0.974835,19.683483,3.239476,3.232131,0.071589,0.096067,183.837437,32.000000,201.481672,182.244939,157.364868,164.003383,32.000000,158.363874,67.884892,63.585376,99.501539,0.000000,44.564120,55.949367,50.251003,30.556962,58.374473,59.584233,40.115410
50.006260,59.974235,161.647653,155.690143,99.598416,97.976696,29.101735,14.244595,161.800977,2.855850,58.864506,50.895623,154.129838,162.325313,152.433595,161.967894,106.481347,160.394909,-0.000739,0.001525,32.000000,-235.763635,162.027932,-0.024945,-40.001219,-0.479043,395508.192319,0.975332,19.692313,3.235833,3.232397,0.080166,0.092193,183.807254,32.000000,201.509757,182.264194,157.214572,163.984601,32.000000,158.385030,67.887467,63.584326,99.502047,0.000000,44.569147,55.949367,50.233724,30.556962,58.378903,59.570159,39.914970
50.009130,59.973933,161.650716,155.692247,99.572367,97.972463,29.100298,14.244395,161.804673,2.856012,58.859971,50.888531,154.124950,162.328684,152.431149,161.972976,106.486609,160.399205,-0.000739,0.001557,32.000000,-235.763765,162.030523,-0.024915,-40.001248,-0.478962,395440.991448,0.974235,19.695857,3.232405,3.232323,0.071506,0.098868,183.768935,32.000000,201.541446,182.250856,157.078299,163.999390,32.000000,158.370800,67.890617,63.583026,99.502690,0.000000,44.574132,55.949367,50.212909,30.556962,58.379949,59.587842,39.834046
49.999132,59.972933,161.649917,155.694097,99.517178,97.952178,29.112925,14.244302,161.807753,2.856281,58.855990,50.883616,154.123000,162.330448,152.432706,161.975402,106.491125,160.403608,-0.000738,0.001558,32.000000,-235.763782,162.031508,-0.024946,-40.001250,-0.478994,395434.895107,0.974057,19.700326,3.228910,3.232548,0.074592,0.104661,183.762905,32.000000,201.548549,182.213943,157.085378,164.035103,32.000000,158.332719,67.893964,63.582439,99.504006,0.000000,44.577886,55.949367,50.201458,30.556962,58.377824,59.593438,39.852975
49.991259,59.972817,161.650704,155.695825,99.487016,97.939998,29.109946,14.244494,161.809234,2.856819,58.850712,50.877265,154.123543,162.331517,152.433634,161.977312,106.494894,160.408664,-0.000738,0.001537,32.000000,-235.763548,162.034005,-0.025180,-40.001268,-0.478956,395405.658243,0.974001,19.697063,3.225484,3.232424,0.074126,0.100617,183.786132,32.000000,201.520284,182.187455,157.225169,164.053208,32.000000,158.320541,67.896117,63.580296,99.504437,0.000000,44.582344,55.949367,50.189235,30.556962,58.377539,59.591137,39.931551
49.989957,59.973930,161.654213,155.697753,99.434313,97.923823,29.097945,14.244538,161.813406,2.856927,58.844575,50.874166,154.124797,162.335339,152.431538,161.981240,106.498244,160.411352,-0.000737,0.001554,32.000000,-235.763343,162.036614,-0.025198,-40.001239,-0.478950,395320.893161,0.973589,19.706380,3.222849,3.233054,0.068046,0.095557,183.816773,32.000000,201.486356,182.199494,157.348000,164.037265,32.000000,158.332463,67.899027,63.578329,99.506261,0.000000,44.586651,55.949367,50.176404,30.556962,58.378391,59.592887,39.882542
49.987612,59.973125,161.658526,155.699542,99.434072,97.923847,29.075346,14.244265,161.818867,2.857115,58.834628,50.873122,154.126009,162.342436,152.428092,161.985706,106.502335,160.413427,-0.000737,0.001535,32.000000,-235.763514,162.040453,-0.025157,-40.001205,-0.478968,395269.917818,0.973736,19.714390,3.221242,3.233579,0.071352,0.090447,183.823819,32.000000,201.482675,182.227210,157.348582,164.000339,32.000000,158.381437,67.901685,63.577042,99.507646,0.000000,44.592495,55.949367,50.159809,30.556962,58.378485,59.588865,39.870950
49.983797,59.969699,161.665585,155.701025,99.428373,97.919776,29.074723,14.244355,161.824885,2.857053,58.820853,50.875373,154.126755,162.346764,152.423482,161.993521,106.509266,160.418468,-0.000738,0.001526,32.000000,-235.763503,162.044351,-0.025142,-40.001216,-0.478908,395200.628409,0.974007,19.716848,3.219040,3.233734,0.082244,0.087087,183.796445,32.000000,201.508210,182.254193,157.216131,163.973212,32.000000,158.413095,67.904807,63.577629,99.508842,0.000000,44.598026,55.949367,50.147902,30.556962,58.375910,59.594775,40.131404
49.984395,59.962947,161.674478,155.702040,99.398213,97.915632,29.071527,14.244435,161.832815,2.857417,58.796292,50.880043,154.124816,162.356485,152.421910,162.005032,106.515045,160.424433,-0.000738,0.001530,32.000000,-235.763466,162.050785,-0.025176,-40.001256,-0.478945,395194.282343,0.974812,19.718462,3.215835,3.233972,0.072693,0.088861,183.759182,32.000000,201.550961,182.245175,157.063630,163.982718,32.000000,158.415770,67.908316,63.578170,99.508964,0.000000,44.605418,55.949367,50.129836,30.556962,58.366388,59.583898,40.109908
49.981895,59.951094,161.683343,155.702375,99.347779,97.915640,29.078365,14.244665,161.843992,2.857415,58.762796,50.878010,154.122377,162.366382,152.423714,162.014851,106.519851,160.438740,-0.000738,0.001539,32.000000,-235.763360,162.060290,-0.025181,-40.001229,-0.478975,395162.774129,0.974866,19.718974,3.211058,3.234360,0.079891,0.096391,183.746239,32.000000,201.563813,182.211291,157.036135,164.019846,32.000000,158.373544,67.911321,63.576483,99.507236,0.000000,44.612307,55.949367,50.111191,30.556962,58.352106,59.574594,39.957964
49.973988,59.937273,161.691717,155.701962,99.277948,97.915632,29.108067,14.244579,161.852398,2.857357,58.729952,50.875090,154.123210,162.376045,152.426319,162.025141,106.523431,160.450441,-0.000738,0.001547,32.000000,-235.763495,162.069640,-0.025214,-40.001246,-0.478962,395126.561700,0.974901,19.711605,3.207828,3.234499,0.073222,0.083154,183.767035,32.000000,201.546376,182.174652,155.604992,164.052764,32.000000,158.353708,67.913181,63.574551,99.504888,0.000000,44.619665,55.949367,50.104083,30.556962,58.334041,59.597018,40.026415
49.971030,59.923221,161.701832,155.701003,99.238587,97.915611,29.108263,14.244628,161.863183,2.857469,58.706809,50.873282,154.124819,162.385426,152.427215,162.038316,106.526171,160.461146,-0.000738,0.001535,32.000000,-235.763329,162.079412,-0.025144,-40.001258,-0.478990,395104.833064,0.974695,19.702333,3.209135,3.234838,0.076022,0.099954,183.802978,32.000000,201.509587,182.179550,151.081296,164.045445,32.000000,158.356779,67.914858,63.572520,99.504002,0.000000,44.626856,55.949367,50.089383,30.556962,58.313178,59.579817,40.107413
49.966670,59.910675,161.710307,155.699704,99.214271,97.915590,29.109034,14.244643,161.871826,2.857499,58.690147,50.869657,154.125753,162.395273,152.424491,162.050405,106.529082,160.471250,-0.000738,0.001538,32.000000,-235.763303,162.087488,-0.025082,-40.001221,-0.479066,395085.617750,0.973834,19.696675,3.210554,3.235518,0.080100,0.098858,183.818504,32.000000,201.501101,182.201595,151.081296,164.020117,32.000000,158.391206,67.915078,63.570588,99.503294,0.000000,44.634692,55.949367,50.081332,30.556962,58.295389,59.582866,39.974251
49.972636,59.899225,161.714362,155.698010,99.226981,97.915370,29.095672,14.244593,161.879631,2.857691,58.676072,50.866194,154.124191,162.404973,152.419475,162.059547,106.534315,160.482486,-0.000738,0.001546,32.000000,-235.763378,162.095852,-0.025104,-40.001183,-0.479103,395064.799901,0.973855,19.685676,3.212387,3.235912,0.068371,0.095294,183.799660,32.000000,201.515395,182.230317,151.081296,163.985378,32.000000,158.426296,67.914895,63.569401,99.502782,0.000000,44.639848,55.949367,50.056731,30.556962,58.278559,59.581685,39.955323
49.969509,59.888204,161.722815,155.696322,99.224453,97.915417,29.104762,14.244749,161.886739,2.857904,58.663520,50.860153,154.120849,162.413698,152.417354,162.071280,106.540795,160.492495,-0.000737,0.001534,32.000000,-235.763106,162.105473,-0.025103,-40.001174,-0.479149,395046.844072,0.973890,19.677633,3.213793,3.236364,0.075099,0.096620,183.765971,32.000000,201.551688,182.228960,152.583072,163.991311,32.000000,158.425389,67.914920,63.569588,99.503471,0.000000,44.647920,55.949367,50.045783,30.556962,58.262481,59.587232,39.957817
49.963477,59.878617,161.728358,155.694807,99.151631,97.903420,29.090749,14.244785,161.891907,2.858334,58.652586,50.852648,154.116605,162.422766,152.419370,162.080071,106.547815,160.501429,-0.000737,0.001509,32.000000,-235.763157,162.112152,-0.025117,-40.001150,-0.479088,395017.559763,0.974177,19.660022,3.213360,3.236058,0.076465,0.097066,183.744946,32.000000,201.568728,182.204946,157.111320,164.021902,32.000000,158.396021,67.914519,63.568466,99.504199,0.000000,44.654557,55.949367,50.031273,30.556962,58.246948,59.586485,39.819299
49.954844,59.871470,161.730831,155.693634,99.099173,97.891329,29.098339,14.244830,161.895084,2.858495,58.645394,50.843926,154.115787,162.429204,152.420875,162.083764,106.552333,160.506001,-0.000739,0.001516,32.000000,-235.763270,162.116509,-0.025104,-40.001149,-0.479123,394993.970832,0.973912,19.652230,3.211156,3.236430,0.075459,0.106410,183.758757,32.000000,201.555803,182.170003,157.197824,164.057980,32.000000,158.351382,67.913565,63.567420,99.504980,0.000000,44.660366,55.949367,50.028584,30.556962,58.236456,59.580230,39.969336
49.951798,59.869203,161.734981,155.693508,99.059975,97.879220,29.077509,14.244739,161.897711,2.858624,58.641435,50.837082,154.116145,162.431981,152.420452,162.089607,106.555452,160.508133,-0.000739,0.001523,32.000000,-235.763444,162.117649,-0.025157,-40.001156,-0.479125,394924.890753,0.974366,19.648871,3.207952,3.236932,0.074260,0.093498,183.795536,32.000000,201.518494,182.167356,157.357707,164.064826,32.000000,158.350536,67.911558,63.565306,99.507061,0.000000,44.666371,55.949367,50.013383,30.556962,58.230455,59.581764,39.946372
49.940564,59.867645,161.735874,155.694070,99.072803,97.866979,29.090621,14.244726,161.899942,2.858691,58.644279,50.830765,154.118211,162.431498,152.416759,162.094854,106.558146,160.510735,-0.000740,0.001520,32.000000,-235.763430,162.117292,-0.025168,-40.001122,-0.479143,394864.500727,0.974158,19.650639,3.205386,3.237541,0.075836,0.100167,183.817794,32.000000,201.494438,182.195103,157.423654,164.042391,32.000000,158.375390,67.909890,63.562780,99.510884,0.000000,44.671448,55.949367,50.013398,30.556962,58.227195,59.585511,39.871830
49.931351,59.866461,161.738065,155.695190,99.073690,97.862922,29.093568,14.244658,161.897741,2.858763,58.648484,50.821366,154.117524,162.431260,152.410894,162.094974,106.562761,160.511860,-0.000740,0.001550,32.000000,-235.763489,162.116576,-0.025145,-40.001090,-0.479125,394809.241699,0.974795,19.651519,3.203178,3.237821,0.077054,0.099532,183.805638,32.000000,201.506971,182.227882,157.353316,164.005754,32.000000,158.421620,67.908569,63.562043,99.515164,0.000000,44.676859,55.949367,50.011391,30.556962,58.224912,59.583908,39.909981
49.913826,59.865315,161.736095,155.696741,99.069336,97.858744,29.087045,14.244662,161.895311,2.858860,58.649086,50.810545,154.114122,162.432964,152.407321,162.094115,106.569135,160.509943,-0.000739,0.001548,32.000000,-235.763458,162.116536,-0.025110,-40.001082,-0.479170,394759.913069,0.974471,19.661564,3.201595,3.238567,0.073436,0.093365,183.769594,32.000000,201.537059,182.238494,157.187503,164.000588,32.000000,158.424794,67.907462,63.562201,99.519941,0.000000,44.681367,55.949367,50.010672,30.556962,58.222704,59.585609,39.854149
49.904797,59.863757,161.733114,155.698460,99.061748,97.850728,29.104157,14.244776,161.892462,2.858867,58.646090,50.800848,154.109389,162.430904,152.405907,162.091602,106.574798,160.508624,-0.000739,0.001564,32.000000,-235.763341,162.111625,-0.025098,-40.001059,-0.479244,394739.896740,0.974526,19.669896,3.197460,3.239209,0.072943,0.093086,183.740139,32.000000,201.562524,182.211558,157.094522,164.027315,32.000000,158.408131,67.906735,63.561997,99.524662,0.000000,44.685293,55.949367,50.015621,30.556962,58.220109,59.576345,39.956570
49.891200,59.862781,161.727488,155.700101,99.031405,97.834436,29.104842,14.244755,161.888445,2.859520,58.642077,50.791464,154.108682,162.427223,152.404907,162.088001,106.578860,160.506294,-0.000740,0.001582,32.000000,-235.763392,162.107149,-0.025061,-40.001060,-0.479384,394721.580952,0.975077,19.686858,3.190267,3.240307,0.074950,0.094706,183.745100,32.000000,201.554230,182.178049,157.153912,164.065136,32.000000,158.370729,67.906861,63.561191,99.530469,0.000000,44.688004,55.949367,50.015782,30.556962,58.217720,59.589858,39.949893
49.880163,59.862311,161.723848,155.701833,98.977310,97.810141,29.116912,14.244712,161.880940,2.859390,58.639169,50.782913,154.111065,162.420179,152.404581,162.081796,106.582864,160.501919,-0.000741,0.001574,32.000000,-235.763395,162.101737,-0.025043,-40.001087,-0.479423,394682.902489,0.974613,19.694631,3.184041,3.240833,0.071139,0.093846,183.772473,32.000000,201.525715,182.164654,157.318114,164.085510,32.000000,158.371733,67.907064,63.559965,99.537686,0.000000,44.691286,55.949367,50.025130,30.556962,58.216137,59.588963,39.959284
49.875890,59.862270,161.720868,155.703829,98.986833,97.785799,29.089291,14.244759,161.876273,2.859255,58.641502,50.773369,154.113104,162.413610,152.403093,162.079534,106.586432,160.496452,-0.000741,0.001607,32.000000,-235.763384,162.095586,-0.025056,-40.001094,-0.479456,394617.480230,0.974718,19.707710,3.178984,3.241603,0.061984,0.088058,183.799344,32.000000,201.492941,182.188624,157.417543,164.060729,32.000000,158.391804,67.907363,63.558710,99.547054,0.000000,44.694528,55.949367,50.018419,30.556962,58.215445,59.580584,39.923041
49.864766,59.861495,161.714014,155.706134,98.952648,97.773393,29.087974,14.244756,161.868293,2.859158,58.645521,50.762826,154.112284,162.407560,152.399185,162.076203,106.589175,160.491629,-0.000741,0.001637,32.000000,-235.763384,162.089849,-0.025040,-40.001112,-0.479433,394519.382690,0.974307,19.718651,3.173111,3.242248,0.077462,0.090976,183.792462,32.000000,201.498970,182.216642,157.379294,164.026760,32.000000,158.428658,67.905725,63.558067,99.554884,0.000000,44.697073,55.949367,50.022218,30.556962,58.214072,59.571860,39.932725
49.857728,59.861078,161.710245,155.708300,98.959194,97.761150,29.084535,14.244636,161.858028,2.859656,58.655461,50.751415,154.110777,162.400160,152.393908,162.072296,106.593069,160.483639,-0.000742,0.001668,32.000000,-235.763468,162.083063,-0.025003,-40.001097,-0.479348,394417.049416,0.975081,19.723028,3.167209,3.242466,0.080243,0.104903,183.758557,32.000000,201.525932,182.230987,161.906949,164.012788,32.000000,158.439571,67.904434,63.558040,99.562342,0.000000,44.700028,55.949367,50.023209,30.556962,58.212605,59.591078,39.968088
49.852730,59.861759,161.702749,155.710511,98.934050,97.744907,29.086936,14.244512,161.848065,2.859640,58.661263,50.744832,154.107793,162.391369,152.393357,162.065096,106.597197,160.473720,-0.000742,0.001672,32.000000,-235.763529,162.075614,-0.024967,-40.001061,-0.479378,394367.981086,0.975239,19.733755,3.162404,3.243052,0.073737,0.100960,183.719880,32.000000,201.558070,182.208899,166.414753,164.035593,32.000000,158.426834,67.903388,63.558223,99.569824,0.000000,44.702489,55.949367,50.019381,30.556962,58.211632,59.589976,39.837641
49.841639,59.864282,161.695211,155.712951,98.871121,97.720544,29.092232,14.244474,161.837384,2.859700,58.658961,50.737461,154.106858,162.382829,152.394202,162.058456,106.601755,160.466676,-0.000741,0.001692,32.000000,-235.763479,162.068908,-0.024994,-40.001057,-0.479377,394315.849128,0.975383,19.740617,3.155097,3.243434,0.074239,0.105464,183.716368,32.000000,201.555588,182.176064,164.901995,164.070397,32.000000,158.393400,67.903305,63.558164,99.576724,0.000000,44.704293,55.949367,50.026678,30.556962,58.214501,59.575794,39.944171
49.836499,59.866087,161.686334,155.715902,98.890422,97.708371,29.103481,14.244645,161.827580,2.859303,58.654690,50.729157,154.109934,162.375022,152.395192,162.051386,106.605284,160.459592,-0.000741,0.001678,32.000000,-235.763307,162.059211,-0.024975,-40.001073,-0.479324,394246.897293,0.975249,19.746468,3.146732,3.243609,0.074574,0.091942,183.741872,32.000000,201.528930,182.156010,160.408271,164.091401,32.000000,158.381333,67.904194,63.557524,99.583939,0.000000,44.705795,55.949367,50.026907,30.556962,58.216716,59.578499,39.809101
49.823414,59.866837,161.677399,155.718825,98.836322,97.695968,29.110770,14.244673,161.817079,2.859093,58.658595,50.720212,154.112932,162.364394,152.393436,162.042834,106.606543,160.450551,-0.000741,0.001681,32.000000,-235.763214,162.049685,-0.024966,-40.001094,-0.479294,394150.257561,0.975074,19.760464,3.139165,3.244179,0.089751,0.087275,183.773399,32.000000,201.490334,182.172873,155.859739,164.067428,32.000000,158.402312,67.904686,63.556027,99.590625,0.000000,44.706921,55.949367,50.034954,30.556962,58.217874,59.579010,39.921060
49.804253,59.867881,161.663705,155.721891,98.833722,97.683908,29.094004,14.244645,161.806642,2.858673,58.673851,50.710205,154.115462,162.352759,152.390595,162.031458,106.609883,160.441747,-0.000741,0.001665,32.000000,-235.763234,162.035486,-0.024959,-40.001081,-0.479265,394100.644660,0.974691,19.767586,3.132610,3.244336,0.071165,0.090973,183.773518,32.000000,201.489752,182.207436,151.221716,164.030803,32.000000,158.438668,67.903861,63.555721,99.598282,0.000000,44.707009,55.949367,50.056890,30.556962,58.217569,59.580387,39.965007
49.799982,59.870569,161.652368,155.725270,98.861097,97.671718,29.107781,14.244651,161.791534,2.858470,58.691669,50.701392,154.115189,162.339324,152.386605,162.017719,106.613973,160.432556,-0.000742,0.001672,32.000000,-235.763194,162.023625,-0.024979,-40.001106,-0.479306,394057.647872,0.974606,19.781876,3.127491,3.245008,0.077643,0.103802,183.742417,32.000000,201.515675,182.229812,148.036152,164.005398,32.000000,158.469819,67.902937,63.556167,99.604702,0.000000,44.706796,55.949367,50.058315,30.556962,58.220695,59.579640,39.973591
49.783032,59.876677,161.635774,155.729496,98.811757,97.655514,29.095658,14.244629,161.774117,2.858151,58.711153,50.690281,154.113407,162.324261,152.385608,162.004986,106.619717,160.419961,-0.000743,0.001698,32.000000,-235.763255,162.006213,-0.025215,-40.001059,-0.479401,394017.039801,0.975462,19.802751,3.120388,3.245982,0.087088,0.100934,183.698270,32.000000,201.550541,182.218636,147.890577,164.013093,32.000000,158.458865,67.902725,63.557050,99.610864,0.000000,44.705964,55.949367,50.070546,30.556962,58.227004,59.574752,39.953195
49.767116,59.884588,161.621548,155.734258,98.738602,97.631159,29.101741,14.244636,161.754651,2.857809,58.727332,50.678126,154.113650,162.305768,152.386913,161.989649,106.623976,160.405512,-0.000744,0.001669,32.000000,-235.763277,161.988914,-0.025205,-40.001023,-0.479354,393966.477642,0.974978,19.809861,3.112370,3.246033,0.072742,0.099442,183.689225,32.000000,201.555909,182.185111,147.885745,164.046581,32.000000,158.426977,67.903504,63.556516,99.617399,0.000000,44.704371,55.949367,50.088998,30.556962,58.236176,59.581941,39.896262
49.760123,59.893986,161.600384,155.739540,98.708458,97.606612,29.082607,14.244786,161.733163,2.857701,58.740104,50.671892,154.115597,162.288075,152.388656,161.968949,106.627811,160.390756,-0.000745,0.001678,32.000000,-235.763259,161.968975,-0.025181,-40.001003,-0.479406,393909.866077,0.975603,19.833518,3.101247,3.246805,0.072883,0.089525,183.709527,32.000000,201.532196,182.158123,148.016501,164.074281,32.000000,158.394869,67.904322,63.556059,99.623422,0.000000,44.701768,55.949367,50.096751,30.556962,58.247890,59.592189,39.890466
49.751799,59.904554,161.583731,155.745325,98.727213,97.590259,29.060481,14.244893,161.714143,2.858003,58.752424,50.663325,154.119025,162.270920,152.388895,161.949892,106.631126,160.376653,-0.000745,0.001650,32.000000,-235.763181,161.950802,-0.025173,-40.001003,-0.479417,393824.048979,0.975519,19.857911,3.090811,3.247557,0.074668,0.105767,183.740936,32.000000,201.495368,182.160959,148.160498,164.069140,32.000000,158.423428,67.904562,63.555293,99.629775,0.000000,44.698960,55.949367,50.112374,30.556962,58.262087,59.591402,39.893841
49.744751,59.912748,161.567007,155.751219,98.679466,97.565951,29.072906,14.244862,161.696464,2.857763,58.761094,50.656891,154.121734,162.256007,152.386176,161.934615,106.633487,160.359790,-0.000746,0.001654,32.000000,-235.763093,161.935967,-0.025163,-40.000987,-0.479318,393733.976418,0.976091,19.874552,3.080671,3.247588,0.080848,0.105190,183.752390,32.000000,201.480695,182.194513,148.182179,164.037611,32.000000,158.448018,67.905565,63.554545,99.635467,0.000000,44.696626,55.949367,50.123241,30.556962,58.274133,59.575912,39.968969
49.738590,59.917892,161.552236,155.756638,98.633055,97.549653,29.073928,14.244917,161.677188,2.857558,58.767912,50.646999,154.123836,162.239308,152.382947,161.916786,106.636901,160.344199,-0.000745,0.001656,32.000000,-235.763036,161.920211,-0.025189,-40.001007,-0.479292,393680.730365,0.976877,19.893742,3.071330,3.247797,0.079329,0.095468,183.731915,32.000000,201.498128,182.218691,146.564645,164.019015,32.000000,158.484231,67.905355,63.554919,99.639595,0.000000,44.694844,55.949367,50.130693,30.556962,58.282998,59.583957,39.869703
49.728992,59.921486,161.533974,155.761568,98.592473,97.525127,29.111296,14.245062,161.657686,2.857776,58.780911,50.633763,154.125729,162.221509,152.382144,161.897915,106.641241,160.328932,-0.000746,0.001675,32.000000,-235.762988,161.901254,-0.025198,-40.000998,-0.479210,393592.919146,0.976390,19.909238,3.061762,3.247921,0.070205,0.109824,183.691797,32.000000,201.525196,182.216970,141.904488,164.026763,32.000000,158.479281,67.905643,63.555932,99.643865,0.000000,44.692357,55.949367,50.143616,30.556962,58.287648,59.588835,39.897582
49.719054,59.925030,161.514681,155.765995,98.557230,97.500780,29.126029,14.245080,161.636253,2.857678,58.797677,50.619891,154.125099,162.202307,152.385752,161.878612,106.644267,160.311306,-0.000745,0.001704,32.000000,-235.762958,161.882081,-0.025177,-40.000990,-0.479160,393531.568550,0.976338,19.920767,3.051684,3.248026,0.076997,0.101866,183.679057,32.000000,201.538766,182.183398,138.859309,164.063402,32.000000,158.447126,67.906361,63.556026,99.647437,0.000000,44.688502,55.949367,50.159681,30.556962,58.292212,59.578863,39.812990
49.707502,59.934370,161.487702,155.770531,98.523590,97.476222,29.104647,14.245121,161.612393,2.857651,58.816517,50.605214,154.127901,162.178305,152.388784,161.853115,106.647514,160.291655,-0.000745,0.001744,32.000000,-235.762955,161.862734,-0.025126,-40.000985,-0.479090,393435.297242,0.975056,19.934306,3.040817,3.248286,0.078137,0.110141,183.695617,32.000000,201.516025,182.150524,138.965960,164.095560,32.000000,158.409965,67.905963,63.556003,99.650117,0.000000,44.682971,55.949367,50.178120,30.556962,58.302164,59.587183,39.921720
49.693474,59.947298,161.465456,155.775659,98.488948,97.451749,29.099240,14.244919,161.587109,2.857566,58.842899,50.591505,154.134143,162.149733,152.391172,161.828824,106.649108,160.267490,-0.000745,0.001748,32.000000,-235.763113,161.840134,-0.025146,-40.001015,-0.479018,393342.709587,0.974543,19.948150,3.030256,3.248547,0.073368,0.105951,183.733803,32.000000,201.476386,182.148653,139.119775,164.098055,32.000000,158.419898,67.906504,63.556144,99.652842,0.000000,44.677233,55.949367,50.196151,30.556962,58.317334,59.579984,39.959211
49.688750,59.962309,161.442689,155.781500,98.453643,97.427098,29.113444,14.244887,161.562633,2.857414,58.872559,50.579708,154.138878,162.127728,152.390393,161.805037,106.650879,160.240768,-0.000744,0.001764,32.000000,-235.763049,161.815897,-0.025154,-40.001009,-0.478958,393256.983472,0.975286,19.969465,3.018609,3.248759,0.062666,0.097859,183.753096,32.000000,201.453067,182.178855,139.176865,164.070944,32.000000,158.455031,67.905990,63.556221,99.655065,0.000000,44.672481,55.949367,50.211856,30.556962,58.337550,59.589858,39.860459
49.676118,59.977897,161.418243,155.788174,98.416302,97.402561,29.083525,14.245169,161.537815,2.856924,58.899071,50.567772,154.142607,162.102894,152.387820,161.780441,106.654012,160.216969,-0.000745,0.001766,32.000000,-235.762791,161.791779,-0.025161,-40.001005,-0.478930,393180.586746,0.975558,19.996937,3.006683,3.249229,0.073371,0.096493,183.737813,32.000000,201.465092,182.208185,143.757368,164.037427,32.000000,158.497981,67.904910,63.557607,99.656647,0.000000,44.666090,55.949367,50.230897,30.556962,58.359038,59.580308,39.922014
49.673427,59.991366,161.393398,155.795116,98.306171,97.377933,29.084404,14.245169,161.511683,2.856693,58.921367,50.557378,154.143859,162.078377,152.388069,161.754739,106.658220,160.194478,-0.000743,0.001760,32.000000,-235.762766,161.769059,-0.025219,-40.001043,-0.478817,393099.084626,0.974976,20.016846,2.993484,3.249079,0.072805,0.094659,183.706003,32.000000,201.494204,182.215308,148.271493,164.035753,32.000000,158.515495,67.905712,63.559430,99.656651,0.000000,44.659818,55.949367,50.249397,30.556962,58.378634,59.573523,39.760239
49.654912,60.003791,161.376286,155.802086,98.236164,97.353667,29.078278,14.245097,161.486999,2.856172,58.936002,50.545314,154.144970,162.054280,152.391359,161.729530,106.661310,160.170626,-0.000743,0.001748,32.000000,-235.762741,161.743592,-0.025240,-40.001059,-0.478776,393022.033426,0.976046,20.045534,2.980174,3.249413,0.082529,0.102689,183.686901,32.000000,201.516632,182.189224,152.790523,164.071727,32.000000,158.492392,67.906946,63.560657,99.655327,0.000000,44.654179,55.949367,50.266646,30.556962,58.396586,59.587645,39.895235
49.651231,60.015576,161.349952,155.809112,98.223286,97.329225,29.101037,14.245033,161.460354,2.856052,58.947295,50.533330,154.148899,162.028091,152.394664,161.703523,106.662928,160.144547,-0.000743,0.001768,32.000000,-235.762807,161.719237,-0.025262,-40.001072,-0.478635,392933.805397,0.975863,20.061795,2.966344,3.249089,0.075814,0.104226,183.699233,32.000000,201.502576,182.152452,157.389979,164.110964,32.000000,158.464836,67.908196,63.560881,99.653481,0.000000,44.647955,55.949367,50.288448,30.556962,58.413145,59.572451,39.806460
49.647160,60.027125,161.325440,155.816222,98.140505,97.312988,29.075134,14.244944,161.435972,2.855618,58.957417,50.526458,154.156853,162.000967,152.397327,161.675878,106.663461,160.118249,-0.000741,0.001820,32.000000,-235.762917,161.695073,-0.025269,-40.001083,-0.478667,392857.819908,0.976257,20.093427,2.953052,3.249956,0.078747,0.101548,183.737585,32.000000,201.466622,182.143922,157.548166,164.127908,32.000000,158.461238,67.910160,63.561856,99.651928,0.000000,44.641210,55.949367,50.306667,30.556962,58.429266,59.567474,39.779021
49.634526,60.037454,161.301785,155.823424,98.135514,97.300842,29.078903,14.244964,161.413205,2.855134,58.967522,50.521873,154.163612,161.976509,152.397392,161.653243,106.663575,160.095201,-0.000739,0.001818,32.000000,-235.762684,161.672585,-0.025260,-40.001076,-0.478531,392773.051341,0.975359,20.109031,2.940278,3.249667,0.115050,0.092473,183.771105,32.000000,201.436601,182.165592,157.640433,164.111674,32.000000,158.496905,67.911991,63.561932,99.650628,0.000000,44.633472,55.949367,50.331051,30.556962,58.444309,59.591618,39.774912
49.630937,60.045761,161.277981,155.830223,98.138134,97.288512,29.073933,14.244973,161.386485,2.854668,58.977919,50.516708,154.169151,161.953556,152.397418,161.628428,106.663847,160.073559,-0.000739,0.001819,32.000000,-235.762541,161.651306,-0.025270,-40.001081,-0.478446,392723.441489,0.976183,20.124805,2.928491,3.249439,0.082407,0.098944,183.764689,32.000000,201.442475,182.199511,156.069754,164.076834,32.000000,158.541454,67.912972,63.563165,99.647665,0.000000,44.627247,55.949367,50.347589,30.556962,58.457430,59.581233,39.969336
49.623216,60.052859,161.255699,155.836439,98.132180,97.276221,29.132219,14.245000,161.360381,2.854689,58.986041,50.510681,154.170329,161.932521,152.398640,161.604308,106.665611,160.051573,-0.000738,0.001808,32.000000,-235.762401,161.631616,-0.025245,-40.001122,-0.478461,392695.289924,0.976234,20.148245,2.918515,3.249790,0.073993,0.093638,183.737471,32.000000,201.468425,182.212242,151.389772,164.069747,32.000000,158.568411,67.912890,63.565675,99.643468,0.000000,44.619595,55.949367,50.365016,30.556962,58.467780,59.590487,39.878800
49.615097,60.059561,161.232814,155.841888,98.077910,97.263831,29.106532,14.244940,161.335914,2.854681,58.985482,50.504356,154.170911,161.909371,152.403688,161.578488,106.666482,160.026715,-0.000738,0.001799,32.000000,-235.762400,161.610882,-0.025261,-40.001141,-0.478387,392657.723170,0.976376,20.160276,2.908982,3.249545,0.077258,0.109706,183.711911,32.000000,201.491838,182.196903,148.285776,164.098492,32.000000,158.551038,67.911954,63.567406,99.638587,0.000000,44.612872,55.949367,50.390177,30.556962,58.477337,59.584301,39.903819
49.610688,60.064713,161.214028,155.846441,98.063505,97.243447,29.148336,14.244873,161.315668,2.854671,58.976547,50.501959,154.173177,161.889579,152.408999,161.557856,106.666683,160.006668,-0.000739,0.001792,32.000000,-235.762421,161.591196,-0.025150,-40.001153,-0.478351,392618.807711,0.974484,20.175387,2.897808,3.249602,0.076260,0.096953,183.718535,32.000000,201.486511,182.156349,148.340345,164.134154,32.000000,158.531343,67.909798,63.568111,99.631330,0.000000,44.605901,55.949367,50.410766,30.556962,58.485489,59.579856,39.794281
49.611279,60.068090,161.195401,155.850323,98.091543,97.231146,29.094860,14.244815,161.296839,2.854678,58.965216,50.502274,154.180390,161.871419,152.414047,161.537458,106.666825,159.989469,-0.000738,0.001795,32.000000,-235.762453,161.578261,-0.025019,-40.001167,-0.478322,392580.643011,0.975413,20.190517,2.886297,3.249672,0.079839,0.103953,183.756815,32.000000,201.450205,182.152865,148.503175,164.150906,32.000000,158.528003,67.908858,63.568848,99.624202,0.000000,44.600045,55.949367,50.425240,30.556962,58.488295,59.584085,39.709909
49.610242,60.069395,161.183364,155.853411,98.086182,97.226952,29.043050,14.244920,161.281302,2.854513,58.956141,50.504245,154.186751,161.855865,152.417795,161.521530,106.665883,159.974604,-0.000739,0.001778,32.000000,-235.762310,161.563002,-0.025042,-40.001116,-0.478223,392507.139526,0.973918,20.200247,2.877514,3.249583,0.076254,0.094551,183.795033,32.000000,201.419852,182.175673,148.612543,164.133186,32.000000,158.570540,67.908618,63.569631,99.617441,0.000000,44.594938,55.949367,50.443155,30.556962,58.491125,59.574378,39.925609
49.608574,60.068332,161.167546,155.855583,98.101405,97.222963,29.048028,14.244980,161.265716,2.854667,58.950290,50.503152,154.190272,161.841524,152.420767,161.508584,106.665055,159.959102,-0.000738,0.001758,32.000000,-235.762311,161.548344,-0.025108,-40.001082,-0.478110,392460.646758,0.975581,20.203010,2.870008,3.249168,0.081675,0.106951,183.801020,32.000000,201.418343,182.214758,148.586753,164.092069,32.000000,158.611666,67.907552,63.570391,99.609729,0.000000,44.590279,55.949367,50.454249,30.556962,58.490256,59.584655,39.777260
49.602955,60.065809,161.155288,155.856505,98.075709,97.222937,29.043675,14.245071,161.253229,2.854913,58.947514,50.499895,154.191157,161.832464,152.421482,161.494832,106.666046,159.947593,-0.000739,0.001725,32.000000,-235.762273,161.536507,-0.025137,-40.001083,-0.478075,392447.455404,0.977305,20.205393,2.864585,3.248994,0.077670,0.095748,183.777656,32.000000,201.447595,182.235746,148.440609,164.080789,32.000000,158.650199,67.907048,63.571222,99.599935,0.000000,44.585534,55.949367,50.481131,30.556962,58.488370,59.588216,39.925902
49.604138,60.063611,161.141241,155.857014,98.083029,97.222931,29.072310,14.245000,161.240808,2.854900,58.938376,50.497463,154.189496,161.821564,152.425863,161.480415,106.666999,159.935912,-0.000741,0.001695,32.000000,-235.762386,161.523081,-0.025179,-40.001099,-0.478026,392432.530903,0.977130,20.206061,2.858774,3.248784,0.076451,0.092606,183.750604,32.000000,201.476740,182.232947,148.311942,164.097596,32.000000,158.647926,67.908279,63.572364,99.589743,0.000000,44.580132,55.949367,50.489897,30.556962,58.486137,59.591422,39.839475
49.596668,60.061427,161.131835,155.857268,98.097279,97.222971,29.080071,14.245043,161.231360,2.854474,58.923592,50.497334,154.188237,161.810997,152.431878,161.466685,106.666754,159.927432,-0.000741,0.001669,32.000000,-235.762413,161.513205,-0.025169,-40.001112,-0.478050,392430.961552,0.977392,20.209373,2.852855,3.248905,0.079446,0.091242,183.751668,32.000000,201.484340,182.196735,148.330441,164.144687,32.000000,158.624432,67.909512,63.573305,99.579245,0.000000,44.576154,55.949367,50.512427,30.556962,58.484235,59.570503,39.987898
49.593861,60.058945,161.119932,155.857427,98.089843,97.223005,29.128703,14.244912,161.220708,2.853978,58.903342,50.494669,154.191853,161.800716,152.438948,161.454866,106.665623,159.920290,-0.000741,0.001683,32.000000,-235.762537,161.503798,-0.025174,-40.001147,-0.477995,392425.289424,0.976398,20.205947,2.846900,3.248544,0.075783,0.093141,183.786023,32.000000,201.455757,182.179898,148.483538,164.170010,32.000000,158.611623,67.910758,63.574098,99.568288,0.000000,44.573325,55.949367,50.532329,30.556962,58.481861,59.579561,39.750334
49.589603,60.053570,161.111061,155.857444,98.090436,97.213054,29.104233,14.244984,161.212155,2.853919,58.890532,50.490297,154.195678,161.790953,152.442911,161.445005,106.663947,159.912748,-0.000741,0.001676,32.000000,-235.762598,161.494365,-0.025177,-40.001121,-0.478042,392428.442852,0.976293,20.211519,2.843514,3.248844,0.078762,0.098043,183.826969,32.000000,201.418710,182.189473,148.617940,164.167939,32.000000,158.624695,67.911918,63.574073,99.558276,0.000000,44.570079,55.949367,50.552486,30.556962,58.477468,59.575263,39.781222
49.589476,60.048366,161.101347,155.857383,98.085920,97.208978,29.087832,14.244867,161.205357,2.853842,58.887401,50.490229,154.197802,161.779922,152.442981,161.433693,106.661387,159.901920,-0.000743,0.001669,32.000000,-235.762709,161.485030,-0.025218,-40.001092,-0.478038,392428.748378,0.974718,20.211953,2.841585,3.248788,0.080661,0.114307,183.839496,32.000000,201.411614,182.221144,153.257109,164.141309,32.000000,158.659750,67.911317,63.573866,99.548160,0.000000,44.565972,55.949367,50.570229,30.556962,58.472140,59.587881,39.752682
49.591568,60.044118,161.093161,155.857374,98.051511,97.209130,29.095991,14.244745,161.197721,2.853812,58.887220,50.486625,154.200686,161.772823,152.441973,161.421235,106.659949,159.894561,-0.000742,0.001661,32.000000,-235.762823,161.478937,-0.025198,-40.001086,-0.477998,392388.171946,0.975516,20.210999,2.840030,3.248888,0.076968,0.100299,183.816389,32.000000,201.433378,182.249677,157.809128,164.125107,32.000000,158.685181,67.910723,63.575757,99.537683,0.000000,44.562940,55.949367,50.582144,30.556962,58.466971,59.593231,39.972857
49.594523,60.041612,161.083310,155.857550,98.076756,97.200968,29.100442,14.244708,161.186114,2.853482,58.881239,50.482574,154.199741,161.765959,152.444472,161.410534,106.659485,159.883526,-0.000741,0.001655,32.000000,-235.762809,161.472039,-0.025140,-40.001106,-0.477947,392369.427784,0.976014,20.205926,2.837953,3.248700,0.080509,0.092146,183.786888,32.000000,201.465658,182.246669,162.316581,164.141211,32.000000,158.679229,67.911439,63.576794,99.526240,0.000000,44.559125,55.949367,50.598787,30.556962,58.464512,59.579069,39.807047
49.586374,60.039741,161.074384,155.857944,98.069128,97.188701,29.109267,14.244710,161.176740,2.853310,58.871002,50.476737,154.199510,161.757981,152.449368,161.398239,106.658836,159.871332,-0.000741,0.001647,32.000000,-235.762813,161.461318,-0.025165,-40.001117,-0.477905,392366.062891,0.975686,20.199507,2.836239,3.248398,0.086849,0.103829,183.780707,32.000000,201.478188,182.216220,166.860483,164.181570,32.000000,158.642246,67.912937,63.577538,99.513856,0.000000,44.556082,55.949367,50.616981,30.556962,58.462485,59.595444,39.673298
49.575638,60.037946,161.062773,155.858120,98.023439,97.176566,29.081434,14.244680,161.167494,2.853050,58.861990,50.467626,154.202341,161.748480,152.453093,161.386813,106.655115,159.861524,-0.000740,0.001626,32.000000,-235.762761,161.453347,-0.025184,-40.001146,-0.477805,392328.660900,0.975384,20.193930,2.831977,3.248006,0.071024,0.097844,183.811036,32.000000,201.453576,182.189023,166.991275,164.217160,32.000000,158.616713,67.913579,63.576561,99.501438,0.000000,44.551050,55.949367,50.645756,30.556962,58.460713,59.587557,39.984596
49.574110,60.036855,161.053010,155.858246,98.004429,97.164309,29.119527,14.244612,161.157222,2.853026,58.860594,50.460983,154.204374,161.739962,152.455714,161.374422,106.651035,159.848553,-0.000741,0.001663,32.000000,-235.762876,161.442306,-0.025197,-40.001151,-0.477800,392282.996667,0.975137,20.200523,2.827402,3.248360,0.064246,0.100308,183.856469,32.000000,201.415592,182.198682,167.140126,164.215961,32.000000,158.619617,67.913970,63.575964,99.490621,0.000000,44.547419,55.949367,50.666415,30.556962,58.459014,59.573306,39.830891
49.567540,60.037094,161.044847,155.858489,97.978894,97.152163,29.090343,14.244609,161.149716,2.853019,58.864141,50.452071,154.207726,161.730031,152.456146,161.363501,106.646988,159.839281,-0.000741,0.001659,32.000000,-235.762721,161.432026,-0.025202,-40.001123,-0.477810,392245.966228,0.976176,20.209879,2.826920,3.248829,0.084697,0.099601,183.882784,32.000000,201.401753,182.232182,167.189881,164.192417,32.000000,158.667843,67.913791,63.576085,99.480690,0.000000,44.543003,55.949367,50.690616,30.556962,58.459390,59.579610,39.791200
49.562098,60.037556,161.034173,155.859135,97.932140,97.140012,29.118188,14.244638,161.139494,2.852864,58.869665,50.444755,154.209270,161.718055,152.452297,161.353635,106.642970,159.828108,-0.000742,0.001665,32.000000,-235.762666,161.421516,-0.025171,-40.001118,-0.477737,392203.800035,0.974806,20.210376,2.825443,3.248732,0.066667,0.085602,183.875602,32.000000,201.417528,182.270943,167.088745,164.158344,32.000000,158.702253,67.912864,63.575943,99.470745,0.000000,44.539357,55.949367,50.714676,30.556962,58.459922,59.580584,39.821427
49.555649,60.038281,161.022611,155.859725,97.928384,97.127902,29.092516,14.244535,161.126653,2.852315,58.875741,50.437436,154.208316,161.704020,152.452335,161.341989,106.641311,159.815801,-0.000742,0.001678,32.000000,-235.762851,161.408045,-0.025152,-40.001136,-0.477686,392128.617953,0.974868,20.223556,2.824750,3.249140,0.075439,0.097291,183.845916,32.000000,201.453269,182.276143,166.938046,164.163040,32.000000,158.708897,67.912872,63.576758,99.462693,0.000000,44.534372,55.949367,50.740395,30.556962,58.460671,59.591294,39.756424
49.546013,60.039927,161.008046,155.860367,97.968001,97.115633,29.104366,14.244432,161.113154,2.852324,58.880471,50.429164,154.207196,161.691172,152.456077,161.327431,106.638709,159.800671,-0.000743,0.001687,32.000000,-235.762985,161.392038,-0.025172,-40.001112,-0.477686,392128.617953,0.974868,20.223556,2.824750,3.249140,0.078487,0.107823,183.833595,32.000000,201.472304,182.255644,166.885967,164.188706,32.000000,158.684360,67.912485,63.576603,99.455554,0.000000,44.529070,55.949367,50.771178,30.556962,58.461697,59.585747,39.904699
49.538891,60.043151,160.994121,155.861172,97.976953,97.103521,29.082305,14.244314,161.099317,2.851667,58.881921,50.422686,154.208953,161.676468,152.460292,161.312829,106.635164,159.785874,-0.000744,0.001675,32.000000,-235.763053,161.378925,-0.025182,-40.001113,-0.477662,392088.477637,0.975748,20.230983,2.821135,3.249329,0.071496,0.092023,183.856080,32.000000,201.464632,182.224754,171.502891,164.223695,32.000000,158.658443,67.912478,63.575242,99.448945,0.000000,44.523169,55.949367,50.796741,30.556962,58.465194,59.578666,39.803599
49.530707,60.047058,160.978847,155.862782,97.954835,97.091225,29.099454,14.244220,161.087545,2.851636,58.885157,50.415854,154.212844,161.660380,152.462341,161.298815,106.631214,159.771338,-0.000744,0.001666,32.000000,-235.763143,161.364214,-0.025197,-40.001090,-0.477660,392051.696897,0.975440,20.242642,2.817253,3.249667,0.066509,0.099232,183.895011,32.000000,201.430272,182.233392,176.172551,164.226928,32.000000,158.657545,67.911806,63.573563,99.443399,0.000000,44.517459,55.949367,50.826413,30.556962,58.469179,59.579355,39.764274
49.522482,60.050927,160.966818,155.865102,97.902151,97.079271,29.096681,14.244180,161.076449,2.851634,58.892882,50.408754,154.215031,161.646815,152.462542,161.284679,106.625652,159.758651,-0.000744,0.001647,32.000000,-235.763259,161.351208,-0.025242,-40.001073,-0.477636,392017.915975,0.976221,20.253267,2.814456,3.249853,0.069185,0.105276,183.921775,32.000000,201.410862,182.267281,176.249425,164.199301,32.000000,158.699273,67.910654,63.572146,99.439869,0.000000,44.511187,55.949367,50.856838,30.556962,58.473394,59.588884,39.676967
49.512978,60.054233,160.957888,155.867975,97.894120,97.067130,29.086083,14.244147,161.063813,2.851676,58.900386,50.402365,154.215744,161.634663,152.461057,161.270447,106.620923,159.746988,-0.000744,0.001674,32.000000,-235.763259,161.339235,-0.025231,-40.001041,-0.477622,391985.662393,0.975709,20.265681,2.812177,3.250082,0.073343,0.095385,183.913545,32.000000,201.422466,182.311785,176.187671,164.166717,32.000000,158.736634,67.909158,63.571423,99.437307,0.000000,44.507255,55.949367,50.890204,30.556962,58.477582,59.574437,39.791787
49.507071,60.056450,160.946327,155.871245,97.926160,97.055073,29.102339,14.244299,161.051380,2.851673,58.903383,50.395168,154.215064,161.620652,152.461324,161.255828,106.617055,159.736626,-0.000745,0.001687,32.000000,-235.763165,161.329627,-0.025234,-40.001010,-0.477619,391958.229155,0.975870,20.278100,2.812301,3.250379,0.075436,0.091333,183.881174,32.000000,201.453922,182.326970,176.029204,164.166569,32.000000,158.753277,67.908344,63.570932,99.435850,0.000000,44.501463,55.949367,50.918934,30.556962,58.480081,59.586367,39.692521
49.502559,60.058330,160.933648,155.874146,97.905763,97.042795,29.069768,14.244162,161.038821,2.852099,58.902041,50.389420,154.213361,161.608793,152.463898,161.242754,106.613365,159.722571,-0.000745,0.001669,32.000000,-235.763364,161.317172,-0.025211,-40.000996,-0.477630,391928.114890,0.976318,20.291288,2.812032,3.250822,0.075032,0.100917,183.858239,32.000000,201.475839,182.313390,175.941792,164.189825,32.000000,158.726516,67.907424,63.569492,99.433960,0.000000,44.495881,55.949367,50.949049,30.556962,58.482352,59.579030,39.673518
49.496809,60.060391,160.920096,155.877119,97.982387,97.030712,29.095684,14.244118,161.025408,2.852302,58.897719,50.386988,154.215237,161.597375,152.467113,161.228749,106.608413,159.710352,-0.000746,0.001672,32.000000,-235.763274,161.305263,-0.025209,-40.000977,-0.477601,391893.148894,0.975785,20.299649,2.811457,3.250977,0.066655,0.095504,183.866544,32.000000,201.469334,182.281905,176.012662,164.230544,32.000000,158.692607,67.905331,63.567661,99.431915,0.000000,44.489933,55.949367,50.976306,30.556962,58.484607,59.579689,39.965741
49.493689,60.062366,160.908330,155.880110,97.997865,97.018432,29.075387,14.244154,161.014405,2.852271,58.890127,50.386805,154.219558,161.586674,152.469024,161.216831,106.602112,159.701825,-0.000746,0.001687,32.000000,-235.763316,161.295566,-0.025195,-40.001002,-0.477556,391855.924141,0.976857,20.306221,2.809122,3.251017,0.073266,0.102330,183.897052,32.000000,201.433542,182.284044,176.183552,164.234278,32.000000,158.685809,67.902486,63.564997,99.429842,0.000000,44.483927,55.949367,51.013054,30.556962,58.487059,59.586072,39.797509
49.495542,60.063990,160.899282,155.883061,97.996063,97.006089,29.078158,14.244137,161.007354,2.852227,58.880511,50.392478,154.223755,161.581035,152.470394,161.204998,106.595587,159.694935,-0.000745,0.001673,32.000000,-235.763413,161.285905,-0.025207,-40.001022,-0.477518,391822.623776,0.975995,20.314262,2.808836,3.251121,0.070096,0.092174,183.925968,32.000000,201.404638,182.313757,176.286386,164.210888,32.000000,158.715160,67.898482,63.562197,99.429191,0.000000,44.478599,55.949367,51.027045,30.556962,58.488967,59.581095,39.956716
