OSU 80 Ton Compressor Load Stand
J Singleton
Measured on:
Thursday, May 30, 2019
5:35:21 PM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tm3,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,MG,SG,ML,SL,Speed2,Power2
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,Hz,kW
49.805137,60.031855,186.303838,168.535869,111.902245,95.250633,29.023810,14.238882,186.726303,3.928118,57.834909,50.681264,166.737609,187.570738,164.807239,187.030443,117.205275,185.489207,-0.000747,-1.694883,32.000000,-235.768881,186.825235,-0.024970,-40.001161,-0.524520,365516.402684,0.956457,19.996198,2.641567,3.742256,0.065468,0.083954,201.795367,32.000000,221.787700,196.491356,187.727683,179.424854,32.000000,172.923196,67.679502,64.011514,107.088829,0.141096,39.617849,55.949367,31.932253,32.556962,66.089740,59.623680,43.539465
49.822771,60.027522,186.322396,168.533562,111.916799,95.262808,28.988708,14.238774,186.747158,3.928158,57.816160,50.688680,166.736965,187.587523,164.809815,187.047750,117.204245,185.507553,-0.000746,-1.693159,32.000000,-235.768950,186.843580,-0.024972,-40.001111,-0.524515,365542.374054,0.952892,19.989121,2.645887,3.741849,0.076005,0.080707,201.812145,32.000000,221.745890,196.469408,182.698446,179.448954,32.000000,172.897324,67.681565,64.015843,107.089855,0.141096,39.626804,55.949367,31.908768,32.556962,66.084921,59.613747,43.527579
49.821488,60.021757,186.345058,168.530579,111.908999,95.275104,29.020041,14.238758,186.766942,3.928174,57.803082,50.696690,166.738923,187.608591,164.810728,187.068133,117.202202,185.524346,-0.000744,-1.693146,32.000000,-235.768980,186.862247,-0.024957,-40.001147,-0.524419,365571.478960,0.953860,19.965810,2.651439,3.740655,0.069699,0.085705,201.839550,32.000000,221.695540,196.476277,177.690631,179.448321,32.000000,172.897739,67.682974,64.020155,107.092342,0.141096,39.636989,55.949367,31.900877,32.556962,66.075027,59.600362,43.383706
49.827657,60.016036,186.363823,168.527025,111.902232,95.287410,29.013638,14.238705,186.786945,3.928473,57.798552,50.702091,166.740909,187.628559,164.808621,187.089848,117.199950,185.541661,-0.000743,-1.693175,32.000000,-235.769028,186.880519,-0.024975,-40.001185,-0.524351,365602.555576,0.954755,19.943227,2.659499,3.739704,0.069008,0.077346,201.847479,32.000000,221.664802,196.505610,172.625594,179.414724,32.000000,172.926963,67.683605,64.024487,107.096424,0.141096,39.646810,55.949367,31.893981,32.556962,66.065215,59.620139,43.570866
49.842788,60.012046,186.384827,168.523647,111.962572,95.307779,28.983676,14.238698,186.805352,3.928708,57.797819,50.708974,166.739416,187.647859,164.804578,187.110444,117.198852,185.561055,-0.000742,-1.692993,32.000000,-235.769024,186.899810,-0.024971,-40.001156,-0.524466,365647.615073,0.953859,19.938789,2.667977,3.740255,0.063031,0.070055,201.824198,32.000000,221.664290,196.535447,167.489571,179.382030,32.000000,172.951652,67.683674,64.028438,107.100793,0.141096,39.656506,55.949367,31.877719,32.556962,66.057376,59.625391,43.522957
49.866673,60.008600,186.399693,168.520286,112.013486,95.313800,29.033185,14.238747,186.824309,3.928967,57.797749,50.709351,166.734942,187.666925,164.801322,187.128384,117.199345,185.578816,-0.000741,-1.691668,32.000000,-235.768915,186.914233,-0.025020,-40.001148,-0.524504,365688.234398,0.954049,19.926685,2.676861,3.740168,0.089941,0.086296,201.785198,32.000000,221.678452,196.534887,162.335212,179.383963,32.000000,172.938652,67.684259,64.032244,107.105077,0.141096,39.666216,55.949367,31.847686,32.556962,66.050987,59.620051,43.378717
49.868481,60.006509,186.414015,168.517021,111.995952,95.321855,29.011492,14.238764,186.838556,3.929372,57.801328,50.707311,166.731452,187.680386,164.801427,187.145402,117.200115,185.595657,-0.000742,-1.691711,32.000000,-235.768966,186.927107,-0.025009,-40.001157,-0.524512,365752.924437,0.954910,19.907040,2.685390,3.739454,0.064839,0.084907,201.761095,32.000000,221.673922,196.510118,157.229283,179.405917,32.000000,172.901555,67.685882,64.036816,107.109176,0.141096,39.674356,55.949367,31.828746,32.556962,66.045523,59.633692,43.428973
49.865235,60.006583,186.423812,168.513929,111.973698,95.321931,29.032701,14.238670,186.847629,3.929970,57.810729,50.704095,166.729572,187.692374,164.803292,187.158794,117.199967,185.608593,-0.000743,-1.691713,32.000000,-235.769047,186.935980,-0.025006,-40.001167,-0.524344,365754.368047,0.952832,19.878889,2.691701,3.737961,0.059076,0.078217,201.772586,32.000000,221.640702,196.489248,152.196147,179.430071,32.000000,172.862600,67.687363,64.040268,107.113489,0.141096,39.681792,55.949367,31.823876,32.556962,66.045690,59.612498,43.518922
49.857855,60.012461,186.431886,168.512450,111.942043,95.322102,29.015557,14.238697,186.853542,3.929992,57.830901,50.698932,166.730403,187.702075,164.802968,187.164584,117.198998,185.615827,-0.000742,-1.691696,32.000000,-235.768896,186.941178,-0.024841,-40.001147,-0.524401,365780.745877,0.953581,19.874928,2.697381,3.738113,0.063831,0.073232,201.795920,32.000000,221.600256,196.495049,147.187933,179.425215,32.000000,172.862349,67.688347,64.043149,107.118752,0.141096,39.688315,55.949367,31.821825,32.556962,66.052581,59.634311,43.549443
49.846886,60.021548,186.434232,168.511968,111.918756,95.322146,29.009588,14.238730,186.857002,3.930209,57.859705,50.695413,166.732104,187.707301,164.798343,187.170960,117.198105,185.621510,-0.000741,-1.691688,32.000000,-235.768840,186.944032,-0.024694,-40.001162,-0.524448,365783.401351,0.952954,19.878359,2.702484,3.738553,0.068054,0.075022,201.801228,32.000000,221.574814,196.526431,142.125002,179.392439,32.000000,172.890632,67.688943,64.046431,107.125126,0.141096,39.693757,55.949367,31.827763,32.556962,66.065650,59.638619,43.258835
49.843139,60.032855,186.437568,168.512503,111.851541,95.322267,29.052165,14.238671,186.856913,3.930454,57.890922,50.690739,166.731037,187.712463,164.792901,187.173557,117.199299,185.622644,-0.000741,-1.691700,32.000000,-235.769077,186.945908,-0.024691,-40.001131,-0.524550,365798.532025,0.953689,19.891869,2.706223,3.739268,0.076732,0.072476,201.776765,32.000000,221.582254,196.556988,140.335811,179.357438,32.000000,172.916797,67.689769,64.050248,107.131471,0.141096,39.698033,55.949367,31.831603,32.556962,66.084347,59.630417,43.486493
49.843087,60.045394,186.437505,168.514074,111.737342,95.322225,29.004717,14.238713,186.856047,3.930676,57.916494,50.687335,166.728268,187.716090,164.789211,187.174639,117.202031,185.627598,-0.000740,-1.692884,32.000000,-235.769044,186.946592,-0.024695,-40.001135,-0.524671,365819.656193,0.954139,19.912303,2.709292,3.740138,0.059145,0.084644,201.735232,32.000000,221.602883,196.558027,140.193503,179.350315,32.000000,172.908744,67.690621,64.054251,107.135892,0.141096,39.702767,55.949367,31.823793,32.556962,66.106316,59.611809,43.508357
49.843821,60.058007,186.439122,168.516771,111.704416,95.311248,28.984144,14.238771,186.855139,3.930481,57.934379,50.687504,166.726329,187.715909,164.789148,187.175219,117.205216,185.626835,-0.000738,-1.695799,32.000000,-235.769023,186.948408,-0.024714,-40.001149,-0.524736,365834.664506,0.952849,19.927486,2.708534,3.740486,0.060547,0.079277,201.711731,32.000000,221.606391,196.532855,136.747238,179.371070,32.000000,172.861857,67.691949,64.058322,107.139093,0.141096,39.706382,55.949367,31.817532,32.556962,66.128444,59.633849,43.532348
49.838553,60.070141,186.438809,168.519922,111.666626,95.301536,29.043936,14.238637,186.854955,3.930857,57.948924,50.686438,166.726611,187.713081,164.790551,187.173684,117.207172,185.627711,-0.000737,-1.696351,32.000000,-235.769244,186.946987,-0.024734,-40.001142,-0.524755,365844.567220,0.954440,19.940079,2.707699,3.740489,0.075990,0.073809,201.727106,32.000000,221.583363,196.510688,131.705516,179.396634,32.000000,172.824722,67.693919,64.061299,107.141831,0.141096,39.710766,55.949367,31.816458,32.556962,66.150272,59.631154,43.369546
49.829462,60.081839,186.437382,168.523459,111.649056,95.289238,28.995033,14.238741,186.850881,3.930870,57.964817,50.684000,166.729313,187.711406,164.789573,187.169834,117.207738,185.628583,-0.000736,-1.696347,32.000000,-235.769073,186.947685,-0.024717,-40.001125,-0.524707,365812.045750,0.955024,19.951932,2.704221,3.740466,0.069073,0.074856,201.754582,32.000000,221.548445,196.511365,130.135107,179.393013,32.000000,172.822973,67.695238,64.063551,107.144237,0.141096,39.713980,55.949367,31.820893,32.556962,66.171340,59.625716,43.475782
49.823648,60.093140,186.433040,168.527316,111.628774,95.285065,29.012131,14.238725,186.848064,3.930511,57.984927,50.681426,166.732213,187.709203,164.785746,187.167452,117.207844,185.630369,-0.000734,-1.696364,32.000000,-235.769018,186.947330,-0.024705,-40.001136,-0.524722,365790.031427,0.953102,19.969516,2.702602,3.740855,0.078839,0.096925,201.767212,32.000000,221.528679,196.538619,130.186553,179.363332,32.000000,172.853028,67.695447,64.066256,107.146758,0.141096,39.716896,55.949367,31.824229,32.556962,66.191443,59.632679,43.374021
49.819025,60.103074,186.431513,168.531114,111.618543,95.280953,28.978923,14.238824,186.848808,3.930563,58.001832,50.686298,166.733180,187.708205,164.781238,187.168422,117.208912,185.628600,-0.000732,-1.696372,32.000000,-235.769018,186.947524,-0.024712,-40.001083,-0.524756,365762.272846,0.954808,19.990619,2.702368,3.741509,0.066934,0.078175,201.747471,32.000000,221.541044,196.571841,130.102029,179.325931,32.000000,172.889875,67.696103,64.069953,107.150423,0.141096,39.719238,55.949367,31.827904,32.556962,66.210027,59.636347,43.565877
49.826617,60.112178,186.431573,168.535124,111.615980,95.284897,29.006075,14.238768,186.853138,3.930554,58.004419,50.699184,166.731122,187.708851,164.778490,187.170953,117.211467,185.634252,-0.000731,-1.696397,32.000000,-235.769260,186.952466,-0.024722,-40.001057,-0.524798,365764.277801,0.954354,20.007936,2.702946,3.741858,0.059693,0.076196,201.712055,32.000000,221.567637,196.576019,129.955877,179.315449,32.000000,172.885451,67.698484,64.074212,107.153416,0.141096,39.723364,55.949367,31.819582,32.556962,66.227155,59.619353,43.568885
49.836388,60.118127,186.441176,168.538760,111.645308,95.297214,29.019175,14.238653,186.861699,3.930291,57.988990,50.711069,166.730026,187.715901,164.779152,187.177520,117.214702,185.638184,-0.000731,-1.697014,32.000000,-235.769450,186.963284,-0.024751,-40.001044,-0.524833,365761.944757,0.955529,20.022654,2.701202,3.742175,0.061662,0.085417,201.691910,32.000000,221.583788,196.554125,129.900735,179.338845,32.000000,172.849630,67.701786,64.078210,107.155713,0.141096,39.729098,55.949367,31.805808,32.556962,66.242895,59.642218,43.551644
49.851957,60.118597,186.449463,168.541432,111.679567,95.309541,28.986982,14.238620,186.869951,3.930227,57.963832,50.722521,166.732275,187.724460,164.782676,187.185743,117.217094,185.645559,-0.000732,-1.696419,32.000000,-235.769471,186.973055,-0.024733,-40.001032,-0.524796,365778.236905,0.954537,20.023903,2.700810,3.741606,0.058892,0.070009,201.701296,32.000000,221.568444,196.530536,129.991447,179.363046,32.000000,172.822739,67.704707,64.081728,107.158299,0.141096,39.736133,55.949367,31.785340,32.556962,66.244392,59.616235,43.418409
49.877977,60.113041,186.460895,168.541810,111.726636,95.329941,29.089362,14.238644,186.882436,3.930673,57.938726,50.730412,166.736345,187.737797,164.785230,187.195903,117.217697,185.655771,-0.000731,-1.696366,32.000000,-235.769463,186.986891,-0.024723,-40.001059,-0.524798,365820.565861,0.954039,20.019741,2.699082,3.741065,0.061657,0.078346,201.729551,32.000000,221.537743,196.530880,130.145027,179.363820,32.000000,172.815828,67.706949,64.084950,107.160623,0.141096,39.742989,55.949367,31.751952,32.556962,66.238909,59.627338,43.512539
49.892081,60.105902,186.471450,168.540720,111.799723,95.342452,29.011597,14.238724,186.894835,3.931126,57.921669,50.736838,166.738827,187.751731,164.784860,187.209173,117.218262,185.669200,-0.000729,-1.695166,32.000000,-235.769354,187.001314,-0.024945,-40.001076,-0.524737,365852.792767,0.954896,20.004107,2.699514,3.740063,0.075592,0.080331,201.743391,32.000000,221.519277,196.559811,130.206811,179.325786,32.000000,172.851424,67.708011,64.087984,107.162340,0.141096,39.751368,55.949367,31.724826,32.556962,66.228535,59.630594,43.281652
49.894281,60.098211,186.485476,168.538533,111.836033,95.354396,29.007523,14.238691,186.905246,3.930853,57.912575,50.740824,166.738350,187.763752,164.783513,187.221357,117.221057,185.680088,-0.000729,-1.695188,32.000000,-235.769388,187.009035,-0.024950,-40.001066,-0.524618,365905.336548,0.951179,19.971641,2.702823,3.738341,0.087415,0.072356,201.722380,32.000000,221.531511,196.592944,130.126618,179.289876,32.000000,172.887689,67.707875,64.091863,107.165155,0.141096,39.759512,55.949367,31.708738,32.556962,66.215370,59.624260,43.465657
49.898618,60.090998,186.493869,168.535617,111.878873,95.366692,29.023295,14.238730,186.915539,3.930792,57.901225,50.746126,166.735153,187.778532,164.783448,187.230477,117.224785,185.692353,-0.000729,-1.696374,32.000000,-235.769361,187.020481,-0.024921,-40.001068,-0.524560,365933.979153,0.953539,19.949920,2.707399,3.737496,0.064614,0.084020,201.685106,32.000000,221.561885,196.599122,129.977074,179.278401,32.000000,172.887538,67.706825,64.096429,107.167187,0.141096,39.767682,55.949367,31.696830,32.556962,66.203406,59.627427,43.434256
49.904918,60.085573,186.507023,168.532139,111.935408,95.378754,29.017660,14.238608,186.926338,3.930881,57.883167,50.753304,166.731269,187.794125,164.785339,187.242266,117.228359,185.702610,-0.000728,-1.696378,32.000000,-235.769514,187.036195,-0.024936,-40.001071,-0.524623,365963.998857,0.953727,19.939955,2.708774,3.737612,0.060401,0.071191,201.658749,32.000000,221.582894,196.575313,129.908977,179.294593,32.000000,172.854949,67.705863,64.100841,107.168130,0.141096,39.775813,55.949367,31.678885,32.556962,66.193473,59.631321,43.483412
49.905832,60.079698,186.518438,168.528756,111.957867,95.390963,28.997957,14.238540,186.937956,3.931010,57.863561,50.758395,166.729560,187.806169,164.788341,187.251337,117.229852,185.712349,-0.000727,-1.696348,32.000000,-235.769439,187.050897,-0.024955,-40.001074,-0.524659,365992.411193,0.953222,19.928259,2.709742,3.737456,0.060026,0.069738,201.665430,32.000000,221.575217,196.546890,129.988927,179.319760,32.000000,172.811761,67.705416,64.104867,107.168212,0.141096,39.784033,55.949367,31.665451,32.556962,66.184153,59.613993,43.489135
49.910229,60.073713,186.530376,168.525353,111.981947,95.403036,29.038278,14.238561,186.945765,3.931475,57.849297,50.760070,166.730186,187.818382,164.790071,187.262757,117.230444,185.723572,-0.000728,-1.696347,32.000000,-235.769379,187.061000,-0.024952,-40.001094,-0.524682,366021.442207,0.953382,19.916324,2.710094,3.737247,0.067156,0.085879,201.688679,32.000000,221.548481,196.540649,130.147909,179.310906,32.000000,172.806951,67.704728,64.108066,107.167582,0.141096,39.792728,55.949367,31.650077,32.556962,66.174015,59.625578,43.587227
49.909468,60.067959,186.538036,168.521815,112.006467,95.415145,29.026970,14.238604,186.952102,3.931766,57.844419,50.762624,166.731258,187.828115,164.789140,187.270812,117.231043,185.732548,-0.000728,-1.695279,32.000000,-235.769336,187.072606,-0.024973,-40.001098,-0.524756,366057.661256,0.954118,19.909504,2.712330,3.737408,0.060865,0.078245,201.701140,32.000000,221.532574,196.566138,130.222251,179.273907,32.000000,172.834114,67.704023,64.111893,107.167150,0.141096,39.800381,55.949367,31.639656,32.556962,66.164445,59.617159,43.564776
49.903675,60.064109,186.549811,168.518018,112.047516,95.427401,28.972752,14.238531,186.959956,3.931864,57.847803,50.765800,166.730341,187.835895,164.785660,187.281465,117.232235,185.740541,-0.000727,-1.695262,32.000000,-235.769425,187.081825,-0.024953,-40.001088,-0.524800,366092.827989,0.952806,19.898976,2.716035,3.737318,0.059706,0.070963,201.683279,32.000000,221.550057,196.601348,130.150992,179.228938,32.000000,172.862420,67.702800,64.116597,107.166439,0.141096,39.808776,55.949367,31.633136,32.556962,66.157048,59.624408,43.501534
49.897193,60.062029,186.553660,168.514225,112.123354,95.439537,29.046902,14.238594,186.968592,3.931784,57.852791,50.766240,166.725792,187.843445,164.781737,187.287661,117.235676,185.748767,-0.000726,-1.695237,32.000000,-235.769480,187.090830,-0.024923,-40.001091,-0.524878,366131.347192,0.953300,19.894006,2.718873,3.737528,0.053799,0.078355,201.641398,32.000000,221.589020,196.608798,131.720695,179.208105,32.000000,172.863485,67.701296,64.121706,107.164578,0.141096,39.815766,55.949367,31.629457,32.556962,66.152267,59.621792,43.523617
49.893018,60.061634,186.560804,168.510657,112.113084,95.451820,28.997512,14.238767,186.974969,3.931869,57.853792,50.767374,166.721201,187.849257,164.781663,187.291561,117.239751,185.755737,-0.000726,-1.695813,32.000000,-235.769314,187.096612,-0.024929,-40.001056,-0.525019,366175.627742,0.955318,19.896143,2.720740,3.738198,0.065938,0.067775,201.608664,32.000000,221.616909,196.581674,136.774411,179.221489,32.000000,172.821764,67.699579,64.126438,107.162392,0.141096,39.822127,55.949367,31.626099,32.556962,66.150548,59.622264,43.541225
49.893762,60.062837,186.564236,168.507532,112.085859,95.463871,29.017280,14.238815,186.978630,3.931982,57.855662,50.765243,166.718046,187.851767,164.783297,187.295017,117.242084,185.760363,-0.000726,-1.697580,32.000000,-235.769308,187.102939,-0.024979,-40.001041,-0.525155,366218.701715,0.953132,19.900763,2.720447,3.738761,0.066804,0.080112,201.609634,32.000000,221.616298,196.545344,140.228269,179.246562,32.000000,172.786048,67.697453,64.130562,107.160425,0.141096,39.829120,55.949367,31.616772,32.556962,66.152994,59.633082,43.361182
49.891347,60.065236,186.565640,168.505028,112.102894,95.463182,29.018327,14.238838,186.976162,3.932077,57.865782,50.756729,166.717130,187.850749,164.782798,187.293107,117.242841,185.760719,-0.000724,-1.697873,32.000000,-235.769335,187.103362,-0.024958,-40.001022,-0.525278,366260.753943,0.954965,19.904683,2.719040,3.739217,0.058404,0.068635,201.630626,32.000000,221.596519,196.531893,140.373741,179.249919,32.000000,172.772146,67.695601,64.134133,107.158836,0.141096,39.834347,55.949367,31.607613,32.556962,66.156831,59.631125,43.310118
49.881259,60.070124,186.562003,168.503353,112.036724,95.462733,29.009465,14.238837,186.973019,3.932137,57.886032,50.749183,166.717949,187.847564,164.779329,187.290843,117.243398,185.759036,-0.000723,-1.699329,32.000000,-235.769300,187.100255,-0.024967,-40.001042,-0.525349,366303.863139,0.954422,19.905118,2.718478,3.739230,0.072232,0.075800,201.646286,32.000000,221.586221,196.549187,142.151003,179.217490,32.000000,172.801652,67.693541,64.137518,107.158243,0.141096,39.838994,55.949367,31.606061,32.556962,66.163537,59.619854,43.538951
49.874938,60.077272,186.556405,168.502790,112.013362,95.462898,29.016360,14.238851,186.966288,3.932412,57.909728,50.744704,166.715904,187.843640,164.772223,187.288543,117.245311,185.755722,-0.000722,-1.700489,32.000000,-235.769358,187.097445,-0.025011,-40.001026,-0.525375,366304.513547,0.954438,19.910014,2.717858,3.739439,0.060513,0.068993,201.629416,32.000000,221.608812,196.574645,147.200704,179.173303,32.000000,172.834476,67.690782,64.140999,107.157644,0.141096,39.841768,55.949367,31.607969,32.556962,66.174595,59.622539,43.545701
49.874744,60.086447,186.545417,168.503622,111.967812,95.462974,29.000641,14.238797,186.957894,3.933094,57.927348,50.741927,166.712800,187.839746,164.768381,187.281553,117.249073,185.752022,-0.000722,-1.701653,32.000000,-235.769399,187.093001,-0.025014,-40.001061,-0.525466,366314.546874,0.954949,19.925331,2.716656,3.740122,0.055930,0.066280,201.591314,32.000000,221.649424,196.572338,152.211223,179.155566,32.000000,172.837847,67.689015,64.145421,107.156896,0.141096,39.844039,55.949367,31.601539,32.556962,66.190977,59.626316,43.262503
49.874702,60.094327,186.536834,168.505890,111.902555,95.462993,29.055714,14.238825,186.950329,3.933039,57.935056,50.744261,166.709503,187.832300,164.767864,187.277355,117.253494,185.749746,-0.000723,-1.701767,32.000000,-235.769485,187.088657,-0.024985,-40.001049,-0.525530,366325.038093,0.954875,19.939013,2.713474,3.740484,0.080815,0.078104,201.563000,32.000000,221.682831,196.543498,157.256515,179.168978,32.000000,172.809210,67.687588,64.150113,107.155187,0.141096,39.844976,55.949367,31.590321,32.556962,66.205914,59.632266,43.456780
49.871706,60.100263,186.530875,168.508075,111.852394,95.463169,29.027139,14.238854,186.947370,3.932825,57.931335,50.746688,166.708226,187.827092,164.768861,187.272855,117.256739,185.744250,-0.000722,-1.701791,32.000000,-235.769460,187.083810,-0.024985,-40.001038,-0.525520,366329.985426,0.955421,19.948389,2.708296,3.740278,0.073135,0.074404,201.565297,32.000000,221.686070,196.507951,162.366628,179.196979,32.000000,172.773742,67.685396,64.154425,107.153100,0.141096,39.847589,55.949367,31.588054,32.556962,66.218457,59.626335,43.517601
49.862418,60.103524,186.528961,168.509985,111.831068,95.475477,29.004677,14.238891,186.944174,3.932809,57.921914,50.751141,166.710023,187.823920,164.769561,187.273490,117.258866,185.741561,-0.000722,-1.701740,32.000000,-235.769370,187.085040,-0.024978,-40.001047,-0.525515,366331.633126,0.953631,19.956313,2.703003,3.740109,0.067788,0.083675,201.589926,32.000000,221.670200,196.492419,167.517126,179.198949,32.000000,172.765215,67.682711,64.158741,107.151724,0.141096,39.850382,55.949367,31.588406,32.556962,66.227655,59.619933,43.571600
49.859363,60.103384,186.529421,168.511430,111.798060,95.479661,28.990823,14.238882,186.942296,3.932806,57.911422,50.754127,166.712936,187.824445,164.768027,187.271566,117.260049,185.742633,-0.000722,-1.701689,32.000000,-235.769392,187.087235,-0.024979,-40.001072,-0.525538,366335.604679,0.954649,19.965346,2.697657,3.740214,0.060187,0.085639,201.611874,32.000000,221.664411,196.509363,172.639242,179.174344,32.000000,172.793432,67.679068,64.162683,107.151410,0.141096,39.855841,55.949367,31.586717,32.556962,66.228008,59.631154,43.550250
49.864260,60.098776,186.532440,168.511598,111.839854,95.491909,29.013906,14.238834,186.945513,3.932392,57.902992,50.759870,166.713887,187.826940,164.764991,187.272530,117.262310,185.743370,-0.000723,-1.701696,32.000000,-235.769408,187.088520,-0.024977,-40.001072,-0.525697,366389.286643,0.955716,19.978215,2.694500,3.740873,0.068292,0.081063,201.602332,32.000000,221.688791,196.530223,177.697417,179.140080,32.000000,172.834598,67.675230,64.166918,107.151235,0.141096,39.860384,55.949367,31.575943,32.556962,66.223184,59.622765,43.562209
49.875498,60.092404,186.535310,168.510366,111.782008,95.504021,29.010459,14.238770,186.946298,3.932153,57.891827,50.764277,166.711850,187.830336,164.762432,187.274286,117.265834,185.745639,-0.000724,-1.701704,32.000000,-235.769462,187.094507,-0.024991,-40.001032,-0.525749,366405.261609,0.956279,19.981233,2.693727,3.741111,0.077640,0.082772,201.573199,32.000000,221.728435,196.529795,182.705961,179.123425,32.000000,172.849360,67.671872,64.172082,107.150262,0.141096,39.866888,55.949367,31.561209,32.556962,66.214216,59.627270,43.381872
49.888723,60.085326,186.538028,168.507957,111.811024,95.516233,29.068266,14.238723,186.947861,3.932175,57.877193,50.764052,166.707239,187.833168,164.763878,187.276659,117.270026,185.748949,-0.000723,-1.702856,32.000000,-235.769447,187.094860,-0.024981,-40.001028,-0.525770,366439.028143,0.955525,19.971560,2.691747,3.740804,0.060322,0.077192,201.552280,32.000000,221.761209,196.501286,187.741161,179.138727,32.000000,172.826742,67.668056,64.176537,107.148111,0.141096,39.871722,55.949367,31.535085,32.556962,66.202148,59.625401,43.368886
49.894351,60.078599,186.540111,168.504597,111.813398,95.520377,29.014257,14.238704,186.951835,3.932297,57.863049,50.765232,166.703945,187.835454,164.766889,187.279155,117.272999,185.753915,-0.000724,-1.702837,32.000000,-235.769374,187.094135,-0.024959,-40.001023,-0.525728,366463.583199,0.955507,19.953567,2.689092,3.740019,0.062714,0.077173,201.558408,32.000000,221.767075,196.460333,191.175131,179.168400,32.000000,172.793158,67.664376,64.180455,107.146020,0.141096,39.877970,55.949367,31.519389,32.556962,66.190954,59.627624,43.351131
49.890991,60.073405,186.540086,168.500732,111.859559,95.520482,28.992835,14.238623,186.953083,3.932642,57.853776,50.762118,166.703765,187.836448,164.768574,187.281118,117.274077,185.755386,-0.000726,-1.702234,32.000000,-235.769519,187.094752,-0.024970,-40.001017,-0.525660,366484.878767,0.953433,19.932814,2.686167,3.739082,0.068719,0.080288,201.587475,32.000000,221.750889,196.436527,191.315515,179.173715,32.000000,172.782565,67.660901,64.184131,107.145369,0.141096,39.882180,55.949367,31.511421,32.556962,66.181499,59.624801,43.547168
49.892220,60.069646,186.540368,168.496979,111.914984,95.520073,29.005262,14.238583,186.953607,3.932676,57.855562,50.758074,166.703752,187.835441,164.767081,187.279373,117.274420,185.755798,-0.000727,-1.701629,32.000000,-235.769469,187.090946,-0.024977,-40.001034,-0.525626,366483.034645,0.955114,19.920270,2.685096,3.738702,0.062534,0.074102,201.615291,32.000000,221.740165,196.444976,193.100342,179.150616,32.000000,172.810888,67.656942,64.187379,107.146427,0.141096,39.887579,55.949367,31.501462,32.556962,66.174146,59.625283,43.275416
49.892263,60.067464,186.539219,168.493609,111.906539,95.518617,29.068080,14.238606,186.953968,3.933086,57.862550,50.757150,166.701769,187.835563,164.762411,187.278413,117.276078,185.757949,-0.000729,-1.702814,32.000000,-235.769541,187.092292,-0.024980,-40.001041,-0.525651,366477.313954,0.955878,19.918550,2.684580,3.738953,0.068498,0.088330,201.608690,32.000000,221.756550,196.465718,194.803390,179.117873,32.000000,172.850503,67.652121,64.190878,107.148096,0.141096,39.891504,55.949367,31.490429,32.556962,66.169263,59.626011,43.396692
49.892233,60.067003,186.537374,168.490895,111.875348,95.518677,29.008310,14.238586,186.952502,3.933530,57.864879,50.757105,166.697318,187.834739,164.758920,187.280034,117.279917,185.760172,-0.000730,-1.702830,32.000000,-235.769567,187.093161,-0.024982,-40.001041,-0.525632,366469.544669,0.955429,19.913520,2.684394,3.738867,0.056032,0.075839,201.576717,32.000000,221.790132,196.464689,193.082538,179.101555,32.000000,172.862561,67.647385,64.195240,107.150014,0.141096,39.896244,55.949367,31.481963,32.556962,66.168850,59.628794,43.576368
49.896776,60.065989,186.539280,168.488963,111.920691,95.522824,29.012557,14.238379,186.954445,3.934156,57.858213,50.757982,166.692619,187.835674,164.758495,187.280393,117.283751,185.758238,-0.000730,-1.702785,32.000000,-235.769896,187.093893,-0.025008,-40.001047,-0.525617,366458.494242,0.953344,19.911295,2.683560,3.738841,0.067231,0.082806,201.550729,32.000000,221.821888,196.433892,187.944909,179.123798,32.000000,172.834691,67.643747,64.199571,107.152301,0.141096,39.900739,55.949367,31.469652,32.556962,66.167795,59.623149,43.376736
49.905796,60.063271,186.540139,168.486924,111.973918,95.535217,29.002944,14.238413,186.954836,3.934728,57.848428,50.756721,166.688905,187.837721,164.760455,187.279764,117.286870,185.759112,-0.000730,-1.702770,32.000000,-235.769963,187.095674,-0.025036,-40.001033,-0.525612,366450.655114,0.955308,19.910864,2.680573,3.738806,0.067834,0.083873,201.554250,32.000000,221.822828,196.389652,182.877908,179.158333,32.000000,172.795555,67.640657,64.203505,107.154636,0.141096,39.906220,55.949367,31.450870,32.556962,66.164934,59.627171,43.357073
49.911552,60.059657,186.534915,168.484569,111.929782,95.530962,29.000395,14.238534,186.948848,3.935325,57.848311,50.743810,166.689544,187.835390,164.762029,187.277516,117.289071,185.756042,-0.000730,-1.702740,32.000000,-235.769794,187.090940,-0.025074,-40.001030,-0.525594,366455.284301,0.955112,19.905154,2.675997,3.738504,0.074367,0.077431,201.583042,32.000000,221.799886,196.363226,177.859033,179.173274,32.000000,172.780161,67.636978,64.207386,107.157331,0.141096,39.908880,55.949367,31.428633,32.556962,66.159098,59.623454,43.401974
49.902143,60.055956,186.529352,168.481687,111.909906,95.518756,29.008248,14.238681,186.939862,3.935732,57.861838,50.732848,166.691649,187.828952,164.761161,187.272157,117.289594,185.753539,-0.000729,-1.701562,32.000000,-235.769551,187.083918,-0.025093,-40.001048,-0.525570,366487.660224,0.955355,19.893114,2.673214,3.737845,0.074091,0.084791,201.612314,32.000000,221.780420,196.371115,172.825985,179.157030,32.000000,172.809455,67.632103,64.211386,107.160913,0.141096,39.912869,55.949367,31.425106,32.556962,66.153012,59.624437,43.525745
49.893521,60.059130,186.518604,168.480418,111.922393,95.506597,29.043686,14.238653,186.932472,3.935905,57.883437,50.725429,166.690903,187.820144,164.757075,187.264115,117.290402,185.746836,-0.000728,-1.701576,32.000000,-235.769515,187.075152,-0.025070,-40.001039,-0.525475,366458.723470,0.955266,19.883552,2.669837,3.737309,0.065456,0.073394,201.610158,32.000000,221.787645,196.390071,167.717466,179.126494,32.000000,172.850308,67.627726,64.216045,107.163600,0.141096,39.913244,55.949367,31.423282,32.556962,66.154871,59.621477,43.362723
49.871538,60.064650,186.513791,168.480001,111.953209,95.494506,29.034237,14.238594,186.921055,3.936122,57.904202,50.717645,166.686261,187.810865,164.752973,187.254419,117.293747,185.741921,-0.000729,-1.701605,32.000000,-235.769510,187.066461,-0.025076,-40.001012,-0.525481,366412.554071,0.955074,19.889574,2.668357,3.737903,0.069434,0.076136,201.581535,32.000000,221.820294,196.388620,162.561716,179.115746,32.000000,172.868199,67.623387,64.221009,107.166135,0.141096,39.916299,55.949367,31.433355,32.556962,66.162763,59.621998,43.511145
49.856110,60.071423,186.502702,168.480295,111.966750,95.490338,28.992627,14.238668,186.910674,3.936104,57.917853,50.714972,166.681513,187.799327,164.751069,187.243559,117.297475,185.733165,-0.000729,-1.703286,32.000000,-235.769475,187.054538,-0.025101,-40.001030,-0.525483,366374.521907,0.953977,19.901659,2.664982,3.738333,0.075285,0.084925,201.552574,32.000000,221.851780,196.355172,157.419485,179.137816,32.000000,172.849916,67.619033,64.225077,107.169714,0.141096,39.917127,55.949367,31.447853,32.556962,66.174763,59.623080,43.394564
49.845090,60.078356,186.489275,168.481160,111.977852,95.478076,29.006494,14.238680,186.900815,3.936419,57.925018,50.712318,166.679031,187.790505,164.751297,187.233073,117.298990,185.725992,-0.000730,-1.703877,32.000000,-235.769509,187.045326,-0.025098,-40.001034,-0.525626,366344.246622,0.954643,19.929908,2.659756,3.739884,0.071857,0.084661,201.557210,32.000000,221.852052,196.312087,152.349508,179.176725,32.000000,172.812572,67.615819,64.229091,107.174118,0.141096,39.918133,55.949367,31.453542,32.556962,66.187217,59.627771,43.382605
49.840233,60.084588,186.481831,168.482815,111.986109,95.470019,29.004054,14.238586,186.891704,3.936444,57.931305,50.709761,166.679843,187.781011,164.751710,187.223613,117.299910,185.717421,-0.000728,-1.703259,32.000000,-235.769531,187.036793,-0.025092,-40.001007,-0.525734,366340.633904,0.956314,19.952637,2.652676,3.740819,0.073079,0.078238,201.588728,32.000000,221.828783,196.285749,147.333662,179.198692,32.000000,172.795933,67.613824,64.232573,107.179191,0.141096,39.918154,55.949367,31.457278,32.556962,66.198900,59.623581,43.500800
49.841333,60.089727,186.473485,168.484661,111.984320,95.470271,29.012975,14.238694,186.882603,3.936845,57.942117,50.704737,166.682483,187.769593,164.750179,187.212226,117.301346,185.712056,-0.000729,-1.702652,32.000000,-235.769249,187.026946,-0.025082,-40.001000,-0.525755,366306.484148,0.955983,19.970967,2.648416,3.741377,0.066214,0.075496,201.620442,32.000000,221.805918,196.293872,142.307164,179.189589,32.000000,172.823057,67.611428,64.235073,107.185431,0.141096,39.920702,55.949367,31.451460,32.556962,66.209263,59.623060,43.361109
49.844762,60.094351,186.462541,168.486739,111.975660,95.458198,29.073399,14.238573,186.873006,3.937608,57.956948,50.699585,166.682893,187.757366,164.747455,187.199342,117.303388,185.703804,-0.000729,-1.703235,32.000000,-235.769461,187.016842,-0.025066,-40.001004,-0.525752,366285.324302,0.956101,19.982225,2.644215,3.741592,0.079751,0.068751,201.625009,32.000000,221.808364,196.316363,137.202883,179.169022,32.000000,172.864296,67.609026,64.237971,107.192459,0.141096,39.920813,55.949367,31.439859,32.556962,66.217756,59.623867,43.391923
49.835860,60.099042,186.453223,168.489092,111.947444,95.446168,29.028942,14.238620,186.863982,3.937847,57.970803,50.695582,166.679826,187.746091,164.745178,187.188103,117.307082,185.695713,-0.000730,-1.703822,32.000000,-235.769484,187.006483,-0.025094,-40.000972,-0.525735,366289.142382,0.955800,19.986226,2.640725,3.741342,0.064782,0.087703,201.602988,32.000000,221.835608,196.321628,132.046249,179.159159,32.000000,172.892679,67.606664,64.241515,107.200063,0.141096,39.921711,55.949367,31.442264,32.556962,66.226448,59.631282,43.353919
49.829452,60.104384,186.442591,168.491738,111.942125,95.434158,28.997407,14.238543,186.853543,3.938380,57.982150,50.690465,166.676534,187.735926,164.744909,187.174825,117.310525,185.687022,-0.000727,-1.704316,32.000000,-235.769548,186.995587,-0.025131,-40.000961,-0.525619,366242.038307,0.953632,19.987303,2.635522,3.740865,0.073946,0.076173,201.579872,32.000000,221.865374,196.297419,126.897149,179.187409,32.000000,172.879107,67.605050,64.245347,107.207469,0.141096,39.922126,55.949367,31.446487,32.556962,66.235921,59.625008,43.350177
49.826039,60.110418,186.430798,168.494200,111.948519,95.421928,28.991535,14.238620,186.841490,3.938912,57.990796,50.683880,166.674513,187.724274,164.747289,187.160077,117.313605,185.677042,-0.000726,-1.705994,32.000000,-235.769514,186.982244,-0.025118,-40.000939,-0.525622,366201.095788,0.955172,20.001202,2.628730,3.741347,0.069501,0.077337,201.588219,32.000000,221.863967,196.257062,121.824032,179.233349,32.000000,172.843326,67.603570,64.247839,107.214692,0.141096,39.922287,55.949367,31.446973,32.556962,66.246403,59.624860,43.287595
49.837563,60.117192,186.417618,168.496530,111.909828,95.409871,29.003626,14.238820,186.828932,3.939047,57.999985,50.678944,166.675565,187.714393,164.749950,187.146988,117.314433,185.664367,-0.000727,-1.707708,32.000000,-235.769222,186.970767,-0.025116,-40.000904,-0.525606,366159.287873,0.956239,20.013175,2.621961,3.741614,0.061530,0.074448,201.624686,32.000000,221.833202,196.228475,116.805846,179.261251,32.000000,172.836606,67.602394,64.249591,107.222197,0.141096,39.921015,55.949367,31.433159,32.556962,66.258123,59.615527,43.421417
49.850679,60.124752,186.405683,168.498782,111.840339,95.397698,29.052188,14.238860,186.815495,3.939082,58.013493,50.674838,166.679314,187.702064,164.749663,187.134602,117.314180,185.651692,-0.000727,-1.709472,32.000000,-235.769198,186.956907,-0.025137,-40.000929,-0.525552,366116.756553,0.956397,20.022741,2.615059,3.741634,0.072284,0.074387,201.668125,32.000000,221.802132,196.236744,111.780642,179.261331,32.000000,172.863213,67.601392,64.251760,107.230228,0.141096,39.921302,55.949367,31.418206,32.556962,66.271930,59.621369,43.311439
49.858509,60.132839,186.389001,168.501672,111.832885,95.385521,29.024977,14.238791,186.803814,3.939109,58.028376,50.671422,166.680882,187.691536,164.746645,187.121007,117.315360,185.638786,-0.000728,-1.709468,32.000000,-235.769218,186.942946,-0.025139,-40.000946,-0.525358,366068.737740,0.955652,20.017592,2.609377,3.740504,0.080718,0.075121,201.683511,32.000000,221.797041,196.261567,110.037780,179.239483,32.000000,172.908561,67.599901,64.253655,107.237632,0.141096,39.918619,55.949367,31.398966,32.556962,66.286392,59.627230,43.359274
49.858766,60.139937,186.379789,168.504518,111.807607,95.381332,29.026431,14.238760,186.793684,3.939210,58.038263,50.670755,166.680178,187.682207,164.743913,187.108325,117.318177,185.627547,-0.000730,-1.710632,32.000000,-235.769203,186.931890,-0.025124,-40.000898,-0.525150,366022.865840,0.953676,20.011583,2.604777,3.739281,0.058227,0.074264,201.669174,32.000000,221.814637,196.273621,109.888321,179.227559,32.000000,172.932393,67.598542,64.256047,107.244485,0.141096,39.918925,55.949367,31.389874,32.556962,66.300346,59.620051,43.388034
49.852562,60.145600,186.366746,168.506977,111.822431,95.370442,29.020311,14.238785,186.784227,3.939572,58.038799,50.669707,166.677675,187.674895,164.744030,187.097552,117.321100,185.617768,-0.000730,-1.710027,32.000000,-235.769169,186.923232,-0.025082,-40.000919,-0.524984,365977.917706,0.954304,20.011570,2.598654,3.738359,0.061785,0.075855,201.650644,32.000000,221.837817,196.251999,109.762300,179.256129,32.000000,172.919029,67.597104,64.258684,107.250264,0.141096,39.918277,55.949367,31.387413,32.556962,66.312623,59.622234,43.397646
49.839153,60.149384,186.358168,168.508708,111.847064,95.358126,29.019558,14.238745,186.774590,3.939794,58.032868,50.666771,166.675972,187.665893,164.745923,187.087224,117.322429,185.605097,-0.000731,-1.710019,32.000000,-235.769159,186.912783,-0.025080,-40.000947,-0.524951,365964.976431,0.954227,20.018403,2.591534,3.738155,0.069976,0.079271,201.657612,32.000000,221.830176,196.216211,109.774780,179.295892,32.000000,172.892260,67.596248,64.260888,107.254499,0.141096,39.917743,55.949367,31.393402,32.556962,66.320035,59.629905,43.385687
49.826776,60.151824,186.349532,168.508910,111.862326,95.345791,29.019422,14.238718,186.766110,3.939660,58.028420,50.666013,166.677365,187.656254,164.749005,187.076306,117.322712,185.597820,-0.000732,-1.710603,32.000000,-235.769161,186.904495,-0.025130,-40.000905,-0.524933,365929.081065,0.954464,20.030484,2.584865,3.738358,0.051338,0.080003,201.694270,32.000000,221.795525,196.192940,109.901534,179.327159,32.000000,172.879931,67.596068,64.262111,107.258221,0.141096,39.917497,55.949367,31.405387,32.556962,66.325912,59.625588,43.410852
49.824568,60.154336,186.342076,168.508299,111.913793,95.333561,29.013892,14.238721,186.756839,3.939697,58.030012,50.662052,166.680036,187.647282,164.748229,187.064830,117.322504,185.588301,-0.000732,-1.709944,32.000000,-235.769160,186.895079,-0.025163,-40.000896,-0.524979,365893.166286,0.954657,20.048138,2.578683,3.739192,0.106245,0.076432,201.732998,32.000000,221.762100,196.205130,110.020204,179.325755,32.000000,172.903436,67.595543,64.263777,107.262110,0.141096,39.918900,55.949367,31.406012,32.556962,66.331087,59.616835,43.335944
49.832191,60.157007,186.332174,168.507226,111.954334,95.321031,28.996581,14.238630,186.744037,3.940077,58.039267,50.656575,166.681511,187.637715,164.745590,187.055753,117.322436,185.579460,-0.000734,-1.709859,32.000000,-235.769192,186.882992,-0.024976,-40.000895,-0.525017,365856.843896,0.954805,20.063384,2.575613,3.739948,0.070708,0.076711,201.742184,32.000000,221.750918,196.231429,110.003312,179.303559,32.000000,172.940910,67.594767,64.265872,107.266320,0.141096,39.918425,55.949367,31.395592,32.556962,66.336402,59.631420,43.357734
49.831822,60.159925,186.321762,168.506042,111.929829,95.308613,28.983679,14.238651,186.728488,3.940197,58.053422,50.651824,166.679793,187.626280,164.743516,187.041871,117.324059,185.569942,-0.000735,-1.709886,32.000000,-235.769259,186.870835,-0.024789,-40.000878,-0.524960,365815.244947,0.954917,20.068181,2.572175,3.739964,0.062031,0.082786,201.723922,32.000000,221.768649,196.242738,109.870977,179.299816,32.000000,172.964569,67.594660,64.268184,107.270116,0.141096,39.918005,55.949367,31.388747,32.556962,66.342376,59.625666,43.390015
49.824455,60.165737,186.304540,168.505554,111.951417,95.296136,29.060105,14.238581,186.716163,3.940292,58.062714,50.646390,166.676881,187.614900,164.742751,187.032114,117.325750,185.558068,-0.000736,-1.709888,32.000000,-235.769190,186.857740,-0.024763,-40.000908,-0.524801,365765.126460,0.955208,20.062965,2.568857,3.739193,0.053740,0.071984,201.699240,32.000000,221.785003,196.224236,109.747808,179.323904,32.000000,172.958037,67.594805,64.270356,107.272757,0.141096,39.915176,55.949367,31.394581,32.556962,66.351719,59.630613,43.557220
49.821536,60.174805,186.290363,168.505762,111.927450,95.279799,29.022268,14.238606,186.698404,3.940363,58.066153,50.641632,166.674036,187.595416,164.745691,187.016391,117.326711,185.541042,-0.000734,-1.709862,32.000000,-235.769141,186.845002,-0.024773,-40.000879,-0.524713,365717.924675,0.955524,20.066265,2.563587,3.739012,0.088213,0.084343,201.706084,32.000000,221.762067,196.178831,109.777075,179.378210,32.000000,172.910242,67.595341,64.272874,107.275156,0.141096,39.913832,55.949367,31.390586,32.556962,66.367989,59.632551,43.357734
49.811993,60.181193,186.279327,168.506910,111.948556,95.267812,29.012551,14.238554,186.688074,3.940658,58.064397,50.640925,166.675846,187.581401,164.746849,187.005185,117.325866,185.530037,-0.000734,-1.709863,32.000000,-235.769222,186.831449,-0.024749,-40.000884,-0.524691,365678.975604,0.953056,20.079699,2.557347,3.739219,0.083543,0.072285,201.738014,32.000000,221.720695,196.166280,109.926867,179.394603,32.000000,172.902275,67.595662,64.273890,107.277157,0.141096,39.912364,55.949367,31.394102,32.556962,66.380739,59.627378,43.337851
49.814223,60.186115,186.272248,168.508520,111.921478,95.255506,29.022684,14.238657,186.678784,3.940986,58.065433,50.639107,166.679489,187.571765,164.745751,186.995197,117.326157,185.520133,-0.000735,-1.708715,32.000000,-235.769208,186.825289,-0.024728,-40.000924,-0.524607,365627.475788,0.954219,20.091788,2.549863,3.739153,0.061221,0.061163,201.767798,32.000000,221.681141,196.184743,110.020721,179.382004,32.000000,172.929437,67.597226,64.276764,107.280083,0.141096,39.912239,55.949367,31.393753,32.556962,66.392236,59.628902,43.534696
49.814066,60.188843,186.261593,168.510276,111.930668,95.251236,29.014947,14.238665,186.666301,3.940997,58.068967,50.637300,166.681190,187.561869,164.741601,186.985893,117.326020,185.510298,-0.000734,-1.708731,32.000000,-235.769127,186.817771,-0.024706,-40.000961,-0.524620,365597.411737,0.954635,20.108053,2.546492,3.739648,0.069829,0.101410,201.762959,32.000000,221.678331,196.211952,109.956208,179.367213,32.000000,172.970522,67.597501,64.279095,107.282494,0.141096,39.911320,55.949367,31.390396,32.556962,66.398048,59.631095,43.401314
49.812078,60.189651,186.249967,168.511688,111.956120,95.251066,28.994119,14.238710,186.659501,3.941028,58.070349,50.637735,166.680435,187.555148,164.740211,186.979084,117.327021,185.502629,-0.000733,-1.708736,32.000000,-235.768932,186.811830,-0.024687,-40.000961,-0.524523,365554.016176,0.954144,20.110665,2.542407,3.739339,0.066009,0.082352,201.730935,32.000000,221.694518,196.225305,109.790696,179.364875,32.000000,172.995002,67.597805,64.281782,107.284437,0.141096,39.909340,55.949367,31.389297,32.556962,66.401651,59.624801,43.331688
49.808699,60.189613,186.240922,168.512752,111.936286,95.251021,29.012258,14.238772,186.652349,3.941195,58.062539,50.638105,166.679694,187.550984,164.742933,186.974324,117.328946,185.497431,-0.000733,-1.707577,32.000000,-235.768833,186.806205,-0.024684,-40.000922,-0.524481,365541.106400,0.954366,20.113557,2.538775,3.739136,0.062811,0.071662,201.705208,32.000000,221.710294,196.205950,109.683821,179.398792,32.000000,172.970025,67.598582,64.284496,107.284948,0.141096,39.908481,55.949367,31.389460,32.556962,66.403412,59.627083,43.272994
49.805147,60.188478,186.236494,168.513405,111.915265,95.250943,29.009596,14.238680,186.645350,3.940691,58.047565,50.638030,166.679694,187.546133,164.746897,186.968392,117.328573,185.489948,-0.000732,-1.706410,32.000000,-235.768708,186.800041,-0.024685,-40.000934,-0.524479,365540.795870,0.955094,20.116423,2.534836,3.739052,0.070606,0.092929,201.713050,32.000000,221.689683,196.167367,113.083606,179.439943,32.000000,172.935814,67.599714,64.286038,107.286050,0.141096,39.908656,55.949367,31.390914,32.556962,66.403703,59.628135,43.383779
49.800972,60.185997,186.231788,168.513581,111.914701,95.259016,28.981502,14.238788,186.641460,3.940170,58.036656,50.635503,166.682712,187.542481,164.752113,186.963250,117.325379,185.482425,-0.000732,-1.706434,32.000000,-235.768585,186.796294,-0.024654,-40.000923,-0.524492,365539.534677,0.954567,20.119882,2.530919,3.739124,0.066442,0.082464,201.747547,32.000000,221.649306,196.154530,113.083606,179.466353,32.000000,172.922566,67.602005,64.287824,107.288008,0.141096,39.909028,55.949367,31.393271,32.556962,66.400479,59.623483,43.385980
49.800626,60.183301,186.226679,168.512901,111.945818,95.254774,29.030890,14.238875,186.635716,3.940020,58.034038,50.633265,166.685801,187.539467,164.752074,186.958458,117.323377,185.478390,-0.000731,-1.706434,32.000000,-235.768378,186.791699,-0.024592,-40.000905,-0.524512,365541.002871,0.954726,20.122422,2.528424,3.739302,0.091761,0.074445,201.785768,32.000000,221.610765,196.171051,113.083606,179.456526,32.000000,172.952339,67.602889,64.289142,107.290207,0.141096,39.909162,55.949367,31.392787,32.556962,66.396992,59.616845,43.398306
49.797505,60.181979,186.223733,168.512192,111.938516,95.242371,28.991171,14.238835,186.630145,3.939639,58.036355,50.630819,166.688428,187.533181,164.749582,186.955129,117.321680,185.473837,-0.000733,-1.706445,32.000000,-235.768374,186.786532,-0.024583,-40.000922,-0.524581,365577.297526,0.955814,20.124263,2.528737,3.739521,0.078659,0.087854,201.784761,32.000000,221.606153,196.205580,113.083606,179.420776,32.000000,173.004513,67.603996,64.290792,107.291953,0.141096,39.910112,55.949367,31.393644,32.556962,66.394559,59.625863,43.512979
49.798217,60.181605,186.218468,168.511632,112.008759,95.242479,29.028403,14.238640,186.625027,3.939251,58.037865,50.631556,166.687352,187.528833,164.748515,186.950098,117.321838,185.468241,-0.000735,-1.706467,32.000000,-235.768590,186.780972,-0.024841,-40.000944,-0.524546,365561.345636,0.954146,20.121925,2.529192,3.739445,0.066824,0.083548,201.763446,32.000000,221.625154,196.220102,113.083606,179.417503,32.000000,173.016285,67.604941,64.293153,107.294379,0.141096,39.911494,55.949367,31.393440,32.556962,66.394505,59.619077,43.346215
49.802870,60.181754,186.205112,168.511397,112.027927,95.242576,29.000996,14.238617,186.618473,3.939620,58.035166,50.626355,166.685177,187.523306,164.748987,186.945292,117.322846,185.462995,-0.000736,-1.706454,32.000000,-235.768533,186.775931,-0.024829,-40.000926,-0.524505,365517.707883,0.955392,20.123835,2.529144,3.739620,0.059903,0.083081,201.737278,32.000000,221.645270,196.199019,113.083606,179.436423,32.000000,172.999495,67.606784,64.294151,107.296126,0.141096,39.908841,55.949367,31.388258,32.556962,66.395809,59.621290,43.404175
49.800793,60.181894,186.200824,168.510783,111.998315,95.242413,29.009133,14.238698,186.609454,3.939548,58.030351,50.625216,166.684678,187.517815,164.751431,186.940254,117.322764,185.456866,-0.000736,-1.706415,32.000000,-235.768555,186.767637,-0.024797,-40.000971,-0.524481,365516.478234,0.954151,20.122725,2.526842,3.739461,0.059212,0.073175,201.746860,32.000000,221.624859,196.168002,113.083606,179.474114,32.000000,172.959422,67.607365,64.294112,107.297546,0.141096,39.908730,55.949367,31.386676,32.556962,66.397105,59.632511,43.389942
49.796815,60.183155,186.190944,168.510287,111.985065,95.234204,29.030949,14.238844,186.602053,3.939407,58.032155,50.621660,166.688706,187.509798,164.752539,186.932285,117.318795,185.449193,-0.000735,-1.706410,32.000000,-235.768477,186.758517,-0.024762,-40.000969,-0.524411,365511.732149,0.954956,20.118056,2.523823,3.738843,0.065750,0.076314,201.783504,32.000000,221.589187,196.155477,113.083606,179.498607,32.000000,172.942677,67.609095,64.293459,107.299452,0.141096,39.907257,55.949367,31.386760,32.556962,66.399370,59.631518,43.262576
49.789874,60.185617,186.182729,168.509946,111.962462,95.225989,28.987407,14.238644,186.590665,3.939424,58.039768,50.616787,166.692225,187.502663,164.751394,186.922290,117.315533,185.439334,-0.000735,-1.705339,32.000000,-235.768694,186.749495,-0.024754,-40.000924,-0.524423,365512.735700,0.954731,20.120346,2.521556,3.738913,0.070861,0.069548,201.820780,32.000000,221.546116,196.178604,113.083606,179.481470,32.000000,172.970291,67.611323,64.294396,107.301124,0.141096,39.905991,55.949367,31.392629,32.556962,66.403591,59.624329,43.418409
