OSU 80 Ton Compressor Load Stand
49.869806,60.114454,186.486728,168.472380,111.714136,95.364292,29.052612,14.237885,186.911005,3.904022,57.922237,50.663581,166.652767,187.836330,164.729340,187.222801,117.349025,185.714574,-0.000741,-1.706961,32.000000,-235.769619,187.071839,-0.025199,-40.001088,-0.524895,365789.105173,0.953208,19.963761,2.599941,3.739291,0.069208,0.087023,201.811909,32.000000,221.079415,196.339617,160.681644,179.351484,32.000000,172.791687,67.634878,64.517570,107.476537,0.141096,40.339056,55.949367,30.810035,32.556962,66.314479,59.623355,43.461549
49.870860,60.113833,186.486851,168.476371,111.705108,95.364384,29.025732,14.237788,186.908991,3.892282,57.914296,50.663413,166.656592,187.833324,164.727161,187.218977,117.347942,185.709201,-0.000742,-1.706922,32.000000,-235.769759,187.070187,-0.025226,-40.001058,-0.524936,365801.899985,0.955266,19.977269,2.596934,3.739508,0.074645,0.083207,201.840938,32.000000,221.044366,196.366208,155.646746,179.330833,32.000000,172.821427,67.631754,64.519827,107.479458,0.141096,40.342632,55.949367,30.802152,32.556962,66.317578,59.617848,43.518041
49.866379,60.110145,186.487278,168.479365,111.705197,95.364373,28.986235,14.237906,186.907395,3.880458,57.909435,50.665799,166.659673,187.834045,164.724577,187.218266,117.348070,185.709145,-0.000741,-1.706886,32.000000,-235.769734,187.072740,-0.025238,-40.001053,-0.524941,365805.768634,0.952900,19.981503,2.594009,3.739472,0.062074,0.068431,201.830124,32.000000,221.045837,196.399330,150.548346,179.299315,32.000000,172.847071,67.628767,64.522940,107.480974,0.141096,40.347285,55.949367,30.796225,32.556962,66.313637,59.628282,43.493610
49.864516,60.104375,186.490419,168.481205,111.711607,95.371654,29.054858,14.237862,186.909091,3.868921,57.904323,50.665654,166.660088,187.837982,164.723776,187.220430,117.350034,185.710571,-0.000741,-1.706870,32.000000,-235.769862,187.072826,-0.025189,-40.001033,-0.524932,365806.663991,0.953760,19.979791,2.593034,3.739395,0.072708,0.083693,201.796708,32.000000,221.067741,196.415144,150.404288,179.285445,32.000000,172.863163,67.626762,64.527492,107.482610,0.141096,40.352040,55.949367,30.793619,32.556962,66.304248,59.624329,43.362282
49.862239,60.096709,186.495176,168.481768,111.784164,95.367688,29.029171,14.237805,186.912244,3.856897,57.892421,50.665598,166.658679,187.842685,164.726117,187.224403,117.352496,185.712168,-0.000742,-1.706827,32.000000,-235.769866,187.073857,-0.025177,-40.001016,-0.524966,365804.524563,0.955144,19.980739,2.592884,3.739740,0.074729,0.079459,201.763042,32.000000,221.092536,196.396233,150.305854,179.312721,32.000000,172.831417,67.624861,64.531126,107.482802,0.141096,40.357198,55.949367,30.787008,32.556962,66.292629,59.626896,43.557953
49.861725,60.088982,186.500200,168.481586,111.830861,95.363518,28.977449,14.237686,186.914682,3.844873,57.877137,50.665384,166.660174,187.844022,164.730403,187.225662,117.353145,185.715058,-0.000742,-1.706830,32.000000,-235.769939,187.077790,-0.025182,-40.001022,-0.525023,365823.214886,0.952986,19.976895,2.591468,3.739942,0.064495,0.070575,201.766007,32.000000,221.081259,196.363705,150.363237,179.350340,32.000000,172.803145,67.623945,64.535110,107.481391,0.141096,40.364271,55.949367,30.782855,32.556962,66.279817,59.623532,43.559494
49.868104,60.081280,186.504396,168.480796,111.900233,95.363382,29.035547,14.237628,186.919551,3.833091,57.860127,50.670455,166.665611,187.846482,164.735204,187.230734,117.352595,185.717417,-0.000742,-1.706262,32.000000,-235.769982,187.083778,-0.025150,-40.001041,-0.525026,365796.029903,0.953818,19.971583,2.589616,3.740209,0.056923,0.081127,201.793093,32.000000,221.048585,196.357482,150.527575,179.362322,32.000000,172.797054,67.624718,64.539002,107.480409,0.141096,40.369737,55.949367,30.771990,32.556962,66.266855,59.627289,43.546728
49.880401,60.073687,186.515565,168.479536,111.917135,95.363439,29.004995,14.237658,186.927353,3.821609,57.842999,50.674842,166.668719,187.854283,164.736368,187.235393,117.350219,185.722966,-0.000741,-1.705665,32.000000,-235.770016,187.089232,-0.025149,-40.001040,-0.525003,365769.484460,0.955470,19.964388,2.590074,3.740348,0.069271,0.081996,201.822847,32.000000,221.017833,196.380251,150.640185,179.337060,32.000000,172.818615,67.624596,64.542871,107.478520,0.141096,40.376838,55.949367,30.752229,32.556962,66.254135,59.628538,43.597645
49.889344,60.063721,186.532808,168.478023,111.971521,95.375738,28.993592,14.237701,186.935250,3.809912,57.823181,50.684262,166.669903,187.866107,164.733824,187.246290,117.349517,185.730791,-0.000740,-1.705054,32.000000,-235.769918,187.099939,-0.025106,-40.000992,-0.524942,365756.334421,0.953403,19.950089,2.591528,3.739954,0.065861,0.083767,201.812271,32.000000,221.019910,196.413278,150.599129,179.295899,32.000000,172.856684,67.623746,64.546726,107.475501,0.141096,40.387604,55.949367,30.731944,32.556962,66.238620,59.626984,43.538144
49.900234,60.050473,186.546367,168.476069,112.044639,95.388099,29.027381,14.237564,186.949564,3.798044,57.795177,50.694309,166.668090,187.878737,164.733995,187.260831,117.350228,185.742817,-0.000739,-1.703298,32.000000,-235.770035,187.113465,-0.025097,-40.000967,-0.524834,365742.648155,0.954130,19.929780,2.596028,3.739255,0.096758,0.074548,201.779931,32.000000,221.047070,196.432047,150.452146,179.284408,32.000000,172.861501,67.623213,64.551991,107.472629,0.141096,40.396335,55.949367,30.712380,32.556962,66.218826,59.630977,43.513639
49.916652,60.033475,186.557295,168.473556,112.095039,95.400287,28.990614,14.237604,186.970204,3.786856,57.754255,50.703567,166.664050,187.898608,164.735602,187.276504,117.351549,185.755713,-0.000739,-1.701515,32.000000,-235.769822,187.132956,-0.025116,-40.000970,-0.524837,365772.594351,0.954415,19.910569,2.599725,3.738931,0.061306,0.076825,201.748983,32.000000,221.078491,196.417206,150.342487,179.300900,32.000000,172.842717,67.622539,64.556276,107.466423,0.141096,40.404010,55.949367,30.686658,32.556962,66.193255,59.619490,43.452598
49.921832,60.012256,186.577366,168.470372,112.193582,95.412575,29.009484,14.237558,186.992346,3.775674,57.707661,50.712840,166.663104,187.918410,164.741135,187.296511,117.351940,185.772824,-0.000738,-1.699738,32.000000,-235.769877,187.153756,-0.025160,-40.001005,-0.524813,365795.305595,0.953166,19.886064,2.603618,3.738387,0.099079,0.077018,201.751458,32.000000,221.071302,196.388137,145.278558,179.334338,32.000000,172.801667,67.622925,64.560557,107.459873,0.141096,40.416001,55.949367,30.661630,32.556962,66.156589,59.630712,43.534476
49.925187,59.987691,186.597358,168.465818,112.281530,95.424800,29.021130,14.237678,187.012991,3.763752,57.664694,50.720323,166.665095,187.938330,164.746652,187.318711,117.351902,185.790662,-0.000736,-1.698434,32.000000,-235.769808,187.176896,-0.025059,-40.001050,-0.524717,365806.785311,0.954108,19.852099,2.607233,3.737376,0.089652,0.076123,201.781630,32.000000,221.043879,196.375780,140.276694,179.347648,32.000000,172.788253,67.623091,64.563738,107.453848,0.141096,40.427713,55.949367,30.646600,32.556962,66.115923,59.623739,43.624864
49.924552,59.963873,186.618033,168.460872,112.347551,95.436872,29.005150,14.237684,187.036378,3.752387,57.629624,50.727309,166.667542,187.958560,164.749052,187.339855,117.352007,185.807759,-0.000736,-1.698270,32.000000,-235.769765,187.197915,-0.024959,-40.001073,-0.524750,365824.033858,0.953448,19.825527,2.613393,3.737390,0.066935,0.070690,201.810757,32.000000,221.015349,196.399683,135.253542,179.320589,32.000000,172.811173,67.622066,64.567186,107.447883,0.141096,40.439806,55.949367,30.634491,32.556962,66.073829,59.632079,43.673800
49.927039,59.940524,186.636953,168.455609,112.349888,95.449213,29.038434,14.237652,187.058803,3.741073,57.598247,50.731098,166.669107,187.983145,164.747688,187.362298,117.352795,185.829519,-0.000736,-1.697690,32.000000,-235.769845,187.220104,-0.024947,-40.001074,-0.524788,365838.170388,0.953055,19.797494,2.620258,3.737539,0.090396,0.074697,201.801306,32.000000,221.022281,196.430985,130.157323,179.279595,32.000000,172.839424,67.620230,64.570735,107.441695,0.141096,40.451680,55.949367,30.617300,32.556962,66.032897,59.628086,43.548049
49.920550,59.917369,186.660044,168.450106,112.323411,95.461401,29.002317,14.237637,187.083054,3.729598,57.572950,50.735735,166.666268,188.006971,164.747037,187.390139,117.355254,185.852192,-0.000736,-1.695942,32.000000,-235.769789,187.245898,-0.024934,-40.001032,-0.524869,365856.123574,0.953654,19.774333,2.626696,3.738001,0.102385,0.073620,201.768749,32.000000,221.053381,196.451111,130.011726,179.259045,32.000000,172.854893,67.618958,64.575618,107.435606,0.141096,40.464628,55.949367,30.611976,32.556962,65.992331,59.631734,43.499700
49.922883,59.893974,186.680112,168.444594,112.306737,95.473749,28.988480,14.237578,187.103097,3.718266,57.544629,50.734396,166.661191,188.032116,164.747017,187.411859,117.357531,185.873391,-0.000734,-1.695948,32.000000,-235.769906,187.265554,-0.024970,-40.001023,-0.524917,365871.434218,0.952573,19.748415,2.634235,3.738194,0.069179,0.079752,201.733469,32.000000,221.088352,196.435652,129.896956,179.268355,32.000000,172.831100,67.616801,64.579142,107.428490,0.141096,40.477766,55.949367,30.601014,32.556962,65.951355,59.624762,43.581578
49.926768,59.872800,186.699582,168.439491,112.302386,95.477903,29.009110,14.237530,187.120646,3.706940,57.521150,50.728367,166.658069,188.052742,164.751132,187.428743,117.360669,185.892784,-0.000734,-1.695963,32.000000,-235.769981,187.286679,-0.025049,-40.001035,-0.525061,365889.960022,0.953959,19.731964,2.640451,3.739142,0.058382,0.074483,201.732683,32.000000,221.091222,196.407583,129.930714,179.296880,32.000000,172.781174,67.616291,64.583387,107.422746,0.141096,40.490212,55.949367,30.584931,32.556962,65.912034,59.621172,43.567638
49.923803,59.854676,186.709586,168.435002,112.271681,95.478166,29.038848,14.237655,187.137994,3.695377,57.510147,50.723838,166.657280,188.069616,164.755698,187.445899,117.360801,185.909280,-0.000734,-1.695981,32.000000,-235.769857,187.304786,-0.025000,-40.001050,-0.525112,365903.284122,0.954429,19.706159,2.646285,3.739370,0.068634,0.082568,201.758775,32.000000,221.073109,196.391051,130.079449,179.309822,32.000000,172.761842,67.615613,64.587801,107.415871,0.141096,40.499584,55.949367,30.575149,32.556962,65.876448,59.628951,43.461549
49.925397,59.840431,186.725711,168.431330,112.243148,95.470691,29.023098,14.237724,187.153053,3.684068,57.512456,50.714432,166.656737,188.084690,164.755491,187.459084,117.359782,185.922718,-0.000734,-1.695984,32.000000,-235.769908,187.321035,-0.024995,-40.001043,-0.525106,365884.811504,0.953657,19.680971,2.650567,3.739469,0.064531,0.069141,201.789418,32.000000,221.050398,196.408342,130.197355,179.281718,32.000000,172.782057,67.614588,64.591654,107.409410,0.141096,40.512001,55.949367,30.560714,32.556962,65.850868,59.623975,43.562942
49.915900,59.832172,186.735211,168.429851,112.232651,95.462835,29.035747,14.237644,187.164273,3.672506,57.527430,50.706121,166.656563,188.096100,164.752178,187.468491,117.360428,185.932380,-0.000735,-1.696159,32.000000,-235.770065,187.331136,-0.024955,-40.001037,-0.525133,365865.469094,0.952699,19.665911,2.656745,3.739891,0.065312,0.066730,201.781816,32.000000,221.064482,196.442066,130.172158,179.238935,32.000000,172.813237,67.613712,64.596426,107.403301,0.141096,40.523468,55.949367,30.553288,32.556962,65.832139,59.626463,43.515033
49.897681,59.826924,186.740803,168.429947,112.204273,95.454755,29.006305,14.237562,187.173456,3.660770,57.544443,50.702666,166.653370,188.105249,164.746722,187.478601,117.361827,185.943236,-0.000735,-1.697471,32.000000,-235.770233,187.343794,-0.024931,-40.001003,-0.525090,365820.131506,0.953072,19.650019,2.662905,3.740095,0.071622,0.072093,201.746881,32.000000,221.104061,196.460666,125.024166,179.206401,32.000000,172.831327,67.613153,64.600321,107.396557,0.141096,40.530292,55.949367,30.559408,32.556962,65.819440,59.622136,43.543573
49.883110,59.823703,186.749847,168.431381,112.151240,95.442606,28.953476,14.237607,187.182919,3.649549,57.553466,50.699026,166.648911,188.117153,164.744357,187.489881,117.365237,185.955405,-0.000735,-1.698655,32.000000,-235.770227,187.355503,-0.024953,-40.001018,-0.525144,365785.118252,0.952757,19.651573,2.665955,3.740997,0.064733,0.075157,201.708563,32.000000,221.147126,196.446192,123.303422,179.216375,32.000000,172.802017,67.612940,64.604216,107.389370,0.141096,40.540229,55.949367,30.564676,32.556962,65.811941,59.622382,43.540272
49.877706,59.821527,186.759308,168.433918,112.101685,95.438582,29.018611,14.237751,187.194790,3.638083,57.548317,50.699453,166.646104,188.127750,164.744107,187.499485,117.366420,185.967607,-0.000735,-1.698671,32.000000,-235.770153,187.365758,-0.024899,-40.001034,-0.525282,365758.408955,0.954013,19.665153,2.668708,3.742475,0.055118,0.080337,201.703775,32.000000,221.158352,196.409976,128.400415,179.246811,32.000000,172.759422,67.612458,64.607721,107.380588,0.141096,40.549454,55.949367,30.570827,32.556962,65.807145,59.629886,43.555605
49.874865,59.815872,186.763564,168.436859,112.045704,95.438677,29.009205,14.237637,187.207680,3.627124,57.541198,50.700294,166.649665,188.140344,164.746964,187.510094,117.366164,185.979159,-0.000736,-1.699264,32.000000,-235.770305,187.377799,-0.024910,-40.001010,-0.525367,365711.961245,0.955930,19.676997,2.669954,3.743749,0.071286,0.067474,201.729155,32.000000,221.145842,196.390102,130.230141,179.263242,32.000000,172.744760,67.612390,64.611236,107.373515,0.141096,40.557714,55.949367,30.561910,32.556962,65.798306,59.625519,43.552671
49.864237,59.808299,186.774709,168.439318,112.021511,95.438766,29.013976,14.237702,187.218544,3.615505,57.535957,50.698004,166.654403,188.152670,164.747244,187.521849,117.365675,185.990624,-0.000737,-1.699863,32.000000,-235.770238,187.389351,-0.024871,-40.001008,-0.525411,365695.597638,0.953853,19.680408,2.673438,3.744344,0.058726,0.080566,201.760937,32.000000,221.122135,196.404018,130.365701,179.244233,32.000000,172.760653,67.612784,64.614788,107.367495,0.141096,40.567792,55.949367,30.563816,32.556962,65.785756,59.627427,43.522737
49.854696,59.799056,186.786104,168.441273,112.058178,95.446923,28.991532,14.237676,187.230552,3.604289,57.536512,50.699218,166.656725,188.162730,164.744124,187.534464,117.365124,186.001793,-0.000737,-1.699895,32.000000,-235.770322,187.400190,-0.024951,-40.001004,-0.525440,365691.644634,0.954208,19.677691,2.678111,3.744643,0.053422,0.072956,201.752901,32.000000,221.130187,196.436385,130.352778,179.197710,32.000000,172.801138,67.612165,64.618569,107.360906,0.141096,40.578735,55.949367,30.566749,32.556962,65.769831,59.624801,43.553258
49.848024,59.788389,186.800136,168.442701,112.118282,95.446991,29.061958,14.237689,187.242857,3.592799,57.536351,50.700493,166.656150,188.172683,164.740346,187.546381,117.367312,186.014510,-0.000736,-1.701045,32.000000,-235.770241,187.414341,-0.024958,-40.000992,-0.525556,365691.454970,0.954257,19.681107,2.682984,3.745665,0.079973,0.078266,201.718154,32.000000,221.166095,196.457798,130.213307,179.169245,32.000000,172.816991,67.612237,64.622746,107.354671,0.141096,40.589544,55.949367,30.571171,32.556962,65.750144,59.627289,43.562942
49.848928,59.777838,186.811255,168.443844,112.158739,95.446947,29.028074,14.237708,187.254952,3.581600,57.529171,50.700211,166.654754,188.182401,164.741093,187.556691,117.371119,186.027075,-0.000735,-1.702791,32.000000,-235.770232,187.427817,-0.024840,-40.000974,-0.525705,365719.346524,0.955255,19.681731,2.687807,3.746610,0.067846,0.078819,201.679218,32.000000,221.212196,196.436605,133.499926,179.178013,32.000000,172.792853,67.613392,64.627217,107.349771,0.141096,40.601135,55.949367,30.565246,32.556962,65.730529,59.622952,43.587447
49.845982,59.767346,186.822110,168.444734,112.177305,95.446792,29.006022,14.237631,187.268442,3.569476,57.513688,50.699593,166.655382,188.195074,164.744711,187.567385,117.375258,186.042852,-0.000736,-1.703374,32.000000,-235.770326,187.442097,-0.024833,-40.001015,-0.525782,365707.004257,0.953054,19.677967,2.690481,3.747393,0.067844,0.074510,201.674300,32.000000,221.224800,196.398602,138.596803,179.211143,32.000000,172.759029,67.615259,64.630549,107.343732,0.141096,40.611520,55.949367,30.561660,32.556962,65.710972,59.631892,43.562795
49.843251,59.756160,186.831253,168.445325,112.173586,95.446818,29.018649,14.237704,187.279856,3.558674,57.497512,50.695616,166.658373,188.206223,164.749987,187.579761,117.376447,186.057425,-0.000736,-1.703357,32.000000,-235.770217,187.450090,-0.024863,-40.001048,-0.525783,365686.315438,0.954120,19.666480,2.691480,3.747548,0.065727,0.076483,201.701640,32.000000,221.208123,196.375411,143.752959,179.236343,32.000000,172.746858,67.617337,64.634659,107.338784,0.141096,40.623490,55.949367,30.560530,32.556962,65.691460,59.629453,43.379891
49.844713,59.743523,186.837526,168.445569,112.140665,95.446933,29.036726,14.237786,187.287952,3.554457,57.490423,50.687848,166.662633,188.216243,164.751290,187.586939,117.375947,186.068532,-0.000735,-1.703363,32.000000,-235.769921,187.455492,-0.024875,-40.001054,-0.525818,365667.989546,0.954879,19.659036,2.693372,3.747987,0.078311,0.084199,201.731071,32.000000,221.187334,196.388650,143.752959,179.218242,32.000000,172.771151,67.618061,64.637603,107.333941,0.141096,40.631272,55.949367,30.554207,32.556962,65.668103,59.624791,43.586346
49.853649,59.731801,186.843585,168.446703,112.104533,95.434829,28.982529,14.237799,187.297054,3.554364,57.500042,50.677374,166.665351,188.219703,164.750838,187.594695,117.377527,186.074810,-0.000736,-1.703934,32.000000,-235.769936,187.458706,-0.024885,-40.001046,-0.525846,365654.126011,0.954493,19.650674,2.697754,3.748376,0.059696,0.070067,201.729107,32.000000,221.194894,196.419957,143.752959,179.179521,32.000000,172.805994,67.618466,64.640887,107.329509,0.141096,40.641755,55.949367,30.539181,32.556962,65.645734,59.628282,43.551717
49.848887,59.723283,186.847097,168.448459,112.115963,95.422662,29.029775,14.237696,187.301231,3.554478,57.514872,50.668653,166.664145,188.223781,164.747895,187.599480,117.379162,186.079255,-0.000737,-1.705662,32.000000,-235.770083,187.459863,-0.024892,-40.001047,-0.525827,365638.594107,0.953837,19.636524,2.702501,3.748392,0.063346,0.071104,201.703679,32.000000,221.231838,196.444641,148.762682,179.152782,32.000000,172.827260,67.619145,64.644638,107.324256,0.141096,40.649881,55.949367,30.533816,32.556962,65.626609,59.630377,43.331248
49.836175,59.718051,186.848339,168.450857,112.121689,95.410456,28.992357,14.237658,187.301807,3.554779,57.526743,50.663345,166.661176,188.225106,164.746942,187.599700,117.381470,186.083532,-0.000736,-1.706937,32.000000,-235.770202,187.462586,-0.024844,-40.001017,-0.525669,365568.713809,0.955282,19.615559,2.703322,3.747842,0.073247,0.079843,201.671918,32.000000,221.274866,196.429037,153.765127,179.165909,32.000000,172.813190,67.620001,64.647881,107.318644,0.141096,40.658337,55.949367,30.539427,32.556962,65.613001,59.623621,43.581431
49.824459,59.716188,186.848866,168.453915,112.141934,95.398139,29.020375,14.237685,187.302508,3.554766,57.531067,50.657771,166.661665,188.224608,164.749129,187.599198,117.385290,186.082942,-0.000736,-1.707077,32.000000,-235.770157,187.464752,-0.024846,-40.001039,-0.525642,365512.187457,0.953684,19.611966,2.703387,3.748270,0.065124,0.071232,201.666582,32.000000,221.286427,196.396354,158.857246,179.199995,32.000000,172.782865,67.621893,64.650786,107.313224,0.141096,40.665613,55.949367,30.549662,32.556962,65.608140,59.626827,43.563456
49.822917,59.716048,186.847062,168.458645,112.126253,95.385872,29.085663,14.237741,187.303341,3.554705,57.531519,50.656811,166.665452,188.223403,164.751093,187.598443,117.386651,186.083801,-0.000736,-1.707080,32.000000,-235.770050,187.464527,-0.024875,-40.001049,-0.525691,365463.803069,0.955047,19.619887,2.702712,3.749251,0.061465,0.085310,201.697293,32.000000,221.269759,196.377844,160.669318,179.225210,32.000000,172.765659,67.624757,64.653272,107.308995,0.141096,40.672970,55.949367,30.548401,32.556962,65.605264,59.626266,43.504835
49.817422,59.714869,186.847106,168.463521,112.095705,95.381747,28.987499,14.237831,187.303320,3.554717,57.529130,50.654785,166.669413,188.222033,164.749347,187.597045,117.386972,186.082980,-0.000736,-1.707121,32.000000,-235.770021,187.467805,-0.024895,-40.001058,-0.525734,365415.729912,0.954244,19.630145,2.698667,3.750143,0.074367,0.083869,201.729405,32.000000,221.246456,196.389995,155.653264,179.208656,32.000000,172.779777,67.626421,64.655130,107.304605,0.141096,40.679753,55.949367,30.551656,32.556962,65.602482,59.625588,43.392216
49.813604,59.711992,186.847477,168.468325,112.008589,95.381754,28.951677,14.237960,187.306166,3.555008,57.527787,50.653594,166.673352,188.222141,164.746769,187.596834,117.388709,186.084279,-0.000735,-1.707676,32.000000,-235.769850,187.470269,-0.024911,-40.001065,-0.525678,365366.923427,0.952012,19.631602,2.697634,3.750223,0.066382,0.078836,201.736377,32.000000,221.253372,196.418217,150.568061,179.178608,32.000000,172.820783,67.627445,64.656713,107.302775,0.141096,40.687761,55.949367,30.551349,32.556962,65.597889,59.628587,43.477543
49.805448,59.706758,186.845684,168.472837,111.950617,95.381841,29.021403,14.237855,187.307273,3.555438,57.531436,50.646486,166.673295,188.222337,164.744356,187.595916,117.390682,186.084686,-0.000735,-1.709369,32.000000,-235.769895,187.469804,-0.024903,-40.001078,-0.525704,365352.841442,0.955307,19.636109,2.697000,3.750638,0.079412,0.084447,201.713022,32.000000,221.289507,196.439368,150.440497,179.159701,32.000000,172.854319,67.628197,64.658975,107.301562,0.141096,40.694427,55.949367,30.557399,32.556962,65.587137,59.628656,43.381945
49.796140,59.701523,186.843477,168.477021,111.920794,95.382032,29.004926,14.237746,187.302013,3.555300,57.534571,50.637364,166.672686,188.220239,164.744457,187.593105,117.394498,186.082912,-0.000735,-1.711121,32.000000,-235.769918,187.467429,-0.024874,-40.001033,-0.525738,365349.272324,0.956563,19.637183,2.695759,3.750933,0.076600,0.079445,201.680287,32.000000,221.325804,196.425518,150.296019,179.175806,32.000000,172.845912,67.629446,64.661519,107.300662,0.141096,40.701277,55.949367,30.562432,32.556962,65.576355,59.619539,43.390382
49.781030,59.698355,186.846104,168.480880,111.890555,95.373626,29.034002,14.237771,187.297834,3.555171,57.535811,50.627533,166.673101,188.216691,164.747170,187.589152,117.398447,186.081960,-0.000734,-1.712879,32.000000,-235.769966,187.464636,-0.024725,-40.001021,-0.525806,365344.772878,0.954424,19.640393,2.693942,3.751511,0.068245,0.073804,201.675432,32.000000,221.340509,196.392322,150.300776,179.217033,32.000000,172.810864,67.632142,64.664572,107.301002,0.141096,40.708474,55.949367,30.578326,32.556962,65.567336,59.629640,43.553404
49.773638,59.696847,186.837384,168.484622,111.868144,95.361383,29.006939,14.237776,187.292508,3.555336,57.537038,50.617665,166.676045,188.211362,164.749693,187.585164,117.400433,186.077878,-0.000734,-1.714193,32.000000,-235.769901,187.459393,-0.024730,-40.001041,-0.525884,365338.752705,0.955151,19.644794,2.689447,3.752168,0.071373,0.077718,201.702136,32.000000,221.327221,196.364332,150.425939,179.250437,32.000000,172.791300,67.634554,64.665539,107.301058,0.141096,40.715647,55.949367,30.588199,32.556962,65.561889,59.632266,43.485906
49.765117,59.696591,186.832965,168.488453,111.862297,95.349219,29.003033,14.237895,187.287485,3.555239,57.547197,50.608850,166.682119,188.204525,164.751020,187.578963,117.402158,186.074474,-0.000735,-1.714327,32.000000,-235.769816,187.454106,-0.024750,-40.001059,-0.525985,365306.439733,0.954421,19.657269,2.685134,3.753360,0.072771,0.087713,201.738256,32.000000,221.298757,196.368194,145.409886,179.246213,32.000000,172.810848,67.637110,64.667503,107.303069,0.141096,40.719042,55.949367,30.598347,32.556962,65.559699,59.623532,43.592729
49.749719,59.698652,186.822900,168.492302,111.817880,95.336952,29.026831,14.237936,187.276205,3.555113,57.564897,50.597374,166.686895,188.193886,164.746997,187.569503,117.405389,186.067349,-0.000734,-1.714325,32.000000,-235.769766,187.446235,-0.024698,-40.001038,-0.525964,365258.785501,0.955341,19.663414,2.681587,3.753742,0.064779,0.077925,201.749634,32.000000,221.298279,196.391553,143.735259,179.221194,32.000000,172.861880,67.638258,64.669515,107.305398,0.141096,40.724202,55.949367,30.618310,32.556962,65.560190,59.625086,43.399186
49.743309,59.702031,186.807084,168.496519,111.741082,95.324774,29.018845,14.237803,187.264647,3.555527,57.588952,50.585033,166.688443,188.181775,164.743892,187.555996,117.409550,186.056309,-0.000734,-1.715457,32.000000,-235.769868,187.432546,-0.024680,-40.001019,-0.525967,365214.453320,0.955527,19.671984,2.678562,3.754296,0.063725,0.085176,201.726461,32.000000,221.327318,196.415328,143.735259,179.197170,32.000000,172.898225,67.640223,64.672242,107.307956,0.141096,40.727148,55.949367,30.626411,32.556962,65.563179,59.623985,43.378864
49.726095,59.706804,186.793986,168.500931,111.664114,95.312681,29.004105,14.237811,187.248658,3.555163,57.612077,50.572164,166.687851,188.167005,164.743246,187.539608,117.413259,186.048322,-0.000734,-1.716008,32.000000,-235.769772,187.418146,-0.024671,-40.000965,-0.526033,365175.380679,0.954950,19.689996,2.672607,3.755255,0.067895,0.074686,201.697313,32.000000,221.365209,196.400009,143.735259,179.221052,32.000000,172.882026,67.642763,64.675502,107.310157,0.141096,40.729712,55.949367,30.645612,32.556962,65.568478,59.623650,43.403075
49.712545,59.713044,186.782082,168.505359,111.651677,95.300456,29.033301,14.237816,187.227680,3.555132,57.636189,50.560238,166.687160,188.146938,164.745296,187.521125,117.417220,186.037422,-0.000734,-1.717791,32.000000,-235.769763,187.401470,-0.024587,-40.000969,-0.525998,365129.232234,0.955235,19.700016,2.664225,3.755421,0.064557,0.069340,201.696948,32.000000,221.374460,196.368165,143.735259,179.260259,32.000000,172.852334,67.645839,64.678835,107.312135,0.141096,40.731418,55.949367,30.666212,32.556962,65.577627,59.623001,43.310925
49.698194,59.723315,186.757322,168.510559,111.634350,95.276221,28.988938,14.237744,187.207519,3.555144,57.664366,50.543876,166.690225,188.123597,164.746765,187.497571,117.420304,186.017752,-0.000733,-1.719574,32.000000,-235.769928,187.376560,-0.024677,-40.000995,-0.526077,365094.084543,0.955975,19.722627,2.657463,3.756458,0.062504,0.075508,201.727811,32.000000,221.355294,196.340011,140.400795,179.305318,32.000000,172.830277,67.648857,64.681487,107.315274,0.141096,40.733264,55.949367,30.687898,32.556962,65.591484,59.626276,43.369472
49.683376,59.736284,186.726949,168.516914,111.553044,95.251871,29.006717,14.237851,187.182838,3.554937,57.697809,50.527678,166.694986,188.097140,164.745911,187.473273,117.421772,185.994018,-0.000733,-1.721323,32.000000,-235.769804,187.354006,-0.024752,-40.001012,-0.526124,365056.984844,0.955193,19.742912,2.649334,3.757242,0.064669,0.074478,201.769469,32.000000,221.321803,196.345471,140.552630,179.303800,32.000000,172.850902,67.651624,64.683721,107.318389,0.141096,40.728182,55.949367,30.709374,32.556962,65.610074,59.621634,43.328607
49.667734,59.750789,186.703866,168.524157,111.513954,95.227340,29.032927,14.237925,187.156742,3.554428,57.734044,50.518183,166.700128,188.070333,164.740912,187.449179,117.422832,185.967604,-0.000732,-1.723080,32.000000,-235.769718,187.328916,-0.024805,-40.001032,-0.526087,364980.780143,0.956741,19.768060,2.638729,3.757829,0.060092,0.077311,201.782471,32.000000,221.314990,196.374253,140.566068,179.275962,32.000000,172.898904,67.652513,64.686710,107.320228,0.141096,40.726711,55.949367,30.736645,32.556962,65.633426,59.623768,43.384660
49.664543,59.765668,186.683236,168.532021,111.494718,95.202730,29.022974,14.237968,187.130622,3.554243,57.765794,50.506844,166.702527,188.042756,164.735495,187.422939,117.425358,185.943785,-0.000731,-1.724844,32.000000,-235.769589,187.301344,-0.024826,-40.001060,-0.526054,364911.188381,0.956257,19.796394,2.628185,3.758339,0.074921,0.077720,201.768254,32.000000,221.338097,196.399864,140.445496,179.257264,32.000000,172.937369,67.653462,64.689373,107.322195,0.141096,40.724854,55.949367,30.754120,32.556962,65.657836,59.624240,43.387668
49.641307,59.778726,186.649905,168.540281,111.468813,95.182039,29.028246,14.238013,187.103097,3.554035,57.787798,50.496263,166.702722,188.013413,164.733474,187.397873,117.427987,185.921615,-0.000731,-1.726628,32.000000,-235.769543,187.271630,-0.024780,-40.001030,-0.526038,364843.367774,0.955515,19.827123,2.617024,3.759057,0.064822,0.084427,201.736707,32.000000,221.372234,196.386620,140.296931,179.277134,32.000000,172.930885,67.653754,64.691579,107.323855,0.141096,40.720269,55.949367,30.781489,32.556962,65.680220,59.623503,43.432715
49.628683,59.790233,186.621552,168.548221,111.473935,95.169405,29.020459,14.238080,187.076375,3.554028,57.797360,50.490612,166.704616,187.985579,164.734364,187.374399,117.430955,185.899267,-0.000730,-1.728362,32.000000,-235.769401,187.245203,-0.024804,-40.001008,-0.525914,364764.901312,0.955700,19.845312,2.605388,3.758884,0.062137,0.071878,201.731064,32.000000,221.381914,196.351248,135.203568,179.320341,32.000000,172.904377,67.654307,64.694067,107.325381,0.141096,40.716970,55.949367,30.811914,32.556962,65.700280,59.626109,43.309751
49.630902,59.799760,186.596262,168.555724,111.481421,95.149047,28.999743,14.238026,187.050013,3.553928,57.801787,50.478888,166.708987,187.957707,164.737277,187.349445,117.432480,185.875282,-0.000730,-1.729246,32.000000,-235.769501,187.218585,-0.025078,-40.001024,-0.525973,364712.591222,0.955844,19.882478,2.594279,3.759972,0.065017,0.085369,201.758119,32.000000,221.360698,196.323826,133.513996,179.362926,32.000000,172.888488,67.655178,64.696379,107.327564,0.141096,40.713376,55.949367,30.826410,32.556962,65.717715,59.624299,43.392436
49.627819,59.806874,186.567353,168.562673,111.510009,95.136767,29.015072,14.238086,187.022829,3.553530,57.812049,50.468425,166.715358,187.928866,164.738524,187.323190,117.432533,185.850229,-0.000730,-1.729268,32.000000,-235.769497,187.192763,-0.025116,-40.001016,-0.525980,364681.784058,0.956270,19.907086,2.582762,3.760357,0.060212,0.088012,201.792057,32.000000,221.330581,196.331330,133.513996,179.363344,32.000000,172.903227,67.655307,64.698144,107.330087,0.141096,40.709221,55.949367,30.839018,32.556962,65.728919,59.622342,43.317528
49.615192,59.812603,186.538929,168.568521,111.514882,95.120388,29.066832,14.237876,186.992809,3.553436,57.830862,50.456286,166.722562,187.899494,164.737919,187.293939,117.433705,185.822081,-0.000731,-1.730598,32.000000,-235.769700,187.164725,-0.025126,-40.001040,-0.525807,364610.552063,0.956725,19.914311,2.572060,3.759679,0.065832,0.071029,201.808016,32.000000,221.321498,196.360600,130.116001,179.338545,32.000000,172.954271,67.656037,64.701228,107.334934,0.141096,40.704448,55.949367,30.862927,32.556962,65.738559,59.623218,43.407477
49.601132,59.819761,186.516092,168.574094,111.516194,95.095831,28.989526,14.237861,186.960867,3.553078,57.850421,50.445319,166.725166,187.869213,164.734776,187.265603,117.435870,185.794603,-0.000730,-1.731903,32.000000,-235.769627,187.134541,-0.024990,-40.001055,-0.525719,364573.740767,0.956180,19.924625,2.562421,3.759330,0.057216,0.072724,201.788710,32.000000,221.341985,196.389125,130.001534,179.316431,32.000000,173.000953,67.656149,64.704355,107.338054,0.141096,40.700280,55.949367,30.892417,32.556962,65.748671,59.623621,43.391923
49.597617,59.827594,186.482013,168.579575,111.543523,95.075423,29.022307,14.237871,186.934729,3.552480,57.860996,50.440118,166.724667,187.841563,164.734148,187.237768,117.437741,185.767014,-0.000730,-1.732476,32.000000,-235.769510,187.108704,-0.024981,-40.001072,-0.525697,364524.173808,0.954594,19.943462,2.550478,3.759714,0.068230,0.077709,201.757077,32.000000,221.372766,196.379621,129.845486,179.333859,32.000000,172.996251,67.656591,64.707125,107.340594,0.141096,40.693866,55.949367,30.919053,32.556962,65.761308,59.627063,43.345261
49.600850,59.835351,186.452946,168.585146,111.546718,95.055146,28.991822,14.237925,186.908448,3.552028,57.859805,50.434013,166.726429,187.817178,164.736357,187.212178,117.439979,185.742809,-0.000729,-1.734191,32.000000,-235.769445,187.085247,-0.024964,-40.001054,-0.525654,364444.668565,0.957209,19.965218,2.537798,3.760319,0.064570,0.075084,201.751342,32.000000,221.386157,196.350561,129.826556,179.371583,32.000000,172.972833,67.658259,64.710122,107.342710,0.141096,40.688842,55.949367,30.929020,32.556962,65.773788,59.624585,43.314667
49.601596,59.840948,186.432059,168.590607,111.489890,95.042981,28.992834,14.237943,186.883727,3.551648,57.855105,50.429036,166.730834,187.791194,164.742229,187.188044,117.441162,185.720770,-0.000728,-1.735378,32.000000,-235.769411,187.060525,-0.024981,-40.001072,-0.525515,364374.485464,0.956017,19.976700,2.525366,3.759899,0.059154,0.080132,201.778063,32.000000,221.368299,196.322040,129.935318,179.418261,32.000000,172.946419,67.660371,64.713118,107.345695,0.141096,40.683885,55.949367,30.940923,32.556962,65.783811,59.624211,43.375122
49.594628,59.844743,186.410389,168.595441,111.429935,95.030597,28.997069,14.237939,186.860798,3.551241,57.852315,50.423660,166.735678,187.767944,164.744439,187.167477,117.439152,185.698027,-0.000729,-1.734221,32.000000,-235.769365,187.038108,-0.025009,-40.001074,-0.525322,364299.296164,0.956769,19.981100,2.513864,3.759068,0.072712,0.086720,201.818552,32.000000,221.337668,196.331516,124.929136,179.420551,32.000000,172.969150,67.661815,64.714672,107.348155,0.141096,40.681466,55.949367,30.962926,32.556962,65.791052,59.621133,43.335797
49.578476,59.846862,186.389698,168.599782,111.395052,95.018508,29.074593,14.238005,186.836374,3.550952,57.854289,50.415370,166.740262,187.743533,164.742839,187.145757,117.436212,185.675714,-0.000730,-1.734253,32.000000,-235.769235,187.016589,-0.025054,-40.001055,-0.525210,364256.320874,0.956611,19.985923,2.504244,3.758590,0.057961,0.071852,201.834821,32.000000,221.327278,196.363239,119.862198,179.400263,32.000000,173.019906,67.662392,64.716604,107.350799,0.141096,40.677796,55.949367,30.992175,32.556962,65.795183,59.622303,43.541519
49.563191,59.847430,186.364864,168.603765,111.357053,95.006388,29.042710,14.237922,186.812279,3.550951,57.861586,50.404589,166.742653,187.717844,164.741583,187.121331,117.436003,185.652217,-0.000730,-1.733119,32.000000,-235.769375,186.993849,-0.025019,-40.001042,-0.525168,364221.813118,0.956504,19.996954,2.497546,3.758681,0.087833,0.073693,201.819950,32.000000,221.353552,196.398899,119.756303,179.381101,32.000000,173.050164,67.663739,64.719851,107.353486,0.141096,40.673092,55.949367,31.028288,32.556962,65.795288,59.623847,43.374241
49.550880,59.849376,186.342243,168.606840,111.331072,94.994142,28.983016,14.237946,186.788194,3.550429,57.868339,50.395718,166.741894,187.693411,164.741418,187.098236,117.436572,185.628758,-0.000729,-1.731952,32.000000,-235.769399,186.972496,-0.025030,-40.001019,-0.525215,364194.173837,0.954179,20.015848,2.491943,3.759488,0.063090,0.077373,201.787484,32.000000,221.388925,196.390792,123.035327,179.385906,32.000000,173.047577,67.664999,64.723279,107.355231,0.141096,40.668379,55.949367,31.061442,32.556962,65.796992,59.626797,43.326259
49.536026,59.852843,186.309850,168.609243,111.309554,94.981760,29.038658,14.237918,186.762952,3.549952,57.869465,50.387246,166.742544,187.671111,164.744201,187.072938,117.436513,185.607828,-0.000728,-1.733170,32.000000,-235.769413,186.951472,-0.025011,-40.001043,-0.525245,364159.138573,0.955430,20.032295,2.483156,3.760147,0.100637,0.074440,201.777706,32.000000,221.407476,196.363144,128.112979,179.425048,32.000000,173.021611,67.667280,64.727116,107.358217,0.141096,40.661857,55.949367,31.094429,32.556962,65.800826,59.621536,43.311732
49.529864,59.857256,186.286665,168.611361,111.288157,94.969564,29.004891,14.237995,186.737639,3.549717,57.870021,50.378262,166.745346,187.646011,164.748118,187.047791,117.434847,185.585583,-0.000727,-1.731658,32.000000,-235.769468,186.930559,-0.024954,-40.001039,-0.525251,364121.869586,0.957541,20.047033,2.473601,3.760624,0.059272,0.073579,201.799224,32.000000,221.392938,196.335857,129.911164,179.467151,32.000000,172.996478,67.669688,64.730230,107.361914,0.141096,40.655666,55.949367,31.128032,32.556962,65.807323,59.625293,43.395078
49.529266,59.862037,186.259682,168.613579,111.275474,94.949117,29.001926,14.238180,186.714050,3.549148,57.874994,50.369403,166.750511,187.620615,164.750883,187.026383,117.432481,185.563803,-0.000726,-1.731135,32.000000,-235.769314,186.908491,-0.024981,-40.001050,-0.525262,364089.089226,0.955905,20.065939,2.465644,3.761098,0.062312,0.072268,201.827905,32.000000,221.361761,196.343437,130.074024,179.465058,32.000000,173.008775,67.671735,64.732201,107.366018,0.141096,40.648932,55.949367,31.149870,32.556962,65.814806,59.625991,43.394417
49.532189,59.866884,186.237334,168.616310,111.291874,94.928701,29.022245,14.238135,186.690730,3.548670,57.885271,50.363144,166.755356,187.598084,164.750219,187.002778,117.428770,185.545688,-0.000727,-1.732649,32.000000,-235.769337,186.884500,-0.025023,-40.001070,-0.525208,364054.803553,0.957037,20.076756,2.458791,3.761098,0.070480,0.081616,201.848192,32.000000,221.354320,196.377490,130.113493,179.443611,32.000000,173.051793,67.673040,64.735682,107.372350,0.141096,40.643423,55.949367,31.168737,32.556962,65.822392,59.626689,43.376076
49.527725,59.870984,186.206340,168.619147,111.272814,94.916500,28.979785,14.238003,186.669241,3.548772,57.892720,50.354558,166.757407,187.574387,164.748450,186.981166,117.425343,185.524850,-0.000726,-1.733252,32.000000,-235.769491,186.862923,-0.024984,-40.001077,-0.525053,363986.112760,0.956953,20.082158,2.452814,3.760598,0.058805,0.083702,201.828738,32.000000,221.380025,196.406287,124.986006,179.419684,32.000000,173.090824,67.673326,64.739472,107.377734,0.141096,40.636002,55.949367,31.191457,32.556962,65.829396,59.635698,43.283119
49.517258,59.873976,186.186505,168.622015,111.303341,94.904354,29.011392,14.237896,186.648301,3.548400,57.895594,50.349474,166.757614,187.552508,164.749769,186.957947,117.423122,185.507126,-0.000728,-1.734386,32.000000,-235.769604,186.842023,-0.024796,-40.001043,-0.524869,363918.544096,0.956028,20.083967,2.449585,3.759925,0.056257,0.069623,201.796978,32.000000,221.418012,196.402240,123.270949,179.433236,32.000000,173.090131,67.673765,64.742012,107.382947,0.141096,40.629882,55.949367,31.222421,32.556962,65.835124,59.622372,43.419729
49.507430,59.875501,186.163287,168.624838,111.365310,94.891924,29.023426,14.237746,186.628887,3.548108,57.889731,50.344022,166.757929,187.531743,164.754854,186.937697,117.421166,185.491341,-0.000728,-1.734430,32.000000,-235.769889,186.822047,-0.024701,-40.001022,-0.524788,363886.047338,0.957411,20.092709,2.445029,3.759638,0.072937,0.073695,201.782987,32.000000,221.440542,196.375057,128.340008,179.469115,32.000000,173.070102,67.675297,64.746131,107.386368,0.141096,40.623648,55.949367,31.257091,32.556962,65.837047,59.627535,43.404689
49.502350,59.875641,186.148818,168.627602,111.404444,94.879749,29.001885,14.237766,186.613083,3.547549,57.875414,50.342030,166.760912,187.512899,164.758777,186.921284,117.418237,185.474789,-0.000728,-1.732751,32.000000,-235.769898,186.804635,-0.024747,-40.001025,-0.524784,363853.887725,0.956475,20.106582,2.440458,3.760033,0.064223,0.084081,201.800667,32.000000,221.425271,196.350846,130.128546,179.503106,32.000000,173.035437,67.676622,64.748700,107.387969,0.141096,40.619356,55.949367,31.288952,32.556962,65.837374,59.627014,43.400580
49.498512,59.872572,186.124625,168.629689,111.389654,94.867391,29.019811,14.237801,186.601009,3.547118,57.859910,50.340168,166.765664,187.498680,164.762379,186.909031,117.414506,185.461431,-0.000728,-1.732208,32.000000,-235.769979,186.790846,-0.024860,-40.001025,-0.524763,363818.388170,0.956166,20.118326,2.436366,3.760310,0.056137,0.074200,201.834998,32.000000,221.403646,196.355677,130.285493,179.509636,32.000000,173.040727,67.676890,64.750727,107.389421,0.141096,40.613855,55.949367,31.314516,32.556962,65.834113,59.620041,43.389135
49.503321,59.867151,186.111032,168.631061,111.370744,94.855292,29.005472,14.237825,186.587354,3.546934,57.852754,50.333107,166.769913,187.483257,164.763323,186.891382,117.409899,185.447008,-0.000727,-1.731602,32.000000,-235.769895,186.778356,-0.024930,-40.001081,-0.524709,363780.190083,0.956861,20.123749,2.432952,3.760404,0.069416,0.076714,201.856971,32.000000,221.397921,196.385383,130.336510,179.488303,32.000000,173.081938,67.676058,64.752669,107.388713,0.141096,40.609168,55.949367,31.337266,32.556962,65.825260,59.631931,43.351718
49.503579,59.860235,186.086130,168.631683,111.351262,94.843072,29.003072,14.237672,186.571436,3.546573,57.853748,50.326990,166.772432,187.466572,164.762836,186.873875,117.405644,185.432108,-0.000728,-1.729864,32.000000,-235.770002,186.762243,-0.024873,-40.001104,-0.524623,363738.510516,0.956219,20.124672,2.431563,3.760206,0.056993,0.087092,201.841368,32.000000,221.421477,196.419699,125.212051,179.465342,32.000000,173.114902,67.676179,64.756260,107.387440,0.141096,40.602857,55.949367,31.357687,32.556962,65.812481,59.622382,43.261182
49.497337,59.855982,186.075930,168.632044,111.367888,94.830873,28.991178,14.237716,186.552196,3.546315,57.857165,50.318998,166.771897,187.447441,164.762843,186.856854,117.403064,185.416088,-0.000727,-1.730199,32.000000,-235.769943,186.744911,-0.024780,-40.001069,-0.524475,363690.233511,0.956454,20.114249,2.430643,3.759567,0.067242,0.072363,201.813478,32.000000,221.458649,196.422459,123.497666,179.469076,32.000000,173.120286,67.676985,64.760005,107.385050,0.141096,40.598899,55.949367,31.385920,32.556962,65.802747,59.623601,43.403662
49.494129,59.854064,186.058238,168.633162,111.371741,94.818717,29.030408,14.237581,186.532362,3.545674,57.854489,50.313458,166.769774,187.428361,164.765840,186.838215,117.398414,185.397511,-0.000727,-1.731974,32.000000,-235.770146,186.726841,-0.024772,-40.001055,-0.524338,363642.171565,0.956387,20.107065,2.429188,3.759044,0.093393,0.088724,201.795974,32.000000,221.480277,196.406487,128.562090,179.495170,32.000000,173.087860,67.677272,64.762756,107.380542,0.141096,40.593685,55.949367,31.416120,32.556962,65.796557,59.622755,43.386274
49.482223,59.853468,186.042886,168.634722,111.360586,94.806358,29.011778,14.237681,186.515722,3.545174,57.845182,50.309934,166.770046,187.414399,164.768937,186.823626,117.391241,185.382670,-0.000727,-1.733138,32.000000,-235.769966,186.711535,-0.024876,-40.001050,-0.524305,363598.619470,0.956778,20.109302,2.425626,3.759312,0.080417,0.085472,201.815120,32.000000,221.472844,196.381212,133.695655,179.539205,32.000000,173.043510,67.677109,64.764901,107.375944,0.141096,40.588945,55.949367,31.448522,32.556962,65.794413,59.628469,43.371160
49.473139,59.853179,186.025464,168.636411,111.308647,94.794005,29.008525,14.237745,186.503875,3.544871,57.835530,50.309107,166.773482,187.402692,164.771980,186.809689,117.383311,185.367717,-0.000728,-1.734317,32.000000,-235.769959,186.698354,-0.024961,-40.001036,-0.524227,363560.037234,0.955426,20.110721,2.423156,3.759198,0.092775,0.081509,201.846512,32.000000,221.447078,196.383468,138.869632,179.534320,32.000000,173.057505,67.677323,64.766418,107.370688,0.141096,40.583400,55.949367,31.486718,32.556962,65.793068,59.629886,43.276369
49.468596,59.849244,185.995543,168.638114,111.374972,94.777859,29.077777,14.237848,186.489625,3.544363,57.829059,50.307533,166.777859,187.389125,164.771322,186.794970,117.375037,185.350797,-0.000731,-1.733068,32.000000,-235.769889,186.685424,-0.024951,-40.001044,-0.524241,363533.141331,0.956166,20.122511,2.424639,3.759792,0.072862,0.079518,201.859864,32.000000,221.442743,196.425749,145.665994,179.504813,32.000000,173.112775,67.675706,64.769092,107.364315,0.141096,40.573960,55.949367,31.527612,32.556962,65.786641,59.625834,43.393684
49.472520,59.846046,185.987651,168.638791,111.370886,94.777890,29.014038,14.237898,186.480516,3.544066,57.823645,50.306992,166.778479,187.382079,164.770624,186.789045,117.371172,185.344957,-0.000732,-1.733033,32.000000,-235.769721,186.681699,-0.024925,-40.001076,-0.524220,363506.013422,0.956341,20.131672,2.426837,3.760131,0.069167,0.083545,201.843952,32.000000,221.463162,196.449245,149.025036,179.479398,32.000000,173.138761,67.674689,64.771287,107.360375,0.141096,40.570196,55.949367,31.544314,32.556962,65.781577,59.625263,43.328900
49.476630,59.839495,185.985989,168.639856,111.405910,94.777754,29.000120,14.237908,186.472122,3.543851,57.809348,50.311092,166.776105,187.369763,164.772762,186.778530,117.364917,185.335029,-0.000731,-1.731916,32.000000,-235.769629,186.671896,-0.025005,-40.001071,-0.524107,363457.361522,0.953987,20.132464,2.428625,3.759871,0.054441,0.073621,201.794877,32.000000,221.521718,196.445602,150.543329,179.486792,32.000000,173.123505,67.674131,64.776067,107.352053,0.141096,40.568967,55.949367,31.573348,32.556962,65.769142,59.630859,43.274168
49.475921,59.834165,185.974936,168.640276,111.438255,94.777778,29.003813,14.237848,186.466776,3.543880,57.788787,50.310822,166.774636,187.366478,164.778714,186.772758,117.359881,185.333037,-0.000732,-1.731922,32.000000,-235.769625,186.666233,-0.025004,-40.001040,-0.524046,363457.589707,0.955992,20.125184,2.430250,3.759413,0.062265,0.078095,201.787403,32.000000,221.542543,196.414547,150.545971,179.527104,32.000000,173.091929,67.674859,64.778455,107.346638,0.141096,40.566079,55.949367,31.597972,32.556962,65.759483,59.632315,43.298306
49.473178,59.828229,185.969690,168.640377,111.490448,94.777990,29.020737,14.237718,186.463061,3.543800,57.765373,50.314268,166.776722,187.364360,164.784690,186.769184,117.353542,185.328842,-0.000734,-1.731905,32.000000,-235.769943,186.663160,-0.024955,-40.001023,-0.523992,363456.998290,0.956345,20.114356,2.432698,3.759067,0.081677,0.086020,201.803756,32.000000,221.528853,196.389656,148.954875,179.553754,32.000000,173.067896,67.674069,64.780293,107.340450,0.141096,40.562297,55.949367,31.626978,32.556962,65.748217,59.627643,43.416281
49.478097,59.822421,185.977588,168.639424,111.475414,94.778006,29.018912,14.237725,186.460433,3.543618,57.752048,50.318281,166.780051,187.363946,164.787255,186.768999,117.349205,185.327253,-0.000734,-1.731722,32.000000,-235.769881,186.664189,-0.024954,-40.001030,-0.523966,363460.530916,0.956225,20.109763,2.436971,3.758898,0.054360,0.072804,201.826029,32.000000,221.512766,196.398440,145.623082,179.551191,32.000000,173.072555,67.673557,64.781591,107.336303,0.141096,40.563458,55.949367,31.642609,32.556962,65.739079,59.628941,43.383412
49.478617,59.810078,185.966422,168.637021,111.462940,94.778037,29.021153,14.237578,186.457040,3.542982,57.732969,50.321623,166.783383,187.362099,164.788902,186.764696,117.339262,185.323270,-0.000733,-1.730590,32.000000,-235.770205,186.663441,-0.025031,-40.001070,-0.523972,363467.509175,0.955713,20.106683,2.441701,3.759000,0.065597,0.090138,201.847706,32.000000,221.505013,196.444980,145.638274,179.508774,32.000000,173.118947,67.672036,64.784065,107.327705,0.141096,40.560719,55.949367,31.673020,32.556962,65.716893,59.624103,43.381065
49.473832,59.800540,185.974241,168.634582,111.458282,94.778071,28.995725,14.237689,186.456586,3.542729,57.722825,50.327545,166.782150,187.362136,164.788742,186.764878,117.333112,185.323507,-0.000733,-1.729993,32.000000,-235.770059,186.662290,-0.025018,-40.001093,-0.523934,363464.454767,0.955654,20.095755,2.445427,3.758786,0.075219,0.090905,201.825869,32.000000,221.537342,196.469796,150.664384,179.486346,32.000000,173.138524,67.670106,64.787114,107.321294,0.141096,40.563171,55.949367,31.703176,32.556962,65.698773,59.626198,43.410632
49.471682,59.794534,185.970034,168.632604,111.459006,94.782168,29.064989,14.237607,186.456137,3.542572,57.713934,50.328266,166.779397,187.363028,164.788949,186.765028,117.329642,185.324111,-0.000733,-1.728821,32.000000,-235.770140,186.659895,-0.025010,-40.001085,-0.523890,363467.367754,0.955538,20.082870,2.453845,3.758521,0.064430,0.072535,201.808410,32.000000,221.565864,196.462256,153.992254,179.494935,32.000000,173.137401,67.669021,64.789290,107.316847,0.141096,40.562798,55.949367,31.723090,32.556962,65.687579,59.628686,43.346802
