OSU 80 Ton Compressor Load Stand
49.468742,59.783089,185.967865,168.628339,111.466119,94.786100,29.007802,14.237678,186.455460,3.542349,57.693944,50.330740,166.775468,187.365139,164.793753,186.765339,117.321448,185.323711,-0.000732,-1.727493,32.000000,-235.770074,186.659022,-0.024984,-40.001062,-0.523936,363469.990319,0.956454,20.078312,2.460085,3.759043,0.093678,0.080302,201.791530,32.000000,221.592278,196.422340,160.765217,179.535907,32.000000,173.100086,67.665540,64.792683,107.305757,0.141096,40.560475,55.949367,31.760599,32.556962,65.665780,59.627781,43.435210
49.464579,59.778220,185.963785,168.626306,111.494834,94.786147,29.019428,14.237569,186.454830,3.542457,57.684465,50.330011,166.775519,187.363967,164.797280,186.765313,117.316402,185.322464,-0.000732,-1.727359,32.000000,-235.770169,186.657634,-0.024961,-40.001049,-0.523961,363485.938365,0.954246,20.074542,2.463787,3.759121,0.065991,0.082672,201.807016,32.000000,221.582412,196.400184,160.836928,179.564021,32.000000,173.062983,67.664141,64.793499,107.300082,0.141096,40.560127,55.949367,31.781675,32.556962,65.655176,59.636140,43.421930
49.452988,59.771007,185.966246,168.622905,111.548842,94.786013,29.034108,14.237754,186.453213,3.542731,57.679125,50.328908,166.778801,187.360494,164.801552,186.763022,117.304200,185.320647,-0.000733,-1.725629,32.000000,-235.770198,186.654560,-0.024964,-40.001013,-0.523989,363503.942672,0.956201,20.066158,2.471828,3.759300,0.065889,0.080115,201.853347,32.000000,221.552236,196.407601,154.161853,179.551132,32.000000,173.064731,67.660539,64.795722,107.289770,0.141096,40.559583,55.949367,31.828686,32.556962,65.639183,59.628302,43.334183
49.446999,59.767866,185.973149,168.621174,111.569803,94.786042,29.033625,14.237791,186.450627,3.542780,57.686776,50.329837,166.780237,187.356143,164.802055,186.760332,117.296128,185.317501,-0.000733,-1.725645,32.000000,-235.770120,186.652304,-0.025029,-40.001011,-0.524012,363510.554113,0.955894,20.065620,2.476394,3.759534,0.082272,0.087395,201.868682,32.000000,221.549412,196.435950,150.762713,179.528024,32.000000,173.094104,67.655846,64.797518,107.282541,0.141096,40.559953,55.949367,31.866316,32.556962,65.632408,59.626837,43.416794
49.449890,59.766968,185.960120,168.620351,111.573777,94.794178,29.027605,14.237719,186.446368,3.542656,57.695246,50.331026,166.778720,187.352659,164.799089,186.758856,117.289631,185.312557,-0.000734,-1.725629,32.000000,-235.770122,186.650310,-0.025030,-40.001019,-0.524120,363531.000942,0.955637,20.070469,2.487900,3.760465,0.067164,0.079155,201.848849,32.000000,221.579209,196.459685,150.655519,179.496373,32.000000,173.133093,67.650371,64.799523,107.274285,0.141096,40.558178,55.949367,31.895929,32.556962,65.628213,59.629423,43.375122
49.458028,59.766578,185.953890,168.620021,111.588680,94.794241,29.016255,14.237738,186.444323,3.542592,57.699415,50.330938,166.776560,187.349976,164.798451,186.757132,117.286742,185.309707,-0.000734,-1.726216,32.000000,-235.770151,186.648238,-0.025013,-40.001010,-0.524188,363546.361762,0.955773,20.073561,2.494767,3.761060,0.053838,0.075969,201.823460,32.000000,221.602222,196.456996,153.987220,179.495125,32.000000,173.130329,67.647091,64.801326,107.268151,0.141096,40.554835,55.949367,31.907926,32.556962,65.626277,59.624034,43.398746
49.473007,59.766306,185.940841,168.619853,111.615251,94.794424,29.009649,14.237658,186.439956,3.542509,57.697931,50.333311,166.773874,187.348317,164.800262,186.753801,117.281324,185.305302,-0.000732,-1.726793,32.000000,-235.770420,186.646099,-0.024961,-40.000978,-0.524174,363585.964393,0.955989,20.069655,2.499367,3.760577,0.091278,0.073144,201.803512,32.000000,221.628916,196.437327,159.039842,179.518890,32.000000,173.094969,67.642456,64.803979,107.258528,0.141096,40.551379,55.949367,31.918879,32.556962,65.624460,59.624604,43.404322
49.487951,59.765992,185.940830,168.619474,111.672431,94.798269,28.994900,14.237582,186.435783,3.542142,57.693025,50.339794,166.774191,187.347804,164.802745,186.755310,117.274557,185.304056,-0.000733,-1.727384,32.000000,-235.770485,186.644424,-0.024979,-40.000965,-0.524086,363585.450828,0.956190,20.060794,2.501164,3.759832,0.055991,0.084242,201.816320,32.000000,221.616408,196.408861,160.809833,179.542829,32.000000,173.051133,67.637658,64.805903,107.248795,0.141096,40.549094,55.949367,31.926312,32.556962,65.622593,59.620729,43.322444
49.488801,59.765014,185.947836,168.619122,111.657636,94.814686,28.956178,14.237598,186.435068,3.541907,57.689941,50.347797,166.778107,187.349637,164.806179,186.757226,117.264017,185.300444,-0.000735,-1.727959,32.000000,-235.770555,186.642179,-0.025029,-40.000981,-0.523912,363584.820932,0.956091,20.044936,2.504892,3.758430,0.058765,0.069900,201.860335,32.000000,221.581789,196.410164,161.017721,179.546218,32.000000,173.046317,67.631253,64.807171,107.237469,0.141096,40.550770,55.949367,31.953311,32.556962,65.619419,59.630564,43.391556
49.485062,59.763399,185.955178,168.618878,111.659959,94.826832,29.018258,14.237615,186.434399,3.541831,57.691302,50.354745,166.779932,187.351481,164.805177,186.760584,117.257048,185.299441,-0.000735,-1.727943,32.000000,-235.770600,186.641289,-0.024969,-40.000966,-0.523793,363600.924644,0.956298,20.029076,2.511182,3.757295,0.065373,0.082990,201.878334,32.000000,221.572170,196.437249,159.361698,179.516793,32.000000,173.083089,67.625733,64.808184,107.228108,0.141096,40.551378,55.949367,31.982925,32.556962,65.615903,59.624575,43.311292
49.485645,59.761115,185.958208,168.618489,111.675874,94.839038,28.979189,14.237567,186.434839,3.541441,57.691765,50.362304,166.779797,187.354209,164.803236,186.761259,117.251889,185.299159,-0.000736,-1.728904,32.000000,-235.770500,186.640392,-0.024945,-40.001003,-0.523886,363681.758567,0.957722,20.027214,2.520336,3.757372,0.080331,0.076878,201.855724,32.000000,221.592535,196.463283,154.223697,179.484613,32.000000,173.115084,67.620231,64.809803,107.218318,0.141096,40.552783,55.949367,32.009876,32.556962,65.611088,59.626001,43.308578
49.494207,59.758238,185.955375,168.617825,111.719817,94.859386,29.034973,14.237411,186.436058,3.541298,57.689055,50.370895,166.777674,187.356442,164.804123,186.762873,117.247901,185.298424,-0.000737,-1.728873,32.000000,-235.770565,186.638833,-0.024879,-40.001001,-0.524002,363741.189566,0.955871,20.029488,2.526920,3.757804,0.054914,0.065229,201.827509,32.000000,221.629075,196.457822,150.737464,179.494181,32.000000,173.103742,67.615575,64.813197,107.209209,0.141096,40.552730,55.949367,32.028070,32.556962,65.604714,59.630800,43.411145
49.504728,59.754570,185.953057,168.616422,111.676368,94.879859,29.011705,14.237480,186.436935,3.541229,57.680237,50.374321,166.775080,187.358823,164.806977,186.765597,117.244263,185.297678,-0.000737,-1.728854,32.000000,-235.770496,186.639846,-0.024888,-40.000987,-0.524068,363794.294165,0.957265,20.026598,2.531971,3.757821,0.059704,0.069319,201.809370,32.000000,221.646649,196.426236,150.706470,179.517467,32.000000,173.067503,67.611042,64.814829,107.198756,0.141096,40.551936,55.949367,32.039233,32.556962,65.597407,59.629482,43.419069
49.514203,59.751759,185.958106,168.614722,111.701678,94.892034,29.041145,14.237568,186.438523,3.540604,57.675676,50.380311,166.773488,187.360879,164.810970,186.767900,117.240596,185.297112,-0.000737,-1.730021,32.000000,-235.770372,186.641437,-0.024955,-40.000991,-0.524086,363870.279833,0.955442,20.014815,2.535678,3.757114,0.056609,0.080277,201.831156,32.000000,221.628152,196.397441,155.844989,179.542628,32.000000,173.030921,67.606594,64.815551,107.189621,0.141096,40.550723,55.949367,32.053809,32.556962,65.590365,59.620857,43.313200
49.528248,59.750762,185.957364,168.612963,111.711851,94.904293,29.031477,14.237649,186.439253,3.540641,57.680967,50.385600,166.775193,187.359504,164.813492,186.771010,117.235451,185.295283,-0.000734,-1.730621,32.000000,-235.770230,186.642029,-0.024944,-40.000986,-0.524089,363943.044931,0.956182,20.000204,2.539029,3.756269,0.056763,0.069914,201.866748,32.000000,221.599288,196.402438,161.005114,179.534172,32.000000,173.044057,67.602380,64.817744,107.181350,0.141096,40.551390,55.949367,32.062131,32.556962,65.584796,59.626866,43.263603
49.539229,59.752534,185.957018,168.611383,111.774161,94.916568,28.999331,14.237624,186.437385,3.540757,57.700856,50.388599,166.775743,187.356759,164.811278,186.768292,117.229794,185.291141,-0.000733,-1.732351,32.000000,-235.770208,186.640054,-0.024895,-40.000997,-0.524069,363986.441793,0.955127,19.987542,2.542479,3.755652,0.119570,0.088902,201.884817,32.000000,221.583237,196.435837,159.363900,179.499854,32.000000,173.068610,67.597707,64.818725,107.174434,0.141096,40.551129,55.949367,32.069825,32.556962,65.586439,59.626483,43.276149
49.537004,59.759071,185.953226,168.610030,111.768619,94.924607,29.023138,14.237568,186.432003,3.540587,57.728506,50.391740,166.773301,187.354049,164.808093,186.765967,117.225427,185.285798,-0.000733,-1.733495,32.000000,-235.770197,186.635688,-0.024883,-40.000995,-0.523998,364031.901436,0.955268,19.971941,2.546924,3.754572,0.072760,0.088702,201.867906,32.000000,221.604783,196.462765,154.226773,179.466413,32.000000,173.093857,67.592816,64.821058,107.168217,0.141096,40.549843,55.949367,32.085946,32.556962,65.593612,59.625332,43.349810
49.529880,59.768713,185.957724,168.609266,111.787537,94.924599,29.016908,14.237678,186.424024,3.540472,57.756047,50.395762,166.769323,187.346285,164.805806,186.759838,117.222314,185.279787,-0.000733,-1.732332,32.000000,-235.770055,186.628726,-0.024863,-40.000991,-0.523966,364083.652322,0.956222,19.962300,2.550991,3.753733,0.060195,0.080209,201.840397,32.000000,221.635521,196.458013,150.738365,179.461089,32.000000,173.088752,67.589435,64.823786,107.162529,0.141096,40.549450,55.949367,32.115649,32.556962,65.606275,59.627565,43.296839
49.528627,59.780443,185.947840,168.609212,111.838653,94.924515,29.008776,14.237708,186.416719,3.540357,57.775064,50.402096,166.765704,187.340400,164.806093,186.755375,117.218587,185.274401,-0.000733,-1.731912,32.000000,-235.770137,186.620442,-0.024851,-40.000968,-0.524034,364132.229221,0.955583,19.971149,2.553310,3.753825,0.067708,0.081652,201.827318,32.000000,221.650833,196.427188,150.696151,179.489544,32.000000,173.056557,67.586765,64.826561,107.158863,0.141096,40.548134,55.949367,32.142206,32.556962,65.624388,59.625666,43.407624
49.537229,59.793245,185.948504,168.609994,111.907944,94.924515,29.041417,14.237843,186.412321,3.539933,57.788007,50.410927,166.763806,187.334633,164.808019,186.751343,117.214287,185.269369,-0.000732,-1.733650,32.000000,-235.770096,186.614899,-0.024885,-40.000989,-0.524123,364154.469137,0.955963,19.988196,2.554117,3.754455,0.066038,0.076824,201.852029,32.000000,221.628005,196.396453,155.837817,179.512185,32.000000,173.030747,67.583271,64.828361,107.156321,0.141096,40.545708,55.949367,32.156136,32.556962,65.645360,59.616559,43.430294
49.547586,59.804999,185.938478,168.610742,111.913458,94.936601,29.002911,14.237761,186.410968,3.539914,57.794055,50.425186,166.764682,187.334135,164.809099,186.749649,117.208667,185.265050,-0.000732,-1.734826,32.000000,-235.770258,186.615118,-0.024920,-40.000988,-0.524132,364176.231291,0.956287,20.001228,2.555778,3.754351,0.054186,0.073974,201.885836,32.000000,221.593879,196.401095,160.995972,179.506200,32.000000,173.023749,67.578503,64.829794,107.155126,0.141096,40.542524,55.949367,32.165118,32.556962,65.665193,59.626139,43.329414
49.555193,59.813468,185.942961,168.610991,111.914643,94.948786,29.013501,14.237875,186.413340,3.540168,57.800595,50.438040,166.766600,187.339386,164.808493,186.753004,117.204628,185.266184,-0.000732,-1.733676,32.000000,-235.770154,186.617724,-0.024935,-40.000982,-0.524073,364193.407291,0.955062,20.005089,2.558148,3.753712,0.100552,0.074441,201.907899,32.000000,221.578391,196.424932,159.355833,179.480938,32.000000,173.047573,67.573885,64.831883,107.155706,0.141096,40.542911,55.949367,32.175521,32.556962,65.681634,59.625460,43.393023
49.572138,59.818859,185.949115,168.610638,111.947210,94.973181,29.028508,14.237862,186.416587,3.539998,57.806931,50.449857,166.766272,187.339386,164.807618,186.756452,117.202764,185.268155,-0.000732,-1.731969,32.000000,-235.770319,186.621239,-0.025136,-40.001004,-0.524036,364257.155397,0.956262,20.006080,2.562113,3.752725,0.066170,0.072638,201.892045,32.000000,221.594968,196.451231,154.222268,179.440327,32.000000,173.089748,67.568856,64.834548,107.155380,0.141096,40.543595,55.949367,32.179775,32.556962,65.692415,59.627447,43.347316
49.586740,59.821382,185.956520,168.609579,112.032338,94.997544,29.001910,14.237755,186.418813,3.539995,57.810618,50.460258,166.762962,187.341357,164.806506,186.760404,117.202027,185.270586,-0.000731,-1.730246,32.000000,-235.770506,186.622691,-0.025147,-40.001015,-0.524053,364316.461730,0.955896,20.006643,2.566587,3.752240,0.055968,0.073812,201.865490,32.000000,221.626190,196.449649,150.730916,179.448191,32.000000,173.086485,67.563522,64.837672,107.155553,0.141096,40.546779,55.949367,32.180208,32.556962,65.695753,59.630820,43.389795
49.602796,59.823657,185.972088,168.608235,111.998819,95.021868,29.082655,14.237694,186.423896,3.540085,57.810489,50.468116,166.760672,187.345623,164.809111,186.765107,117.199476,185.273850,-0.000729,-1.729120,32.000000,-235.770566,186.625061,-0.025102,-40.000980,-0.524045,364408.222401,0.955302,19.994428,2.569207,3.751081,0.080341,0.083583,201.852877,32.000000,221.638529,196.424493,150.688138,179.469713,32.000000,173.052656,67.559583,64.841092,107.154946,0.141096,40.550273,55.949367,32.180993,32.556962,65.698819,59.626561,43.267932
49.623777,59.826734,185.980670,168.606521,111.971851,95.038014,29.025724,14.237605,186.429211,3.540060,57.809722,50.475205,166.759948,187.350525,164.814096,186.768896,117.196005,185.278850,-0.000728,-1.728011,32.000000,-235.770774,186.627241,-0.025075,-40.000960,-0.524058,364495.933800,0.956120,19.981784,2.570877,3.750126,0.053571,0.077769,201.874607,32.000000,221.613886,196.397044,150.790119,179.494844,32.000000,173.010088,67.555530,64.842812,107.154896,0.141096,40.554302,55.949367,32.174258,32.556962,65.702451,59.624044,43.350397
49.623191,59.830320,185.986549,168.604499,112.012507,95.050152,29.006592,14.237667,186.430533,3.540026,57.814856,50.479394,166.762117,187.355188,164.817555,186.771257,117.191370,185.279172,-0.000728,-1.727417,32.000000,-235.770634,186.629274,-0.025130,-40.000955,-0.524077,364585.570691,0.953376,19.967386,2.574678,3.749226,0.057229,0.073029,201.916716,32.000000,221.580360,196.401549,150.954187,179.496719,32.000000,173.008768,67.551337,64.844964,107.156141,0.141096,40.556143,55.949367,32.181359,32.556962,65.707496,59.622755,43.321270
49.631468,59.834120,185.989299,168.602230,112.011372,95.062390,29.023987,14.237591,186.432135,3.540016,57.833796,50.484437,166.763187,187.355173,164.818093,186.771244,117.187180,185.280216,-0.000728,-1.726830,32.000000,-235.770752,186.629099,-0.025155,-40.000947,-0.523988,364642.728783,0.954972,19.948681,2.580066,3.747814,0.065879,0.083674,201.937797,32.000000,221.558297,196.429198,151.003960,179.466779,32.000000,173.042084,67.546287,64.847713,107.156724,0.141096,40.557269,55.949367,32.188561,32.556962,65.713119,59.630594,43.322444
49.645699,59.841341,185.995353,168.600323,111.964033,95.074447,29.004820,14.237601,186.432726,3.539863,57.858235,50.491515,166.760806,187.354625,164.814679,186.772405,117.184201,185.281062,-0.000727,-1.726849,32.000000,-235.770770,186.630664,-0.025207,-40.000962,-0.524076,364702.966959,0.955746,19.952876,2.584825,3.747976,0.069773,0.078142,201.927232,32.000000,221.572279,196.462543,150.911140,179.430940,32.000000,173.075521,67.541488,64.851123,107.156745,0.141096,40.559623,55.949367,32.185705,32.556962,65.722728,59.629532,43.378423
49.660730,59.851134,185.995018,168.599413,111.973630,95.086609,29.040757,14.237618,186.434101,3.539901,57.876834,50.498889,166.756401,187.354322,164.813369,186.772491,117.183468,185.280341,-0.000726,-1.727028,32.000000,-235.770709,186.631169,-0.025178,-40.000943,-0.524073,364756.284327,0.955130,19.948084,2.589416,3.747407,0.074535,0.077192,201.900781,32.000000,221.599591,196.465532,154.246223,179.422961,32.000000,173.076991,67.538139,64.855737,107.157860,0.141096,40.559264,55.949367,32.182629,32.556962,65.736591,59.621428,43.282459
49.677206,59.861689,186.006282,168.599032,111.966351,95.108315,29.021956,14.237541,186.437631,3.539780,57.888300,50.508191,166.752780,187.357402,164.815639,186.774599,117.182815,185.279930,-0.000727,-1.728177,32.000000,-235.770819,186.632561,-0.024996,-40.000927,-0.524032,364806.909245,0.955600,19.940536,2.592720,3.746455,0.062014,0.080765,201.883079,32.000000,221.615349,196.441038,154.246223,179.449458,32.000000,173.033654,67.535584,64.860309,107.159041,0.141096,40.562580,55.949367,32.174756,32.556962,65.754978,59.628135,43.411805
49.693545,59.871193,186.007155,168.598712,111.968363,95.124519,28.996009,14.237524,186.440443,3.539805,57.895130,50.515080,166.752240,187.361996,164.818705,186.776448,117.181535,185.283280,-0.000727,-1.728169,32.000000,-235.770865,186.634028,-0.025053,-40.000900,-0.523963,364856.464836,0.954247,19.934734,2.593176,3.745314,0.067368,0.077568,201.905881,32.000000,221.593311,196.411108,150.925857,179.476622,32.000000,172.994710,67.533601,64.862862,107.159012,0.141096,40.563527,55.949367,32.165311,32.556962,65.770691,59.620995,43.317895
49.698161,59.878901,186.012761,168.598376,111.904270,95.141897,29.011571,14.237507,186.442838,3.539762,57.907299,50.519454,166.756405,187.364400,164.822045,186.775631,117.179174,185.283430,-0.000726,-1.728163,32.000000,-235.770891,186.637622,-0.025083,-40.000880,-0.523969,364941.893874,0.954761,19.928198,2.593670,3.744298,0.090895,0.081674,201.940697,32.000000,221.554028,196.415805,151.095463,179.474067,32.000000,173.002200,67.532855,64.866305,107.159782,0.141096,40.563730,55.949367,32.162996,32.556962,65.784377,59.634567,43.398232
49.701332,59.887300,186.019168,168.598102,111.858930,95.151292,29.038575,14.237515,186.444027,3.539844,57.926564,50.522966,166.758751,187.364686,164.820995,186.774428,117.176103,185.284094,-0.000727,-1.728171,32.000000,-235.770900,186.638474,-0.025061,-40.000865,-0.523914,365007.053005,0.955457,19.920759,2.596235,3.743085,0.074001,0.067645,201.964387,32.000000,221.531228,196.446224,151.153865,179.449975,32.000000,173.026981,67.532550,64.869321,107.160497,0.141096,40.567454,55.949367,32.166359,32.556962,65.797669,59.623109,43.391042
49.709164,59.896261,186.023113,168.597909,111.787485,95.163475,29.007332,14.237477,186.443787,3.539618,57.949542,50.527395,166.757699,187.366150,164.817701,186.777097,117.175226,185.285184,-0.000725,-1.728741,32.000000,-235.770984,186.640284,-0.025056,-40.000908,-0.523990,365084.088675,0.955041,19.923680,2.598654,3.742850,0.077960,0.078604,201.949270,32.000000,221.543822,196.481867,151.072072,179.402848,32.000000,173.069894,67.532486,64.873645,107.161809,0.141096,40.567971,55.949367,32.166904,32.556962,65.812212,59.624781,43.395371
49.720379,59.905650,186.028420,168.597816,111.728021,95.175873,29.006585,14.237408,186.443184,3.539461,57.968000,50.530679,166.754674,187.366673,164.814657,186.778301,117.177263,185.285858,-0.000727,-1.730478,32.000000,-235.770978,186.640850,-0.025055,-40.000948,-0.524038,365134.395910,0.954202,19.928791,2.601981,3.742740,0.061858,0.077864,201.919896,32.000000,221.570397,196.490235,156.086901,179.399557,32.000000,173.066594,67.532246,64.877308,107.161642,0.141096,40.570870,55.949367,32.161540,32.556962,65.827924,59.629168,43.387814
49.737747,59.915328,186.028603,168.597539,111.671492,95.188032,29.010420,14.237258,186.443637,3.539065,57.979305,50.535178,166.750658,187.368176,164.814572,186.778891,117.178610,185.287190,-0.000728,-1.730474,32.000000,-235.771229,186.638824,-0.025064,-40.000930,-0.524055,365188.066158,0.955209,19.929634,2.603276,3.742230,0.066540,0.088881,201.897538,32.000000,221.588638,196.468062,161.142416,179.424410,32.000000,173.031808,67.533388,64.880899,107.161248,0.141096,40.571202,55.949367,32.148482,32.556962,65.844024,59.619097,43.412979
49.750710,59.925066,186.037449,168.597060,111.610399,95.191925,28.999425,14.237236,186.445646,3.538727,57.986652,50.541513,166.749079,187.372269,164.817354,186.778917,117.177071,185.287246,-0.000727,-1.730467,32.000000,-235.771304,186.638256,-0.025102,-40.000914,-0.524039,365235.275052,0.955145,19.927397,2.601498,3.741492,0.064761,0.083905,201.913919,32.000000,221.565858,196.442857,159.508365,179.446382,32.000000,172.998932,67.535804,64.883670,107.161019,0.141096,40.573385,55.949367,32.136866,32.556962,65.860400,59.618271,43.366611
49.756246,59.934516,186.041592,168.596278,111.610082,95.204176,29.024382,14.237344,186.446371,3.538510,57.995981,50.546925,166.750973,187.372087,164.819323,186.778956,117.174641,185.289527,-0.000727,-1.730473,32.000000,-235.771204,186.637942,-0.025043,-40.000909,-0.523955,365279.659109,0.954799,19.919076,2.600659,3.740190,0.097079,0.076298,201.950100,32.000000,221.531853,196.444130,154.510813,179.454741,32.000000,172.991681,67.538067,64.886516,107.161644,0.141096,40.577222,55.949367,32.129072,32.556962,65.876937,59.631056,43.351131
49.754974,59.943328,186.050139,168.595094,111.618430,95.216096,29.009934,14.237450,186.446517,3.538170,58.016694,50.551266,166.752471,187.372007,164.818012,186.778685,117.173587,185.290836,-0.000727,-1.729474,32.000000,-235.771018,186.636888,-0.025005,-40.000906,-0.523885,365300.248473,0.954951,19.915385,2.602220,3.739393,0.068896,0.078654,201.971089,32.000000,221.505634,196.470901,151.147182,179.419555,32.000000,173.016111,67.540676,64.889780,107.162936,0.141096,40.577894,55.949367,32.131599,32.556962,65.891867,59.635806,43.368665
49.748666,59.953287,186.048179,168.594001,111.598387,95.224229,29.029385,14.237562,186.446115,3.537982,58.043545,50.550477,166.750864,187.368408,164.814445,186.774006,117.173158,185.289568,-0.000727,-1.728303,32.000000,-235.770899,186.636196,-0.025027,-40.000942,-0.523923,365359.806600,0.954160,19.919098,2.605525,3.739060,0.059984,0.083701,201.955711,32.000000,221.518492,196.500713,151.067527,179.386198,32.000000,173.054475,67.543579,64.893645,107.164371,0.141096,40.579344,55.949367,32.138813,32.556962,65.908176,59.626935,43.368665
49.748203,59.964316,186.046775,168.593139,111.577215,95.224117,28.979340,14.237611,186.443272,3.538132,58.069233,50.550913,166.746947,187.363039,164.811687,186.770169,117.173703,185.287700,-0.000727,-1.729474,32.000000,-235.770772,186.636667,-0.025058,-40.000911,-0.524033,365418.676424,0.954804,19.929228,2.607081,3.739327,0.059779,0.081356,201.929557,32.000000,221.548463,196.507789,150.904325,179.383535,32.000000,173.064333,67.546808,64.898692,107.165836,0.141096,40.579728,55.949367,32.145644,32.556962,65.926135,59.629069,43.351644
49.757596,59.976429,186.039084,168.592752,111.511515,95.224109,29.014949,14.237608,186.439035,3.538084,58.089924,50.553425,166.743598,187.357319,164.811856,186.766103,117.174635,185.286743,-0.000728,-1.727730,32.000000,-235.770724,186.633388,-0.025032,-40.000908,-0.524146,365467.954934,0.954403,19.945722,2.607025,3.739762,0.061248,0.074244,201.902731,32.000000,221.564631,196.485103,150.828482,179.403148,32.000000,173.034133,67.551160,64.902833,107.166585,0.141096,40.578780,55.949367,32.141730,32.556962,65.946020,59.619274,43.397132
49.767627,59.989635,186.031221,168.593088,111.480964,95.224122,29.023238,14.237541,186.437041,3.538225,58.105134,50.559982,166.742285,187.352581,164.815559,186.761285,117.173557,185.284701,-0.000729,-1.727126,32.000000,-235.770756,186.632299,-0.024975,-40.000854,-0.524169,365480.088850,0.956088,19.957230,2.605763,3.739769,0.058643,0.082653,201.923667,32.000000,221.545934,196.459216,155.955844,179.428389,32.000000,172.994424,67.555782,64.906688,107.166766,0.141096,40.575451,55.949367,32.130986,32.556962,65.968824,59.623532,43.330955
49.771760,60.002651,186.025433,168.594139,111.460813,95.224269,29.015252,14.237628,186.436075,3.538221,58.115500,50.565178,166.744699,187.353858,164.816476,186.762486,117.171343,185.285147,-0.000728,-1.728331,32.000000,-235.770640,186.635279,-0.025032,-40.000851,-0.524076,365487.058730,0.954747,19.959612,2.604463,3.738908,0.060502,0.071016,201.959753,32.000000,221.511061,196.453075,161.112251,179.428657,32.000000,172.990002,67.559289,64.909431,107.165506,0.141096,40.571751,55.949367,32.123745,32.556962,65.991484,59.623168,43.372994
49.765903,60.013936,186.029096,168.595284,111.447849,95.224358,28.999556,14.237595,186.435307,3.538233,58.133155,50.569266,166.746303,187.353918,164.815941,186.764130,117.169261,185.283453,-0.000729,-1.728335,32.000000,-235.770719,186.636035,-0.025041,-40.000857,-0.523982,365497.739271,0.954297,19.962429,2.604759,3.737997,0.075404,0.090446,201.990501,32.000000,221.480498,196.479280,161.189099,179.406415,32.000000,173.010424,67.563194,64.912984,107.164148,0.141096,40.574754,55.949367,32.128692,32.556962,66.012607,59.624683,43.399920
49.760126,60.023980,186.035547,168.596273,111.426570,95.224536,29.017387,14.237585,186.433816,3.538378,58.153841,50.573376,166.748735,187.353482,164.813817,186.761749,117.167525,185.283552,-0.000729,-1.726577,32.000000,-235.770668,186.635512,-0.025070,-40.000864,-0.523956,365515.552899,0.954507,19.971165,2.607144,3.737570,0.061852,0.083447,201.985497,32.000000,221.490790,196.511706,161.112386,179.374165,32.000000,173.056952,67.566531,64.917142,107.161979,0.141096,40.576887,55.949367,32.136784,32.556962,66.030787,59.617061,43.381725
49.751609,60.033270,186.037342,168.596853,111.371688,95.224599,28.970141,14.237465,186.430732,3.538318,58.173415,50.574178,166.747025,187.354623,164.812553,186.756245,117.168378,185.282947,-0.000729,-1.724838,32.000000,-235.770698,186.636192,-0.025064,-40.000919,-0.524033,365538.007355,0.955176,19.988516,2.608576,3.738083,0.053527,0.069588,201.959153,32.000000,221.517308,196.522395,159.285129,179.364556,32.000000,173.066212,67.569837,64.922041,107.159375,0.141096,40.577815,55.949367,32.146588,32.556962,66.047063,59.630466,43.344894
49.747835,60.042890,186.036348,168.597332,111.254840,95.224749,29.004291,14.237481,186.426511,3.538178,58.183072,50.578239,166.745756,187.353952,164.812374,186.755731,117.168660,185.283946,-0.000732,-1.724821,32.000000,-235.770634,186.632778,-0.025055,-40.000890,-0.524122,365557.851478,0.954738,20.004544,2.610350,3.738647,0.068094,0.085531,201.936477,32.000000,221.534480,196.501467,154.143362,179.383395,32.000000,173.034265,67.572635,64.926551,107.155465,0.141096,40.577841,55.949367,32.156704,32.556962,66.063775,59.623267,43.276296
49.754196,60.052104,186.030200,168.598147,111.186278,95.225040,29.029356,14.237558,186.425957,3.538200,58.182408,50.585012,166.747548,187.355913,164.817538,186.757310,117.169589,185.285747,-0.000733,-1.724856,32.000000,-235.770523,186.630685,-0.025078,-40.000876,-0.524223,365574.152648,0.956499,20.022656,2.609264,3.739323,0.060655,0.096813,201.951175,32.000000,221.516419,196.473449,155.862844,179.404971,32.000000,173.004517,67.576004,64.930473,107.152630,0.141096,40.577366,55.949367,32.155778,32.556962,66.080380,59.624270,43.410338
49.765353,60.059729,186.031628,168.598973,111.211546,95.237328,29.005216,14.237554,186.430601,3.538275,58.175606,50.594214,166.751783,187.359534,164.820678,186.758932,117.167571,185.291307,-0.000734,-1.724860,32.000000,-235.770585,186.633841,-0.025128,-40.000896,-0.524269,365588.555027,0.955479,20.036186,2.609366,3.739587,0.056031,0.074050,201.982814,32.000000,221.485098,196.465497,161.022078,179.420273,32.000000,172.992484,67.577777,64.934519,107.149046,0.141096,40.576656,55.949367,32.145827,32.556962,66.096332,59.627899,43.258101
49.773136,60.064585,186.039098,168.599485,111.217604,95.249673,29.021933,14.237457,186.438594,3.538019,58.172030,50.604916,166.756134,187.364298,164.821870,186.765061,117.165960,185.296818,-0.000734,-1.724725,32.000000,-235.770664,186.640928,-0.025262,-40.000864,-0.524211,365595.222295,0.954546,20.038810,2.609128,3.738985,0.078051,0.078665,202.006488,32.000000,221.454529,196.490748,161.116846,179.392005,32.000000,173.021017,67.578956,64.938386,107.145986,0.141096,40.578680,55.949367,32.137623,32.556962,66.105110,59.629069,43.372114
49.769394,60.065426,186.046870,168.598771,111.208566,95.265885,28.994840,14.237407,186.443787,3.537952,58.169078,50.608981,166.759251,187.371316,164.821126,186.769985,117.166852,185.303346,-0.000735,-1.722979,32.000000,-235.770600,186.649052,-0.025215,-40.000836,-0.524185,365648.081327,0.955247,20.034879,2.613280,3.738176,0.068380,0.085700,201.993393,32.000000,221.463627,196.527302,161.045753,179.353630,32.000000,173.058233,67.579602,64.943171,107.143527,0.141096,40.583173,55.949367,32.139651,32.556962,66.109265,59.624083,43.365951
49.768508,60.064810,186.060239,168.597273,111.207774,95.282212,28.988053,14.237418,186.449009,3.537875,58.170009,50.608705,166.758261,187.376034,164.820934,186.776714,117.168172,185.309238,-0.000736,-1.721220,32.000000,-235.770614,186.652777,-0.025108,-40.000859,-0.524206,365698.747541,0.954669,20.031674,2.617004,3.737741,0.061091,0.078566,201.960358,32.000000,221.495584,196.540034,160.890385,179.344298,32.000000,173.067744,67.580609,64.947370,107.139975,0.141096,40.585291,55.949367,32.141205,32.556962,66.109838,59.627545,43.362356
49.763105,60.064293,186.059609,168.595281,111.224628,95.282238,29.005469,14.237490,186.452018,3.537748,58.171027,50.606719,166.757163,187.379193,164.824081,186.779576,117.169133,185.313279,-0.000735,-1.720062,32.000000,-235.770537,186.653814,-0.025120,-40.000823,-0.524348,365763.285340,0.955805,20.036389,2.618614,3.738178,0.085288,0.086257,201.930997,32.000000,221.519877,196.517582,160.797791,179.359054,32.000000,173.045835,67.582711,64.951670,107.136144,0.141096,40.587825,55.949367,32.148282,32.556962,66.107877,59.626896,43.387154
49.760743,60.065431,186.053564,168.593088,111.221638,95.274223,29.001893,14.237407,186.453162,3.537740,58.175439,50.602654,166.757130,187.379703,164.828225,186.779881,117.169275,185.315668,-0.000737,-1.721228,32.000000,-235.770605,186.652149,-0.025110,-40.000799,-0.524475,365823.104608,0.956210,20.036691,2.619554,3.738513,0.071035,0.085365,201.940491,32.000000,221.508584,196.484801,164.196399,179.398483,32.000000,173.005907,67.585546,64.955779,107.134168,0.141096,40.587576,55.949367,32.151649,32.556962,66.110224,59.628105,43.436457
49.768412,60.070888,186.053141,168.591685,111.212013,95.262273,29.014465,14.237450,186.453672,3.537797,58.184548,50.605292,166.759034,187.380718,164.829965,186.780626,117.167320,185.315593,-0.000736,-1.722396,32.000000,-235.770494,186.653916,-0.025210,-40.000836,-0.524524,365824.985866,0.955748,20.041771,2.620143,3.738907,0.067127,0.084202,201.970049,32.000000,221.478247,196.478571,164.196399,179.406868,32.000000,172.995037,67.587466,64.959366,107.132692,0.141096,40.586878,55.949367,32.151158,32.556962,66.117582,59.625116,43.389575
49.786300,60.077769,186.056756,168.591050,111.245479,95.250161,29.005720,14.237437,186.454732,3.537804,58.191068,50.613638,166.762097,187.382643,164.829371,186.783480,117.165798,185.316236,-0.000737,-1.722426,32.000000,-235.770549,186.655494,-0.025233,-40.000835,-0.524493,365797.272081,0.955839,20.045355,2.620915,3.738963,0.073545,0.079719,201.990294,32.000000,221.453995,196.505147,160.841961,179.378657,32.000000,173.017379,67.588567,64.962654,107.133289,0.141096,40.587841,55.949367,32.134441,32.556962,66.128706,59.624644,43.544967
49.796872,60.083701,186.057360,168.590994,111.315865,95.254266,29.008250,14.237425,186.456584,3.537354,58.193795,50.626205,166.762211,187.387435,164.826355,186.788289,117.165075,185.318514,-0.000736,-1.722388,32.000000,-235.770518,186.662623,-0.025159,-40.000840,-0.524356,365756.164103,0.955157,20.042868,2.622844,3.738378,0.057250,0.081220,201.980351,32.000000,221.470732,196.537408,160.773557,179.348427,32.000000,173.049475,67.591104,64.966885,107.134626,0.141096,40.589790,55.949367,32.117240,32.556962,66.142342,59.623355,43.365511
49.813465,60.086314,186.061052,168.591330,111.357745,95.266532,29.024156,14.237375,186.462734,3.536816,58.185033,50.639112,166.760654,187.396046,164.824254,186.797223,117.166005,185.324357,-0.000737,-1.722374,32.000000,-235.770532,186.670548,-0.025114,-40.000902,-0.524136,365708.354157,0.954963,20.031225,2.624612,3.737107,0.066551,0.075272,201.945038,32.000000,221.504060,196.550167,160.615404,179.329783,32.000000,173.069482,67.593336,64.971649,107.136003,0.141096,40.590042,55.949367,32.103603,32.556962,66.147364,59.621152,43.422444
49.820681,60.083009,186.069347,168.590918,111.435962,95.278582,29.050292,14.237333,186.471434,3.536594,58.163852,50.646205,166.758214,187.404993,164.824273,186.807625,117.167016,185.335272,-0.000737,-1.721805,32.000000,-235.770619,186.681713,-0.025182,-40.000895,-0.524070,365725.397923,0.954713,20.026212,2.626208,3.736326,0.059301,0.074143,201.916613,32.000000,221.530231,196.527819,160.513021,179.352261,32.000000,173.044260,67.595791,64.974905,107.136373,0.141096,40.593142,55.949367,32.085033,32.556962,66.145542,59.630092,43.522003
49.816189,60.077115,186.074281,168.589716,111.481746,95.290846,29.052979,14.237341,186.482064,3.536488,58.140689,50.652814,166.758178,187.418797,164.828995,186.818200,117.167965,185.344176,-0.000737,-1.720019,32.000000,-235.770458,186.690282,-0.025217,-40.000876,-0.523988,365762.742479,0.953970,20.011649,2.627517,3.735156,0.055717,0.082471,201.925393,32.000000,221.522413,196.501407,160.567894,179.380438,32.000000,173.010271,67.598594,64.978502,107.138470,0.141096,40.596327,55.949367,32.083839,32.556962,66.138030,59.626345,43.580844
49.812181,60.069990,186.086738,168.587613,111.534975,95.303199,29.040123,14.237283,186.495824,3.536463,58.123385,50.656592,166.759646,187.429893,164.833706,186.830681,117.166750,185.353517,-0.000738,-1.718237,32.000000,-235.770500,186.703774,-0.025212,-40.000892,-0.523996,365797.826811,0.953072,20.000875,2.630693,3.734781,0.065581,0.078233,201.952948,32.000000,221.494614,196.494448,160.724231,179.391009,32.000000,172.988355,67.601852,64.981084,107.140856,0.141096,40.600376,55.949367,32.087506,32.556962,66.125988,59.628351,43.561475
49.813933,60.062991,186.100189,168.584496,111.523794,95.309835,28.967971,14.237425,186.506308,3.536176,58.112906,50.662745,166.762290,187.441500,164.833209,186.841274,117.164826,185.364988,-0.000739,-1.716492,32.000000,-235.770220,186.716831,-0.025269,-40.000886,-0.524108,365839.412648,0.953187,19.999631,2.633157,3.735217,0.061310,0.071674,201.976447,32.000000,221.469407,196.517192,164.168597,179.365889,32.000000,173.001611,67.603589,64.982522,107.143158,0.141096,40.605032,55.949367,32.084085,32.556962,66.114235,59.626660,43.567711
49.818690,60.057080,186.111533,168.580858,111.563412,95.314107,29.009311,14.237421,186.518519,3.536183,58.106959,50.667471,166.763614,187.453331,164.831971,186.855256,117.163819,185.374715,-0.000739,-1.714753,32.000000,-235.770257,186.728745,-0.025262,-40.000907,-0.524231,365882.896836,0.953798,19.996655,2.637954,3.735768,0.058540,0.077538,201.966437,32.000000,221.481785,196.551768,164.168597,179.327058,32.000000,173.045412,67.605414,64.985471,107.147344,0.141096,40.609946,55.949367,32.075801,32.556962,66.103701,59.629413,43.566464
49.823630,60.051379,186.127432,168.577180,111.602615,95.318217,29.014138,14.237330,186.530483,3.536328,58.098630,50.676291,166.760181,187.464735,164.829380,186.867444,117.163598,185.386346,-0.000739,-1.714188,32.000000,-235.770282,186.742609,-0.025299,-40.000964,-0.524274,365902.594075,0.956186,19.987842,2.644275,3.735906,0.071702,0.073936,201.935519,32.000000,221.514604,196.566381,158.999905,179.315132,32.000000,173.047866,67.605697,64.988427,107.150461,0.141096,40.615913,55.949367,32.068497,32.556962,66.093945,59.627191,43.424645
49.831330,60.045641,186.139705,168.573402,111.646557,95.328092,29.011564,14.237373,186.543525,3.536356,58.084157,50.684132,166.755756,187.478019,164.830489,186.882904,117.164790,185.398323,-0.000740,-1.714196,32.000000,-235.770184,186.755187,-0.025258,-40.000953,-0.524262,365910.412742,0.954751,19.977008,2.649012,3.735777,0.056270,0.081199,201.904369,32.000000,221.543091,196.548521,153.853059,179.327966,32.000000,173.022119,67.607324,64.992138,107.154215,0.141096,40.621969,55.949367,32.058436,32.556962,66.084518,59.624604,43.567491
49.841487,60.039624,186.155113,168.569462,111.708612,95.340270,29.007968,14.237367,186.557294,3.536293,58.064210,50.692240,166.754502,187.493065,164.834341,186.897730,117.165864,185.412162,-0.000740,-1.713027,32.000000,-235.770196,186.770908,-0.025241,-40.000960,-0.524262,365916.373035,0.954515,19.966195,2.653692,3.735726,0.070893,0.075982,201.911647,32.000000,221.539526,196.520703,150.498837,179.358112,32.000000,172.976393,67.609086,64.995099,107.158129,0.141096,40.627521,55.949367,32.041945,32.556962,66.074328,59.621398,43.306963
49.851899,60.032864,186.168963,168.565403,111.750307,95.352400,29.021238,14.237428,186.571481,3.536183,58.046264,50.700929,166.754426,187.507199,164.838539,186.911087,117.165327,185.426641,-0.000739,-1.711273,32.000000,-235.770220,186.785625,-0.025237,-40.000954,-0.524260,365939.754860,0.954522,19.952489,2.657091,3.735395,0.084131,0.072051,201.939905,32.000000,221.517048,196.502579,150.640897,179.378447,32.000000,172.954176,67.610455,64.998380,107.161788,0.141096,40.634512,55.949367,32.023205,32.556962,66.063243,59.626011,43.378130
49.843778,60.026033,186.182569,168.561547,111.737426,95.364520,29.009975,14.237422,186.583980,3.536325,58.038615,50.704251,166.756328,187.520187,164.839673,186.925029,117.165038,185.441591,-0.000739,-1.709519,32.000000,-235.770059,186.798505,-0.025229,-40.000939,-0.524256,365969.906515,0.954533,19.935963,2.661322,3.734943,0.055449,0.068103,201.964790,32.000000,221.489880,196.520797,150.751647,179.349971,32.000000,172.987847,67.611290,65.002089,107.166288,0.141096,40.639919,55.949367,32.019595,32.556962,66.051629,59.626178,43.268592
49.825640,60.019922,186.195203,168.558040,111.772459,95.376813,29.016154,14.237417,186.594343,3.536493,58.038628,50.703617,166.757283,187.530771,164.836993,186.937092,117.165562,185.454455,-0.000739,-1.708344,32.000000,-235.770061,186.811719,-0.025298,-40.000942,-0.524244,366002.187922,0.953982,19.918432,2.667409,3.734441,0.077843,0.093574,201.957411,32.000000,221.499608,196.551703,150.702050,179.318243,32.000000,173.017586,67.611496,65.006040,107.170910,0.141096,40.646394,55.949367,32.034485,32.556962,66.039850,59.621506,43.338291
49.814242,60.015322,186.206435,168.555032,111.792321,95.388991,29.038972,14.237498,186.604897,3.536847,58.038982,50.707020,166.754951,187.543485,164.834990,186.949916,117.167331,185.466371,-0.000739,-1.708327,32.000000,-235.770025,186.824128,-0.025278,-40.000962,-0.524409,366046.642011,0.954627,19.920003,2.673428,3.735322,0.078087,0.082673,201.925502,32.000000,221.532274,196.570980,154.051350,179.291347,32.000000,173.030713,67.610939,65.010445,107.175171,0.141096,40.651772,55.949367,32.043820,32.556962,66.031975,59.626847,43.465584
49.817605,60.013723,186.224946,168.553436,111.807177,95.393216,28.998002,14.237464,186.620262,3.536892,58.031007,50.711947,166.751455,187.557669,164.835291,186.962832,117.169343,185.478683,-0.000740,-1.707085,32.000000,-235.769930,186.836721,-0.025263,-40.000976,-0.524663,366098.304226,0.954913,19.932657,2.677834,3.736935,0.083196,0.087206,201.890842,32.000000,221.560130,196.550223,154.051350,179.313350,32.000000,172.998176,67.610854,65.014517,107.178904,0.141096,40.660054,55.949367,32.043989,32.556962,66.027550,59.620090,43.356927
49.829209,60.011107,186.237683,168.552052,111.784117,95.405577,29.026765,14.237301,186.634188,3.536941,58.010774,50.717473,166.749186,187.574311,164.838370,186.978407,117.169697,185.489635,-0.000740,-1.708190,32.000000,-235.770114,186.850412,-0.025212,-40.000962,-0.524859,366144.621983,0.954513,19.939852,2.680633,3.738016,0.063219,0.081849,201.896119,32.000000,221.562656,196.514215,150.698305,179.350134,32.000000,172.957098,67.609780,65.017831,107.182849,0.141096,40.665798,55.949367,32.030154,32.556962,66.023968,59.629945,43.284733
49.848972,60.006889,186.253049,168.550716,111.838918,95.417823,29.027842,14.237265,186.649412,3.536776,57.988384,50.725864,166.750452,187.590427,164.840224,186.994953,117.171758,185.505695,-0.000740,-1.708187,32.000000,-235.770094,186.864765,-0.025219,-40.001003,-0.524886,366153.092912,0.955829,19.934774,2.683338,3.738135,0.074248,0.085865,201.918365,32.000000,221.535801,196.493704,150.851010,179.361853,32.000000,172.947712,67.608897,65.020326,107.186260,0.141096,40.673195,55.949367,32.005538,32.556962,66.018604,59.627122,43.594784
49.866053,60.000483,186.270781,168.549263,111.947764,95.430132,28.994589,14.237168,186.668642,3.536756,57.970095,50.734240,166.751847,187.609257,164.838954,187.011010,117.171357,185.521566,-0.000739,-1.709324,32.000000,-235.770142,186.879984,-0.025251,-40.001013,-0.524869,366188.487521,0.954755,19.920150,2.687181,3.737520,0.061231,0.076594,201.944140,32.000000,221.504845,196.516676,150.964136,179.335718,32.000000,172.969418,67.607470,65.023160,107.190193,0.141096,40.680683,55.949367,31.980918,32.556962,66.007518,59.634685,43.575635
49.868501,59.992166,186.291323,168.546910,112.005651,95.442252,28.992653,14.237224,186.686053,3.536995,57.959888,50.738652,166.752568,187.628963,164.837280,187.029070,117.173004,185.536565,-0.000739,-1.708867,32.000000,-235.770111,186.897886,-0.025305,-40.001024,-0.524774,366213.000680,0.954415,19.895484,2.691273,3.736347,0.062279,0.082164,201.937435,32.000000,221.514876,196.548913,150.918937,179.298650,32.000000,172.998426,67.606863,65.026972,107.196598,0.141096,40.690469,55.949367,31.964497,32.556962,65.994178,59.628214,43.476369
49.865675,59.983595,186.308947,168.543958,112.009363,95.454361,29.002736,14.237354,186.700727,3.537163,57.949652,50.742339,166.750527,187.644962,164.835050,187.046262,117.175466,185.552448,-0.000740,-1.708239,32.000000,-235.769986,186.914475,-0.025267,-40.001064,-0.524702,366241.709849,0.955257,19.871413,2.697756,3.735423,0.069029,0.075931,201.901115,32.000000,221.548600,196.565261,150.771999,179.277375,32.000000,173.007863,67.606595,65.032138,107.203246,0.141096,40.698685,55.949367,31.958976,32.556962,65.979465,59.620995,43.568591
49.867318,59.975148,186.324468,168.540664,112.085363,95.466452,29.008228,14.237388,186.717541,3.537168,57.935169,50.746267,166.747188,187.657702,164.835596,187.062526,117.179234,185.569054,-0.000739,-1.707667,32.000000,-235.769940,186.929515,-0.025287,-40.001048,-0.524780,366273.490346,0.955369,19.860563,2.701855,3.735651,0.056151,0.072331,201.866174,32.000000,221.582866,196.540937,150.646963,179.293573,32.000000,172.981592,67.605312,65.036118,107.210083,0.141096,40.706866,55.949367,31.952169,32.556962,65.964263,59.627948,43.533082
49.873598,59.967201,186.340216,168.537287,112.102556,95.478375,29.015885,14.237357,186.733407,3.537156,57.916641,50.748362,166.742466,187.672918,164.838425,187.078684,117.181576,185.583705,-0.000738,-1.707099,32.000000,-235.769891,186.946986,-0.025336,-40.001040,-0.524899,366306.560368,0.955196,19.854916,2.705479,3.736216,0.063408,0.077606,201.861781,32.000000,221.582817,196.504796,148.969772,179.325737,32.000000,172.945816,67.603470,65.039976,107.216868,0.141096,40.715137,55.949367,31.939967,32.556962,65.950316,59.630505,43.468078
49.887108,59.959551,186.355204,168.533993,112.179396,95.490417,29.022079,14.237345,186.749062,3.537201,57.899132,50.751790,166.741459,187.689836,164.838495,187.094678,117.181320,185.599857,-0.000738,-1.707689,32.000000,-235.769937,186.962411,-0.025415,-40.001042,-0.524965,366335.208494,0.955080,19.844769,2.708071,3.736404,0.069297,0.081612,201.885115,32.000000,221.554992,196.486224,143.956701,179.341898,32.000000,172.918220,67.602079,65.042922,107.223695,0.141096,40.723456,55.949367,31.921325,32.556962,65.936666,59.629374,43.559934
49.905595,59.952011,186.369412,168.530498,112.283444,95.502537,29.026826,14.237395,186.766689,3.537351,57.887634,50.755733,166.742081,187.707184,164.838635,187.112482,117.181595,185.614077,-0.000737,-1.708265,32.000000,-235.769964,186.976974,-0.025437,-40.001045,-0.524997,366362.624770,0.954795,19.830330,2.711342,3.736250,0.064279,0.076255,201.908203,32.000000,221.528267,196.503318,145.653674,179.317618,32.000000,172.937222,67.600108,65.045937,107.231682,0.141096,40.731184,55.949367,31.891346,32.556962,65.923240,59.630249,43.372994
49.915131,59.944532,186.389668,168.526946,112.345943,95.514688,29.010770,14.237477,186.783041,3.537583,57.885979,50.753713,166.740164,187.722997,164.834612,187.127683,117.182039,185.626076,-0.000735,-1.708226,32.000000,-235.769945,186.995685,-0.025321,-40.001017,-0.524949,366390.565624,0.954408,19.808710,2.717785,3.735538,0.087885,0.074255,201.905145,32.000000,221.536621,196.529733,150.720579,179.293374,32.000000,172.960816,67.597307,65.049564,107.239451,0.141096,40.740178,55.949367,31.866509,32.556962,65.909961,59.628725,43.485099
49.922332,59.937063,186.399747,168.523485,112.356898,95.526787,29.031930,14.237408,186.795143,3.537543,57.889538,50.752780,166.735073,187.735943,164.829202,187.140752,117.184199,185.637257,-0.000733,-1.708189,32.000000,-235.770050,187.009824,-0.025337,-40.001020,-0.524859,366414.764239,0.953966,19.782061,2.722957,3.734439,0.070295,0.071685,201.874587,32.000000,221.565793,196.543572,150.574438,179.276161,32.000000,172.984493,67.595675,65.053674,107.247441,0.141096,40.749396,55.949367,31.847034,32.556962,65.896668,59.624830,43.441886
49.928734,59.933312,186.412677,168.520796,112.328310,95.538828,29.013091,14.237505,186.806137,3.537829,57.886078,50.755223,166.730347,187.750248,164.827364,187.154859,117.188393,185.648159,-0.000734,-1.709909,32.000000,-235.769909,187.023907,-0.025329,-40.001048,-0.524865,366444.752701,0.954396,19.764727,2.727108,3.734132,0.059185,0.075326,201.838487,32.000000,221.593827,196.524564,150.439223,179.295331,32.000000,172.961571,67.595718,65.057837,107.255427,0.141096,40.756439,55.949367,31.828497,32.556962,65.887640,59.622283,43.563603
49.942801,59.929561,186.418096,168.518908,112.332160,95.550890,29.008298,14.237367,186.818362,3.537855,57.876337,50.754551,166.726240,187.766198,164.827577,187.168124,117.190773,185.658972,-0.000735,-1.710491,32.000000,-235.770150,187.037829,-0.025389,-40.001082,-0.524878,366472.767799,0.953651,19.749817,2.729230,3.733795,0.095758,0.084422,201.837264,32.000000,221.593245,196.492098,150.458830,179.326248,32.000000,172.913321,67.595356,65.060082,107.260522,0.141096,40.762705,55.949367,31.803447,32.556962,65.880740,59.632157,43.436310
49.950314,59.925596,186.437884,168.517847,112.323400,95.550848,29.007713,14.237331,186.833206,3.538197,57.867128,50.755870,166.726495,187.781641,164.829103,187.180520,117.191600,185.668091,-0.000735,-1.710510,32.000000,-235.770022,187.049742,-0.025437,-40.001078,-0.524902,366502.300375,0.954246,19.739453,2.729211,3.733575,0.064449,0.082247,201.862055,32.000000,221.565738,196.468959,150.593160,179.343042,32.000000,172.882729,67.595049,65.062796,107.265068,0.141096,40.772532,55.949367,31.774707,32.556962,65.873818,59.630318,43.505422
49.948970,59.921202,186.445222,168.517637,112.268033,95.558969,29.003376,14.237260,186.845510,3.538417,57.867814,50.755166,166.728029,187.793597,164.826890,187.193135,117.192631,185.680873,-0.000734,-1.710623,32.000000,-235.770005,187.060966,-0.025250,-40.001091,-0.524836,366529.951258,0.954219,19.721169,2.730972,3.732632,0.067159,0.082447,201.891381,32.000000,221.535540,196.480866,150.714383,179.326750,32.000000,172.895072,67.594713,65.066195,107.270007,0.141096,40.778956,55.949367,31.761702,32.556962,65.865757,59.616382,43.353038
49.942822,59.918367,186.460025,168.517620,112.250767,95.571007,29.003281,14.237240,186.856763,3.538580,57.877451,50.757780,166.726919,187.806643,164.822816,187.204387,117.193505,185.689679,-0.000735,-1.710016,32.000000,-235.769922,187.073397,-0.025233,-40.001110,-0.524803,366518.239433,0.954070,19.709444,2.733637,3.732467,0.075818,0.076147,201.893672,32.000000,221.536050,196.509315,150.688153,179.295029,32.000000,172.937889,67.594002,65.068563,107.274470,0.141096,40.786525,55.949367,31.753719,32.556962,65.859476,59.626512,43.455973
