OSU 80 Ton Compressor Load Stand
49.940990,59.917092,186.472432,168.517620,112.239943,95.582742,29.018090,14.237270,186.869336,3.538678,57.885772,50.761059,166.723606,187.818370,164.818607,187.215072,117.197319,185.701435,-0.000736,-1.708241,32.000000,-235.769847,187.085835,-0.025213,-40.001106,-0.524869,366543.520086,0.954311,19.706438,2.737500,3.732714,0.091754,0.080535,201.864170,32.000000,221.558669,196.524120,154.038313,179.267035,32.000000,172.965014,67.593638,65.071979,107.277937,0.141096,40.795802,55.949367,31.742314,32.556962,65.855436,59.621467,43.416354
49.931722,59.917158,186.484209,168.517779,112.193388,95.586757,29.018355,14.237263,186.879248,3.538756,57.892443,50.757088,166.719763,187.828140,164.817969,187.222381,117.201864,185.709583,-0.000737,-1.709963,32.000000,-235.769795,187.094666,-0.025147,-40.001134,-0.525023,366589.133511,0.954556,19.709953,2.739998,3.733470,0.058662,0.075397,201.834924,32.000000,221.583123,196.503247,154.038313,179.281105,32.000000,172.937325,67.593903,65.075609,107.280676,0.141096,40.804293,55.949367,31.734434,32.556962,65.854099,59.623798,43.540125
49.918733,59.918345,186.489229,168.518242,112.155636,95.590815,29.004135,14.237284,186.888548,3.538715,57.895667,50.755713,166.717556,187.837871,164.819592,187.229771,117.204602,185.715481,-0.000739,-1.710564,32.000000,-235.769810,187.101728,-0.025103,-40.001159,-0.525126,366627.009123,0.954222,19.710569,2.740684,3.733855,0.080047,0.083190,201.837076,32.000000,221.584098,196.468390,148.958001,179.311474,32.000000,172.894745,67.594495,65.078732,107.282470,0.141096,40.810366,55.949367,31.736061,32.556962,65.855683,59.628479,43.533815
49.924854,59.921823,186.505562,168.518636,112.125172,95.590652,28.982795,14.237298,186.898552,3.539185,57.897627,50.755574,166.718547,187.846275,164.820590,187.238281,117.207066,185.723506,-0.000738,-1.711139,32.000000,-235.769704,187.109983,-0.025063,-40.001146,-0.525267,366640.790197,0.954448,19.720210,2.739260,3.734784,0.062851,0.083463,201.864833,32.000000,221.556381,196.435308,143.944531,179.337763,32.000000,172.872693,67.594359,65.080565,107.281904,0.141096,40.819883,55.949367,31.726495,32.556962,65.859930,59.631430,43.449296
49.938764,59.925544,186.513325,168.518790,112.107623,95.590809,29.014724,14.237338,186.909401,3.539602,57.902039,50.759026,166.721269,187.855892,164.818793,187.248734,117.208726,185.729891,-0.000739,-1.711702,32.000000,-235.769664,187.118894,-0.025065,-40.001140,-0.525421,366662.158286,0.955233,19.734817,2.738780,3.735857,0.070352,0.084487,201.897232,32.000000,221.521622,196.448329,140.638208,179.324088,32.000000,172.891089,67.593770,65.082391,107.281833,0.141096,40.826827,55.949367,31.699916,32.556962,65.865732,59.632236,43.448489
49.953295,59.928206,186.524145,168.518558,112.101753,95.602987,29.029962,14.237482,186.919607,3.539701,57.904149,50.763953,166.723180,187.867597,164.814820,187.258530,117.210599,185.739226,-0.000738,-1.711738,32.000000,-235.769505,187.132272,-0.025073,-40.001137,-0.525405,366656.757054,0.955814,19.731973,2.739388,3.735726,0.063323,0.072254,201.901749,32.000000,221.514993,196.478076,140.614520,179.289566,32.000000,172.931659,67.594549,65.085251,107.282014,0.141096,40.834468,55.949367,31.669433,32.556962,65.871976,59.619569,43.511879
49.963087,59.928511,186.535398,168.517793,112.080246,95.615075,29.029839,14.237458,186.930912,3.539859,57.901025,50.766426,166.721876,187.881088,164.810970,187.270285,117.213840,185.748451,-0.000737,-1.711783,32.000000,-235.769561,187.144865,-0.025023,-40.001190,-0.525296,366649.463876,0.954481,19.721322,2.740172,3.734841,0.059867,0.083677,201.875423,32.000000,221.536772,196.493139,140.475194,179.268422,32.000000,172.947611,67.595319,65.088524,107.280972,0.141096,40.843069,55.949367,31.642799,32.556962,65.872092,59.620602,43.540418
49.964827,59.924571,186.540158,168.516466,112.112874,95.627153,29.007264,14.237515,186.940925,3.540166,57.894485,50.765388,166.719529,187.892924,164.811937,187.281080,117.218976,185.759855,-0.000737,-1.711749,32.000000,-235.769636,187.156797,-0.024904,-40.001192,-0.525247,366685.842583,0.953803,19.708976,2.741872,3.733971,0.072591,0.081251,201.845555,32.000000,221.564603,196.470599,140.325158,179.285935,32.000000,172.938125,67.596697,65.092602,107.279848,0.141096,40.849981,55.949367,31.621597,32.556962,65.867291,59.625893,43.541959
49.959421,59.921049,186.548481,168.514959,112.118639,95.639163,29.023948,14.237545,186.951249,3.540208,57.888368,50.763726,166.717293,187.904169,164.815047,187.290911,117.223749,185.770716,-0.000737,-1.712917,32.000000,-235.769601,187.167990,-0.024785,-40.001161,-0.525247,366720.232801,0.953723,19.699169,2.742163,3.733464,0.067361,0.071751,201.844439,32.000000,221.566293,196.429538,145.414288,179.325128,32.000000,172.900427,67.599025,65.096085,107.277552,0.141096,40.856943,55.949367,31.609742,32.556962,65.860375,59.629600,43.587227
49.962608,59.919040,186.554832,168.513643,112.100859,95.639334,29.038547,14.237584,186.958577,3.540676,57.888229,50.761691,166.718596,187.909702,164.817672,187.295554,117.226358,185.777339,-0.000738,-1.712906,32.000000,-235.769581,187.175531,-0.024816,-40.001168,-0.525298,366751.552938,0.954539,19.693432,2.741392,3.733430,0.054368,0.076910,201.871218,32.000000,221.537940,196.399739,150.559891,179.346610,32.000000,172.876341,67.601463,65.099135,107.275304,0.141096,40.864763,55.949367,31.596252,32.556962,65.854163,59.634498,43.355900
49.974999,59.919642,186.561399,168.512887,112.123181,95.639331,28.989781,14.237584,186.965055,3.540715,57.895968,50.759495,166.721317,187.913574,164.817546,187.303160,117.229327,185.782560,-0.000737,-1.712882,32.000000,-235.769504,187.181838,-0.024842,-40.001162,-0.525428,366788.144474,0.954215,19.695491,2.740777,3.734000,0.073084,0.061856,201.901106,32.000000,221.505430,196.413983,155.707895,179.325747,32.000000,172.894745,67.602907,65.101198,107.273209,0.141096,40.871091,55.949367,31.569885,32.556962,65.854742,59.632118,43.408431
49.985969,59.922807,186.559061,168.513307,112.126240,95.639292,28.996007,14.237551,186.971820,3.540768,57.908537,50.756982,166.721529,187.917856,164.813761,187.307120,117.231152,185.789842,-0.000737,-1.712866,32.000000,-235.769551,187.186211,-0.024812,-40.001123,-0.525410,366779.275424,0.953665,19.690192,2.740702,3.733889,0.083382,0.077291,201.909646,32.000000,221.496360,196.442376,160.785132,179.297809,32.000000,172.921859,67.603172,65.102665,107.270796,0.141096,40.876129,55.949367,31.540779,32.556962,65.858295,59.629128,43.479083
49.989608,59.926061,186.558411,168.514360,112.172380,95.639221,29.038729,14.237574,186.978735,3.540634,57.918648,50.755892,166.719700,187.921437,164.809235,187.310768,117.234819,185.794809,-0.000738,-1.712873,32.000000,-235.769442,187.192633,-0.024762,-40.001106,-0.525309,366765.827841,0.955010,19.678000,2.739731,3.733095,0.076743,0.084326,201.884179,32.000000,221.516758,196.462414,160.656178,179.270007,32.000000,172.949191,67.604394,65.105673,107.268989,0.141096,40.880927,55.949367,31.514033,32.556962,65.863425,59.626797,43.568298
49.992157,59.928921,186.564578,168.515631,112.215441,95.639289,28.996883,14.237589,186.985935,3.540697,57.919868,50.759496,166.716972,187.928312,164.806508,187.317594,117.238846,185.797304,-0.000740,-1.714060,32.000000,-235.769390,187.196115,-0.024754,-40.001120,-0.525204,366759.156655,0.954582,19.669840,2.740692,3.732229,0.061890,0.068507,201.854635,32.000000,221.546305,196.445191,160.506891,179.288643,32.000000,172.923019,67.606354,65.108448,107.267116,0.141096,40.887276,55.949367,31.494730,32.556962,65.868727,59.623198,43.466537
49.995890,59.930908,186.570378,168.516707,112.269502,95.639326,29.026942,14.237705,186.995445,3.540875,57.914082,50.762969,166.714657,187.936517,164.808952,187.325570,117.242887,185.802665,-0.000740,-1.715199,32.000000,-235.769304,187.204984,-0.024782,-40.001146,-0.525172,366753.518469,0.953109,19.669338,2.738928,3.731944,0.083101,0.077442,201.849638,32.000000,221.549997,196.414959,158.796116,179.322707,32.000000,172.892398,67.609373,65.111143,107.265513,0.141096,40.893949,55.949367,31.473185,32.556962,65.871768,59.630505,43.503515
50.002492,59.930067,186.577698,168.517026,112.247557,95.639279,29.031096,14.237688,187.002717,3.540870,57.904059,50.764909,166.715542,187.944426,164.810712,187.331730,117.246162,185.806990,-0.000741,-1.715194,32.000000,-235.769262,187.211260,-0.024775,-40.001147,-0.525161,366748.004131,0.954439,19.669567,2.735856,3.731877,0.070710,0.071270,201.875914,32.000000,221.520073,196.386373,153.772166,179.351942,32.000000,172.860063,67.612801,65.113245,107.263660,0.141096,40.901060,55.949367,31.447848,32.556962,65.871545,59.626089,43.528826
50.002630,59.927830,186.580998,168.516813,112.223503,95.647373,29.017581,14.237558,187.008115,3.540922,57.898292,50.765879,166.719112,187.949339,164.809189,187.337904,117.248672,185.811186,-0.000740,-1.715179,32.000000,-235.769487,187.218217,-0.024764,-40.001118,-0.525142,366741.138986,0.953378,19.667700,2.733866,3.731714,0.059576,0.070261,201.911157,32.000000,221.486616,196.398018,153.772166,179.336148,32.000000,172.882672,67.614404,65.115693,107.262179,0.141096,40.908216,55.949367,31.426242,32.556962,65.868469,59.631498,43.564776
50.002108,59.924915,186.584015,168.516278,112.225462,95.647407,29.024651,14.237662,187.015548,3.540966,57.899488,50.770725,166.720580,187.955878,164.806199,187.344896,117.251236,185.817968,-0.000740,-1.716317,32.000000,-235.769255,187.223925,-0.024747,-40.001120,-0.525093,366729.115386,0.953100,19.660046,2.732247,3.731368,0.081619,0.073085,201.922233,32.000000,221.476418,196.429918,153.772166,179.304836,32.000000,172.915279,67.615931,65.116956,107.260779,0.141096,40.914762,55.949367,31.408809,32.556962,65.862955,59.621054,43.562942
50.003437,59.922038,186.585465,168.515631,112.243358,95.647367,28.983511,14.237746,187.021689,3.540906,57.904458,50.774794,166.719669,187.962668,164.802760,187.352200,117.254381,185.824084,-0.000739,-1.716308,32.000000,-235.769128,187.228416,-0.024740,-40.001106,-0.525141,366752.486831,0.953616,19.657667,2.731342,3.731424,0.063162,0.077448,201.900173,32.000000,221.497063,196.452970,148.630381,179.276238,32.000000,172.941260,67.617637,65.120379,107.259152,0.141096,40.919504,55.949367,31.388913,32.556962,65.857525,59.628666,43.544454
50.015132,59.920974,186.589987,168.514875,112.212928,95.651141,28.999949,14.237906,187.027392,3.540659,57.904005,50.776174,166.718386,187.970130,164.803448,187.358462,117.259471,185.826422,-0.000741,-1.715734,32.000000,-235.768962,187.233362,-0.024802,-40.001096,-0.525148,366745.260947,0.953388,19.655290,2.731374,3.731523,0.060208,0.075694,201.872706,32.000000,221.529010,196.442156,143.461649,179.293302,32.000000,172.921908,67.620307,65.124305,107.257878,0.141096,40.926036,55.949367,31.360353,32.556962,65.854179,59.625961,43.487300
50.027601,59.919383,186.594714,168.513878,112.229887,95.663230,29.019871,14.237953,187.034507,3.540621,57.892504,50.778175,166.717435,187.975417,164.805413,187.366368,117.263558,185.831552,-0.000743,-1.715033,32.000000,-235.768947,187.237953,-0.024840,-40.001077,-0.525133,366734.447434,0.954706,19.651041,2.730569,3.731453,0.070757,0.085458,201.865371,32.000000,221.538651,196.410462,140.083534,179.326522,32.000000,172.891516,67.622274,65.126925,107.255685,0.141096,40.932786,55.949367,31.327625,32.556962,65.851418,59.620090,43.545481
50.037957,59.917339,186.602931,168.512629,112.222551,95.663293,29.018020,14.237781,187.041682,3.540643,57.883099,50.777762,166.717965,187.980099,164.806675,187.371765,117.267210,185.837246,-0.000743,-1.714489,32.000000,-235.769194,187.242499,-0.024788,-40.001082,-0.525049,366730.484408,0.953954,19.637911,2.726374,3.730671,0.073813,0.087054,201.891427,32.000000,221.513841,196.384218,140.210268,179.351535,32.000000,172.862366,67.623509,65.128272,107.252602,0.141096,40.939668,55.949367,31.291991,32.556962,65.847732,59.624280,43.498526
50.039793,59.914915,186.610889,168.511117,112.258559,95.671397,29.004845,14.237725,187.049762,3.540581,57.881714,50.776803,166.720829,187.985654,164.805541,187.374370,117.269536,185.839551,-0.000743,-1.712742,32.000000,-235.769340,187.244247,-0.024757,-40.001129,-0.525007,366758.563195,0.953154,19.623455,2.724249,3.729835,0.055105,0.071767,201.928672,32.000000,221.480460,196.396262,140.362399,179.338130,32.000000,172.878975,67.624995,65.129930,107.249699,0.141096,40.948732,55.949367,31.266534,32.556962,65.843046,59.630623,43.527799
50.037642,59.914503,186.608168,168.509537,112.296406,95.671460,29.025627,14.237639,187.054137,3.540400,57.889741,50.776241,166.723290,187.991573,164.801452,187.378562,117.271938,185.843881,-0.000745,-1.712737,32.000000,-235.769394,187.248495,-0.024833,-40.001105,-0.524922,366742.148275,0.952994,19.610730,2.722777,3.729228,0.065156,0.081460,201.940104,32.000000,221.473091,196.431385,140.371735,179.305792,32.000000,172.913390,67.627095,65.131676,107.248184,0.141096,40.952893,55.949367,31.247207,32.556962,65.840676,59.624968,43.475195
50.034866,59.915432,186.607716,168.508293,112.280643,95.671660,28.999487,14.237454,187.059801,3.540180,57.898394,50.776866,166.723258,187.995057,164.799203,187.385021,117.276778,185.846244,-0.000745,-1.712744,32.000000,-235.769591,187.249964,-0.024901,-40.001098,-0.524961,366764.811534,0.953463,19.606412,2.721333,3.729250,0.057389,0.079350,201.918351,32.000000,221.499449,196.457992,143.729419,179.272971,32.000000,172.941781,67.629485,65.134662,107.246486,0.141096,40.959239,55.949367,31.226088,32.556962,65.840632,59.626532,43.549809
50.021973,59.916710,186.610048,168.507305,112.274732,95.671597,29.035925,14.237375,187.063674,3.540350,57.899641,50.776638,166.719738,187.997844,164.797087,187.388421,117.282004,185.850405,-0.000746,-1.711596,32.000000,-235.769727,187.253110,-0.024922,-40.001077,-0.524978,366761.943250,0.952825,19.608218,2.720586,3.729356,0.077611,0.068475,201.887131,32.000000,221.532920,196.445492,143.729419,179.285983,32.000000,172.929678,67.631499,65.137897,107.243187,0.141096,40.964408,55.949367,31.214814,32.556962,65.842923,59.623886,43.529046
50.010121,59.917345,186.613276,168.506490,112.222554,95.671528,29.032194,14.237304,187.068372,3.540232,57.893003,50.779065,166.717938,188.000336,164.799100,187.390341,117.285547,185.856143,-0.000747,-1.710481,32.000000,-235.769826,187.257326,-0.024945,-40.001098,-0.525004,366756.904947,0.953746,19.612010,2.716652,3.729554,0.073842,0.087433,201.880793,32.000000,221.545603,196.417628,140.347377,179.319027,32.000000,172.892990,67.635101,65.140725,107.239409,0.141096,40.971009,55.949367,31.208994,32.556962,65.843545,59.620533,43.343794
50.004173,59.916875,186.620031,168.505599,112.191009,95.671463,28.990093,14.237307,187.071715,3.540229,57.884308,50.779798,166.718588,188.003562,164.802715,187.392391,117.288821,185.859874,-0.000748,-1.709918,32.000000,-235.769833,187.259210,-0.024789,-40.001106,-0.525136,366757.716613,0.952822,19.626588,2.713017,3.730562,0.058107,0.070087,201.906870,32.000000,221.525042,196.391500,140.468242,179.342822,32.000000,172.860298,67.635900,65.142227,107.235262,0.141096,40.977475,55.949367,31.199840,32.556962,65.842892,59.631656,43.449956
50.006397,59.916344,186.624854,168.504552,112.226551,95.671450,29.039655,14.237238,187.073209,3.540154,57.887054,50.775130,166.721936,188.004192,164.803201,187.392749,117.292002,185.861174,-0.000749,-1.710505,32.000000,-235.769898,187.260922,-0.024819,-40.001095,-0.525254,366760.406973,0.953194,19.639452,2.711671,3.731510,0.067342,0.091413,201.944396,32.000000,221.495121,196.404193,140.620227,179.327092,32.000000,172.873312,67.635754,65.144096,107.231083,0.141096,40.985838,55.949367,31.179533,32.556962,65.841544,59.629354,43.338218
50.002891,59.917100,186.625512,168.503473,112.199717,95.671494,28.986332,14.237257,187.072551,3.540198,57.904578,50.771605,166.723048,188.002290,164.801390,187.390563,117.295233,185.860597,-0.000749,-1.711102,32.000000,-235.769922,187.260059,-0.024832,-40.001082,-0.525327,366757.588526,0.954701,19.645119,2.709823,3.732089,0.070213,0.078625,201.959521,32.000000,221.486811,196.434294,140.638055,179.300145,32.000000,172.909894,67.635047,65.146422,107.229417,0.141096,40.990432,55.949367,31.159813,32.556962,65.840088,59.623001,43.284953
50.002308,59.920488,186.626677,168.502490,112.239854,95.671785,28.985019,14.237305,187.069325,3.540088,57.923329,50.770945,166.721963,188.000184,164.797096,187.388944,117.299973,185.862155,-0.000749,-1.712883,32.000000,-235.769799,187.258754,-0.024782,-40.001119,-0.525313,366749.839476,0.953023,19.642293,2.707140,3.732020,0.060333,0.078385,201.939095,32.000000,221.509872,196.458294,138.862050,179.269426,32.000000,172.948595,67.634905,65.149547,107.228671,0.141096,40.997876,55.949367,31.145805,32.556962,65.845496,59.621339,43.550030
50.016778,59.926860,186.629431,168.502339,112.218669,95.671733,29.015577,14.237288,187.069092,3.539864,57.932444,50.773572,166.719458,187.997645,164.794492,187.387967,117.306223,185.859632,-0.000750,-1.712823,32.000000,-235.769978,187.260096,-0.024773,-40.001137,-0.525352,366747.246038,0.954852,19.646667,2.703689,3.732294,0.083958,0.082237,201.908725,32.000000,221.542346,196.448809,133.702476,179.284113,32.000000,172.938123,67.633489,65.152885,107.229003,0.141096,41.002991,55.949367,31.115632,32.556962,65.854380,59.627791,43.502854
50.034520,59.931897,186.626901,168.502625,112.230433,95.671854,29.009702,14.237458,187.070092,3.539183,57.927354,50.779090,166.717364,187.995867,164.794963,187.387685,117.311957,185.858188,-0.000751,-1.713942,32.000000,-235.769852,187.263804,-0.024761,-40.001098,-0.525366,366744.068777,0.954919,19.650658,2.699545,3.732361,0.063826,0.070535,201.898850,32.000000,221.554947,196.420284,130.317115,179.312635,32.000000,172.906770,67.631928,65.155867,107.229192,0.141096,41.009383,55.949367,31.076919,32.556962,65.863868,59.634341,43.470499
50.037188,59.934807,186.629443,168.502969,112.274965,95.672043,28.995113,14.237377,187.071905,3.539037,57.912497,50.780730,166.720490,187.997958,164.798507,187.388595,117.316168,185.861600,-0.000751,-1.715732,32.000000,-235.769948,187.266035,-0.024800,-40.001125,-0.525240,366730.645091,0.953626,19.642097,2.692330,3.731336,0.059325,0.070501,201.920270,32.000000,221.533258,196.395105,130.436012,179.341325,32.000000,172.868301,67.630651,65.158435,107.229991,0.141096,41.014613,55.949367,31.044480,32.556962,65.871065,59.625440,43.573140
50.033144,59.934799,186.631683,168.502994,112.311907,95.680399,29.030219,14.237435,187.072779,3.538613,57.897288,50.782328,166.724385,187.999648,164.799104,187.393129,117.319296,185.866588,-0.000750,-1.715182,32.000000,-235.769836,187.267299,-0.024838,-40.001110,-0.525072,366713.927033,0.953461,19.628832,2.686044,3.729963,0.066195,0.077000,201.956689,32.000000,221.503062,196.408915,135.593322,179.334435,32.000000,172.879471,67.628896,65.161624,107.231239,0.141096,41.020823,55.949367,31.026708,32.556962,65.870675,59.626876,43.597938
50.031122,59.930454,186.635910,168.501801,112.281892,95.680572,29.005594,14.237440,187.076580,3.538522,57.891023,50.781865,166.727152,188.002337,164.796487,187.396158,117.323029,185.869475,-0.000749,-1.714002,32.000000,-235.769856,187.272069,-0.024809,-40.001100,-0.525060,366708.850857,0.953894,19.628990,2.683138,3.729815,0.080555,0.066796,201.967062,32.000000,221.490453,196.441101,140.689201,179.308154,32.000000,172.920058,67.625834,65.163792,107.233674,0.141096,41.027359,55.949367,31.007755,32.556962,65.865261,59.623198,43.490895
50.025555,59.925830,186.640497,168.500491,112.294743,95.680598,29.006630,14.237454,187.080610,3.538394,57.889752,50.781720,166.726633,188.005236,164.793940,187.397473,117.328373,185.873420,-0.000750,-1.713999,32.000000,-235.769824,187.274033,-0.024813,-40.001089,-0.525147,366738.231354,0.952908,19.633154,2.681917,3.730161,0.063908,0.078353,201.942806,32.000000,221.511216,196.469786,145.716674,179.280091,32.000000,172.944547,67.622727,65.167278,107.237086,0.141096,41.034685,55.949367,30.991266,32.556962,65.857070,59.628322,43.554798
50.022028,59.921510,186.639240,168.499348,112.270414,95.680677,29.009260,14.237458,187.084922,3.538266,57.884203,50.783362,166.723663,188.007167,164.792368,187.398967,117.334715,185.877101,-0.000751,-1.712843,32.000000,-235.769852,187.277054,-0.024772,-40.001091,-0.525173,366728.078051,0.953751,19.630894,2.679289,3.730396,0.095059,0.072534,201.909012,32.000000,221.544507,196.465718,150.727441,179.282830,32.000000,172.935012,67.619511,65.170684,107.241189,0.141096,41.039872,55.949367,30.977434,32.556962,65.848366,59.631449,43.567858
50.026647,59.918081,186.644585,168.498659,112.254074,95.680609,29.025763,14.237512,187.089383,3.538027,57.873838,50.785073,166.720562,188.010364,164.795583,187.401664,117.340190,185.878755,-0.000752,-1.712831,32.000000,-235.769906,187.280840,-0.024769,-40.001079,-0.525227,366716.764949,0.953822,19.632013,2.675456,3.730903,0.056711,0.066439,201.889345,32.000000,221.565229,196.437266,148.995202,179.314641,32.000000,172.894024,67.616291,65.173410,107.245649,0.141096,41.046943,55.949367,30.953270,32.556962,65.841957,59.625067,43.522810
50.028857,59.914767,186.650859,168.498810,112.312967,95.680692,29.016442,14.237491,187.092377,3.537797,57.861182,50.786936,166.720827,188.012168,164.798670,187.402158,117.344153,185.882592,-0.000752,-1.712818,32.000000,-235.769995,187.281519,-0.024808,-40.001080,-0.525253,366702.540520,0.953799,19.631331,2.670521,3.731141,0.069883,0.087243,201.911301,32.000000,221.549176,196.410621,143.966985,179.341301,32.000000,172.861197,67.611842,65.175652,107.250356,0.141096,41.056168,55.949367,30.927076,32.556962,65.835662,59.619431,43.525965
50.024975,59.911542,186.657680,168.499090,112.299994,95.680902,29.005930,14.237444,187.096679,3.537811,57.853805,50.788503,166.723418,188.015597,164.798756,187.405328,117.347230,185.884465,-0.000753,-1.712835,32.000000,-235.770024,187.283819,-0.024837,-40.001063,-0.525218,366684.505175,0.953151,19.623137,2.665678,3.730903,0.058400,0.087129,201.941568,32.000000,221.521425,196.421951,140.684425,179.332449,32.000000,172.872711,67.606924,65.177956,107.255423,0.141096,41.061825,55.949367,30.909098,32.556962,65.829491,59.627938,43.438218
50.019604,59.908698,186.659072,168.499578,112.322915,95.680950,28.992590,14.237368,187.100132,3.537780,57.853265,50.789313,166.724051,188.018797,164.795173,187.407355,117.349672,185.887788,-0.000753,-1.712269,32.000000,-235.770036,187.285147,-0.024836,-40.001051,-0.525202,366672.310786,0.953403,19.617543,2.663184,3.730864,0.061943,0.077151,201.956711,32.000000,221.511451,196.455201,140.715130,179.303011,32.000000,172.900131,67.601162,65.180299,107.261471,0.141096,41.069616,55.949367,30.893408,32.556962,65.823454,59.625794,43.563236
50.011092,59.906530,186.661057,168.500351,112.362920,95.680829,29.008743,14.237275,187.102263,3.537516,57.854254,50.786801,166.721127,188.022264,164.791842,187.410310,117.352544,185.893872,-0.000754,-1.711693,32.000000,-235.770094,187.286451,-0.024850,-40.001034,-0.525254,366665.676762,0.953824,19.618322,2.660824,3.731290,0.061186,0.074187,201.932033,32.000000,221.538452,196.488713,140.607863,179.269442,32.000000,172.937990,67.594972,65.183168,107.266897,0.141096,41.075654,55.949367,30.881389,32.556962,65.819162,59.626896,43.546288
50.006243,59.904123,186.663179,168.500653,112.368528,95.680795,29.014618,14.237405,187.107018,3.537433,57.850868,50.785515,166.717345,188.026914,164.788987,187.413856,117.356861,185.898981,-0.000755,-1.712299,32.000000,-235.770051,187.289987,-0.024853,-40.001030,-0.525304,366661.998044,0.954369,19.621021,2.659652,3.731718,0.067086,0.076168,201.897418,32.000000,221.575650,196.486026,140.443660,179.278317,32.000000,172.927332,67.590066,65.186820,107.272229,0.141096,41.083223,55.949367,30.868718,32.556962,65.814580,59.627761,43.552524
50.001942,59.901419,186.671330,168.500961,112.361320,95.680776,29.009588,14.237569,187.112550,3.537371,57.840259,50.784776,166.713902,188.032917,164.791407,187.418838,117.362317,185.904738,-0.000757,-1.712878,32.000000,-235.769843,187.294116,-0.024895,-40.001043,-0.525381,366659.350634,0.954009,19.627635,2.659109,3.732393,0.068586,0.073779,201.880557,32.000000,221.600127,196.459230,140.411880,179.302910,32.000000,172.900125,67.586557,65.191071,107.277214,0.141096,41.089252,55.949367,30.854538,32.556962,65.809589,59.622224,43.510191
49.994579,59.898633,186.678361,168.501272,112.321165,95.680732,29.018105,14.237547,187.115394,3.537362,57.830540,50.782896,166.714004,188.038605,164.793049,187.423934,117.364039,185.910012,-0.000756,-1.713491,32.000000,-235.769843,187.298993,-0.024881,-40.001048,-0.525430,366652.107403,0.953911,19.630232,2.656745,3.732797,0.084248,0.073988,201.898994,32.000000,221.584878,196.435777,140.519085,179.328206,32.000000,172.865514,67.582864,65.194103,107.281969,0.141096,41.098363,55.949367,30.841605,32.556962,65.804066,59.627968,43.549369
49.994949,59.895978,186.677517,168.501583,112.240661,95.680645,29.010816,14.237507,187.119273,3.537520,57.824581,50.782075,166.716721,188.043881,164.794483,187.426702,117.365642,185.914903,-0.000754,-1.714060,32.000000,-235.769961,187.304160,-0.024867,-40.001036,-0.525483,366642.120391,0.954160,19.631967,2.653492,3.733282,0.062831,0.077191,201.932823,32.000000,221.559812,196.443894,140.679435,179.316535,32.000000,172.873303,67.578394,65.197637,107.286707,0.141096,41.105502,55.949367,30.828393,32.556962,65.798871,59.629895,43.562429
50.001538,59.893777,186.681444,168.502020,112.178129,95.680603,29.027961,14.237425,187.122281,3.537308,57.824700,50.781115,166.717908,188.048472,164.792332,187.428650,117.367425,185.920118,-0.000753,-1.715247,32.000000,-235.770043,187.308511,-0.024887,-40.000995,-0.525569,366640.245380,0.954027,19.636779,2.653788,3.733972,0.055963,0.076893,201.953259,32.000000,221.549636,196.477011,140.719506,179.287837,32.000000,172.902748,67.572987,65.200962,107.290940,0.141096,41.111783,55.949367,30.802785,32.556962,65.794186,59.630092,43.571600
49.998271,59.891560,186.688042,168.502664,112.165314,95.680619,29.018485,14.237581,187.127807,3.537042,57.828264,50.779235,166.716636,188.053939,164.788333,187.431891,117.370388,185.927090,-0.000753,-1.715269,32.000000,-235.769900,187.312989,-0.024911,-40.000991,-0.525555,366633.622410,0.954251,19.633743,2.654056,3.733928,0.066680,0.082652,201.934397,32.000000,221.575503,196.507377,145.752631,179.257029,32.000000,172.940010,67.567643,65.204745,107.295093,0.141096,41.119364,55.949367,30.783048,32.556962,65.789737,59.617277,43.421783
49.985697,59.889510,186.694750,168.503490,112.181232,95.680616,29.013222,14.237484,187.132951,3.536970,57.829054,50.776518,166.712910,188.057717,164.786112,187.437286,117.374299,185.933950,-0.000753,-1.715272,32.000000,-235.770030,187.315827,-0.024916,-40.000995,-0.525500,366622.674395,0.953543,19.624741,2.654267,3.733514,0.062039,0.082560,201.901450,32.000000,221.616889,196.507368,150.768187,179.262919,32.000000,172.936959,67.563024,65.209165,107.298969,0.141096,41.127536,55.949367,30.776596,32.556962,65.785246,59.630672,43.532495
49.972840,59.887812,186.701072,168.504473,112.195555,95.680493,29.014223,14.237551,187.137459,3.537079,57.830388,50.773237,166.709168,188.060359,164.787962,187.438416,117.377810,185.938451,-0.000753,-1.714110,32.000000,-235.770061,187.319022,-0.024901,-40.000990,-0.525543,366617.486594,0.953918,19.625895,2.653972,3.733890,0.059831,0.082720,201.881187,32.000000,221.639371,196.482758,154.129121,179.292537,32.000000,172.910989,67.559469,65.213854,107.302158,0.141096,41.136225,55.949367,30.772764,32.556962,65.781659,59.624929,43.457660
49.963141,59.888216,186.709636,168.505490,112.160981,95.668284,29.009077,14.237507,187.141352,3.537333,57.828798,50.767459,166.709337,188.064655,164.791049,187.441119,117.381163,185.942292,-0.000752,-1.714100,32.000000,-235.770181,187.323455,-0.024917,-40.001005,-0.525673,366616.240972,0.954349,19.636823,2.652685,3.734963,0.077700,0.089719,201.898378,32.000000,221.622860,196.458853,154.129121,179.315849,32.000000,172.867178,67.556353,65.216859,107.304888,0.141096,41.145650,55.949367,30.766742,32.556962,65.780498,59.629335,43.458614
49.941483,59.889180,186.714755,168.506792,112.139930,95.664242,28.993789,14.237437,187.145824,3.537451,57.827050,50.761447,166.710445,188.066186,164.791526,187.443279,117.382181,185.949215,-0.000750,-1.714061,32.000000,-235.770247,187.327682,-0.025059,-40.001019,-0.525810,366616.543027,0.954581,19.648400,2.650895,3.736051,0.072619,0.084859,201.932285,32.000000,221.596977,196.464076,154.129121,179.314420,32.000000,172.862158,67.552992,65.219699,107.307504,0.141096,41.152918,55.949367,30.770611,32.556962,65.781043,59.627161,43.506963
49.920812,59.890134,186.715090,168.508240,112.124666,95.652167,29.027922,14.237477,187.146279,3.537184,57.832629,50.761185,166.711850,188.071436,164.789226,187.443777,117.383750,185.956830,-0.000748,-1.715790,32.000000,-235.770186,187.332857,-0.025060,-40.001002,-0.525850,366570.920690,0.954833,19.658817,2.649013,3.736948,0.054556,0.070676,201.952210,32.000000,221.578330,196.493833,154.129121,179.281382,32.000000,172.895640,67.549539,65.222203,107.309521,0.141096,41.159037,55.949367,30.784487,32.556962,65.782566,59.624486,43.552010
49.912099,59.890505,186.717963,168.509694,112.145501,95.648065,29.008364,14.237377,187.151092,3.536914,57.840990,50.757966,166.710863,188.074850,164.785125,187.442459,117.386846,185.963028,-0.000747,-1.716347,32.000000,-235.770262,187.334488,-0.025044,-40.000998,-0.526052,366570.497582,0.955755,19.682150,2.650643,3.738671,0.070719,0.078186,201.935145,32.000000,221.600409,196.525192,148.994717,179.258215,32.000000,172.921559,67.546073,65.226397,107.311770,0.141096,41.167264,55.949367,30.783874,32.556962,65.782578,59.621103,43.603955
49.911311,59.890340,186.720687,168.511231,112.130205,95.643819,29.006031,14.237511,187.153436,3.536865,57.846246,50.754806,166.707573,188.077432,164.783767,187.445234,117.389740,185.964548,-0.000746,-1.716347,32.000000,-235.770004,187.337744,-0.025050,-40.001007,-0.526185,366537.212440,0.954947,19.704459,2.651985,3.740225,0.068251,0.079154,201.902557,32.000000,221.637221,196.529260,143.825434,179.261433,32.000000,172.931021,67.542571,65.230159,107.314672,0.141096,41.174394,55.949367,30.775854,32.556962,65.781970,59.627663,43.567344
49.912368,59.890235,186.730953,168.513066,112.070316,95.631631,29.027623,14.237462,187.154799,3.536791,57.844313,50.753393,166.704059,188.081216,164.785212,187.446150,117.392557,185.969924,-0.000745,-1.717490,32.000000,-235.770101,187.340373,-0.025040,-40.000980,-0.526255,366521.922447,0.955734,19.713834,2.651260,3.740936,0.067889,0.077860,201.880477,32.000000,221.657471,196.505763,138.711430,179.286063,32.000000,172.895255,67.539770,65.234214,107.316507,0.141096,41.182462,55.949367,30.764419,32.556962,65.781104,59.620306,43.276223
49.905776,59.889829,186.732268,168.515320,112.060476,95.619403,28.994874,14.237609,187.156007,3.536840,57.835444,50.750946,166.703834,188.085955,164.786867,187.444542,117.394471,185.974667,-0.000745,-1.719226,32.000000,-235.769926,187.344231,-0.025068,-40.000990,-0.526243,366501.208277,0.955785,19.714482,2.648948,3.741050,0.068883,0.079990,201.898736,32.000000,221.640998,196.477378,133.674905,179.319199,32.000000,172.853925,67.537031,65.237009,107.318176,0.141096,41.190929,55.949367,30.756119,32.556962,65.780343,59.622647,43.540052
49.899452,59.888757,186.736808,168.518118,111.986702,95.607081,29.027033,14.237645,187.158577,3.536706,57.831402,50.748023,166.707435,188.089887,164.787281,187.446134,117.395438,185.977312,-0.000744,-1.719788,32.000000,-235.769783,187.349588,-0.025102,-40.001019,-0.526190,366448.156911,0.954930,19.713285,2.648186,3.741176,0.064218,0.078915,201.932024,32.000000,221.613179,196.479350,133.674905,179.319105,32.000000,172.852476,67.534641,65.239829,107.321297,0.141096,41.198208,55.949367,30.754257,32.556962,65.777846,59.631823,43.536530
49.898093,59.887249,186.737686,168.521446,111.972426,95.594911,29.013341,14.237628,187.159922,3.536679,57.836288,50.743473,166.709876,188.092934,164.783884,187.449199,117.396377,185.978161,-0.000745,-1.720376,32.000000,-235.769807,187.350310,-0.025090,-40.001035,-0.526183,366402.012661,0.956024,19.719692,2.648087,3.741696,0.063577,0.069341,201.946368,32.000000,221.594793,196.506562,133.674905,179.295413,32.000000,172.887737,67.530967,65.242521,107.325200,0.141096,41.205622,55.949367,30.747198,32.556962,65.774838,59.628873,43.556706
49.902496,59.886933,186.739945,168.524857,111.994549,95.582663,28.990234,14.237755,187.161253,3.536648,57.843302,50.741698,166.710457,188.095671,164.779776,187.449718,117.398673,185.982675,-0.000744,-1.722103,32.000000,-235.769588,187.352262,-0.025061,-40.001011,-0.526188,366356.551291,0.954972,19.725156,2.648131,3.742262,0.065837,0.082761,201.926114,32.000000,221.614254,196.535639,130.213764,179.261266,32.000000,172.922680,67.528913,65.246194,107.329916,0.141096,41.212459,55.949367,30.734870,32.556962,65.772603,59.626778,43.554432
49.902866,59.886891,186.743648,168.528338,111.930031,95.574582,29.023909,14.237778,187.165393,3.536632,57.841311,50.743005,166.708600,188.099204,164.778057,187.451814,117.400975,185.985484,-0.000744,-1.722076,32.000000,-235.769369,187.355628,-0.025036,-40.001022,-0.526133,366306.948894,0.955326,19.725051,2.647516,3.742381,0.063411,0.071613,201.892304,32.000000,221.650825,196.539769,130.054630,179.261491,32.000000,172.928344,67.528468,65.250956,107.335174,0.141096,41.219878,55.949367,30.722015,32.556962,65.772438,59.617327,43.528386
49.906091,59.886207,186.753159,168.531876,111.919548,95.574674,28.995030,14.237791,187.173246,3.536446,57.826751,50.745580,166.707038,188.106065,164.779713,187.456492,117.403154,185.991147,-0.000744,-1.722044,32.000000,-235.769333,187.361699,-0.025039,-40.001008,-0.526026,366252.423870,0.955871,19.720187,2.646946,3.742096,0.057567,0.073918,201.866291,32.000000,221.678626,196.513097,129.989627,179.289718,32.000000,172.894053,67.529226,65.255363,107.339266,0.141096,41.228960,55.949367,30.709279,32.556962,65.770598,59.628548,43.459421
49.898745,59.881228,186.753600,168.534589,111.892399,95.574635,29.027353,14.237823,187.178971,3.536409,57.806584,50.746503,166.707878,188.112711,164.783286,187.460832,117.404313,185.997224,-0.000743,-1.722045,32.000000,-235.769372,187.368033,-0.025022,-40.001005,-0.525984,366217.042848,0.954674,19.719762,2.645719,3.742143,0.066096,0.067804,201.881149,32.000000,221.666436,196.481608,130.074208,179.314928,32.000000,172.867790,67.529308,65.258783,107.343241,0.141096,41.236300,55.949367,30.698575,32.556962,65.763777,59.626217,43.558027
49.880982,59.874974,186.759969,168.536418,111.915781,95.566580,29.045521,14.237795,187.181952,3.536377,57.795815,50.742417,166.711534,188.117244,164.785422,187.464436,117.404209,186.001752,-0.000743,-1.723219,32.000000,-235.769401,187.372599,-0.024983,-40.001001,-0.525978,366210.858976,0.955556,19.715744,2.645706,3.742092,0.063417,0.080317,201.910853,32.000000,221.639864,196.481900,135.228101,179.319040,32.000000,172.865314,67.530287,65.261393,107.347450,0.141096,41.244915,55.949367,30.707966,32.556962,65.753337,59.623581,43.423544
49.863913,59.868687,186.765291,168.537611,111.895916,95.554447,28.997787,14.237801,187.185906,3.536507,57.795311,50.736329,166.714169,188.119044,164.784231,187.465971,117.404577,186.004735,-0.000743,-1.723790,32.000000,-235.769289,187.372448,-0.024983,-40.000993,-0.526039,366207.653515,0.954633,19.718358,2.646871,3.742651,0.059160,0.070057,201.931479,32.000000,221.625563,196.507563,140.338548,179.291310,32.000000,172.901603,67.531923,65.264978,107.352048,0.141096,41.252942,55.949367,30.720415,32.556962,65.740645,59.622755,43.369913
49.857131,59.863609,186.770973,168.538418,111.885871,95.542120,29.025412,14.237849,187.186043,3.536767,57.803148,50.729924,166.714731,188.121105,164.781682,187.468395,117.406203,186.008022,-0.000743,-1.722627,32.000000,-235.769238,187.372781,-0.024975,-40.000979,-0.526171,366181.540383,0.954313,19.730467,2.648705,3.744112,0.099024,0.083867,201.910512,32.000000,221.651624,196.538001,140.245927,179.258963,32.000000,172.936286,67.533652,65.270112,107.356567,0.141096,41.262297,55.949367,30.723271,32.556962,65.731068,59.626286,43.525011
49.854059,59.860922,186.770123,168.539846,111.855439,95.529732,28.977831,14.237715,187.186605,3.536925,57.810914,50.722747,166.712658,188.121080,164.780031,187.466304,117.408610,186.006961,-0.000742,-1.723221,32.000000,-235.769482,187.374854,-0.024990,-40.001001,-0.526269,366138.584677,0.956107,19.741831,2.649479,3.745500,0.064148,0.073464,201.875867,32.000000,221.697413,196.532655,140.077808,179.265039,32.000000,172.942838,67.535467,65.274607,107.360452,0.141096,41.269192,55.949367,30.722005,32.556962,65.724231,59.625509,43.531248
49.849079,59.859432,186.770556,168.541628,111.895602,95.517292,29.003807,14.237732,187.185253,3.536893,57.812939,50.716335,166.710340,188.117288,164.780600,187.464595,117.410266,186.007086,-0.000744,-1.725012,32.000000,-235.769519,187.373639,-0.024963,-40.000982,-0.526270,366087.099965,0.955204,19.743766,2.649109,3.746124,0.055554,0.066208,201.850444,32.000000,221.727773,196.502862,140.007032,179.287046,32.000000,172.923581,67.537635,65.278082,107.363061,0.141096,41.275907,55.949367,30.717841,32.556962,65.719802,59.630043,43.407624
49.836515,59.859226,186.763794,168.543689,111.872382,95.505112,29.028245,14.237715,187.180519,3.536931,57.813875,50.706381,166.710602,188.111793,164.783334,187.460645,117.410683,186.004117,-0.000742,-1.726774,32.000000,-235.769484,187.368907,-0.024921,-40.000965,-0.526227,366033.683744,0.956706,19.744256,2.646297,3.746337,0.105404,0.077319,201.863295,32.000000,221.719871,196.469155,140.086895,179.316331,32.000000,172.889136,67.540356,65.282255,107.365852,0.141096,41.281634,55.949367,30.720487,32.556962,65.717445,59.627869,43.307844
49.813482,59.860389,186.759454,168.545958,111.873360,95.492990,29.016327,14.237729,187.172426,3.537040,57.825031,50.694013,166.715201,188.104558,164.785932,187.454250,117.410907,185.998196,-0.000742,-1.728523,32.000000,-235.769319,187.360359,-0.024931,-40.000987,-0.526207,365984.942845,0.955826,19.747918,2.644688,3.746720,0.070765,0.071760,201.896854,32.000000,221.695836,196.463438,140.245961,179.316092,32.000000,172.894533,67.543172,65.286213,107.369024,0.141096,41.285722,55.949367,30.740602,32.556962,65.718653,59.626965,43.281725
49.790305,59.864626,186.745000,168.548781,111.835325,95.476707,29.074368,14.237712,187.159163,3.536893,57.851739,50.676095,166.719945,188.091124,164.784163,187.441289,117.410889,185.990490,-0.000740,-1.730277,32.000000,-235.769326,187.347911,-0.024944,-40.000986,-0.526242,365946.169981,0.955163,19.760710,2.643137,3.747529,0.059024,0.077834,201.920242,32.000000,221.676086,196.486142,140.313694,179.290029,32.000000,172.920289,67.545472,65.291352,107.372170,0.141096,41.289796,55.949367,30.765397,32.556962,65.723430,59.618290,43.419509
49.779067,59.872776,186.729255,168.552349,111.731981,95.452310,29.033545,14.237587,187.142221,3.536961,57.890102,50.660639,166.721457,188.076038,164.779022,187.429031,117.411719,185.980645,-0.000740,-1.731997,32.000000,-235.769422,187.332518,-0.024967,-40.000988,-0.526392,365916.671605,0.955923,19.785706,2.640648,3.749175,0.079716,0.073339,201.904808,32.000000,221.698858,196.506253,145.350788,179.263359,32.000000,172.959407,67.547930,65.296813,107.375149,0.141096,41.289858,55.949367,30.780212,32.556962,65.733408,59.618340,43.440639
49.773721,59.884470,186.714407,168.556875,111.674424,95.423761,28.993521,14.237711,187.125032,3.536742,57.927636,50.648637,166.721138,188.055409,164.775623,187.408677,117.414478,185.965794,-0.000740,-1.733737,32.000000,-235.769341,187.312432,-0.024974,-40.000977,-0.526499,365875.820714,0.954351,19.813937,2.637720,3.750630,0.060083,0.065909,201.873600,32.000000,221.740122,196.505520,150.359739,179.265110,32.000000,172.980749,67.550317,65.302398,107.378125,0.141096,41.292955,55.949367,30.787418,32.556962,65.750231,59.619893,43.351644
49.771028,59.899341,186.696029,168.562572,111.643425,95.395411,29.016284,14.237676,187.105904,3.536564,57.956783,50.638208,166.721044,188.034922,164.775345,187.391968,117.416956,185.948185,-0.000739,-1.735494,32.000000,-235.769228,187.294883,-0.024986,-40.000973,-0.526448,365798.258867,0.955706,19.833722,2.633124,3.751160,0.074034,0.076997,201.846000,32.000000,221.767620,196.475328,150.279534,179.294278,32.000000,172.961081,67.553820,65.308919,107.380798,0.141096,41.291319,55.949367,30.791873,32.556962,65.775397,59.623119,43.390456
49.763594,59.913767,186.679902,168.569840,111.602129,95.375137,29.016523,14.237731,187.087507,3.536375,57.973518,50.632312,166.723848,188.016000,164.777040,187.371702,117.420218,185.931034,-0.000738,-1.738419,32.000000,-235.769186,187.277179,-0.024991,-40.000967,-0.526332,365702.287979,0.956882,19.850951,2.624685,3.751265,0.057103,0.076080,201.858711,32.000000,221.758982,196.439577,150.351954,179.328698,32.000000,172.929042,67.557688,65.313778,107.383055,0.141096,41.292280,55.949367,30.798855,32.556962,65.800133,59.622775,43.381138
49.753288,59.926434,186.663969,168.577214,111.524371,95.362988,29.004592,14.237684,187.068314,3.536181,57.984891,50.626968,166.729341,187.997890,164.777114,187.354790,117.419745,185.909902,-0.000736,-1.740157,32.000000,-235.769197,187.259014,-0.025026,-40.001008,-0.526182,365608.449964,0.955942,19.868612,2.615473,3.751099,0.060946,0.077177,201.890475,32.000000,221.734194,196.425638,148.797193,179.340139,32.000000,172.931450,67.560525,65.318784,107.385117,0.141096,41.292661,55.949367,30.809863,32.556962,65.823167,59.617238,43.443647
49.741638,59.936876,186.650680,168.584546,111.566813,95.350813,29.014804,14.237694,187.050609,3.535858,57.997997,50.621975,166.737015,187.979233,164.775561,187.334656,117.420071,185.891802,-0.000735,-1.740728,32.000000,-235.769207,187.243660,-0.025061,-40.001005,-0.526132,365547.651490,0.955924,19.890738,2.605650,3.751335,0.057834,0.071733,201.907934,32.000000,221.711874,196.440124,143.755555,179.325146,32.000000,172.962911,67.562558,65.323542,107.389124,0.141096,41.294545,55.949367,30.825271,32.556962,65.843220,59.622765,43.338585
49.733404,59.944625,186.630988,168.591688,111.569242,95.338775,29.013646,14.237668,187.032930,3.535511,58.010839,50.616001,166.743285,187.961057,164.773845,187.316736,117.422759,185.873367,-0.000735,-1.742479,32.000000,-235.769325,187.227150,-0.025021,-40.000990,-0.526147,365524.660908,0.956446,19.914082,2.598039,3.751792,0.061277,0.079499,201.895305,32.000000,221.729940,196.463125,138.631056,179.305541,32.000000,173.014760,67.564800,65.329901,107.393886,0.141096,41.293342,55.949367,30.839024,32.556962,65.856316,59.627161,43.326186
49.725921,59.948895,186.619044,168.597326,111.609798,95.326316,29.017384,14.237704,187.015481,3.535102,58.020292,50.607892,166.746169,187.943212,164.772769,187.298800,117.426956,185.855258,-0.000735,-1.742508,32.000000,-235.769327,187.212648,-0.025017,-40.000981,-0.526177,365498.393334,0.956259,19.936592,2.590791,3.752403,0.066723,0.077270,201.860440,32.000000,221.765361,196.463751,133.469533,179.310029,32.000000,173.034050,67.567325,65.336217,107.398475,0.141096,41.293594,55.949367,30.846963,32.556962,65.865427,59.619018,43.377396
49.709821,59.952632,186.602155,168.602107,111.668919,95.313732,29.020560,14.237772,186.997303,3.535114,58.026238,50.598087,166.747788,187.922428,164.774482,187.280310,117.429548,185.835138,-0.000735,-1.742490,32.000000,-235.769319,187.196401,-0.024950,-40.000970,-0.526163,365462.142894,0.956370,19.952873,2.581048,3.752628,0.081066,0.080164,201.829329,32.000000,221.792139,196.431757,128.341832,179.344740,32.000000,173.015587,67.569519,65.341771,107.401936,0.141096,41.294699,55.949367,30.870404,32.556962,65.872087,59.629768,43.281138
49.699261,59.956924,186.578507,168.606406,111.657114,95.289251,29.069146,14.237691,186.976183,3.535140,58.031781,50.587180,166.751540,187.900737,164.779235,187.260399,117.430933,185.819397,-0.000736,-1.742479,32.000000,-235.769435,187.178325,-0.025102,-40.000985,-0.526147,365416.730672,0.956291,19.964897,2.569923,3.752953,0.062260,0.081325,201.838728,32.000000,221.783815,196.393108,123.293462,179.374980,32.000000,172.994670,67.571791,65.347566,107.406040,0.141096,41.292384,55.949367,30.890616,32.556962,65.877842,59.624467,43.345555
49.694525,59.962859,186.553845,168.610599,111.604650,95.264828,29.015246,14.237642,186.953046,3.535067,58.041525,50.577169,166.757570,187.878694,164.782660,187.239262,117.430993,185.799507,-0.000736,-1.742512,32.000000,-235.769557,187.159113,-0.025109,-40.001029,-0.526204,365379.637798,0.956410,19.985322,2.559633,3.753829,0.073221,0.078095,201.869336,32.000000,221.756055,196.375885,118.290827,179.391413,32.000000,172.987023,67.574144,65.352107,107.409694,0.141096,41.288994,55.949367,30.904208,32.556962,65.887904,59.624093,43.384880
49.689639,59.970130,186.531419,168.614615,111.542004,95.240475,28.994168,14.237615,186.930487,3.534799,58.054340,50.567787,166.764141,187.856151,164.783654,187.217442,117.430228,185.777653,-0.000736,-1.744300,32.000000,-235.769535,187.138014,-0.025077,-40.001020,-0.526124,365295.094537,0.954800,20.000562,2.552223,3.754151,0.073512,0.082347,201.895306,32.000000,221.735944,196.389713,113.249427,179.373200,32.000000,173.020648,67.576509,65.357508,107.414494,0.141096,41.286992,55.949367,30.915762,32.556962,65.899547,59.624870,43.395738
49.679995,59.977099,186.506337,168.618839,111.493522,95.224253,29.028460,14.237755,186.906441,3.534309,58.071212,50.558332,166.768868,187.830809,164.782983,187.194008,117.430795,185.759201,-0.000737,-1.744887,32.000000,-235.769513,187.115173,-0.025040,-40.001004,-0.525989,365212.113313,0.956444,20.011408,2.544552,3.754012,0.069529,0.086333,201.882501,32.000000,221.755635,196.415569,113.249427,179.349873,32.000000,173.076937,67.578381,65.364638,107.420672,0.141096,41.282097,55.949367,30.932109,32.556962,65.911743,59.629227,43.390602
49.672551,59.983605,186.485255,168.623158,111.452475,95.207910,29.022888,14.237719,186.881978,3.533979,58.087124,50.550080,166.771236,187.805808,164.782567,187.170843,117.432779,185.734500,-0.000738,-1.744943,32.000000,-235.769521,187.092325,-0.025030,-40.001018,-0.525867,365131.835803,0.957016,20.023746,2.536953,3.753930,0.069484,0.083962,201.852684,32.000000,221.793590,196.417202,113.249427,179.354523,32.000000,173.104123,67.580091,65.371571,107.426003,0.141096,41.279596,55.949367,30.951937,32.556962,65.923453,59.620838,43.291997
49.669964,59.989491,186.465732,168.627460,111.403015,95.183657,29.014596,14.237705,186.859459,3.533629,58.095258,50.541031,166.772019,187.779345,164.784884,187.149133,117.435093,185.711113,-0.000740,-1.744996,32.000000,-235.769609,187.068770,-0.025040,-40.001022,-0.525826,365083.644363,0.955944,20.040717,2.529323,3.754154,0.073307,0.082125,201.824450,32.000000,221.827433,196.385722,113.249427,179.387152,32.000000,173.092252,67.581546,65.377845,107.430231,0.141096,41.276392,55.949367,30.964078,32.556962,65.933583,59.622982,43.387081
49.663313,59.995625,186.447743,168.632803,111.371069,95.159334,29.032588,14.237569,186.836676,3.533692,58.094379,50.534703,166.774950,187.755686,164.789485,187.127326,117.434027,185.688669,-0.000739,-1.745600,32.000000,-235.769705,187.049409,-0.025018,-40.000989,-0.525774,365030.146233,0.956138,20.054942,2.517883,3.754292,0.060782,0.084447,201.838509,32.000000,221.823584,196.346195,113.249427,179.427861,32.000000,173.072209,67.583153,65.383728,107.434003,0.141096,41.274534,55.949367,30.979419,32.556962,65.944033,59.623975,43.356780
49.654032,60.001186,186.425769,168.637985,111.289584,95.141960,29.015672,14.237484,186.813540,3.533575,58.093244,50.529631,166.782389,187.732590,164.793548,187.107049,117.433105,185.669409,-0.000741,-1.747373,32.000000,-235.769830,187.030781,-0.024951,-40.001004,-0.525628,364941.462857,0.956237,20.063512,2.506616,3.754094,0.061112,0.075129,201.874693,32.000000,221.800819,196.325029,113.249427,179.446737,32.000000,173.071109,67.584887,65.390153,107.438119,0.141096,41.271574,55.949367,30.997661,32.556962,65.954165,59.621782,43.390749
