OSU 80 Ton Compressor Load Stand
49.642030,60.005698,186.402532,168.642833,111.268631,95.129822,29.013389,14.237521,186.792896,3.533538,58.096235,50.525032,166.789176,187.709383,164.796621,187.087046,117.432993,185.649736,-0.000740,-1.748262,32.000000,-235.769858,187.009312,-0.024732,-40.001003,-0.525532,364862.468951,0.955556,20.076544,2.499088,3.754235,0.066553,0.080133,201.905124,32.000000,221.779816,196.342640,113.249427,179.430694,32.000000,173.109169,67.587339,65.397113,107.443607,0.141096,41.267386,55.949367,31.021718,32.556962,65.963336,59.627397,43.278130
49.633164,60.008682,186.382006,168.647177,111.266268,95.117600,29.022176,14.237557,186.771492,3.533380,58.105407,50.516949,166.794182,187.689346,164.796859,187.069536,117.431990,185.630124,-0.000739,-1.746825,32.000000,-235.769885,186.986970,-0.024735,-40.000994,-0.525487,364810.581700,0.956149,20.091736,2.492636,3.754494,0.060589,0.074970,201.897484,32.000000,221.798834,196.364254,113.249427,179.412094,32.000000,173.155141,67.588740,65.404120,107.448616,0.141096,41.263422,55.949367,31.044070,32.556962,65.968553,59.629895,43.361696
49.632536,60.011468,186.364726,168.650269,111.270422,95.105469,28.992108,14.237524,186.750306,3.533351,58.113785,50.509726,166.795569,187.666947,164.797758,187.048350,117.431940,185.610219,-0.000738,-1.746245,32.000000,-235.770000,186.966919,-0.024732,-40.000998,-0.525489,364777.333707,0.956368,20.108700,2.485216,3.754934,0.066175,0.085696,201.872748,32.000000,221.838352,196.369026,113.249427,179.406362,32.000000,173.193257,67.589552,65.411555,107.452886,0.141096,41.261403,55.949367,31.060111,32.556962,65.973557,59.621910,43.418409
49.636122,60.015211,186.344542,168.653087,111.265916,95.093229,29.037679,14.237587,186.730895,3.532943,58.113193,50.504825,166.797138,187.645404,164.802069,187.029600,117.432355,185.590650,-0.000736,-1.746833,32.000000,-235.769950,186.948221,-0.024690,-40.000977,-0.525470,364742.399787,0.956150,20.120886,2.478707,3.755191,0.065572,0.074624,201.849897,32.000000,221.867529,196.339880,113.249427,179.434270,32.000000,173.177173,67.592610,65.418831,107.456561,0.141096,41.257182,55.949367,31.070685,32.556962,65.979294,59.625411,43.415474
49.633293,60.018967,186.324520,168.655680,111.237315,95.081174,29.014106,14.237554,186.711274,3.532718,58.107635,50.493696,166.799737,187.626042,164.810285,187.011565,117.431656,185.571706,-0.000737,-1.746860,32.000000,-235.770070,186.928080,-0.024669,-40.000985,-0.525375,364699.075626,0.957040,20.124324,2.471134,3.754890,0.077819,0.084266,201.868580,32.000000,221.868141,196.300470,113.249427,179.475996,32.000000,173.157355,67.596715,65.426722,107.460963,0.141096,41.253882,55.949367,31.080690,32.556962,65.986713,59.623739,43.370866
49.620476,60.021795,186.303477,168.658100,111.266577,95.068700,28.991916,14.237549,186.691149,3.532309,58.109293,50.482216,166.805448,187.605179,164.815917,186.993457,117.429095,185.549849,-0.000737,-1.746879,32.000000,-235.770223,186.908520,-0.024690,-40.000986,-0.525235,364653.551202,0.955349,20.124344,2.463224,3.754212,0.067822,0.078129,201.904669,32.000000,221.843626,196.281546,108.252947,179.497299,32.000000,173.160581,67.600744,65.433770,107.464650,0.141096,41.249264,55.949367,31.105339,32.556962,65.991734,59.621880,43.419436
49.599694,60.025240,186.278603,168.660629,111.260070,95.044403,29.045736,14.237422,186.665249,3.532225,58.122515,50.469498,166.810731,187.579922,164.816908,186.970984,117.426551,185.530410,-0.000738,-1.746916,32.000000,-235.770334,186.887089,-0.024735,-40.000990,-0.525156,364614.612532,0.956073,20.131036,2.456665,3.754023,0.087189,0.071953,201.935360,32.000000,221.819436,196.294902,103.225462,179.485695,32.000000,173.184060,67.603964,65.440040,107.469137,0.141096,41.244342,55.949367,31.139182,32.556962,65.997487,59.628941,43.414520
49.581815,60.033734,186.249417,168.664825,111.247029,95.011770,28.988940,14.237461,186.632985,3.531837,58.149980,50.454851,166.814808,187.545601,164.816694,186.940127,117.423846,185.499327,-0.000737,-1.746893,32.000000,-235.770305,186.855690,-0.024801,-40.001001,-0.525173,364583.322946,0.956958,20.147167,2.450854,3.754569,0.086439,0.083048,201.926780,32.000000,221.844558,196.332053,96.390253,179.454763,32.000000,173.242517,67.607999,65.450206,107.476364,0.141096,41.237661,55.949367,31.185676,32.556962,66.010184,59.622962,43.443353
49.581720,60.039188,186.231826,168.667388,111.230275,94.999511,29.000918,14.237482,186.617236,3.531748,58.159481,50.449635,166.815872,187.529705,164.816630,186.925988,117.422604,185.484821,-0.000737,-1.746324,32.000000,-235.770308,186.842305,-0.024804,-40.001004,-0.525190,364513.029299,0.955389,20.172191,2.445950,3.755640,0.062162,0.073469,201.908257,32.000000,221.869723,196.335956,92.949192,179.452955,32.000000,173.251359,67.610545,65.455683,107.480049,0.141096,41.232846,55.949367,31.200186,32.556962,66.018815,59.623975,43.323104
49.594304,60.050499,186.203337,168.673440,111.254462,94.983009,29.004806,14.237374,186.588436,3.531603,58.162102,50.443070,166.816702,187.503439,164.820481,186.897342,117.418830,185.457863,-0.000735,-1.746315,32.000000,-235.770435,186.817691,-0.024785,-40.001006,-0.525133,364415.608621,0.957333,20.199252,2.436746,3.756406,0.056086,0.082380,201.883174,32.000000,221.903156,196.296738,86.125912,179.490245,32.000000,173.233587,67.615863,65.465296,107.486962,0.141096,41.225461,55.949367,31.210442,32.556962,66.040015,59.627358,43.392143
49.604431,60.057374,186.180615,168.678591,111.197194,94.970802,29.041316,14.237281,186.568747,3.531128,58.156889,50.437803,166.819822,187.481482,164.825478,186.877614,117.414761,185.435586,-0.000735,-1.746314,32.000000,-235.770547,186.797633,-0.024811,-40.001020,-0.525033,364377.402456,0.956830,20.204805,2.432430,3.756058,0.058062,0.080416,201.904363,32.000000,221.890179,196.267087,81.089908,179.526959,32.000000,173.206480,67.620037,65.471512,107.491903,0.141096,41.219755,55.949367,31.215673,32.556962,66.052249,59.625666,43.279964
49.609133,60.060072,186.169390,168.682086,111.176337,94.962687,29.061771,14.237244,186.555563,3.530910,58.154138,50.433514,166.823880,187.468346,164.828422,186.866322,117.411730,185.424658,-0.000734,-1.746290,32.000000,-235.770571,186.784344,-0.024841,-40.001025,-0.524779,364325.315955,0.956298,20.203046,2.425871,3.754531,0.063400,0.082586,201.927915,32.000000,221.870947,196.257390,77.757024,179.535311,32.000000,173.200876,67.622778,65.475700,107.495063,0.141096,41.216269,55.949367,31.219316,32.556962,66.058789,59.622431,43.392436
49.605124,60.063394,186.150867,168.687136,111.122216,94.950551,28.983063,14.237338,186.536780,3.531029,58.154156,50.429323,166.830225,187.452017,164.829676,186.849420,117.407049,185.406110,-0.000734,-1.745706,32.000000,-235.770416,186.767196,-0.024915,-40.001029,-0.524576,364286.652153,0.954776,20.199405,2.421403,3.753306,0.060204,0.080276,201.957201,32.000000,221.845652,196.279107,72.734547,179.517924,32.000000,173.234839,67.627139,65.482533,107.500470,0.141096,41.211741,55.949367,31.234881,32.556962,66.066166,59.624103,43.388328
49.596991,60.065510,186.129107,168.693037,111.140395,94.934343,28.974926,14.237196,186.514750,3.531074,58.158035,50.419816,166.837378,187.429801,164.829617,186.827778,117.402106,185.383494,-0.000734,-1.743362,32.000000,-235.770597,186.745087,-0.024945,-40.001041,-0.524466,364260.988420,0.953930,20.197220,2.420245,3.752724,0.054754,0.085844,201.946207,32.000000,221.871297,196.315109,65.907750,179.486558,32.000000,173.287011,67.633153,65.491454,107.507950,0.141096,41.205122,55.949367,31.264112,32.556962,66.070990,59.630033,43.400213
49.596571,60.066243,186.115163,168.696751,111.144911,94.922039,29.034265,14.237227,186.497702,3.530711,58.156044,50.414784,166.838269,187.414331,164.831023,186.812479,117.398704,185.367376,-0.000732,-1.742791,32.000000,-235.770661,186.732348,-0.024940,-40.000992,-0.524402,364229.477286,0.956491,20.204706,2.417817,3.752654,0.055621,0.071027,201.918207,32.000000,221.908468,196.314481,60.755106,179.490384,32.000000,173.299814,67.637940,65.498038,107.512814,0.141096,41.202082,55.949367,31.280578,32.556962,66.072642,59.626670,43.403075
49.593097,60.066040,186.106469,168.698846,111.128644,94.913898,28.986283,14.237134,186.489840,3.530919,58.149850,50.413083,166.837817,187.404176,164.833496,186.806829,117.396504,185.357906,-0.000732,-1.742768,32.000000,-235.770796,186.725628,-0.024926,-40.001002,-0.524350,364184.421737,0.956774,20.215267,2.414091,3.752831,0.068008,0.077915,201.900917,32.000000,221.927543,196.298898,57.326850,179.507787,32.000000,173.292540,67.641427,65.502194,107.515646,0.141096,41.199506,55.949367,31.292957,32.556962,66.073144,59.625568,43.387374
49.583015,60.064078,186.092114,168.702918,111.175692,94.897532,29.078164,14.237241,186.477735,3.530723,58.124047,50.412511,166.841086,187.390639,164.841747,186.788167,117.391205,185.342264,-0.000733,-1.741630,32.000000,-235.770679,186.712042,-0.024964,-40.000983,-0.524257,364144.529042,0.954706,20.216436,2.411313,3.752581,0.072296,0.084016,201.919353,32.000000,221.915355,196.257773,50.605136,179.555349,32.000000,173.248419,67.649128,65.509640,107.520635,0.141096,41.195975,55.949367,31.325674,32.556962,66.071594,59.634075,43.307110
49.586223,60.060803,186.083210,168.705655,111.225827,94.889228,29.019444,14.237166,186.467640,3.530591,58.104816,50.408431,166.846113,187.381686,164.845572,186.780401,117.385547,185.332719,-0.000732,-1.740470,32.000000,-235.770686,186.707271,-0.024989,-40.001026,-0.524228,364118.870582,0.956277,20.219840,2.409883,3.752669,0.068413,0.077011,201.951539,32.000000,221.886959,196.255589,45.596185,179.559179,32.000000,173.242667,67.654638,65.514142,107.524809,0.141096,41.192773,55.949367,31.342244,32.556962,66.067381,59.630092,43.404982
49.589030,60.057769,186.078627,168.707173,111.222915,94.885037,29.013987,14.237137,186.462619,3.530416,58.095060,50.408203,166.849893,187.375244,164.847106,186.774534,117.381364,185.326311,-0.000732,-1.740485,32.000000,-235.770746,186.701852,-0.024955,-40.001028,-0.524198,364070.232529,0.953299,20.228351,2.409184,3.753142,0.081789,0.089734,201.969580,32.000000,221.872290,196.267488,42.249695,179.546904,32.000000,173.261073,67.658057,65.517119,107.528068,0.141096,41.192111,55.949367,31.349691,32.556962,66.062348,59.634282,43.301534
49.593576,60.050094,186.067319,168.709091,111.248372,94.868587,29.019109,14.237116,186.452471,3.530124,58.080909,50.406672,166.854423,187.365958,164.847920,186.768012,117.372750,185.317530,-0.000732,-1.739330,32.000000,-235.770793,186.693875,-0.024929,-40.001007,-0.524099,364042.286363,0.955068,20.221742,2.411183,3.752720,0.057286,0.073988,201.964511,32.000000,221.894271,196.305099,35.435348,179.516000,32.000000,173.321133,67.663663,65.523698,107.535127,0.141096,41.188969,55.949367,31.364456,32.556962,66.050384,59.625185,43.366611
49.588999,60.042733,186.060164,168.709870,111.335604,94.856233,29.002028,14.237181,186.447007,3.530021,58.066767,50.404823,166.854654,187.360218,164.851920,186.762631,117.369000,185.315351,-0.000734,-1.739328,32.000000,-235.770706,186.689231,-0.024915,-40.000964,-0.524035,364027.982328,0.955139,20.215792,2.412908,3.752415,0.057734,0.069866,201.935772,32.000000,221.928861,196.305987,32.000000,179.511532,32.000000,173.328280,67.668518,65.529375,107.539652,0.141096,41.187188,55.949367,31.383586,32.556962,66.038931,59.624968,43.335503
49.579246,60.034981,186.056921,168.710209,111.288677,94.844001,29.023807,14.236974,186.441257,3.529813,58.048031,50.402529,166.853420,187.355746,164.856204,186.759317,117.364900,185.310010,-0.000734,-1.737595,32.000000,-235.770908,186.685479,-0.024937,-40.000954,-0.523863,363967.873837,0.954689,20.203398,2.418155,3.751843,0.066683,0.077829,201.919864,32.000000,221.955042,196.279637,32.000000,179.533631,32.000000,173.300340,67.674092,65.534865,107.542729,0.141096,41.186132,55.949367,31.408174,32.556962,66.025344,59.628814,43.565510
49.565643,60.027653,186.053356,168.710049,111.303186,94.839783,29.041385,14.237037,186.437201,3.529980,58.027861,50.399318,166.853484,187.352835,164.861007,186.756179,117.357866,185.307521,-0.000733,-1.736994,32.000000,-235.770814,186.682972,-0.024958,-40.000972,-0.523815,363921.423354,0.955205,20.200790,2.421070,3.752045,0.061986,0.078017,201.935270,32.000000,221.951294,196.250599,32.000000,179.564978,32.000000,173.262389,67.678745,65.538495,107.544155,0.141096,41.185520,55.949367,31.439552,32.556962,66.012816,59.625096,43.385173
49.562094,60.020910,186.049193,168.709999,111.280790,94.828059,29.003474,14.237059,186.433319,3.530246,58.009208,50.398706,166.855490,187.348143,164.864546,186.755094,117.348994,185.304232,-0.000734,-1.735232,32.000000,-235.770688,186.681285,-0.024966,-40.000992,-0.523818,363879.254043,0.954552,20.203167,2.423122,3.752718,0.053484,0.073790,201.970690,32.000000,221.929083,196.240670,32.000000,179.569135,32.000000,173.254713,67.682581,65.541377,107.544519,0.141096,41.184515,55.949367,31.467425,32.556962,66.000923,59.626384,43.345555
49.567018,60.013760,186.047702,168.710122,111.232334,94.816204,29.040100,14.237009,186.432952,3.530169,57.995874,50.399553,166.858382,187.346666,164.866197,186.755482,117.341046,185.303072,-0.000735,-1.734677,32.000000,-235.770574,186.679191,-0.025028,-40.001033,-0.523910,363875.797165,0.954201,20.209970,2.429202,3.753676,0.078999,0.088072,201.994464,32.000000,221.918485,196.262380,32.000000,179.543465,32.000000,173.295193,67.687045,65.545235,107.545308,0.141096,41.184103,55.949367,31.482307,32.556962,65.988978,59.626620,43.303515
49.572437,60.005745,186.050949,168.710212,111.260739,94.816320,29.042435,14.236843,186.434475,3.530396,57.979272,50.403078,166.859488,187.349789,164.866463,186.758319,117.333646,185.301295,-0.000734,-1.734682,32.000000,-235.770682,186.682114,-0.025016,-40.001031,-0.523856,363841.294087,0.955388,20.206916,2.436812,3.753861,0.059021,0.077192,201.984982,32.000000,221.938385,196.296361,35.347841,179.512946,32.000000,173.326153,67.691872,65.549177,107.546118,0.141096,41.185451,55.949367,31.491937,32.556962,65.976284,59.619480,43.298746
49.573024,59.996405,186.057334,168.710060,111.315796,94.816314,29.010626,14.236825,186.438979,3.530412,57.954073,50.408410,166.858546,187.351536,164.868575,186.761335,117.327944,185.301585,-0.000733,-1.733502,32.000000,-235.770676,186.686212,-0.025042,-40.000996,-0.523733,363797.831680,0.953942,20.194650,2.444315,3.753458,0.060738,0.075921,201.958471,32.000000,221.976812,196.305265,40.353962,179.503273,32.000000,173.328246,67.696556,65.553870,107.545314,0.141096,41.187174,55.949367,31.509396,32.556962,65.960093,59.620139,43.415841
49.579675,59.983043,186.064783,168.709556,111.421647,94.824492,29.025155,14.236833,186.447112,3.530605,57.921519,50.413747,166.858113,187.361133,164.873662,186.769541,117.323354,185.308382,-0.000733,-1.731733,32.000000,-235.770668,186.694582,-0.025007,-40.000986,-0.523672,363798.210924,0.953732,20.181004,2.451035,3.753113,0.056365,0.072655,201.940201,32.000000,222.005928,196.283387,45.403932,179.526550,32.000000,173.299524,67.702007,65.558400,107.543783,0.141096,41.189479,55.949367,31.524025,32.556962,65.939187,59.627250,43.399406
49.589104,59.968334,186.079342,168.708391,111.482076,94.832639,29.030055,14.236746,186.455976,3.530784,57.885497,50.416541,166.857917,187.372892,164.879395,186.778536,117.317017,185.313466,-0.000733,-1.729964,32.000000,-235.770653,186.709018,-0.024774,-40.000977,-0.523669,363796.487375,0.954741,20.171054,2.456847,3.753197,0.064567,0.068271,201.954557,32.000000,222.003035,196.251474,50.523736,179.558550,32.000000,173.258103,67.706986,65.561519,107.540786,0.141096,41.195096,55.949367,31.528852,32.556962,65.914709,59.632256,43.581871
49.600207,59.953122,186.087376,168.706744,111.533960,94.844926,28.996491,14.236639,186.465579,3.531395,57.856185,50.414553,166.858855,187.383256,164.884571,186.787167,117.308341,185.321998,-0.000733,-1.728202,32.000000,-235.770790,186.722062,-0.024800,-40.000969,-0.523646,363815.626838,0.954171,20.150784,2.464043,3.752844,0.057867,0.079404,201.985922,32.000000,221.977006,196.246909,55.683171,179.557485,32.000000,173.251264,67.711949,65.564442,107.537492,0.141096,41.199009,55.949367,31.531969,32.556962,65.887806,59.627624,43.439392
49.596141,59.938251,186.099368,168.704795,111.600139,94.857004,29.020556,14.236673,186.474336,3.531839,57.840817,50.413168,166.860971,187.393337,164.887390,186.795259,117.300086,185.326736,-0.000732,-1.726417,32.000000,-235.770755,186.732300,-0.024833,-40.001022,-0.523611,363833.761026,0.953856,20.126281,2.472329,3.752424,0.059111,0.071866,202.004346,32.000000,221.960685,196.275766,60.801774,179.527990,32.000000,173.273871,67.716333,65.567581,107.535593,0.141096,41.203497,55.949367,31.546442,32.556962,65.861704,59.624998,43.339832
49.586948,59.926636,186.103543,168.701946,111.550589,94.857146,28.999768,14.236635,186.480194,3.531704,57.835989,50.411182,166.860630,187.401388,164.887512,186.803815,117.293266,185.333812,-0.000733,-1.725206,32.000000,-235.770779,186.739165,-0.024882,-40.001042,-0.523563,363870.062074,0.954810,20.099538,2.484278,3.751746,0.066762,0.081269,201.988691,32.000000,221.975795,196.311414,65.850665,179.489807,32.000000,173.302924,67.720126,65.570784,107.534089,0.141096,41.206331,55.949367,31.574074,32.556962,65.839289,59.620651,43.336017
49.590371,59.917664,186.113023,168.699731,111.604571,94.850148,29.033059,14.236742,186.487411,3.531985,57.832426,50.409679,166.857093,187.411023,164.886929,186.809742,117.288099,185.340132,-0.000732,-1.724011,32.000000,-235.770618,186.745509,-0.024882,-40.001026,-0.523674,363916.582231,0.954188,20.088890,2.494349,3.752295,0.062262,0.081504,201.949961,32.000000,222.010206,196.320853,70.855162,179.477442,32.000000,173.305542,67.723814,65.573876,107.531365,0.141096,41.210164,55.949367,31.590713,32.556962,65.820986,59.625017,43.273508
49.598593,59.910614,186.118418,168.697981,111.581693,94.841984,29.019828,14.236700,186.494709,3.531974,57.823691,50.408252,166.854554,187.417461,164.888797,186.817121,117.283133,185.343352,-0.000733,-1.722550,32.000000,-235.770615,186.754301,-0.024901,-40.001020,-0.523755,363921.499676,0.955039,20.086822,2.503883,3.753075,0.066248,0.084348,201.921014,32.000000,222.036004,196.296643,75.904643,179.500463,32.000000,173.274740,67.727503,65.576632,107.527890,0.141096,41.213633,55.949367,31.597332,32.556962,65.807223,59.625381,43.341299
49.605966,59.904761,186.125157,168.696527,111.612471,94.841855,28.995912,14.236688,186.501010,3.531722,57.809587,50.410450,166.852987,187.422554,164.891608,186.823756,117.277293,185.347936,-0.000734,-1.722257,32.000000,-235.770715,186.763275,-0.024907,-40.001002,-0.523689,363890.739051,0.953779,20.074296,2.511473,3.753007,0.052974,0.079160,201.926217,32.000000,222.028232,196.272572,81.024685,179.523355,32.000000,173.236928,67.732078,65.578578,107.524590,0.141096,41.216560,55.949367,31.605575,32.556962,65.796542,59.631164,43.297939
49.607184,59.898380,186.131725,168.695409,111.707537,94.841784,29.004004,14.236608,186.506659,3.531749,57.794305,50.413393,166.854052,187.430681,164.893698,186.831011,117.270242,185.354869,-0.000735,-1.723445,32.000000,-235.770755,186.768674,-0.024945,-40.001000,-0.523568,363854.506379,0.953940,20.058706,2.517674,3.752494,0.061343,0.076722,201.949203,32.000000,221.999562,196.269088,82.738462,179.525516,32.000000,173.214374,67.735935,65.580121,107.521814,0.141096,41.220404,55.949367,31.616445,32.556962,65.785215,59.624486,43.291263
49.614584,59.891011,186.138363,168.694443,111.754863,94.841782,29.031328,14.236516,186.511805,3.531977,57.785176,50.414044,166.856706,187.437205,164.893201,186.838546,117.264314,185.362248,-0.000736,-1.723442,32.000000,-235.770814,186.773885,-0.024966,-40.001018,-0.523499,363851.844980,0.954554,20.045198,2.525270,3.752072,0.070226,0.087042,201.969739,32.000000,221.983033,196.298487,82.738462,179.497267,32.000000,173.232378,67.738853,65.582776,107.520293,0.141096,41.223231,55.949367,31.626549,32.556962,65.772687,59.628587,43.288181
49.620018,59.882773,186.146287,168.693653,111.777765,94.841692,29.032662,14.236556,186.520102,3.532111,57.776521,50.419007,166.856377,187.446894,164.889396,186.845061,117.259526,185.370422,-0.000735,-1.722256,32.000000,-235.770780,186.784470,-0.024958,-40.001005,-0.523495,363855.778000,0.954246,20.037554,2.534980,3.752112,0.057694,0.071225,201.956711,32.000000,221.995173,196.336229,86.087193,179.461793,32.000000,173.263860,67.740929,65.584715,107.518115,0.141096,41.226849,55.949367,31.633509,32.556962,65.758398,59.625430,43.388915
49.635727,59.873788,186.157154,168.693065,111.817149,94.843838,29.029836,14.236553,186.526728,3.532197,57.763212,50.422872,166.853166,187.455904,164.887462,186.852521,117.256127,185.381795,-0.000734,-1.722279,32.000000,-235.770869,186.794764,-0.024955,-40.001006,-0.523422,363852.399291,0.953173,20.022500,2.543738,3.751686,0.094732,0.070229,201.920489,32.000000,222.027778,196.347445,91.094082,179.450688,32.000000,173.264139,67.742417,65.587087,107.515693,0.141096,41.231774,55.949367,31.634536,32.556962,65.742115,59.619421,43.383779
49.652898,59.864052,186.168222,168.692090,111.868099,94.856026,29.010584,14.236506,186.538200,3.532154,57.743601,50.427580,166.850397,187.468173,164.888705,186.865374,117.252357,185.387770,-0.000732,-1.722275,32.000000,-235.770927,186.802771,-0.024969,-40.000985,-0.523378,363846.957767,0.952992,20.008621,2.551660,3.751435,0.062421,0.078003,201.892982,32.000000,222.051319,196.334255,96.144384,179.466128,32.000000,173.235578,67.743266,65.589811,107.512975,0.141096,41.237038,55.949367,31.625034,32.556962,65.724910,59.627574,43.416207
49.658645,59.853481,186.178922,168.690505,111.910693,94.860094,29.021872,14.236468,186.547981,3.532398,57.720147,50.430229,166.849796,187.480584,164.891530,186.878290,117.248051,185.398409,-0.000731,-1.722266,32.000000,-235.770977,186.813837,-0.024969,-40.000980,-0.523250,363839.955889,0.952753,19.983331,2.559418,3.750467,0.078751,0.074073,201.896298,32.000000,222.042362,196.312240,101.262295,179.495128,32.000000,173.192885,67.744786,65.591251,107.510295,0.141096,41.241945,55.949367,31.626263,32.556962,65.706490,59.621388,43.433082
49.648342,59.842485,186.192643,168.688251,111.926110,94.860175,29.000716,14.236595,186.558926,3.532589,57.702169,50.432419,166.851553,187.492952,164.894924,186.887529,117.243936,185.408195,-0.000732,-1.722820,32.000000,-235.770888,186.821825,-0.025067,-40.000976,-0.523159,363869.536122,0.953121,19.955777,2.565479,3.749393,0.063312,0.070675,201.922603,32.000000,222.017293,196.308142,106.417256,179.503142,32.000000,173.172087,67.745947,65.592753,107.507101,0.141096,41.248394,55.949367,31.641469,32.556962,65.686558,59.623385,43.410632
49.634620,59.831471,186.200312,168.685268,111.932578,94.860325,29.028685,14.236593,186.567428,3.532578,57.695073,50.434289,166.854187,187.501978,164.895287,186.896418,117.239692,185.415247,-0.000732,-1.723399,32.000000,-235.770960,186.825576,-0.025046,-40.000982,-0.523135,363876.279955,0.952643,19.939245,2.573862,3.749174,0.054182,0.078263,201.943007,32.000000,221.994256,196.336658,111.542031,179.480157,32.000000,173.189473,67.746795,65.594558,107.503526,0.141096,41.252952,55.949367,31.668338,32.556962,65.666519,59.627427,43.418629
49.625847,59.823401,186.210657,168.681789,111.958271,94.860474,29.022104,14.236579,186.575370,3.532793,57.691398,50.437800,166.853952,187.511645,164.893407,186.905650,117.236346,185.426330,-0.000732,-1.722305,32.000000,-235.770941,186.834345,-0.025034,-40.000983,-0.523246,363877.750802,0.953528,19.938937,2.581729,3.750229,0.068012,0.084410,201.934177,32.000000,222.002236,196.374894,113.243915,179.447630,32.000000,173.225961,67.748672,65.596494,107.500247,0.141096,41.257562,55.949367,31.693643,32.556962,65.649827,59.631459,43.409751
49.622244,59.816661,186.222735,168.678809,111.980213,94.868739,28.998561,14.236682,186.583998,3.532866,57.685354,50.442785,166.850123,187.522646,164.891989,186.912166,117.233521,185.435947,-0.000732,-1.722303,32.000000,-235.770835,186.843322,-0.025049,-40.000960,-0.523376,363882.529791,0.952873,19.942163,2.588677,3.751420,0.075923,0.070985,201.898578,32.000000,222.029639,196.393149,113.243915,179.431938,32.000000,173.231782,67.750396,65.598228,107.496167,0.141096,41.263589,55.949367,31.710825,32.556962,65.635946,59.630269,43.439318
49.624186,59.810745,186.229544,168.676174,112.043637,94.880943,29.036784,14.236635,186.594305,3.532937,57.675013,50.447147,166.845435,187.530261,164.893440,186.922940,117.231883,185.442300,-0.000730,-1.721095,32.000000,-235.770884,186.852707,-0.025064,-40.000961,-0.523470,363885.430977,0.953255,19.943199,2.596270,3.752292,0.075050,0.083504,201.870002,32.000000,222.053802,196.378752,116.622165,179.454549,32.000000,173.192778,67.753102,65.600310,107.491605,0.141096,41.268206,55.949367,31.725027,32.556962,65.624336,59.627309,43.284073
49.631658,59.805148,186.240935,168.673728,112.006860,94.893209,29.015217,14.236656,186.603915,3.532979,57.662913,50.452074,166.842649,187.541057,164.896471,186.931773,117.229206,185.451083,-0.000730,-1.721087,32.000000,-235.770881,186.863694,-0.025068,-40.000958,-0.523568,363916.803238,0.954171,19.940199,2.602781,3.752808,0.068688,0.078165,201.873081,32.000000,222.046639,196.353429,121.737969,179.486889,32.000000,173.151084,67.755517,65.601642,107.486534,0.141096,41.273564,55.949367,31.731681,32.556962,65.613522,59.618143,43.339979
49.631845,59.799905,186.245858,168.671703,111.943221,94.905356,28.997245,14.236718,186.612676,3.533022,57.655024,50.454622,166.843045,187.550983,164.897269,186.942778,117.225357,185.462899,-0.000729,-1.720502,32.000000,-235.770798,186.873607,-0.025064,-40.001010,-0.523624,363957.703809,0.952982,19.932267,2.606856,3.752798,0.059065,0.073843,201.898336,32.000000,222.015111,196.347911,126.898405,179.498419,32.000000,173.131662,67.757655,65.602585,107.480659,0.141096,41.277951,55.949367,31.739960,32.556962,65.603087,59.619205,43.410485
49.632949,59.795778,186.255392,168.669768,111.952259,94.917580,29.037458,14.236822,186.622111,3.533168,57.656613,50.461083,166.845617,187.563095,164.894652,186.950641,117.222086,185.470298,-0.000730,-1.718782,32.000000,-235.770695,186.881106,-0.025096,-40.001033,-0.523637,363998.083635,0.953641,19.918914,2.612898,3.752463,0.100224,0.081397,201.919923,32.000000,221.991067,196.373458,132.028366,179.477262,32.000000,173.155960,67.760124,65.604217,107.475675,0.141096,41.282952,55.949367,31.753350,32.556962,65.593796,59.627692,43.432128
49.633358,59.792785,186.263806,168.667942,111.951129,94.929928,28.997942,14.236913,186.629258,3.533271,57.664024,50.466687,166.845642,187.569842,164.891355,186.962277,117.219902,185.476785,-0.000731,-1.717622,32.000000,-235.770607,186.889011,-0.025122,-40.001009,-0.523702,364044.889982,0.954337,19.913477,2.621276,3.752548,0.089342,0.083494,201.910866,32.000000,221.995097,196.415098,137.088110,179.441690,32.000000,173.192677,67.762273,65.606076,107.471726,0.141096,41.288408,55.949367,31.761563,32.556962,65.586419,59.627683,43.279451
49.625323,59.790947,186.274134,168.666245,111.907289,94.942208,29.024405,14.236890,186.636081,3.533331,57.668782,50.472197,166.841951,187.577842,164.889955,186.972487,117.218735,185.484494,-0.000731,-1.718780,32.000000,-235.770624,186.896325,-0.025127,-40.000990,-0.523775,364092.049583,0.953105,19.908205,2.627382,3.752656,0.071897,0.082018,201.878652,32.000000,222.021868,196.429938,142.096658,179.427666,32.000000,173.194381,67.764221,65.608701,107.467648,0.141096,41.293657,55.949367,31.782671,32.556962,65.582032,59.625824,43.381138
49.619733,59.788425,186.284256,168.664774,111.901896,94.954417,29.023061,14.236802,186.643372,3.533706,57.666887,50.474501,166.839054,187.586648,164.890501,186.980533,117.218392,185.492427,-0.000731,-1.718734,32.000000,-235.770783,186.901210,-0.025128,-40.000993,-0.523854,364139.523059,0.954512,19.904788,2.632052,3.752795,0.083137,0.101403,201.851738,32.000000,222.045985,196.414920,143.761798,179.446874,32.000000,173.170795,67.766775,65.611736,107.462695,0.141096,41.300222,55.949367,31.803800,32.556962,65.576841,59.630053,43.556999
49.615782,59.786226,186.293370,168.663113,111.901288,94.966574,28.992713,14.236765,186.649328,3.533708,57.661859,50.478013,166.837255,187.593226,164.892035,186.988858,117.217525,185.497395,-0.000731,-1.718709,32.000000,-235.770884,186.906377,-0.025151,-40.001002,-0.524015,364192.708551,0.953930,19.911289,2.636173,3.753611,0.103132,0.072599,201.851501,32.000000,222.038681,196.391698,143.761798,179.476352,32.000000,173.129518,67.769489,65.614170,107.457978,0.141096,41.305169,55.949367,31.821222,32.556962,65.571522,59.625548,43.443794
49.616956,59.784473,186.297077,168.661382,111.858138,94.978998,29.022551,14.236718,186.654621,3.533989,57.660530,50.480011,166.837604,187.600187,164.893407,186.994947,117.215218,185.504680,-0.000730,-1.718709,32.000000,-235.770973,186.913788,-0.025212,-40.001021,-0.524153,364241.032469,0.954208,19.914569,2.639556,3.754237,0.058300,0.072781,201.876255,32.000000,222.007679,196.388350,143.761798,179.485776,32.000000,173.114897,67.771089,65.615778,107.453842,0.141096,41.310044,55.949367,31.836460,32.556962,65.566753,59.623257,43.366391
49.624020,59.783286,186.298194,168.659702,111.861065,94.991139,29.034663,14.236793,186.659254,3.534474,57.669353,50.481817,166.839703,187.604703,164.892881,186.999024,117.213656,185.509337,-0.000729,-1.719855,32.000000,-235.770927,186.916629,-0.025303,-40.001054,-0.524278,364289.084563,0.955407,19.916473,2.642328,3.754720,0.070241,0.085949,201.899963,32.000000,221.979896,196.422111,143.761798,179.463132,32.000000,173.134380,67.771911,65.617766,107.451070,0.141096,41.313066,55.949367,31.844999,32.556962,65.563449,59.628892,43.381211
49.637940,59.783740,186.302917,168.658526,111.881724,94.999288,28.989151,14.236770,186.662375,3.534638,57.687138,50.482764,166.839880,187.608164,164.892163,187.001531,117.213776,185.512611,-0.000729,-1.720416,32.000000,-235.770793,186.916460,-0.025306,-40.001046,-0.524337,364338.523118,0.954521,19.913500,2.647424,3.754706,0.067118,0.090288,201.890700,32.000000,221.982408,196.462677,143.761798,179.427684,32.000000,173.161153,67.771812,65.619945,107.449133,0.141096,41.316952,55.949367,31.844870,32.556962,65.562039,59.629512,43.264044
49.654098,59.786457,186.305101,168.657736,111.877567,95.007385,29.012432,14.236692,186.663023,3.534453,57.706025,50.482391,166.837152,187.611949,164.891287,187.001615,117.216210,185.516150,-0.000728,-1.719821,32.000000,-235.770910,186.914002,-0.025284,-40.001053,-0.524335,364381.405728,0.954092,19.904982,2.650772,3.754194,0.073463,0.085479,201.857359,32.000000,222.009474,196.482537,143.761798,179.406654,32.000000,173.179514,67.772794,65.622547,107.448434,0.141096,41.320618,55.949367,31.840112,32.556962,65.563547,59.624712,43.397499
49.666160,59.790944,186.308647,168.657436,111.903955,95.019638,28.991010,14.236678,186.663418,3.534268,57.718952,50.483870,166.834050,187.612143,164.891541,187.001099,117.218739,185.516942,-0.000726,-1.719208,32.000000,-235.771062,186.914652,-0.025003,-40.001028,-0.524257,364403.472730,0.955379,19.890986,2.651906,3.753236,0.093308,0.079868,201.823173,32.000000,222.033067,196.472052,147.134309,179.427940,32.000000,173.150819,67.773589,65.624979,107.448386,0.141096,41.324299,55.949367,31.833570,32.556962,65.569003,59.621378,43.399993
49.670535,59.796706,186.309837,168.657730,111.939245,95.031824,29.047572,14.236719,186.664296,3.533864,57.726837,50.486924,166.832084,187.610857,164.892990,187.001564,117.220331,185.517793,-0.000725,-1.718601,32.000000,-235.771123,186.912362,-0.025007,-40.001033,-0.524160,364421.803242,0.954359,19.876937,2.650827,3.752059,0.051745,0.074756,201.821125,32.000000,222.026977,196.449102,150.570495,179.459204,32.000000,173.104508,67.773192,65.626196,107.448402,0.141096,41.327690,55.949367,31.837648,32.556962,65.577807,59.630800,43.286934
49.675994,59.801883,186.311632,168.658520,111.948459,95.043891,29.026766,14.236662,186.665288,3.533703,57.737684,50.488893,166.832972,187.613061,164.894278,187.003544,117.221294,185.519067,-0.000725,-1.718009,32.000000,-235.771152,186.912491,-0.024992,-40.001024,-0.524121,364461.800330,0.954944,19.868910,2.648603,3.751219,0.069721,0.074132,201.844087,32.000000,221.993571,196.442926,150.717255,179.470047,32.000000,173.088219,67.772933,65.627697,107.449824,0.141096,41.331593,55.949367,31.840759,32.556962,65.585967,59.623886,43.346142
49.677724,59.808016,186.310906,168.659411,111.950727,95.047949,28.990401,14.236620,186.665753,3.533214,57.751797,50.494795,166.834958,187.613000,164.892530,187.006469,117.221987,185.520708,-0.000723,-1.719760,32.000000,-235.771195,186.912694,-0.024996,-40.001067,-0.524158,364509.169113,0.953129,19.870135,2.647337,3.750913,0.066820,0.077045,201.866960,32.000000,221.964235,196.468907,150.829918,179.453818,32.000000,173.101897,67.772644,65.628654,107.452552,0.141096,41.333371,55.949367,31.846891,32.556962,65.594648,59.631813,43.482238
49.674895,59.814001,186.312044,168.660231,111.981522,95.056122,29.014155,14.236454,186.667606,3.533314,57.764613,50.502363,166.835751,187.612996,164.889860,187.007726,117.223194,185.522453,-0.000724,-1.721506,32.000000,-235.771318,186.909414,-0.024981,-40.001067,-0.524186,364556.643905,0.953831,19.869650,2.646862,3.750537,0.058252,0.073812,201.862069,32.000000,221.961316,196.508014,150.799238,179.415110,32.000000,173.142963,67.771505,65.629326,107.456241,0.141096,41.337090,55.949367,31.858262,32.556962,65.605026,59.625047,43.396839
49.672920,59.818732,186.310419,168.660811,112.000655,95.056085,28.995262,14.236608,186.666943,3.533347,57.774334,50.510643,166.834297,187.615656,164.888343,187.008285,117.226478,185.523559,-0.000723,-1.723242,32.000000,-235.771126,186.905796,-0.024982,-40.001078,-0.524198,364577.187628,0.955047,19.873989,2.646797,3.750391,0.061511,0.076363,201.828260,32.000000,221.981184,196.530095,150.660364,179.398543,32.000000,173.152128,67.770814,65.630935,107.461206,0.141096,41.338856,55.949367,31.868339,32.556962,65.612173,59.630977,43.392216
49.688356,59.821016,186.311985,168.660559,112.021614,95.058338,29.076909,14.236529,186.667566,3.533132,57.779128,50.518499,166.832086,187.619401,164.888232,187.010110,117.231094,185.530074,-0.000722,-1.724438,32.000000,-235.771196,186.905124,-0.024987,-40.001064,-0.524286,364615.844207,0.954422,19.882907,2.646259,3.750628,0.061077,0.076057,201.797503,32.000000,222.003275,196.519300,150.554086,179.418584,32.000000,173.119361,67.770179,65.632589,107.465035,0.141096,41.342238,55.949367,31.871246,32.556962,65.616511,59.625322,43.333156
49.714474,59.823052,186.315660,168.660189,112.101281,95.066261,29.016735,14.236668,186.669592,3.533132,57.776911,50.522359,166.829658,187.622417,164.890394,187.012021,117.233170,185.531154,-0.000721,-1.725611,32.000000,-235.771092,186.907135,-0.024973,-40.001018,-0.524306,364616.791211,0.955098,19.889687,2.643399,3.750744,0.064941,0.075470,201.796812,32.000000,221.995115,196.493587,150.590084,179.449827,32.000000,173.078378,67.769838,65.633436,107.467864,0.141096,41.345271,55.949367,31.850139,32.556962,65.619231,59.633416,43.336310
49.727274,59.824863,186.318629,168.659708,112.076128,95.078473,28.991714,14.236716,186.670464,3.533204,57.776462,50.527308,166.830313,187.624757,164.893819,187.014762,117.232992,185.531335,-0.000720,-1.726205,32.000000,-235.771121,186.908580,-0.024943,-40.001023,-0.524178,364609.271863,0.952119,19.875962,2.641279,3.749611,0.060110,0.085615,201.826503,32.000000,221.961828,196.481259,150.734534,179.469017,32.000000,173.050184,67.770165,65.633538,107.471008,0.141096,41.349626,55.949367,31.834263,32.556962,65.621533,59.627860,43.461622
49.732805,59.826470,186.320908,168.659119,112.087910,95.090842,29.028116,14.236762,186.672726,3.533126,57.784806,50.530081,166.833228,187.627457,164.894527,187.017575,117.232974,185.535669,-0.000720,-1.726851,32.000000,-235.771211,186.909083,-0.024914,-40.001047,-0.523979,364619.798161,0.953627,19.850920,2.639617,3.747715,0.065118,0.079479,201.856860,32.000000,221.926382,196.506877,150.854475,179.450031,32.000000,173.075690,67.770577,65.634122,107.474977,0.141096,41.352949,55.949367,31.832915,32.556962,65.623316,59.627515,43.574094
49.729255,59.829965,186.323759,168.658767,112.112389,95.102899,29.027651,14.236745,186.672680,3.533215,57.799475,50.531362,166.834126,187.627769,164.892879,187.017040,117.233586,185.536415,-0.000720,-1.727416,32.000000,-235.771087,186.909493,-0.024899,-40.001045,-0.523935,364660.582141,0.954307,19.839463,2.639863,3.746810,0.062245,0.084042,201.854253,32.000000,221.918517,196.545887,150.825909,179.419610,32.000000,173.110844,67.771118,65.634920,107.479014,0.141096,41.357079,55.949367,31.834517,32.556962,65.627295,59.633052,43.293977
49.721485,59.834658,186.321574,168.658951,112.082035,95.115066,29.012752,14.236752,186.671879,3.533165,57.816616,50.531559,166.832355,187.627421,164.891791,187.015326,117.236103,185.536795,-0.000719,-1.728003,32.000000,-235.770949,186.907774,-0.024911,-40.001017,-0.523955,364706.127484,0.953122,19.835339,2.641542,3.746439,0.052752,0.061935,201.825807,32.000000,221.939579,196.565878,152.410979,179.405526,32.000000,173.120592,67.772338,65.636694,107.482560,0.141096,41.359498,55.949367,31.849417,32.556962,65.633427,59.628125,43.418482
49.710736,59.840385,186.323039,168.659517,112.064363,95.127309,29.018362,14.236780,186.672052,3.533041,57.830650,50.534577,166.829303,187.627989,164.892619,187.013451,117.240132,185.535746,-0.000720,-1.727993,32.000000,-235.770971,186.908258,-0.024985,-40.001036,-0.524070,364757.804733,0.953342,19.842514,2.641217,3.746764,0.070503,0.092802,201.796031,32.000000,221.960733,196.555614,154.076855,179.423391,32.000000,173.096255,67.774540,65.637837,107.485163,0.141096,41.362894,55.949367,31.861629,32.556962,65.641667,59.633790,43.376736
49.702351,59.846979,186.319675,168.660307,112.045221,95.139526,29.007076,14.236817,186.668631,3.532871,57.841997,50.533857,166.827797,187.625973,164.895675,187.009410,117.241997,185.533214,-0.000720,-1.729163,32.000000,-235.770955,186.907543,-0.025058,-40.001051,-0.524213,364811.609750,0.954129,19.855260,2.638844,3.747305,0.064932,0.073879,201.791833,32.000000,221.953810,196.524376,152.402489,179.461308,32.000000,173.056182,67.776661,65.637666,107.486996,0.141096,41.364421,55.949367,31.882293,32.556962,65.652203,59.620749,43.412906
49.697040,59.855264,186.315338,168.660290,112.008668,95.150765,29.026825,14.236742,186.665848,3.532913,57.857058,50.534054,166.830659,187.622163,164.899218,187.007369,117.242471,185.528806,-0.000719,-1.729131,32.000000,-235.770851,186.901977,-0.025040,-40.001052,-0.524394,364865.669098,0.954309,19.872127,2.634413,3.748145,0.065076,0.078658,201.816628,32.000000,221.922043,196.512612,147.387497,179.476730,32.000000,173.044651,67.779823,65.637895,107.489360,0.141096,41.366154,55.949367,31.891848,32.556962,65.664735,59.625666,43.418775
49.691081,59.864290,186.307919,168.660240,111.963049,95.153779,29.026409,14.236874,186.660022,3.532899,57.876285,50.536523,166.834743,187.618033,164.899076,187.004158,117.242412,185.525530,-0.000720,-1.729104,32.000000,-235.770633,186.895702,-0.025034,-40.001097,-0.524545,364923.129057,0.954996,19.887415,2.631579,3.748709,0.066557,0.077726,201.842371,32.000000,221.885904,196.533701,142.362953,179.461436,32.000000,173.068375,67.782827,65.637937,107.490636,0.141096,41.366583,55.949367,31.908057,32.556962,65.678936,59.622726,43.316208
49.694143,59.873776,186.303789,168.660455,111.897980,95.151174,29.022546,14.236606,186.656742,3.532903,57.899062,50.539146,166.836993,187.612181,164.896379,186.997933,117.243530,185.520658,-0.000723,-1.729103,32.000000,-235.770857,186.890024,-0.025016,-40.001094,-0.524665,364978.806143,0.954592,19.901206,2.629416,3.749023,0.067826,0.075078,201.840508,32.000000,221.880288,196.564044,137.265967,179.434311,32.000000,173.100030,67.785843,65.638546,107.490991,0.141096,41.367449,55.949367,31.915997,32.556962,65.694478,59.625057,43.265511
49.704917,59.883437,186.296004,168.661237,111.841525,95.151067,29.024693,14.236561,186.650899,3.532905,57.920606,50.539136,166.835198,187.605668,164.894246,186.991969,117.245891,185.516012,-0.000724,-1.729076,32.000000,-235.770904,186.885830,-0.025023,-40.001087,-0.524736,365005.667631,0.954785,19.916410,2.628220,3.749323,0.061347,0.085287,201.810564,32.000000,221.900044,196.578705,132.119068,179.417070,32.000000,173.113336,67.788850,65.639662,107.490770,0.141096,41.368027,55.949367,31.913760,32.556962,65.710533,59.627840,43.407037
49.708384,59.892233,186.293528,168.662741,111.799088,95.159150,29.010554,14.236528,186.645244,3.532849,57.935337,50.539512,166.831459,187.599875,164.893229,186.987495,117.248541,185.511296,-0.000723,-1.729061,32.000000,-235.770825,186.882011,-0.024994,-40.001093,-0.524697,365003.179539,0.954845,19.922722,2.625236,3.749009,0.064712,0.080661,201.783065,32.000000,221.922098,196.560771,126.975169,179.438073,32.000000,173.095117,67.791426,65.639514,107.489693,0.141096,41.369314,55.949367,31.911568,32.556962,65.725640,59.619815,43.380111
49.704673,59.900418,186.285991,168.664637,111.797268,95.159008,28.996983,14.236605,186.641055,3.532835,57.944212,50.541133,166.829939,187.594534,164.895073,186.983395,117.250350,185.507163,-0.000723,-1.730130,32.000000,-235.770866,186.874946,-0.024989,-40.001076,-0.524587,365003.039267,0.954570,19.921213,2.621095,3.748040,0.064375,0.074349,201.781984,32.000000,221.918059,196.530802,123.571402,179.471000,32.000000,173.060917,67.792984,65.639427,107.488544,0.141096,41.369696,55.949367,31.919885,32.556962,65.739768,59.627053,43.372701
49.695104,59.908022,186.281425,168.666575,111.815048,95.167037,29.023154,14.236652,186.636626,3.532710,57.952255,50.547226,166.832430,187.589428,164.897599,186.979262,117.250828,185.503818,-0.000725,-1.731288,32.000000,-235.770765,186.871735,-0.024999,-40.001056,-0.524606,365037.692494,0.955066,19.926414,2.616637,3.747728,0.060842,0.082008,201.807127,32.000000,221.885848,196.513371,123.571402,179.490541,32.000000,173.040082,67.793847,65.638824,107.487648,0.141096,41.370218,55.949367,31.937698,32.556962,65.752884,59.629295,43.482532
49.693796,59.915070,186.279663,168.668205,111.739351,95.167092,29.011768,14.236709,186.632331,3.532478,57.961192,50.551867,166.836604,187.587069,164.897952,186.977453,117.251332,185.502579,-0.000727,-1.731261,32.000000,-235.770667,186.868459,-0.025032,-40.001062,-0.524637,365046.435367,0.955610,19.938446,2.613244,3.747857,0.063118,0.089504,201.839418,32.000000,221.855440,196.529492,121.882277,179.478465,32.000000,173.063206,67.794696,65.638575,107.488141,0.141096,41.371540,55.949367,31.947317,32.556962,65.764597,59.622362,43.387961
49.699739,59.920436,186.279527,168.669029,111.768711,95.166979,29.006926,14.236643,186.629027,3.532117,57.971102,50.559332,166.839210,187.584789,164.895575,186.975172,117.252468,185.500808,-0.000727,-1.731271,32.000000,-235.770707,186.866484,-0.025022,-40.001045,-0.524775,365091.948978,0.955051,19.955971,2.611485,3.748486,0.069834,0.087883,201.839272,32.000000,221.849443,196.559264,116.790687,179.447372,32.000000,173.101830,67.794847,65.638422,107.489333,0.141096,41.374511,55.949367,31.950901,32.556962,65.774402,59.625686,43.400213
49.708517,59.924456,186.278985,168.669258,111.863247,95.166898,29.034289,14.236568,186.627881,3.532038,57.976216,50.567238,166.837423,187.584344,164.894226,186.975473,117.255330,185.498647,-0.000729,-1.731255,32.000000,-235.770828,186.864219,-0.025009,-40.001032,-0.524795,365101.084205,0.955471,19.964374,2.610506,3.748550,0.063124,0.076992,201.810903,32.000000,221.870239,196.572762,111.640460,179.430899,32.000000,173.120183,67.794980,65.639151,107.490673,0.141096,41.375974,55.949367,31.948865,32.556962,65.782096,59.623877,43.538731
49.717385,59.926981,186.280764,168.668869,111.943142,95.167005,28.997408,14.236610,186.625927,3.532076,57.972151,50.571228,166.834662,187.581498,164.896694,186.972828,117.258373,185.498471,-0.000729,-1.731235,32.000000,-235.770749,186.863247,-0.024997,-40.001051,-0.524745,365101.058727,0.955518,19.963579,2.608691,3.748099,0.064365,0.088488,201.780480,32.000000,221.893566,196.562364,106.490157,179.446725,32.000000,173.105284,67.794177,65.639548,107.491896,0.141096,41.379521,55.949367,31.943964,32.556962,65.787474,59.626257,43.339318
49.723618,59.927863,186.280418,168.667836,111.954929,95.175102,29.012939,14.236545,186.624155,3.532023,57.963686,50.571686,166.833556,187.581176,164.901002,186.970163,117.260321,185.497279,-0.000727,-1.731210,32.000000,-235.770746,186.863583,-0.025095,-40.001077,-0.524667,365094.104154,0.954441,19.958499,2.605001,3.747426,0.064016,0.084451,201.775154,32.000000,221.892653,196.533170,101.405475,179.482478,32.000000,173.061923,67.793994,65.639264,107.492808,0.141096,41.381450,55.949367,31.942562,32.556962,65.788585,59.621851,43.382092
49.731865,59.927443,186.282090,168.665827,111.992175,95.175068,29.009582,14.236419,186.621228,3.531922,57.958812,50.570632,166.835035,187.580894,164.905417,186.968468,117.260954,185.499049,-0.000726,-1.732376,32.000000,-235.770858,186.860042,-0.025100,-40.001084,-0.524589,365085.970533,0.955475,19.951831,2.601892,3.746793,0.065601,0.077543,201.801810,32.000000,221.865133,196.513707,96.383798,179.503102,32.000000,173.044494,67.793806,65.639026,107.494184,0.141096,41.384827,55.949367,31.938801,32.556962,65.788193,59.626552,43.422444
49.735962,59.927929,186.279094,168.663612,111.993925,95.175118,29.011692,14.236455,186.618161,3.531588,57.962057,50.569741,166.837543,187.580016,164.907916,186.967029,117.261380,185.497278,-0.000726,-1.732394,32.000000,-235.770803,186.860341,-0.025103,-40.001127,-0.524576,365110.343725,0.954916,19.946253,2.599487,3.746317,0.074450,0.076578,201.834634,32.000000,221.833825,196.528775,93.053518,179.492140,32.000000,173.066381,67.792834,65.638489,107.496030,0.141096,41.386367,55.949367,31.936452,32.556962,65.787832,59.623168,43.413199
49.732389,59.929597,186.277031,168.661525,112.005182,95.175120,29.035777,14.236438,186.616043,3.531381,57.974646,50.571231,166.837588,187.577825,164.906743,186.962341,117.262237,185.495904,-0.000724,-1.732380,32.000000,-235.770725,186.858746,-0.025103,-40.001139,-0.524498,365102.554092,0.954851,19.937286,2.599531,3.745729,0.064630,0.079115,201.841087,32.000000,221.826399,196.556510,93.053518,179.463396,32.000000,173.103191,67.790840,65.637921,107.498435,0.141096,41.388192,55.949367,31.943824,32.556962,65.789049,59.632138,43.473287
49.737186,59.932721,186.273763,168.659904,111.956854,95.175002,28.977351,14.236519,186.612590,3.531318,57.990135,50.569344,166.835426,187.576234,164.904059,186.958445,117.264993,185.489748,-0.000724,-1.732353,32.000000,-235.770611,186.853076,-0.025107,-40.001121,-0.524457,365099.794078,0.954697,19.933528,2.598427,3.745360,0.069984,0.091146,201.819024,32.000000,221.845894,196.574221,93.053518,179.444399,32.000000,173.124886,67.789161,65.637856,107.500259,0.141096,41.389384,55.949367,31.944453,32.556962,65.794070,59.623532,43.299333
49.738110,59.938574,186.272796,168.658895,111.904876,95.174945,29.015220,14.236525,186.608325,3.530737,58.004348,50.567387,166.832246,187.572042,164.903081,186.954434,117.267794,185.483823,-0.000725,-1.732365,32.000000,-235.770627,186.849195,-0.025079,-40.001154,-0.524487,365103.000637,0.953984,19.938897,2.597042,3.745588,0.082032,0.089984,201.792358,32.000000,221.868526,196.559582,93.053518,179.460005,32.000000,173.100914,67.788250,65.637614,107.500860,0.141096,41.391517,55.949367,31.944796,32.556962,65.802271,59.622411,43.283706
49.737744,59.945708,186.268731,168.658122,111.871273,95.174834,29.038796,14.236575,186.606762,3.530165,58.011835,50.571147,166.830476,187.569252,164.904514,186.951099,117.268632,185.477404,-0.000725,-1.732367,32.000000,-235.770634,186.845789,-0.025100,-40.001171,-0.524436,365097.592452,0.955813,19.937051,2.591928,3.745161,0.056894,0.081241,201.791687,32.000000,221.869698,196.525066,93.053518,179.498473,32.000000,173.064157,67.787911,65.637119,107.501052,0.141096,41.392561,55.949367,31.948644,32.556962,65.813196,59.620562,43.333082
