OSU 80 Ton Compressor Load Stand
49.911735,60.040468,186.368289,168.577091,111.609528,95.574941,29.024862,14.237170,186.692708,3.525642,58.069680,50.745245,166.783500,187.643081,164.880474,187.025588,117.220188,185.565160,-0.000725,-1.744114,32.000000,-235.770383,186.907618,-0.024525,-40.000942,-0.525538,366737.103030,0.955523,19.874939,2.673633,3.735698,0.078647,0.079240,201.854385,32.000000,221.892028,196.519865,154.074432,179.342160,32.000000,172.970909,67.610483,65.741678,107.532667,0.141096,41.602229,55.949367,31.733351,32.556962,65.999751,59.618694,43.310192
49.919397,60.043700,186.360948,168.579435,111.566703,95.575012,28.997754,14.237247,186.688643,3.525528,58.066152,50.743738,166.784825,187.638240,164.882098,187.023582,117.222084,185.561805,-0.000726,-1.744118,32.000000,-235.770357,186.902508,-0.024541,-40.000963,-0.525420,366732.727780,0.956599,19.868769,2.670393,3.734704,0.075108,0.072150,201.855969,32.000000,221.876563,196.493236,154.074432,179.367137,32.000000,172.929138,67.610943,65.741172,107.532489,0.141096,41.603074,55.949367,31.713394,32.556962,66.006384,59.620336,43.557440
49.921159,60.046459,186.355533,168.581252,111.519372,95.575104,29.024263,14.237074,186.683231,3.525431,58.061423,50.743619,166.788439,187.635423,164.884703,187.018449,117.222802,185.556220,-0.000727,-1.744144,32.000000,-235.770436,186.900787,-0.024514,-40.000953,-0.525334,366725.984582,0.954848,19.864172,2.665626,3.733957,0.065525,0.080291,201.880648,32.000000,221.842301,196.483786,152.402489,179.374744,32.000000,172.916438,67.610956,65.739597,107.532635,0.141096,41.604412,55.949367,31.695978,32.556962,66.011839,59.626758,43.313860
49.924330,60.048492,186.351267,168.582331,111.578052,95.586705,29.015533,14.237167,186.679269,3.524933,58.061278,50.743359,166.792358,187.630913,164.882522,187.013942,117.223567,185.553095,-0.000727,-1.744145,32.000000,-235.770381,186.896166,-0.024481,-40.000941,-0.525245,366721.459888,0.955588,19.859487,2.662445,3.733237,0.084354,0.068646,201.899153,32.000000,221.815032,196.507095,150.766735,179.347767,32.000000,172.941806,67.610102,65.737723,107.533678,0.141096,41.605960,55.949367,31.683202,32.556962,66.016488,59.622450,43.327213
49.926048,60.049547,186.348174,168.582457,111.617045,95.590673,28.984021,14.237124,186.673916,3.524823,58.068095,50.740505,166.793728,187.625976,164.878508,187.007797,117.226197,185.546188,-0.000727,-1.744130,32.000000,-235.770419,186.892451,-0.024500,-40.000938,-0.525226,366722.625069,0.954687,19.860424,2.659588,3.732997,0.049326,0.071014,201.889280,32.000000,221.816882,196.539611,150.709444,179.308340,32.000000,172.980218,67.609667,65.736708,107.535737,0.141096,41.607727,55.949367,31.666752,32.556962,66.018601,59.628292,43.349223
49.932707,60.050248,186.344091,168.581919,111.582186,95.590691,29.018592,14.237107,186.668883,3.524759,58.070297,50.743665,166.791498,187.623522,164.875281,187.003867,117.229134,185.542274,-0.000727,-1.744141,32.000000,-235.770459,186.891799,-0.024504,-40.000939,-0.525254,366766.062525,0.955028,19.859181,2.657626,3.732674,0.053419,0.076520,201.853857,32.000000,221.841937,196.549505,147.231955,179.289565,32.000000,172.990041,67.609453,65.736076,107.537903,0.141096,41.609586,55.949367,31.647775,32.556962,66.020308,59.622460,43.404689
49.929494,60.051097,186.340649,168.581544,111.612277,95.590463,29.006220,14.237043,186.666862,3.524597,58.063498,50.747366,166.789427,187.621653,164.875255,187.004163,117.233256,185.538924,-0.000728,-1.744176,32.000000,-235.770612,186.887520,-0.024517,-40.000973,-0.525252,366775.915079,0.956073,19.858462,2.652350,3.732484,0.062233,0.087801,201.822875,32.000000,221.862881,196.528420,142.091947,179.310030,32.000000,172.960521,67.609901,65.735620,107.539776,0.141096,41.611274,55.949367,31.635568,32.556962,66.021944,59.631420,43.408431
49.919293,60.051086,186.340133,168.581017,111.644301,95.598691,29.016786,14.236866,186.665319,3.524041,58.048603,50.751320,166.788903,187.620194,164.878156,187.005451,117.235809,185.537412,-0.000728,-1.744217,32.000000,-235.770754,186.885885,-0.024519,-40.000972,-0.525178,366766.704033,0.954796,19.852283,2.647914,3.731904,0.072169,0.076159,201.823928,32.000000,221.852015,196.496533,140.450130,179.343083,32.000000,172.926870,67.609438,65.734434,107.540270,0.141096,41.613876,55.949367,31.634855,32.556962,66.023842,59.624752,43.357147
49.922850,60.049206,186.339398,168.580026,111.649877,95.598526,29.027425,14.236739,186.666463,3.523771,58.029911,50.757422,166.791538,187.621278,164.880258,187.007705,117.236212,185.536390,-0.000727,-1.744217,32.000000,-235.770772,186.885758,-0.024516,-40.001016,-0.525200,366761.610352,0.955270,19.856451,2.642507,3.732076,0.080546,0.087714,201.846791,32.000000,221.814255,196.483400,140.591766,179.349812,32.000000,172.918088,67.608739,65.732549,107.540245,0.141096,41.616532,55.949367,31.622969,32.556962,66.020872,59.626119,43.449810
49.911208,60.044928,186.341849,168.578118,111.687150,95.610585,28.979777,14.236756,186.669651,3.523500,58.013831,50.764018,166.794189,187.621218,164.879604,187.010645,117.236385,185.537865,-0.000727,-1.744225,32.000000,-235.770645,186.890650,-0.024507,-40.001013,-0.525342,366795.536553,0.955219,19.866979,2.639376,3.732828,0.079649,0.070588,201.868280,32.000000,221.782622,196.501554,140.686499,179.329006,32.000000,172.943969,67.607476,65.730220,107.540114,0.141096,41.619865,55.949367,31.618030,32.556962,66.015111,59.633505,43.569252
49.903557,60.038748,186.345717,168.575914,111.701835,95.614698,29.022453,14.236765,186.673275,3.523528,57.997866,50.769202,166.794481,187.624298,164.877735,187.014420,117.238093,185.542201,-0.000727,-1.744222,32.000000,-235.770756,186.896111,-0.024515,-40.001013,-0.525306,366789.392852,0.954788,19.861426,2.638580,3.732547,0.075849,0.075460,201.860097,32.000000,221.781300,196.532908,140.635647,179.292745,32.000000,172.982165,67.605958,65.728423,107.540130,0.141096,41.624077,55.949367,31.615853,32.556962,66.006286,59.631518,43.491923
49.898699,60.030991,186.347901,168.573237,111.715256,95.627012,29.016735,14.236709,186.674525,3.523149,57.983462,50.771624,166.792144,187.628495,164.876857,187.016986,117.241972,185.546215,-0.000726,-1.744194,32.000000,-235.770772,186.900676,-0.024742,-40.001025,-0.525479,366838.536251,0.956713,19.869177,2.638972,3.733467,0.065740,0.084885,201.827204,32.000000,221.800594,196.542451,137.161277,179.279805,32.000000,172.991299,67.604811,65.727295,107.538666,0.141096,41.628119,55.949367,31.612713,32.556962,65.994123,59.631607,43.336237
49.895890,60.021981,186.350003,168.569909,111.754821,95.639126,29.020638,14.236625,186.677303,3.523036,57.968096,50.770310,166.789379,187.630256,164.878877,187.020030,117.246553,185.549028,-0.000725,-1.743000,32.000000,-235.770827,186.904625,-0.024764,-40.001045,-0.525574,366848.609887,0.955492,19.870904,2.638926,3.734117,0.062770,0.076168,201.800953,32.000000,221.818595,196.521269,132.024959,179.300305,32.000000,172.964951,67.604072,65.727155,107.536341,0.141096,41.631774,55.949367,31.604964,32.556962,65.978651,59.628243,43.281138
49.894863,60.015147,186.351935,168.565666,111.766479,95.638987,29.021180,14.236730,186.678005,3.522739,57.954763,50.767716,166.787248,187.632923,164.882306,187.023141,117.250402,185.552386,-0.000726,-1.741872,32.000000,-235.770721,186.904855,-0.024772,-40.001064,-0.525684,366882.811653,0.955886,19.868168,2.636584,3.734524,0.080832,0.069787,201.805047,32.000000,221.805673,196.491945,130.373435,179.327913,32.000000,172.929804,67.603970,65.727086,107.533752,0.141096,41.635897,55.949367,31.597921,32.556962,65.965648,59.621319,43.444454
49.898053,60.010666,186.349585,168.561742,111.793622,95.638911,28.977391,14.236645,186.674662,3.522421,57.948798,50.766298,166.786831,187.631989,164.884896,187.022094,117.251204,185.552551,-0.000726,-1.743034,32.000000,-235.770702,186.903663,-0.024782,-40.001053,-0.525768,366911.882025,0.955915,19.862063,2.633081,3.734777,0.075012,0.076295,201.833741,32.000000,221.770417,196.479346,132.177088,179.342141,32.000000,172.909777,67.604051,65.725115,107.530871,0.141096,41.638356,55.949367,31.585727,32.556962,65.955908,59.627594,43.366538
49.906249,60.008341,186.349448,168.558104,111.800735,95.638759,29.007239,14.236669,186.674284,3.522135,57.951560,50.766824,166.787038,187.631077,164.883168,187.018677,117.250499,185.552295,-0.000727,-1.743038,32.000000,-235.770610,186.901751,-0.024819,-40.001036,-0.525769,366896.755106,0.955900,19.856289,2.630519,3.734892,0.069850,0.077509,201.864256,32.000000,221.735286,196.502996,137.305782,179.316387,32.000000,172.940320,67.603600,65.722294,107.526930,0.141096,41.640822,55.949367,31.568778,32.556962,65.950227,59.618851,43.319289
49.911330,60.007978,186.350880,168.554718,111.788817,95.638654,28.993407,14.236565,186.673785,3.521859,57.957572,50.771029,166.785455,187.632353,164.878996,187.018285,117.251696,185.551606,-0.000727,-1.743029,32.000000,-235.770674,186.904670,-0.024801,-40.001072,-0.525729,366887.297934,0.957265,19.848510,2.629780,3.734606,0.054830,0.080482,201.862251,32.000000,221.729372,196.537943,142.366119,179.283611,32.000000,172.973925,67.603264,65.720126,107.522451,0.141096,41.644381,55.949367,31.549979,32.556962,65.949645,59.618694,43.560228
49.917455,60.008720,186.352189,168.552130,111.778554,95.638691,29.030402,14.236673,186.674529,3.521172,57.955536,50.778630,166.781280,187.634008,164.876003,187.018996,117.254644,185.554527,-0.000726,-1.742475,32.000000,-235.770573,186.907992,-0.024777,-40.001074,-0.525645,366879.442223,0.956100,19.837714,2.630386,3.733990,0.061470,0.070663,201.833578,32.000000,221.748301,196.551569,147.376414,179.266606,32.000000,172.984889,67.603497,65.719538,107.516846,0.141096,41.647623,55.949367,31.533419,32.556962,65.950341,59.620434,43.470206
49.933657,60.007253,186.354792,168.549834,111.751956,95.646879,29.013051,14.236653,186.676485,3.520555,57.943706,50.784165,166.777384,187.637805,164.874993,187.020717,117.257298,185.555792,-0.000726,-1.741886,32.000000,-235.770585,186.915729,-0.024769,-40.001093,-0.525599,366872.285313,0.956447,19.832101,2.628927,3.733639,0.074661,0.086496,201.805901,32.000000,221.762690,196.536278,152.415775,179.282336,32.000000,172.960261,67.603561,65.719144,107.509277,0.141096,41.651739,55.949367,31.509357,32.556962,65.949761,59.629020,43.521490
49.941750,60.003543,186.357434,168.547512,111.731939,95.659070,29.019778,14.236615,186.679867,3.520338,57.924440,50.786831,166.775322,187.644089,164.876395,187.026089,117.259407,185.558380,-0.000726,-1.740087,32.000000,-235.770706,186.922065,-0.024816,-40.001104,-0.525540,366863.564019,0.955102,19.826514,2.627096,3.733207,0.084025,0.081786,201.807726,32.000000,221.749703,196.506759,157.519212,179.314075,32.000000,172.914454,67.603291,65.717914,107.500362,0.141096,41.655293,55.949367,31.480476,32.556962,65.945335,59.623877,43.583265
49.937750,59.997559,186.364813,168.544848,111.743716,95.663267,29.000720,14.236645,186.685034,3.520181,57.910140,50.787252,166.776007,187.650517,164.878299,187.028508,117.260244,185.560178,-0.000727,-1.738310,32.000000,-235.770600,186.924453,-0.024841,-40.001124,-0.525432,366876.979476,0.955410,19.808307,2.624928,3.732048,0.057122,0.080424,201.835126,32.000000,221.708979,196.494299,161.010849,179.321330,32.000000,172.900174,67.602639,65.715747,107.491003,0.141096,41.660686,55.949367,31.467874,32.556962,65.934960,59.622450,43.344674
49.921571,59.991220,186.368621,168.540866,111.777064,95.663314,29.039891,14.236618,186.685884,3.519754,57.907301,50.785724,166.776499,187.653935,164.877027,187.031800,117.260342,185.561065,-0.000727,-1.738313,32.000000,-235.770540,186.927410,-0.024822,-40.001117,-0.525422,366910.028527,0.955131,19.796236,2.623809,3.731496,0.065444,0.083846,201.862010,32.000000,221.670873,196.514069,157.709257,179.297093,32.000000,172.916563,67.602030,65.713588,107.482528,0.141096,41.665762,55.949367,31.470695,32.556962,65.924139,59.623522,43.508430
49.914884,59.986947,186.370957,168.537219,111.807696,95.663408,29.007750,14.236525,186.687110,3.519543,57.914076,50.782484,166.775118,187.652586,164.873397,187.035090,117.261803,185.562252,-0.000728,-1.739491,32.000000,-235.770694,186.930112,-0.024809,-40.001126,-0.525491,366920.145026,0.955870,19.794385,2.623662,3.731943,0.063953,0.087152,201.857927,32.000000,221.663671,196.544188,152.610219,179.257533,32.000000,172.956117,67.601858,65.712419,107.474957,0.141096,41.669837,55.949367,31.468483,32.556962,65.914872,59.617012,43.376369
49.909751,59.984507,186.372692,168.534082,111.851331,95.662989,29.015973,14.236519,186.684209,3.519077,57.922350,50.780602,166.771284,187.654135,164.871516,187.034001,117.264497,185.562054,-0.000729,-1.739506,32.000000,-235.770657,186.931968,-0.024828,-40.001125,-0.525644,366923.151871,0.954905,19.804760,2.623904,3.733228,0.077218,0.075192,201.824223,32.000000,221.681148,196.560256,147.460759,179.234049,32.000000,172.974163,67.601620,65.712090,107.466188,0.141096,41.673896,55.949367,31.464037,32.556962,65.909169,59.619952,43.414373
49.910452,59.983666,186.370344,168.531629,111.878690,95.662705,29.022618,14.236556,186.680003,3.518659,57.927033,50.773610,166.766565,187.650663,164.871128,187.030861,117.267047,185.558408,-0.000729,-1.739456,32.000000,-235.770708,186.929912,-0.024900,-40.001147,-0.525711,366920.865792,0.956094,19.807398,2.622897,3.733775,0.069204,0.066561,201.792064,32.000000,221.700783,196.540828,142.315666,179.251036,32.000000,172.947119,67.600873,65.711207,107.456108,0.141096,41.676757,55.949367,31.452964,32.556962,65.907619,59.625912,43.313053
49.909071,59.984911,186.364359,168.529949,111.825563,95.658611,29.000549,14.236581,186.673352,3.518664,57.932959,50.764431,166.763307,187.645980,164.871776,187.023912,117.268435,185.551387,-0.000729,-1.739406,32.000000,-235.770671,186.924361,-0.024911,-40.001149,-0.525756,366914.359224,0.955921,19.810262,2.620126,3.734194,0.060350,0.084805,201.787097,32.000000,221.691315,196.507050,140.667025,179.281708,32.000000,172.909570,67.601472,65.709547,107.446476,0.141096,41.677940,55.949367,31.442626,32.556962,65.908481,59.620769,43.422884
49.903790,59.988172,186.357726,168.528688,111.759977,95.646727,29.006940,14.236553,186.664022,3.518361,57.944576,50.757555,166.763081,187.639959,164.872441,187.015656,117.268958,185.545310,-0.000729,-1.739398,32.000000,-235.770613,186.916504,-0.024920,-40.001134,-0.525740,366906.945660,0.955682,19.808696,2.616180,3.734094,0.089791,0.079224,201.809192,32.000000,221.655622,196.488934,140.808019,179.291736,32.000000,172.885022,67.602410,65.707552,107.437690,0.141096,41.679386,55.949367,31.435061,32.556962,65.912308,59.629168,43.417308
49.900941,59.993360,186.347651,168.527999,111.644034,95.634576,29.040815,14.236511,186.653356,3.518016,57.960814,50.751013,166.764868,187.631124,164.869771,187.008222,117.268298,185.538321,-0.000730,-1.739404,32.000000,-235.770738,186.906056,-0.024634,-40.001124,-0.525720,366891.018374,0.956401,19.811368,2.612103,3.734078,0.070821,0.072774,201.833989,32.000000,221.624699,196.506694,140.917645,179.269634,32.000000,172.908334,67.602549,65.705701,107.429525,0.141096,41.679046,55.949367,31.429048,32.556962,65.919657,59.620572,43.411952
49.895463,60.000384,186.339587,168.528033,111.553028,95.622409,28.973161,14.236566,186.643230,3.517963,57.979184,50.746899,166.765125,187.622485,164.864530,186.999635,117.267606,185.526968,-0.000731,-1.739405,32.000000,-235.770692,186.894800,-0.024640,-40.001092,-0.525699,366852.506840,0.956191,19.820087,2.609252,3.734340,0.069091,0.081667,201.826330,32.000000,221.619061,196.535559,140.882934,179.237106,32.000000,172.943581,67.602381,65.703452,107.421100,0.141096,41.679407,55.949367,31.423631,32.556962,65.931820,59.622244,43.349957
49.889761,60.007391,186.333212,168.528823,111.568030,95.614307,29.067058,14.236465,186.636898,3.517844,57.989875,50.750162,166.761852,187.616823,164.859192,186.992811,117.269482,185.521886,-0.000731,-1.739383,32.000000,-235.770824,186.888536,-0.024665,-40.001078,-0.525646,366815.018341,0.955027,19.828220,2.607234,3.734351,0.061530,0.080422,201.792679,32.000000,221.638177,196.545464,140.742863,179.217508,32.000000,172.958363,67.602660,65.701934,107.411901,0.141096,41.679780,55.949367,31.420976,32.556962,65.944003,59.624142,43.549663
49.889413,60.011848,186.327423,168.529473,111.563761,95.614331,28.979498,14.236451,186.632667,3.517826,57.989371,50.749162,166.757960,187.613720,164.856685,186.988626,117.272150,185.514868,-0.000732,-1.739366,32.000000,-235.770775,186.885776,-0.024661,-40.001073,-0.525623,366782.273352,0.957269,19.840907,2.603577,3.734600,0.062170,0.069288,201.758536,32.000000,221.659191,196.528553,140.624494,179.228966,32.000000,172.940129,67.603257,65.700338,107.402903,0.141096,41.680947,55.949367,31.414028,32.556962,65.954003,59.615537,43.537924
49.892817,60.014203,186.322725,168.529803,111.567432,95.614399,28.981492,14.236488,186.628460,3.518133,57.982387,50.750053,166.756027,187.608409,164.857422,186.984830,117.274082,185.509653,-0.000735,-1.739383,32.000000,-235.770819,186.881866,-0.024703,-40.001075,-0.525630,366760.461029,0.954233,19.853807,2.599754,3.734899,0.065919,0.071252,201.747683,32.000000,221.653383,196.492516,137.226293,179.261058,32.000000,172.893326,67.605233,65.698152,107.393438,0.141096,41.681743,55.949367,31.401155,32.556962,65.959599,59.622716,43.389135
49.890958,60.014626,186.319594,168.529321,111.592748,95.614438,29.030611,14.236509,186.620004,3.518207,57.975003,50.749136,166.757078,187.602734,164.857917,186.981127,117.274321,185.501777,-0.000737,-1.741118,32.000000,-235.770692,186.873563,-0.024734,-40.001060,-0.525631,366761.529982,0.957135,19.858626,2.594396,3.734809,0.064954,0.081476,201.780625,32.000000,221.607843,196.470871,133.873006,179.272825,32.000000,172.881360,67.609004,65.694441,107.381205,0.141096,41.684475,55.949367,31.390014,32.556962,65.961332,59.632413,43.408357
49.886750,60.014071,186.317365,168.528694,111.585758,95.614509,28.998915,14.236598,186.615642,3.518230,57.977688,50.747436,166.758200,187.599609,164.856813,186.978463,117.273744,185.497912,-0.000737,-1.741702,32.000000,-235.770554,186.869579,-0.024738,-40.001044,-0.525592,366758.210632,0.957004,19.857460,2.590466,3.734460,0.072197,0.074432,201.797170,32.000000,221.586586,196.484899,133.873006,179.257627,32.000000,172.902119,67.610794,65.692761,107.375533,0.141096,41.685702,55.949367,31.383165,32.556962,65.960424,59.624368,43.270647
49.874163,60.014346,186.310836,168.527229,111.627216,95.602769,29.035229,14.236466,186.606530,3.517830,57.988107,50.743019,166.755900,187.591137,164.852538,186.969001,117.273797,185.489041,-0.000737,-1.741703,32.000000,-235.770692,186.859368,-0.024765,-40.001037,-0.525600,366759.510000,0.955425,19.859806,2.587209,3.734536,0.073074,0.081549,201.789494,32.000000,221.586372,196.519866,133.873006,179.217490,32.000000,172.949090,67.614895,65.689953,107.364041,0.141096,41.687317,55.949367,31.386694,32.556962,65.960208,59.627466,43.402341
49.870033,60.015072,186.306510,168.526585,111.663416,95.594605,28.988044,14.236538,186.602046,3.517718,57.996005,50.741011,166.752807,187.584567,164.851105,186.964783,117.275011,185.484138,-0.000736,-1.741680,32.000000,-235.770650,186.854156,-0.024775,-40.001033,-0.525638,366763.416785,0.956558,19.863601,2.586306,3.734807,0.054940,0.077398,201.765075,32.000000,221.603196,196.523549,137.201178,179.210190,32.000000,172.962891,67.617539,65.689587,107.358514,0.141096,41.687989,55.949367,31.387664,32.556962,65.960902,59.623916,43.398526
49.878919,60.017723,186.297254,168.525952,111.606780,95.582443,29.013483,14.236489,186.593752,3.517722,58.001229,50.741268,166.746772,187.576204,164.849854,186.957998,117.276772,185.476732,-0.000736,-1.741681,32.000000,-235.770754,186.845837,-0.024799,-40.001061,-0.525684,366726.886806,0.955510,19.876890,2.582853,3.735618,0.062254,0.079067,201.720505,32.000000,221.630504,196.495524,140.508284,179.238002,32.000000,172.936492,67.623144,65.687448,107.346261,0.141096,41.688053,55.949367,31.373139,32.556962,65.964781,59.619126,43.410485
49.885658,60.019779,186.293803,168.526249,111.564340,95.582529,29.053615,14.236513,186.590416,3.517630,57.995517,50.743299,166.745573,187.572529,164.850626,186.954375,117.276668,185.473862,-0.000736,-1.741665,32.000000,-235.770753,186.842280,-0.024785,-40.001084,-0.525666,366697.316700,0.957072,19.881885,2.579760,3.735841,0.050984,0.086433,201.722834,32.000000,221.620625,196.472792,140.540925,179.263937,32.000000,172.910698,67.625808,65.686060,107.340172,0.141096,41.688691,55.949367,31.359341,32.556962,65.968418,59.628873,43.290089
49.887690,60.021175,186.287030,168.526285,111.562003,95.582616,29.000255,14.236566,186.587779,3.517699,57.984684,50.744274,166.746850,187.567146,164.852793,186.951302,117.275705,185.467487,-0.000737,-1.741642,32.000000,-235.770790,186.834621,-0.024790,-40.001105,-0.525502,366644.285668,0.955931,19.875349,2.575162,3.734990,0.058209,0.079389,201.744943,32.000000,221.589313,196.451924,142.336914,179.286725,32.000000,172.893498,67.630196,65.684144,107.331697,0.141096,41.689155,55.949367,31.344443,32.556962,65.972422,59.620661,43.411732
49.882502,60.020004,186.284373,168.525176,111.534217,95.582611,29.009414,14.236690,186.579146,3.517795,57.982412,50.737566,166.750137,187.562151,164.852961,186.941230,117.273906,185.458505,-0.000738,-1.741671,32.000000,-235.770584,186.828936,-0.025013,-40.001097,-0.525429,366642.427458,0.954475,19.870437,2.574166,3.734416,0.072237,0.088592,201.781673,32.000000,221.545429,196.472729,149.178862,179.260752,32.000000,172.933670,67.634972,65.681519,107.320421,0.141096,41.690958,55.949367,31.336769,32.556962,65.972208,59.626856,43.390896
49.886153,60.018523,186.276781,168.523801,111.499405,95.578571,29.013029,14.236655,186.572566,3.518258,57.989520,50.732713,166.750274,187.555803,164.849248,186.933337,117.274568,185.450613,-0.000738,-1.741662,32.000000,-235.770671,186.824996,-0.025028,-40.001111,-0.525401,366645.114745,0.956193,19.869732,2.572684,3.734128,0.067394,0.068479,201.769370,32.000000,221.547409,196.507614,150.792869,179.220834,32.000000,172.970310,67.638349,65.679591,107.311982,0.141096,41.691242,55.949367,31.325882,32.556962,65.968314,59.629266,43.294344
49.876923,60.018696,186.270937,168.522667,111.492887,95.566585,29.020138,14.236663,186.564138,3.518337,58.001108,50.723937,166.746689,187.546490,164.848051,186.925629,117.277393,185.442138,-0.000738,-1.741670,32.000000,-235.770647,186.820164,-0.025021,-40.001105,-0.525440,366650.024460,0.955997,19.873926,2.571042,3.734463,0.058789,0.073917,201.737554,32.000000,221.574450,196.506753,145.635505,179.212994,32.000000,172.971160,67.642254,65.679188,107.304371,0.141096,41.691758,55.949367,31.321696,32.556962,65.968722,59.622627,43.391189
49.872597,60.020229,186.263033,168.522555,111.433597,95.550355,29.023236,14.236675,186.556226,3.518315,58.008259,50.715881,166.744664,187.541438,164.848145,186.921755,117.279026,185.435169,-0.000738,-1.741701,32.000000,-235.770646,186.811508,-0.025004,-40.001135,-0.525364,366628.763427,0.955757,19.868670,2.567356,3.734038,0.073273,0.078797,201.721076,32.000000,221.591747,196.493126,142.212461,179.229139,32.000000,172.954206,67.644906,65.678956,107.298834,0.141096,41.691316,55.949367,31.323552,32.556962,65.970225,59.630033,43.380184
49.855490,60.025939,186.248222,168.523025,111.335032,95.526005,29.027401,14.236489,186.537346,3.518188,58.025888,50.699293,166.742610,187.525504,164.848532,186.905040,117.279893,185.419430,-0.000738,-1.741698,32.000000,-235.770818,186.791878,-0.025028,-40.001140,-0.525373,366584.694872,0.955598,19.878385,2.561282,3.734612,0.061540,0.074777,201.721868,32.000000,221.580817,196.446700,140.577148,179.276027,32.000000,172.897506,67.650287,65.677339,107.287966,0.141096,41.689162,55.949367,31.329135,32.556962,65.978006,59.625765,43.405789
49.849685,60.033553,186.232948,168.524342,111.350926,95.501700,28.975549,14.236660,186.524575,3.518446,58.043764,50.691102,166.745839,187.509360,164.849027,186.889979,117.278958,185.403354,-0.000738,-1.741706,32.000000,-235.770591,186.777865,-0.025025,-40.001123,-0.525313,366523.955794,0.955428,19.884391,2.556978,3.734777,0.071336,0.095448,201.754474,32.000000,221.545946,196.438140,144.075314,179.280242,32.000000,172.904759,67.654544,65.676263,107.281610,0.141096,41.686160,55.949367,31.330694,32.556962,65.989039,59.623159,43.441006
49.851981,60.043866,186.220200,168.526543,111.327043,95.477431,29.015466,14.236797,186.509298,3.518213,58.063250,50.685248,166.748565,187.495986,164.846130,186.874594,117.277207,185.386352,-0.000738,-1.742896,32.000000,-235.770382,186.762484,-0.025006,-40.001106,-0.525318,366447.582218,0.955423,19.907793,2.550079,3.735762,0.070938,0.079884,201.782565,32.000000,221.515557,196.464238,149.204555,179.253058,32.000000,172.936742,67.658158,65.674730,107.275705,0.141096,41.684215,55.949367,31.328963,32.556962,66.007146,59.635324,43.449516
49.865129,60.054104,186.205948,168.529778,111.284530,95.465267,29.025109,14.236815,186.497445,3.518075,58.082559,50.681131,166.750283,187.480125,164.841143,186.859551,117.276287,185.368385,-0.000737,-1.744618,32.000000,-235.770365,186.749878,-0.025013,-40.001088,-0.525218,366369.209723,0.957031,19.921412,2.544851,3.735890,0.056594,0.080102,201.766094,32.000000,221.526135,196.490126,150.832873,179.219218,32.000000,172.969815,67.661698,65.673374,107.269909,0.141096,41.680823,55.949367,31.309331,32.556962,66.025226,59.622913,43.325085
49.872133,60.062370,186.197788,168.533214,111.242909,95.453191,29.013389,14.236942,186.486973,3.517871,58.094699,50.675510,166.748457,187.469515,164.838410,186.845774,117.277524,185.354641,-0.000736,-1.745234,32.000000,-235.770356,186.737900,-0.025041,-40.001094,-0.525056,366290.670292,0.955449,19.929351,2.540086,3.735462,0.076007,0.090272,201.729617,32.000000,221.554317,196.496519,150.675127,179.207373,32.000000,172.992045,67.664696,65.673571,107.264560,0.141096,41.679632,55.949367,31.292193,32.556962,66.041609,59.626207,43.321857
49.862514,60.068528,186.184304,168.536799,111.224668,95.440974,29.027923,14.236949,186.474213,3.518158,58.096483,50.669174,166.744520,187.458382,164.837862,186.834553,117.278896,185.342885,-0.000736,-1.745273,32.000000,-235.770332,186.727219,-0.025028,-40.001106,-0.524843,366248.807888,0.954759,19.925990,2.534117,3.734192,0.063944,0.072491,201.693640,32.000000,221.580160,196.467444,150.581729,179.238860,32.000000,172.961905,67.666825,65.673757,107.258480,0.141096,41.677340,55.949367,31.288811,32.556962,66.054613,59.626758,43.410705
49.846384,60.072443,186.170353,168.540479,111.211787,95.428794,29.019294,14.237034,186.460971,3.518141,58.099220,50.659583,166.745327,187.444020,164.841049,186.818643,117.279363,185.329605,-0.000736,-1.745254,32.000000,-235.770312,186.711075,-0.025033,-40.001111,-0.524705,366205.057303,0.954897,19.927012,2.527612,3.733504,0.064511,0.079158,201.696930,32.000000,221.571908,196.431822,145.521392,179.276894,32.000000,172.927533,67.668717,65.673931,107.253872,0.141096,41.674499,55.949367,31.297130,32.556962,66.061810,59.628037,43.438144
49.827906,60.076071,186.152792,168.543949,111.165004,95.416572,29.012326,14.237059,186.443117,3.518243,58.111262,50.645762,166.749563,187.428728,164.843493,186.801667,117.276641,185.312291,-0.000737,-1.745851,32.000000,-235.770260,186.691262,-0.025024,-40.001080,-0.524713,366169.818089,0.954515,19.943117,2.521731,3.733953,0.078828,0.086582,201.721381,32.000000,221.540592,196.422490,140.511097,179.283773,32.000000,172.923072,67.669073,65.673054,107.249374,0.141096,41.670189,55.949367,31.313545,32.556962,66.068695,59.633662,43.381358
49.812486,60.082484,186.136304,168.547453,111.158901,95.396277,29.022660,14.237136,186.425375,3.518530,58.130426,50.635715,166.752140,187.411026,164.841638,186.784512,117.273609,185.293878,-0.000737,-1.746452,32.000000,-235.770231,186.671277,-0.025031,-40.001081,-0.524776,366137.877521,0.955026,19.963717,2.516171,3.734882,0.066227,0.081057,201.748345,32.000000,221.515778,196.438850,140.598479,179.260697,32.000000,172.953659,67.668551,65.671826,107.246300,0.141096,41.665973,55.949367,31.325260,32.556962,66.077854,59.626709,43.284953
49.812679,60.090816,186.119550,168.551248,111.184885,95.371885,29.019714,14.237107,186.406631,3.518552,58.150592,50.627174,166.753603,187.388471,164.837717,186.763976,117.272500,185.279233,-0.000738,-1.747631,32.000000,-235.770241,186.649761,-0.025055,-40.001100,-0.524852,366113.206949,0.955532,19.986462,2.512256,3.735914,0.060418,0.074840,201.732377,32.000000,221.525757,196.469879,140.535392,179.228606,32.000000,173.002083,67.668324,65.671686,107.244805,0.141096,41.661683,55.949367,31.329730,32.556962,66.091890,59.634065,43.581651
49.814821,60.100197,186.101847,168.555592,111.178168,95.355629,29.029915,14.237054,186.385581,3.518293,58.167006,50.620319,166.753322,187.366378,164.835690,186.744899,117.272110,185.262575,-0.000738,-1.747639,32.000000,-235.770522,186.631366,-0.025091,-40.001087,-0.524862,366059.537201,0.955330,20.008833,2.508226,3.736740,0.061081,0.076314,201.694931,32.000000,221.558846,196.476647,140.366887,179.219909,32.000000,173.014188,67.668598,65.672427,107.244951,0.141096,41.656625,55.949367,31.323357,32.556962,66.108709,59.619785,43.291776
49.814060,60.108621,186.081462,168.560222,111.178551,95.343336,28.990991,14.237089,186.368299,3.518214,58.173726,50.614760,166.752169,187.350010,164.835449,186.727434,117.273024,185.245770,-0.000739,-1.747653,32.000000,-235.770543,186.616110,-0.025111,-40.001110,-0.524708,365977.463348,0.955199,20.016964,2.503719,3.736389,0.063975,0.084046,201.662880,32.000000,221.586629,196.454970,143.683291,179.244691,32.000000,172.997241,67.668887,65.673318,107.243629,0.141096,41.650383,55.949367,31.320094,32.556962,66.124474,59.629158,43.363016
49.810690,60.115579,186.067217,168.564611,111.113841,95.331053,29.017831,14.237231,186.352129,3.517943,58.173136,50.613248,166.752779,187.334765,164.837540,186.708832,117.271792,185.227979,-0.000737,-1.747623,32.000000,-235.770443,186.598637,-0.025123,-40.001130,-0.524569,365925.852982,0.954680,20.024128,2.497721,3.735873,0.061207,0.087141,201.664550,32.000000,221.577761,196.426379,148.796857,179.283439,32.000000,172.954501,67.668989,65.672898,107.241954,0.141096,41.646014,55.949367,31.320334,32.556962,66.138460,59.633554,43.376296
49.812379,60.120921,186.051709,168.568714,111.094050,95.319308,29.014496,14.237210,186.338417,3.517626,58.167665,50.611578,166.757553,187.318367,164.840516,186.695774,117.268399,185.211628,-0.000737,-1.747627,32.000000,-235.770533,186.584850,-0.025139,-40.001109,-0.524482,365887.569956,0.955875,20.033341,2.490361,3.735521,0.055758,0.071987,201.692151,32.000000,221.551515,196.411096,153.959055,179.306800,32.000000,172.942864,67.668928,65.671974,107.242460,0.141096,41.641061,55.949367,31.318770,32.556962,66.149937,59.620434,43.383852
49.817992,60.124498,186.041149,168.572486,111.062104,95.307480,29.013911,14.237031,186.327104,3.517822,58.161566,50.611719,166.761373,187.308465,164.840486,186.684649,117.264762,185.200087,-0.000736,-1.747654,32.000000,-235.770663,186.573229,-0.025147,-40.001094,-0.524426,365853.438256,0.954957,20.043787,2.484767,3.735488,0.060023,0.079132,201.718202,32.000000,221.523196,196.433621,153.959055,179.287153,32.000000,172.985719,67.668779,65.672859,107.243692,0.141096,41.637834,55.949367,31.310722,32.556962,66.156849,59.632138,43.301608
49.836336,60.123493,186.033530,168.574889,111.144573,95.307613,29.070203,14.237097,186.319707,3.517794,58.154809,50.614907,166.763659,187.299591,164.837548,186.675785,117.262993,185.191099,-0.000737,-1.747631,32.000000,-235.770599,186.564931,-0.025138,-40.001103,-0.524321,365819.236581,0.954927,20.047381,2.481889,3.735050,0.065541,0.085497,201.703149,32.000000,221.528354,196.467092,150.538087,179.255870,32.000000,173.023515,67.667758,65.673053,107.244659,0.141096,41.635088,55.949367,31.290647,32.556962,66.158470,59.624398,43.330221
49.845775,60.120261,186.029938,168.576536,111.199281,95.307474,29.003784,14.236942,186.313707,3.518090,58.141733,50.614751,166.762288,187.292676,164.837137,186.667433,117.261828,185.182896,-0.000737,-1.747650,32.000000,-235.770772,186.558814,-0.025151,-40.001108,-0.524181,365781.145592,0.954718,20.045150,2.481098,3.734417,0.054559,0.072712,201.669012,32.000000,221.558372,196.483607,145.379881,179.248797,32.000000,173.036510,67.667638,65.673667,107.244753,0.141096,41.633833,55.949367,31.272078,32.556962,66.155501,59.621644,43.402268
49.852603,60.115112,186.026201,168.577337,111.271235,95.307338,29.010335,14.237066,186.310998,3.518296,58.123009,50.614213,166.760593,187.287497,164.840016,186.661729,117.260422,185.176115,-0.000737,-1.747627,32.000000,-235.770696,186.554451,-0.025103,-40.001115,-0.523992,365770.297193,0.952483,20.025161,2.479418,3.732889,0.057368,0.074335,201.633874,32.000000,221.586306,196.463126,140.243533,179.275952,32.000000,173.006645,67.668073,65.674182,107.242616,0.141096,41.632912,55.949367,31.260091,32.556962,66.148648,59.626620,43.374828
49.860081,60.108352,186.021055,168.577203,111.360526,95.307432,29.019370,14.236967,186.308973,3.518223,58.100129,50.611207,166.760132,187.283331,164.845011,186.655017,117.259133,185.170541,-0.000737,-1.747629,32.000000,-235.770776,186.549657,-0.025095,-40.001131,-0.523889,365761.207390,0.954456,20.012165,2.477436,3.732110,0.065847,0.083639,201.638254,32.000000,221.576704,196.428013,140.297869,179.313412,32.000000,172.978870,67.668937,65.674173,107.239857,0.141096,41.631688,55.949367,31.244787,32.556962,66.137569,59.630171,43.397719
49.867517,60.100858,186.014149,168.575875,111.341492,95.303362,29.021303,14.236986,186.303320,3.518268,58.086008,50.601880,166.762870,187.276326,164.850689,186.647762,117.255966,185.161063,-0.000737,-1.747625,32.000000,-235.770677,186.542144,-0.025084,-40.001141,-0.523801,365752.272617,0.954082,19.999952,2.476240,3.731524,0.061295,0.079746,201.666923,32.000000,221.547924,196.420883,140.451967,179.333981,32.000000,172.978800,67.670704,65.674105,107.238105,0.141096,41.629614,55.949367,31.231193,32.556962,66.125601,59.622146,43.442033
49.869082,60.095250,186.007643,168.574346,111.291079,95.291187,29.030091,14.236856,186.293636,3.518156,58.085797,50.596437,166.765278,187.268323,164.851361,186.638015,117.249995,185.154749,-0.000737,-1.747632,32.000000,-235.770874,186.532456,-0.025073,-40.001133,-0.523709,365741.096346,0.953612,19.985458,2.475391,3.730861,0.061514,0.081648,201.690728,32.000000,221.519313,196.442170,140.550835,179.317297,32.000000,173.002931,67.671272,65.674073,107.236071,0.141096,41.627506,55.949367,31.217197,32.556962,66.114803,59.625637,43.369326
49.868189,60.091952,185.998632,168.572943,111.241973,95.278925,29.009172,14.236849,186.286691,3.517855,58.091212,50.588358,166.766546,187.258682,164.849470,186.626791,117.246338,185.144495,-0.000736,-1.747055,32.000000,-235.770816,186.524071,-0.025060,-40.001121,-0.523592,365716.472535,0.953333,19.970274,2.474922,3.730167,0.066283,0.078118,201.681058,32.000000,221.523959,196.478202,143.920277,179.282624,32.000000,173.053728,67.670881,65.675241,107.234024,0.141096,41.624849,55.949367,31.209303,32.556962,66.107246,59.631921,43.412686
49.866996,60.091392,185.988852,168.571993,111.229690,95.266622,29.022132,14.236906,186.278189,3.517610,58.097843,50.584262,166.764971,187.249085,164.847913,186.616268,117.244353,185.132824,-0.000735,-1.745306,32.000000,-235.770765,186.517378,-0.025043,-40.001110,-0.523488,365672.643170,0.952875,19.963048,2.478470,3.729919,0.062865,0.063249,201.645338,32.000000,221.551402,196.494714,148.910699,179.275859,32.000000,173.058698,67.670255,65.677446,107.232597,0.141096,41.621629,55.949367,31.205785,32.556962,66.106803,59.628489,43.326626
49.875464,60.092851,185.979503,168.572136,111.202662,95.254426,29.057071,14.236720,186.271001,3.517507,58.097626,50.580465,166.761977,187.240849,164.848044,186.607816,117.241966,185.126210,-0.000734,-1.745294,32.000000,-235.771016,186.509805,-0.025046,-40.001100,-0.523404,365628.962275,0.953450,19.960674,2.478192,3.729805,0.063693,0.081446,201.609731,32.000000,221.586154,196.471316,153.937671,179.302429,32.000000,173.028349,67.670022,65.678809,107.230421,0.141096,41.618015,55.949367,31.194094,32.556962,66.108696,59.628941,43.413346
49.887497,60.094068,185.972502,168.572990,111.192766,95.250082,29.016090,14.236615,186.264770,3.517405,58.088976,50.582168,166.762949,187.235653,164.849378,186.600816,117.239425,185.117655,-0.000734,-1.745319,32.000000,-235.771128,186.505180,-0.025051,-40.001107,-0.523323,365585.298728,0.952925,19.961346,2.475698,3.729698,0.062911,0.083264,201.609982,32.000000,221.576797,196.438242,153.937671,179.336828,32.000000,173.009223,67.669960,65.680149,107.228890,0.141096,41.615424,55.949367,31.171294,32.556962,66.111555,59.619333,43.393464
49.895351,60.094269,185.971197,168.574340,111.175241,95.249988,29.023110,14.236495,186.262627,3.517236,58.073919,50.585228,166.766534,187.233058,164.851657,186.596233,117.235068,185.114291,-0.000736,-1.745369,32.000000,-235.771242,186.501784,-0.025276,-40.001124,-0.523163,365538.464754,0.951483,19.954048,2.475548,3.728878,0.061881,0.077791,201.636984,32.000000,221.543988,196.428949,150.609498,179.355992,32.000000,172.991270,67.669079,65.680046,107.227192,0.141096,41.613969,55.949367,31.151095,32.556962,66.114002,59.626188,43.397939
49.888924,60.092678,185.968868,168.575970,111.203955,95.249883,29.030235,14.236399,186.262149,3.517026,58.061015,50.582982,166.770213,187.229049,164.852309,186.590529,117.230968,185.111736,-0.000738,-1.745379,32.000000,-235.771269,186.499175,-0.025240,-40.001130,-0.523009,365518.968891,0.952534,19.942826,2.474805,3.727838,0.081203,0.085530,201.668695,32.000000,221.515981,196.453699,145.579014,179.333374,32.000000,173.016072,67.667628,65.680881,107.227042,0.141096,41.613348,55.949367,31.142587,32.556962,66.111781,59.626011,43.396178
49.874567,60.086553,185.968486,168.576525,111.244637,95.247428,28.985482,14.236472,186.258987,3.517286,58.053661,50.582756,166.773272,187.227168,164.849956,186.590013,117.228039,185.112497,-0.000737,-1.745381,32.000000,-235.771133,186.495988,-0.025231,-40.001134,-0.522929,365521.542871,0.952139,19.934907,2.477872,3.727225,0.062947,0.064542,201.660508,32.000000,221.522643,196.485042,140.483489,179.305488,32.000000,173.051311,67.666532,65.682448,107.227404,0.141096,41.612796,55.949367,31.150621,32.556962,66.104298,59.627447,43.324572
49.860768,60.080131,185.967659,168.576951,111.257041,95.247229,29.046547,14.236409,186.256743,3.517119,58.050054,50.579613,166.771919,187.227337,164.847614,186.588550,117.225130,185.110818,-0.000737,-1.745404,32.000000,-235.771150,186.495534,-0.025231,-40.001111,-0.522980,365531.169397,0.952035,19.939959,2.480991,3.727658,0.065632,0.078806,201.631060,32.000000,221.552777,196.502898,140.332785,179.296218,32.000000,173.069710,67.664980,65.683744,107.226880,0.141096,41.611957,55.949367,31.154440,32.556962,66.093900,59.628853,43.391556
49.853464,60.074281,185.965154,168.577284,111.317053,95.237456,29.015023,14.236275,186.254855,3.516659,58.041236,50.577572,166.767716,187.225486,164.848803,186.584340,117.223164,185.109863,-0.000737,-1.745392,32.000000,-235.771289,186.492187,-0.025222,-40.001083,-0.523094,365529.687958,0.953766,19.948679,2.484212,3.728724,0.073252,0.073948,201.597418,32.000000,221.581673,196.491206,140.221874,179.318444,32.000000,173.044447,67.663101,65.684910,107.226475,0.141096,41.611330,55.949367,31.161438,32.556962,66.082949,59.619677,43.302195
49.851656,60.069871,185.963032,168.577561,111.413516,95.225386,29.069085,14.236486,186.252185,3.516221,58.028889,50.575373,166.765999,187.223880,164.853581,186.581721,117.219384,185.107856,-0.000737,-1.745410,32.000000,-235.771106,186.488246,-0.025208,-40.001112,-0.523218,365536.106435,0.952032,19.956528,2.486476,3.729739,0.078668,0.077491,201.597528,32.000000,221.574738,196.456154,140.268613,179.363046,32.000000,173.001432,67.661397,65.686343,107.226903,0.141096,41.609968,55.949367,31.156303,32.556962,66.075716,59.623572,43.382972
49.858498,60.066252,185.960710,168.577368,111.421052,95.225449,29.020643,14.236492,186.249368,3.516023,58.020996,50.571807,166.767471,187.219749,164.856127,186.579818,117.214441,185.106389,-0.000739,-1.745211,32.000000,-235.771184,186.481280,-0.025177,-40.001081,-0.523221,365499.900396,0.953108,19.958230,2.488077,3.730235,0.067824,0.070819,201.625235,32.000000,221.546972,196.446635,143.757394,179.382086,32.000000,172.988497,67.659836,65.686517,107.226560,0.141096,41.609271,55.949367,31.149044,32.556962,66.069375,59.622746,43.383999
49.864961,60.063380,185.955978,168.577337,111.443610,95.225265,29.004519,14.236519,186.246971,3.515874,58.021368,50.569129,166.769812,187.216256,164.854743,186.573445,117.208460,185.104568,-0.000739,-1.744034,32.000000,-235.771273,186.480509,-0.025159,-40.001074,-0.523161,365456.216661,0.951241,19.955690,2.491086,3.730328,0.067582,0.070181,201.653504,32.000000,221.514428,196.466138,148.902158,179.364531,32.000000,173.006111,67.657392,65.686211,107.225793,0.141096,41.607274,55.949367,31.130832,32.556962,66.064120,59.626522,43.294344
49.867950,60.061440,185.953336,168.577407,111.471137,95.225197,29.021534,14.236649,186.242943,3.515844,58.030453,50.566926,166.771186,187.208981,164.852663,186.568436,117.203394,185.100699,-0.000739,-1.743991,32.000000,-235.771114,186.472690,-0.025160,-40.001086,-0.523082,365456.065523,0.952677,19.944996,2.495466,3.729770,0.064902,0.067586,201.643456,32.000000,221.518943,196.499116,150.550157,179.330634,32.000000,173.053969,67.655214,65.687560,107.223927,0.141096,41.606147,55.949367,31.120445,32.556962,66.060146,59.628066,43.334843
49.862730,60.060616,185.949732,168.577516,111.474129,95.225092,29.007201,14.236598,186.239633,3.515526,58.037872,50.565257,166.768516,187.203477,164.849965,186.563086,117.199894,185.097592,-0.000740,-1.743997,32.000000,-235.771224,186.468272,-0.025181,-40.001069,-0.523007,365458.203203,0.953062,19.935439,2.500748,3.729191,0.059557,0.065209,201.607024,32.000000,221.546650,196.524059,150.398578,179.316060,32.000000,173.073625,67.652545,65.688556,107.220841,0.141096,41.604131,55.949367,31.114341,32.556962,66.059068,59.633898,43.286274
49.850293,60.060220,185.945755,168.577928,111.430496,95.225082,29.033236,14.236549,186.236660,3.515535,58.037815,50.561679,166.765197,187.199259,164.849698,186.557708,117.197347,185.096893,-0.000742,-1.743963,32.000000,-235.771353,186.465793,-0.025189,-40.001057,-0.522966,365462.997708,0.952434,19.930408,2.504330,3.728915,0.054737,0.064335,201.569534,32.000000,221.579478,196.508872,150.279380,179.343597,32.000000,173.035433,67.651321,65.689581,107.214711,0.141096,41.602561,55.949367,31.117930,32.556962,66.058482,59.625971,43.324425
49.831371,60.059825,185.942269,168.578418,111.401572,95.225087,29.031822,14.236421,186.232235,3.515932,58.031221,50.560659,166.763812,187.197369,164.851419,186.553186,117.193416,185.097712,-0.000742,-1.743923,32.000000,-235.771421,186.462548,-0.025193,-40.001068,-0.523011,365471.362440,0.953012,19.934982,2.506636,3.729233,0.068267,0.075672,201.570272,32.000000,221.576983,196.479935,150.314689,179.377299,32.000000,173.002394,67.650308,65.690567,107.206607,0.141096,41.600742,55.949367,31.131914,32.556962,66.058142,59.624270,43.414153
49.822859,60.059360,185.936911,168.578900,111.460302,95.224985,28.986711,14.236441,186.231508,3.516236,58.022809,50.566249,166.765010,187.192594,164.853200,186.550774,117.188493,185.098608,-0.000744,-1.743915,32.000000,-235.771401,186.459856,-0.025192,-40.001087,-0.523121,365484.303872,0.952417,19.947451,2.508914,3.730084,0.061534,0.065814,201.597610,32.000000,221.547355,196.463898,150.460482,179.399084,32.000000,172.980179,67.649294,65.690527,107.196968,0.141096,41.598705,55.949367,31.142444,32.556962,66.057799,59.623650,43.310779
49.826424,60.058758,185.935750,168.579286,111.498380,95.224972,29.043631,14.236366,186.231452,3.516143,58.012778,50.569990,166.769057,187.190688,164.852787,186.551208,117.183933,185.097667,-0.000744,-1.742719,32.000000,-235.771537,186.458624,-0.025211,-40.001086,-0.523292,365503.893503,0.952860,19.966630,2.513161,3.731430,0.063113,0.065173,201.632704,32.000000,221.521318,196.484733,150.585447,179.379505,32.000000,173.001325,67.649310,65.690648,107.187333,0.141096,41.597038,55.949367,31.139062,32.556962,66.057096,59.628214,43.426259
49.832342,60.054744,185.937669,168.578631,111.520398,95.225113,28.990298,14.236441,186.230993,3.516272,58.007615,50.572322,166.771565,187.191447,164.849788,186.553757,117.180337,185.096916,-0.000744,-1.741845,32.000000,-235.771427,186.460346,-0.025188,-40.001102,-0.523362,365517.739257,0.954520,19.974975,2.518428,3.731960,0.060994,0.069002,201.626455,32.000000,221.520990,196.519964,153.974015,179.335410,32.000000,173.031938,67.649794,65.691212,107.176586,0.141096,41.596776,55.949367,31.129581,32.556962,66.052435,59.626945,43.285247
49.847542,60.049432,185.939950,168.577169,111.567301,95.225187,29.048221,14.236475,186.231309,3.516669,58.001645,50.572740,166.770110,187.189612,164.847292,186.555241,117.178925,185.096483,-0.000744,-1.741849,32.000000,-235.771373,186.466335,-0.025165,-40.001099,-0.523320,365523.312106,0.952573,19.970683,2.522626,3.731670,0.069013,0.076835,201.598631,32.000000,221.549453,196.540340,158.985991,179.319465,32.000000,173.044087,67.651257,65.692332,107.165517,0.141096,41.597339,55.949367,31.111312,32.556962,66.044650,59.630348,43.391263
49.853967,60.043519,185.940783,168.575214,111.573394,95.225140,29.033623,14.236185,186.232143,3.516732,57.991976,50.570873,166.767672,187.190228,164.848321,186.557540,117.177756,185.099128,-0.000744,-1.741820,32.000000,-235.771771,186.468472,-0.025166,-40.001079,-0.523264,365520.895667,0.954192,19.960545,2.525933,3.731265,0.073615,0.078258,201.568737,32.000000,221.582864,196.523562,160.589109,179.339208,32.000000,173.021329,67.653137,65.693728,107.153554,0.141096,41.596918,55.949367,31.092562,32.556962,66.034582,59.620464,43.422297
49.848326,60.037699,185.941017,168.573080,111.563782,95.225003,28.997871,14.236234,186.232117,3.516526,57.981789,50.570101,166.766144,187.193880,164.852145,186.559658,117.175412,185.100633,-0.000743,-1.741844,32.000000,-235.771716,186.472144,-0.025164,-40.001067,-0.523119,365506.713345,0.951957,19.939509,2.527181,3.730173,0.063431,0.065659,201.569412,32.000000,221.582411,196.488206,160.626131,179.378561,32.000000,172.977967,67.656078,65.694754,107.141634,0.141096,41.596942,55.949367,31.088662,32.556962,66.024723,59.622057,43.328387
49.838745,60.034245,185.941586,168.571047,111.587843,95.224885,29.039910,14.236201,186.233084,3.516345,57.973343,50.569704,166.766408,187.195459,164.854081,186.561941,117.171400,185.100202,-0.000744,-1.743602,32.000000,-235.771598,186.473800,-0.025140,-40.001075,-0.523048,365496.787881,0.952286,19.926948,2.529364,3.729709,0.071485,0.067232,201.601830,32.000000,221.555330,196.468650,160.784944,179.396721,32.000000,172.966386,67.659077,65.694498,107.128660,0.141096,41.596398,55.949367,31.095295,32.556962,66.017572,59.625499,43.422150
49.835966,60.030934,185.943091,168.569192,111.587843,95.225014,29.018708,14.236314,186.236528,3.516254,57.968510,50.570853,166.769016,187.195930,164.854410,186.562333,117.166979,185.102205,-0.000744,-1.744153,32.000000,-235.771364,186.474662,-0.025083,-40.001046,-0.523096,365497.116102,0.953562,19.926964,2.532284,3.730136,0.073689,0.080578,201.636070,32.000000,221.522239,196.490638,155.760718,179.374812,32.000000,172.980366,67.661899,65.694853,107.116605,0.141096,41.596281,55.949367,31.093959,32.556962,66.011893,59.620916,43.415914
49.842065,60.027246,185.944131,168.567585,111.633419,95.225079,29.002937,14.236328,186.239325,3.516691,57.966022,50.572294,166.770561,187.197770,164.851684,186.565010,117.163003,185.104880,-0.000745,-1.744160,32.000000,-235.771343,186.477626,-0.024952,-40.001036,-0.523178,365506.601223,0.952373,19.933420,2.536133,3.730864,0.072499,0.070768,201.636223,32.000000,221.527166,196.518355,150.671205,179.342536,32.000000,173.001550,67.663697,65.695596,107.104451,0.141096,41.596234,55.949367,31.083992,32.556962,66.006444,59.630840,43.306083
