OSU 80 Ton Compressor Load Stand
49.837767,60.022663,185.944825,168.566291,111.673734,95.225103,29.053996,14.236289,186.240818,3.516819,57.961003,50.570933,166.768736,187.201658,164.848282,186.568570,117.161798,185.107035,-0.000744,-1.744123,32.000000,-235.771431,186.478935,-0.024798,-40.001007,-0.523204,365513.132510,0.953120,19.932986,2.541322,3.731102,0.079228,0.077706,201.610663,32.000000,221.557807,196.535043,145.525218,179.314040,32.000000,173.032550,67.665793,65.696788,107.090987,0.141096,41.596004,55.949367,31.080023,32.556962,65.998639,59.621762,43.384219
49.823586,60.016942,185.946047,168.564955,111.692464,95.225145,29.001895,14.236395,186.242650,3.516892,57.951759,50.570832,166.765740,187.203217,164.847006,186.570467,117.160347,185.109594,-0.000746,-1.744114,32.000000,-235.771237,186.481393,-0.024796,-40.001014,-0.523143,365512.063689,0.953502,19.922987,2.546324,3.730667,0.076646,0.067481,201.581416,32.000000,221.593595,196.515101,143.804485,179.332503,32.000000,173.006795,67.667163,65.696410,107.076076,0.141096,41.595569,55.949367,31.088516,32.556962,65.989490,59.625607,43.320903
49.806331,60.011820,185.947548,168.563865,111.647354,95.225092,29.023686,14.236349,186.243702,3.516568,57.937791,50.571175,166.764372,187.204321,164.851830,186.573197,117.158949,185.112975,-0.000747,-1.744188,32.000000,-235.771246,186.482268,-0.024847,-40.001026,-0.523180,365511.550495,0.951905,19.922852,2.548357,3.731002,0.065989,0.070235,201.585309,32.000000,221.595538,196.480885,143.804485,179.365944,32.000000,172.971189,67.668952,65.696660,107.061935,0.141096,41.596004,55.949367,31.101641,32.556962,65.980170,59.625096,43.378937
49.797972,60.007275,185.945520,168.562913,111.621071,95.225056,29.001067,14.236369,186.245499,3.516574,57.925668,50.570599,166.766697,187.204865,164.855547,186.577400,117.156087,185.113593,-0.000747,-1.744174,32.000000,-235.771113,186.483239,-0.024861,-40.000999,-0.523308,365517.300406,0.953899,19.931802,2.550789,3.732089,0.061641,0.076515,201.613574,32.000000,221.574338,196.459978,143.804485,179.380701,32.000000,172.949113,67.670613,65.696544,107.048784,0.141096,41.594936,55.949367,31.115786,32.556962,65.971861,59.631872,43.290016
49.794356,60.003285,185.945630,168.561989,111.606853,95.224972,29.028547,14.236265,186.245890,3.516294,57.920802,50.571263,166.768959,187.206218,164.855622,186.579351,117.153126,185.113348,-0.000748,-1.744195,32.000000,-235.771170,186.488155,-0.024898,-40.000980,-0.523470,365525.584164,0.953533,19.944540,2.553485,3.733412,0.073756,0.072700,201.654686,32.000000,221.548284,196.469616,143.804485,179.362210,32.000000,172.967857,67.671875,65.697641,107.037911,0.141096,41.594449,55.949367,31.115695,32.556962,65.964973,59.616353,43.371894
49.787558,59.999814,185.947709,168.561090,111.599798,95.225048,29.042640,14.236308,186.245765,3.516133,57.922485,50.570918,166.770352,187.210151,164.852670,186.581907,117.150054,185.117521,-0.000749,-1.744206,32.000000,-235.771160,186.491239,-0.024896,-40.001005,-0.523543,365531.140041,0.954441,19.948648,2.556584,3.733998,0.094800,0.072249,201.659571,32.000000,221.555149,196.496639,140.394507,179.328551,32.000000,173.001041,67.672461,65.698896,107.027815,0.141096,41.594678,55.949367,31.123973,32.556962,65.958663,59.625411,43.333889
49.783695,59.996624,185.951052,168.560303,111.627353,95.225050,29.000048,14.236319,186.245663,3.516093,57.920473,50.575534,166.768596,187.211707,164.849883,186.583969,117.148759,185.120121,-0.000750,-1.744212,32.000000,-235.771237,186.493584,-0.024910,-40.001009,-0.523569,365533.193795,0.953602,19.948402,2.559452,3.734271,0.075875,0.060979,201.633951,32.000000,221.589929,196.509278,140.253103,179.310447,32.000000,173.017680,67.672128,65.700006,107.018691,0.141096,41.594837,55.949367,31.125672,32.556962,65.952877,59.626670,43.291263
49.783778,59.992909,185.954567,168.559771,111.703312,95.224846,28.990796,14.236295,186.250161,3.516100,57.907425,50.578729,166.764875,187.215175,164.850480,186.589505,117.150180,185.126312,-0.000750,-1.743102,32.000000,-235.771130,186.501214,-0.024955,-40.000992,-0.523633,365540.098107,0.953275,19.951968,2.564125,3.734823,0.067343,0.071849,201.611845,32.000000,221.624901,196.487493,140.129010,179.323728,32.000000,173.008351,67.673194,65.701054,107.009943,0.141096,41.595470,55.949367,31.129281,32.556962,65.947559,59.625244,43.584879
49.784495,59.987864,185.962461,168.559636,111.746234,95.232893,29.061710,14.236344,186.252715,3.516510,57.883869,50.582595,166.762251,187.221809,164.854596,186.595421,117.150545,185.134654,-0.000750,-1.743101,32.000000,-235.771065,186.509565,-0.024951,-40.001008,-0.523670,365540.920605,0.954748,19.952779,2.566418,3.735180,0.079507,0.073448,201.618474,32.000000,221.631575,196.453051,140.148197,179.358426,32.000000,172.967028,67.674196,65.701900,107.001236,0.141096,41.597421,55.949367,31.125596,32.556962,65.938755,59.626404,43.390896
49.782591,59.978961,185.968546,168.559191,111.812257,95.245201,28.981845,14.236389,186.259521,3.516723,57.862075,50.584700,166.761860,187.230297,164.858800,186.604630,117.147913,185.145116,-0.000749,-1.744677,32.000000,-235.771057,186.517483,-0.024968,-40.001040,-0.523674,365533.449328,0.955039,19.948977,2.567371,3.735244,0.056630,0.075514,201.657482,32.000000,221.613965,196.422539,140.289350,179.385624,32.000000,172.946317,67.674693,65.701100,106.993045,0.141096,41.599361,55.949367,31.126844,32.556962,65.925451,59.629512,43.371380
49.775850,59.969520,185.974918,168.558079,111.850605,95.249400,29.038435,14.236459,186.266089,3.516931,57.844616,50.588269,166.763717,187.237644,164.860399,186.607288,117.145136,185.153739,-0.000751,-1.745127,32.000000,-235.770969,186.525758,-0.024940,-40.001068,-0.523722,365556.929585,0.952762,19.943191,2.570208,3.735349,0.073338,0.071188,201.700541,32.000000,221.584311,196.429762,140.431592,179.369166,32.000000,172.977568,67.675142,65.701367,106.985647,0.141096,41.601353,55.949367,31.131906,32.556962,65.909397,59.624594,43.353112
49.764393,59.959936,185.981904,168.556463,111.882262,95.249316,29.007830,14.236493,186.271629,3.517194,57.837183,50.584252,166.764264,187.244345,164.859655,186.614879,117.144237,185.161752,-0.000751,-1.743357,32.000000,-235.771066,186.532699,-0.024974,-40.001094,-0.523805,365599.296978,0.955528,19.936259,2.576855,3.735614,0.051389,0.067553,201.711528,32.000000,221.584974,196.459564,143.826482,179.342719,32.000000,173.006758,67.675697,65.702182,106.978451,0.141096,41.603463,55.949367,31.141823,32.556962,65.892354,59.621880,43.355459
49.748896,59.950604,185.986248,168.554505,111.899929,95.249149,29.015125,14.236596,186.275313,3.517637,57.835072,50.577871,166.760259,187.249839,164.858034,186.619475,117.143632,185.167415,-0.000752,-1.741574,32.000000,-235.770996,186.537372,-0.024995,-40.001065,-0.523889,365613.937248,0.953826,19.933798,2.582942,3.736248,0.071660,0.074536,201.698086,32.000000,221.616121,196.480076,148.834096,179.317053,32.000000,173.030456,67.675927,65.703054,106.971349,0.141096,41.605165,55.949367,31.160744,32.556962,65.875913,59.634439,43.289942
49.738366,59.943259,185.988079,168.552741,111.930464,95.249379,29.037135,14.236608,186.277076,3.517976,57.833212,50.572682,166.755881,187.254156,164.857804,186.625188,117.144305,185.168022,-0.000751,-1.741552,32.000000,-235.770988,186.540413,-0.025021,-40.001032,-0.523998,365611.859693,0.955049,19.936079,2.586915,3.737249,0.085005,0.078882,201.671364,32.000000,221.654899,196.458413,153.840368,179.337854,32.000000,173.005686,67.677265,65.704537,106.962210,0.141096,41.605708,55.949367,31.178543,32.556962,65.861721,59.623591,43.389722
49.735393,59.938695,185.989277,168.551576,111.933165,95.243510,29.010862,14.236638,186.279607,3.517982,57.829260,50.568328,166.752882,187.257459,164.861046,186.626772,117.144451,185.168292,-0.000752,-1.740411,32.000000,-235.770935,186.542204,-0.025028,-40.001021,-0.524143,365611.239923,0.955111,19.942800,2.589692,3.738500,0.059014,0.068420,201.679369,32.000000,221.661760,196.419167,158.935455,179.379479,32.000000,172.968661,67.678982,65.706271,106.952590,0.141096,41.606272,55.949367,31.186465,32.556962,65.851051,59.626807,43.411292
49.738778,59.936486,185.989192,168.551097,111.982796,95.231175,29.070931,14.236553,186.279335,3.517952,57.827288,50.566056,166.753602,187.256023,164.863517,186.628095,117.143076,185.169306,-0.000751,-1.740434,32.000000,-235.771070,186.543627,-0.025030,-40.001019,-0.524239,365609.759151,0.954593,19.946365,2.589252,3.739328,0.065413,0.077482,201.714350,32.000000,221.636316,196.390243,160.749295,179.395540,32.000000,172.959798,67.680486,65.707174,106.943489,0.141096,41.606243,55.949367,31.189533,32.556962,65.845184,59.620788,43.339832
49.742299,59.936206,185.988204,168.551391,111.998116,95.224699,29.005609,14.236622,186.277293,3.518078,57.826423,50.566227,166.756016,187.253943,164.863146,186.627324,117.140984,185.171296,-0.000751,-1.740445,32.000000,-235.771046,186.547468,-0.025046,-40.001036,-0.524230,365582.998317,0.955449,19.944883,2.589211,3.739576,0.063878,0.071615,201.756181,32.000000,221.606087,196.397048,160.887464,179.382888,32.000000,172.972731,67.681422,65.707412,106.935261,0.141096,41.605895,55.949367,31.187698,32.556962,65.844332,59.629895,43.406230
49.741824,59.934763,185.989702,168.551954,111.960466,95.224521,28.999181,14.236529,186.277946,3.518398,57.830568,50.563498,166.757939,187.253712,164.858863,186.627383,117.139487,185.172268,-0.000750,-1.739840,32.000000,-235.771140,186.548034,-0.025060,-40.001017,-0.524131,365533.280459,0.953275,19.939165,2.590974,3.739320,0.057603,0.084502,201.767486,32.000000,221.604711,196.424697,160.878022,179.344953,32.000000,173.002762,67.682344,65.707693,106.926899,0.141096,41.606440,55.949367,31.190077,32.556962,65.842130,59.627132,43.375489
49.735547,59.932656,185.987583,168.552321,111.935757,95.224337,29.024115,14.236416,186.277644,3.518515,57.835508,50.561882,166.757460,187.251147,164.854645,186.628882,117.140264,185.171482,-0.000751,-1.738247,32.000000,-235.771176,186.548352,-0.025061,-40.001042,-0.524057,365509.700684,0.955282,19.935238,2.593829,3.739035,0.073870,0.081820,201.744600,32.000000,221.632987,196.446288,160.738544,179.321818,32.000000,173.025442,67.682838,65.709269,106.919047,0.141096,41.605585,55.949367,31.197604,32.556962,65.838671,59.626139,43.368372
49.723895,59.930768,185.987577,168.552492,111.917956,95.224292,29.002936,14.236475,186.276336,3.518682,57.834846,50.560593,166.754386,187.249348,164.853605,186.625915,117.141883,185.173688,-0.000751,-1.738803,32.000000,-235.771083,186.547877,-0.025042,-40.001017,-0.524059,365510.294879,0.955498,19.934287,2.595699,3.739101,0.069003,0.065038,201.716991,32.000000,221.669524,196.427345,160.594239,179.341330,32.000000,173.020239,67.684704,65.711306,106.911355,0.141096,41.605339,55.949367,31.215606,32.556962,65.834044,59.626424,43.376516
49.725860,59.929985,185.985771,168.552466,111.932242,95.224232,29.039323,14.236402,186.274213,3.518748,57.825443,50.560344,166.752858,187.251110,164.855861,186.624607,117.142680,185.172226,-0.000752,-1.739422,32.000000,-235.771158,186.550185,-0.025003,-40.000991,-0.524115,365509.344720,0.954802,19.938683,2.594621,3.739530,0.058900,0.072651,201.715446,32.000000,221.672891,196.391252,155.505690,179.374032,32.000000,172.985297,67.686482,65.712299,106.903574,0.141096,41.604785,55.949367,31.221969,32.556962,65.832285,59.624929,43.398159
49.729317,59.928822,185.988195,168.552013,111.892383,95.224219,29.016479,14.236409,186.274317,3.518673,57.812863,50.563807,166.753637,187.253306,164.859573,186.627836,117.142733,185.171359,-0.000752,-1.739454,32.000000,-235.771111,186.551618,-0.024984,-40.000994,-0.524219,365512.280910,0.955740,19.948871,2.593848,3.740406,0.067470,0.076753,201.746163,32.000000,221.645855,196.363839,150.483036,179.402323,32.000000,172.954029,67.688796,65.712643,106.896529,0.141096,41.605265,55.949367,31.220528,32.556962,65.830082,59.624073,43.409311
49.731619,59.926105,185.986384,168.551245,111.841845,95.224243,29.004536,14.236452,186.274064,3.518915,57.802505,50.566476,166.754966,187.255962,164.859823,186.629889,117.141648,185.171534,-0.000752,-1.739510,32.000000,-235.771075,186.551455,-0.024981,-40.001007,-0.524198,365508.345595,0.954499,19.946051,2.592490,3.740222,0.063428,0.068166,201.785305,32.000000,221.607210,196.374840,145.465213,179.378096,32.000000,172.972464,67.690239,65.713234,106.892187,0.141096,41.604818,55.949367,31.223957,32.556962,65.826302,59.615232,43.355753
49.730176,59.921662,185.990699,168.550206,111.891413,95.224264,29.025038,14.236402,186.276915,3.518692,57.795958,50.568971,166.756245,187.258209,164.857270,186.632921,117.141203,185.173778,-0.000753,-1.739501,32.000000,-235.771097,186.555249,-0.024953,-40.001042,-0.524169,365504.441774,0.955174,19.941306,2.592106,3.740011,0.070437,0.075361,201.791774,32.000000,221.599756,196.405429,140.383895,179.347415,32.000000,172.998750,67.690993,65.713756,106.889314,0.141096,41.605671,55.949367,31.228823,32.556962,65.819804,59.628814,43.302341
49.731355,59.915322,185.992677,168.548937,111.912681,95.224285,29.029829,14.236282,186.276699,3.518643,57.789361,50.565916,166.756098,187.259375,164.854924,186.635919,117.143024,185.171874,-0.000753,-1.739526,32.000000,-235.771277,186.556259,-0.024922,-40.001016,-0.524136,365501.609130,0.955512,19.936204,2.593257,3.739802,0.061807,0.076321,201.769907,32.000000,221.624753,196.426675,135.242225,179.326515,32.000000,173.027901,67.692440,65.715223,106.888546,0.141096,41.606210,55.949367,31.231734,32.556962,65.808341,59.632905,43.366538
49.728307,59.907417,185.995565,168.546988,111.889493,95.224392,29.041061,14.236326,186.277666,3.518421,57.784318,50.557689,166.751088,187.261341,164.854127,186.636468,117.143132,185.169355,-0.000753,-1.740150,32.000000,-235.771222,186.557670,-0.024920,-40.000985,-0.524156,365497.902451,0.954857,19.933256,2.594563,3.739997,0.055325,0.067787,201.736910,32.000000,221.647972,196.413495,130.091863,179.330072,32.000000,173.020915,67.692870,65.715674,106.889141,0.141096,41.607314,55.949367,31.237849,32.556962,65.795027,59.622057,43.407183
49.723591,59.901962,185.998530,168.545028,111.871346,95.224405,29.021466,14.236152,186.276585,3.518402,57.777372,50.551053,166.748171,187.260540,164.857908,186.635271,117.143851,185.168646,-0.000753,-1.741627,32.000000,-235.771443,186.557946,-0.024954,-40.000966,-0.524137,365485.929181,0.954659,19.925695,2.592011,3.739948,0.075261,0.071539,201.734524,32.000000,221.648391,196.385161,124.998305,179.362074,32.000000,172.989384,67.694166,65.716769,106.891137,0.141096,41.607848,55.949367,31.246336,32.556962,65.782889,59.630672,43.421123
49.715831,59.898706,185.996799,168.543325,111.858801,95.224465,29.002499,14.236137,186.277750,3.518484,57.770815,50.549137,166.747564,187.261162,164.861136,186.633531,117.141942,185.170780,-0.000752,-1.741651,32.000000,-235.771528,186.554300,-0.024998,-40.000972,-0.524164,365478.725748,0.954335,19.920946,2.590938,3.740235,0.066978,0.077138,201.760062,32.000000,221.624420,196.358575,119.967988,179.387474,32.000000,172.959688,67.695725,65.716288,106.894882,0.141096,41.607967,55.949367,31.256384,32.556962,65.774979,59.625647,43.350470
49.701487,59.897395,185.995396,168.542148,111.905495,95.224479,29.017033,14.236144,186.278162,3.518400,57.767946,50.548566,166.747732,187.260806,164.861431,186.632266,117.139928,185.169878,-0.000751,-1.741676,32.000000,-235.771514,186.552371,-0.024738,-40.000968,-0.524206,365473.992350,0.955065,19.920381,2.589946,3.740650,0.064855,0.066472,201.791933,32.000000,221.588911,196.365997,120.112527,179.375735,32.000000,172.967034,67.696689,65.715591,106.899937,0.141096,41.607352,55.949367,31.277610,32.556962,65.772118,59.633259,43.423471
49.691469,59.895368,185.995133,168.541644,111.877777,95.224531,29.012249,14.236003,186.276138,3.518236,57.768160,50.546287,166.748833,187.259151,164.858111,186.630293,117.139182,185.168568,-0.000751,-1.741665,32.000000,-235.771711,186.550414,-0.024699,-40.000974,-0.524270,365479.051790,0.955846,19.925167,2.592674,3.741199,0.058272,0.079144,201.800632,32.000000,221.580745,196.395809,120.116677,179.337515,32.000000,173.007969,67.697378,65.715568,106.905574,0.141096,41.607094,55.949367,31.298182,32.556962,65.768419,59.628971,43.352745
49.691062,59.891922,185.995596,168.541207,111.849755,95.224678,29.003983,14.236105,186.274018,3.518632,57.770741,50.542901,166.746213,187.258927,164.855638,186.631475,117.139702,185.167658,-0.000751,-1.741683,32.000000,-235.771582,186.548270,-0.024717,-40.000962,-0.524407,365490.944869,0.955667,19.938726,2.594342,3.742250,0.060906,0.073088,201.778590,32.000000,221.599381,196.423375,114.970948,179.310240,32.000000,173.035241,67.697728,65.717157,106.911561,0.141096,41.607167,55.949367,31.309252,32.556962,65.763062,59.623995,43.389649
49.687989,59.888330,185.994013,168.541258,111.786134,95.220455,29.023737,14.236092,186.273631,3.518407,57.770211,50.538871,166.743260,187.256464,164.855866,186.629601,117.140788,185.165239,-0.000750,-1.741673,32.000000,-235.771643,186.548986,-0.024761,-40.000948,-0.524498,365497.029538,0.956032,19.947086,2.594586,3.742999,0.074835,0.084805,201.747325,32.000000,221.632372,196.411723,113.249112,179.325941,32.000000,173.008811,67.698459,65.717782,106.917059,0.141096,41.606722,55.949367,31.317213,32.556962,65.755222,59.618340,43.415107
49.671191,59.885866,185.990892,168.542216,111.737867,95.208249,29.009631,14.235990,186.268192,3.518316,57.767442,50.535436,166.740027,187.252883,164.857124,186.628628,117.141994,185.164294,-0.000749,-1.741672,32.000000,-235.771822,186.544698,-0.024774,-40.000971,-0.524500,365492.946995,0.956305,19.944061,2.593717,3.743039,0.082539,0.074630,201.741638,32.000000,221.634955,196.379585,118.332827,179.351673,32.000000,172.978948,67.699316,65.718899,106.922017,0.141096,41.605998,55.949367,31.337555,32.556962,65.750297,59.626738,43.304469
49.658283,59.885800,185.988286,168.543417,111.726998,95.200087,29.000894,14.235980,186.264621,3.518292,57.768616,50.529155,166.739908,187.247653,164.859365,186.622610,117.141463,185.159676,-0.000750,-1.741692,32.000000,-235.771741,186.541889,-0.024779,-40.000986,-0.524497,365472.419711,0.955668,19.943658,2.591702,3.743239,0.081994,0.089121,201.769371,32.000000,221.605761,196.354077,123.478372,179.383356,32.000000,172.954562,67.700015,65.718691,106.927825,0.141096,41.604980,55.949367,31.367167,32.556962,65.748137,59.624427,43.385907
49.658523,59.887163,185.983229,168.544736,111.698053,95.199971,29.024584,14.235906,186.258370,3.517977,57.774334,50.527565,166.741889,187.241299,164.859197,186.615473,117.140352,185.156260,-0.000748,-1.741721,32.000000,-235.771818,186.536623,-0.024749,-40.001010,-0.524577,365432.261313,0.956359,19.958613,2.590134,3.744442,0.074604,0.087410,201.807500,32.000000,221.563578,196.365988,123.478372,179.372194,32.000000,172.967351,67.700436,65.718346,106.934688,0.141096,41.603399,55.949367,31.380070,32.556962,65.748606,59.622401,43.340786
49.661033,59.889394,185.977409,168.546027,111.728139,95.200053,29.030881,14.235927,186.252475,3.518126,57.788024,50.520184,166.744269,187.236944,164.855099,186.607003,117.140620,185.150421,-0.000748,-1.741717,32.000000,-235.771887,186.533019,-0.024712,-40.001012,-0.524653,365410.581526,0.956838,19.971938,2.588892,3.745363,0.065606,0.075038,201.815356,32.000000,221.546918,196.400519,123.478372,179.336357,32.000000,172.998476,67.701414,65.719609,106.941773,0.141096,41.601244,55.949367,31.387428,32.556962,65.751564,59.629325,43.393684
49.656735,59.891933,185.973047,168.547145,111.757915,95.191872,29.029685,14.235953,186.247336,3.518319,57.802062,50.513344,166.743564,187.231170,164.849298,186.597697,117.141744,185.145351,-0.000747,-1.741681,32.000000,-235.772007,186.526877,-0.024708,-40.001022,-0.524642,365413.691707,0.956055,19.973052,2.588693,3.745243,0.081531,0.078202,201.797531,32.000000,221.562303,196.432814,123.478372,179.308245,32.000000,173.023874,67.702272,65.720595,106.947369,0.141096,41.599372,55.949367,31.398733,32.556962,65.755337,59.624063,43.415767
49.654750,59.894389,185.965443,168.548767,111.797926,95.179731,28.998784,14.235990,186.239152,3.518500,57.811260,50.509799,166.741243,187.225981,164.847664,186.589805,117.143553,185.141082,-0.000747,-1.741665,32.000000,-235.772070,186.519370,-0.024724,-40.001030,-0.524605,365414.315428,0.955801,19.972679,2.586183,3.744936,0.071278,0.079270,201.767607,32.000000,221.583437,196.428194,123.478372,179.315201,32.000000,173.013668,67.702891,65.721645,106.952412,0.141096,41.596956,55.949367,31.414763,32.556962,65.759029,59.620070,43.377690
49.653840,59.897192,185.957098,168.550640,111.808305,95.167595,29.014530,14.235950,186.233091,3.518987,57.813722,50.505625,166.739119,187.218933,164.848490,186.581996,117.145696,185.134153,-0.000746,-1.741648,32.000000,-235.772177,186.511707,-0.024680,-40.001008,-0.524599,365387.015555,0.955855,19.979676,2.583114,3.745173,0.063082,0.073090,201.759888,32.000000,221.586030,196.401928,128.563080,179.349078,32.000000,172.984509,67.704258,65.722794,106.956819,0.141096,41.593998,55.949367,31.424911,32.556962,65.762988,59.623454,43.373508
49.656456,59.900500,185.952769,168.552786,111.814067,95.155268,29.015423,14.236025,186.226812,3.518828,57.818719,50.501922,166.741081,187.212085,164.850427,186.575630,117.146546,185.129377,-0.000744,-1.741666,32.000000,-235.772108,186.509911,-0.024667,-40.001013,-0.524537,365341.429234,0.956800,19.984194,2.579667,3.745169,0.074909,0.074128,201.785141,32.000000,221.552711,196.384345,130.379695,179.372811,32.000000,172.958826,67.705744,65.723874,106.961255,0.141096,41.591757,55.949367,31.438066,32.556962,65.767565,59.632108,43.397719
49.663150,59.904474,185.946675,168.555222,111.781736,95.143025,29.061737,14.236125,186.220486,3.518792,57.827383,50.500005,166.745622,187.207758,164.849641,186.570427,117.145685,185.123718,-0.000744,-1.742816,32.000000,-235.772097,186.505506,-0.024663,-40.001010,-0.524466,365294.854610,0.956185,19.987940,2.574865,3.745070,0.067933,0.077003,201.816562,32.000000,221.509515,196.402593,130.533861,179.355475,32.000000,172.953796,67.706198,65.724997,106.965714,0.141096,41.589446,55.949367,31.438116,32.556962,65.773894,59.622362,43.426259
49.657445,59.909643,185.939516,168.557306,111.785882,95.138915,29.039758,14.236114,186.219608,3.518440,57.840886,50.498028,166.749685,187.201479,164.844885,186.565472,117.144754,185.114493,-0.000745,-1.742793,32.000000,-235.772090,186.498027,-0.024922,-40.001040,-0.524367,365248.418213,0.955985,19.988534,2.572182,3.744785,0.077354,0.078419,201.821950,32.000000,221.492780,196.439825,130.550445,179.321377,32.000000,172.984101,67.705679,65.725932,106.969975,0.141096,41.586641,55.949367,31.448992,32.556962,65.781630,59.633780,43.401314
49.650836,59.914531,185.934525,168.559379,111.727386,95.126690,29.022545,14.235921,186.215915,3.518730,57.854263,50.497829,166.750588,187.195107,164.840007,186.559323,117.146449,185.106951,-0.000745,-1.742813,32.000000,-235.772281,186.491535,-0.024940,-40.001038,-0.524228,365202.990407,0.954207,19.985563,2.570871,3.744158,0.087616,0.071605,201.794728,32.000000,221.505947,196.474785,130.440865,179.293287,32.000000,173.013349,67.706385,65.727540,106.973750,0.141096,41.584029,55.949367,31.468955,32.556962,65.789844,59.618133,43.405863
49.646690,59.918919,185.928451,168.561474,111.655257,95.118415,28.993016,14.236031,186.212392,3.518432,57.860722,50.494857,166.749151,187.186576,164.840092,186.554807,117.148801,185.099869,-0.000745,-1.742086,32.000000,-235.772243,186.486120,-0.024922,-40.000996,-0.524253,365198.941303,0.955022,19.996650,2.568263,3.744444,0.073170,0.074028,201.754199,32.000000,221.533806,196.471978,130.284777,179.298728,32.000000,173.002057,67.706866,65.729015,106.976427,0.141096,41.581593,55.949367,31.486051,32.556962,65.797600,59.617749,43.450543
49.648707,59.922587,185.921998,168.563625,111.652416,95.118366,29.017428,14.235964,186.207348,3.518107,57.860460,50.490913,166.749095,187.182191,164.840448,186.548570,117.150021,185.092159,-0.000744,-1.743284,32.000000,-235.772314,186.482574,-0.024907,-40.000969,-0.524245,365159.265577,0.955618,20.008396,2.563674,3.744842,0.064579,0.071658,201.736670,32.000000,221.536283,196.452212,130.273708,179.319561,32.000000,172.972262,67.707278,65.730442,106.977363,0.141096,41.578906,55.949367,31.496490,32.556962,65.803504,59.623070,43.298673
49.655529,59.925200,185.917487,168.565246,111.607136,95.118374,29.019537,14.235890,186.206466,3.518018,57.862117,50.492099,166.751025,187.176209,164.842854,186.543939,117.149963,185.086358,-0.000743,-1.745056,32.000000,-235.772307,186.479939,-0.024893,-40.000983,-0.524238,365131.727750,0.956607,20.017086,2.558604,3.745032,0.071522,0.082768,201.748066,32.000000,221.508102,196.432078,130.387583,179.340127,32.000000,172.928320,67.708028,65.731148,106.978358,0.141096,41.576318,55.949367,31.499291,32.556962,65.808208,59.626768,43.389428
49.660815,59.928379,185.913872,168.566397,111.534359,95.118434,29.023539,14.235960,186.203284,3.517962,57.867432,50.492273,166.754942,187.170429,164.842442,186.538865,117.148265,185.085050,-0.000742,-1.745685,32.000000,-235.772220,186.476279,-0.024880,-40.000989,-0.524209,365131.921375,0.955768,20.018661,2.554424,3.744750,0.066779,0.080815,201.774143,32.000000,221.469127,196.446292,130.539947,179.327056,32.000000,172.930260,67.708320,65.731073,106.980407,0.141096,41.574412,55.949367,31.506415,32.556962,65.812807,59.624132,43.376149
49.666395,59.931825,185.908961,168.567210,111.533105,95.118476,29.016942,14.235960,186.199530,3.517750,57.877857,50.485420,166.756806,187.163860,164.838264,186.532631,117.146788,185.079515,-0.000741,-1.746266,32.000000,-235.772256,186.471180,-0.024859,-40.000975,-0.524135,365130.392285,0.955561,20.014195,2.552256,3.744145,0.078425,0.071854,201.781743,32.000000,221.453169,196.479672,130.562687,179.288780,32.000000,172.965105,67.707699,65.730155,106.982417,0.141096,41.572290,55.949367,31.510110,32.556962,65.818409,59.621801,43.370280
49.672888,59.935238,185.904451,168.567814,111.513366,95.110749,29.007676,14.235957,186.196547,3.517604,57.892650,50.478541,166.755115,187.157754,164.834214,186.526923,117.147107,185.074104,-0.000742,-1.746851,32.000000,-235.772235,186.465243,-0.024827,-40.000995,-0.524084,365134.240142,0.955326,20.011891,2.553452,3.743673,0.083019,0.088672,201.755708,32.000000,221.472068,196.510427,125.433730,179.261676,32.000000,172.996145,67.706911,65.730153,106.984761,0.141096,41.569623,55.949367,31.512789,32.556962,65.823944,59.627329,43.197866
49.675292,59.939335,185.895352,168.568781,111.444450,95.098501,29.002282,14.235985,186.191151,3.517934,57.907043,50.475140,166.752038,187.150680,164.833980,186.518509,117.148754,185.069926,-0.000742,-1.746796,32.000000,-235.772225,186.455275,-0.024810,-40.000965,-0.524023,365137.460983,0.955434,20.009548,2.552803,3.743154,0.063399,0.082074,201.717335,32.000000,221.497725,196.507930,120.282677,179.264131,32.000000,172.984518,67.706839,65.731023,106.986657,0.141096,41.566210,55.949367,31.516396,32.556962,65.830292,59.625057,43.424131
49.673491,59.945097,185.887708,168.570021,111.370335,95.086478,29.027240,14.236038,186.184629,3.517975,57.916529,50.470581,166.751278,187.144512,164.834855,186.513294,117.150347,185.061534,-0.000743,-1.746799,32.000000,-235.772210,186.449348,-0.024825,-40.000979,-0.523916,365106.775077,0.955533,20.006227,2.550408,3.742574,0.056955,0.074756,201.701252,32.000000,221.508385,196.483001,115.181167,179.291464,32.000000,172.942400,67.706762,65.733019,106.987871,0.141096,41.562669,55.949367,31.526913,32.556962,65.838505,59.623316,43.417381
49.672473,59.951837,185.884476,168.571640,111.362524,95.074434,29.016918,14.236152,186.182576,3.518039,57.917679,50.469866,166.751734,187.141926,164.835822,186.510271,117.150627,185.055620,-0.000742,-1.748573,32.000000,-235.772091,186.446901,-0.024835,-40.000979,-0.523812,365059.719546,0.955547,20.007829,2.547158,3.742210,0.058793,0.071773,201.725929,32.000000,221.490410,196.454704,110.148011,179.325383,32.000000,172.916151,67.707824,65.733812,106.989832,0.141096,41.560227,55.949367,31.539498,32.556962,65.849644,59.621546,43.343060
49.672248,59.958869,185.880849,168.573741,111.416475,95.070473,29.024972,14.236197,186.179669,3.518027,57.915078,50.471117,166.754107,187.140624,164.837178,186.507367,117.148837,185.051441,-0.000743,-1.749184,32.000000,-235.772117,186.443952,-0.024848,-40.000970,-0.523756,365019.201274,0.954658,20.015460,2.542342,3.742191,0.073933,0.076051,201.759633,32.000000,221.456248,196.457234,110.307217,179.319009,32.000000,172.919141,67.708231,65.733607,106.992616,0.141096,41.557914,55.949367,31.546239,32.556962,65.861581,59.621792,43.394564
49.671825,59.960155,185.881526,168.575379,111.431546,95.070657,28.994182,14.236135,186.176450,3.517580,57.917828,50.470144,166.756824,187.139092,164.834039,186.506469,117.147248,185.048714,-0.000742,-1.749173,32.000000,-235.772137,186.443508,-0.024860,-40.000981,-0.523698,364981.296676,0.954915,20.023255,2.539793,3.742203,0.056017,0.069861,201.774542,32.000000,221.447639,196.490188,113.735749,179.287779,32.000000,172.947473,67.707840,65.733625,106.996620,0.141096,41.557201,55.949367,31.552116,32.556962,65.866901,59.620611,43.431981
49.654386,59.959551,185.876758,168.576939,111.470730,95.070804,29.016158,14.236239,186.177051,3.517438,57.923067,50.466855,166.756059,187.135731,164.830639,186.504708,117.146993,185.049642,-0.000742,-1.749144,32.000000,-235.772087,186.443284,-0.024883,-40.001002,-0.523683,364977.629914,0.954633,20.030521,2.539979,3.742147,0.062727,0.068215,201.757043,32.000000,221.470741,196.522400,118.763910,179.253666,32.000000,172.981581,67.707766,65.735319,107.002216,0.141096,41.554649,55.949367,31.577810,32.556962,65.867264,59.622382,43.393097
49.642938,59.958641,185.875286,168.578441,111.508459,95.058558,29.013528,14.236189,186.173580,3.517437,57.930188,50.461888,166.755281,187.133182,164.829440,186.502894,117.148276,185.048650,-0.000740,-1.747927,32.000000,-235.772129,186.441607,-0.024923,-40.000997,-0.523691,364982.936763,0.955661,20.032246,2.540521,3.742192,0.073918,0.074903,201.725925,32.000000,221.509234,196.512788,123.763403,179.262793,32.000000,172.970206,67.708785,65.737295,107.008584,0.141096,41.552811,55.949367,31.604575,32.556962,65.864338,59.626827,43.328680
49.640086,59.959012,185.869463,168.579903,111.502875,95.046349,29.024293,14.236225,186.169525,3.517717,57.934183,50.458140,166.753730,187.129143,164.831387,186.499348,117.147967,185.045273,-0.000739,-1.747925,32.000000,-235.772128,186.437866,-0.024953,-40.000943,-0.523847,364995.640380,0.955305,20.049733,2.541132,3.743411,0.071646,0.069006,201.712745,32.000000,221.530718,196.477456,128.840337,179.296355,32.000000,172.949093,67.709267,65.738479,107.013781,0.141096,41.550282,55.949367,31.623219,32.556962,65.864744,59.623060,43.392363
49.642287,59.962672,185.867875,168.581801,111.490459,95.034129,29.031208,14.236151,186.166893,3.517491,57.936839,50.455578,166.753821,187.124578,164.833801,186.496495,117.146290,185.043942,-0.000739,-1.747900,32.000000,-235.772214,186.435480,-0.024708,-40.000994,-0.523885,364953.477604,0.955509,20.060702,2.539469,3.744244,0.063749,0.072259,201.734562,32.000000,221.513110,196.446316,133.985345,179.325585,32.000000,172.915407,67.710501,65.738752,107.020126,0.141096,41.548370,55.949367,31.632246,32.556962,65.868964,59.625460,43.396765
49.640926,59.966887,185.862254,168.583986,111.477859,95.021873,29.024422,14.236282,186.164306,3.517803,57.941966,50.458077,166.757010,187.119980,164.835218,186.494906,117.143664,185.042976,-0.000739,-1.747889,32.000000,-235.771936,186.434216,-0.024699,-40.000998,-0.523836,364909.056137,0.955093,20.064032,2.538480,3.744342,0.080881,0.079575,201.768472,32.000000,221.485028,196.453478,139.163012,179.315697,32.000000,172.920813,67.711617,65.739641,107.027051,0.141096,41.545389,55.949367,31.644930,32.556962,65.875589,59.627417,43.398453
49.635576,59.970764,185.858957,168.586448,111.494605,95.009743,28.992286,14.236269,186.162775,3.517860,57.947780,50.458860,166.760979,187.117536,164.832825,186.492806,117.141331,185.040026,-0.000739,-1.747897,32.000000,-235.771902,186.432131,-0.024662,-40.000994,-0.523750,364868.505690,0.954705,20.065408,2.539646,3.744144,0.061650,0.070848,201.781850,32.000000,221.475084,196.483100,144.265710,179.290842,32.000000,172.948678,67.711984,65.740297,107.034037,0.141096,41.543568,55.949367,31.663234,32.556962,65.883202,59.627496,43.334256
49.632499,59.973410,185.852838,168.589179,111.564663,94.997539,29.011236,14.236321,186.159929,3.517842,57.954038,50.455572,166.760961,187.114681,164.827495,186.491835,117.140441,185.037471,-0.000739,-1.747870,32.000000,-235.771717,186.428342,-0.024662,-40.001006,-0.523689,364832.346158,0.954845,20.071034,2.541902,3.744133,0.071934,0.066057,201.762855,32.000000,221.502079,196.510742,144.265710,179.266352,32.000000,172.982986,67.710981,65.741552,107.040673,0.141096,41.539551,55.949367,31.677425,32.556962,65.887630,59.629836,43.353332
49.625644,59.974276,185.852888,168.591968,111.562795,94.985317,28.994714,14.236299,186.155941,3.517823,57.958398,50.451305,166.760031,187.113151,164.826593,186.491530,117.139830,185.035549,-0.000740,-1.747841,32.000000,-235.771708,186.427547,-0.024668,-40.000992,-0.523673,364798.364296,0.955904,20.080464,2.543103,3.744471,0.076349,0.072291,201.728548,32.000000,221.538699,196.504942,140.824046,179.274436,32.000000,172.990967,67.710758,65.743755,107.046502,0.141096,41.538160,55.949367,31.697724,32.556962,65.890010,59.617307,43.263677
49.624942,59.976296,185.848444,168.594483,111.555913,94.973094,29.024753,14.236354,186.151969,3.518139,57.961715,50.445518,166.759572,187.110019,164.828024,186.487109,117.139309,185.034353,-0.000740,-1.747824,32.000000,-235.771531,186.424524,-0.024649,-40.001013,-0.523627,364758.272003,0.955229,20.086304,2.543011,3.744580,0.072723,0.078870,201.713887,32.000000,221.554535,196.479674,135.715273,179.306352,32.000000,172.967297,67.710437,65.745757,107.051594,0.141096,41.535653,55.949367,31.713277,32.556962,65.892368,59.623778,43.218776
49.616755,59.979678,185.847688,168.596872,111.561862,94.960859,29.020833,14.236375,186.150838,3.517969,57.963850,50.442602,166.762153,187.105492,164.829833,186.484877,117.138805,185.027827,-0.000740,-1.747812,32.000000,-235.771468,186.421791,-0.024657,-40.001036,-0.523622,364718.560409,0.955797,20.094285,2.542884,3.745098,0.062453,0.068322,201.731027,32.000000,221.539642,196.454867,134.021302,179.333015,32.000000,172.941371,67.710728,65.746874,107.057776,0.141096,41.533984,55.949367,31.731173,32.556962,65.896742,59.624742,43.134403
49.607759,59.984633,185.843449,168.599284,111.569284,94.948734,28.992180,14.236409,186.147034,3.518258,57.969126,50.440573,166.766464,187.101504,164.829610,186.480212,117.136158,185.025202,-0.000739,-1.747808,32.000000,-235.771409,186.415319,-0.024678,-40.001058,-0.523555,364675.285154,0.954705,20.097033,2.542947,3.745061,0.068450,0.068672,201.756066,32.000000,221.509520,196.461797,134.021302,179.324830,32.000000,172.943153,67.710010,65.747497,107.064226,0.141096,41.531187,55.949367,31.756025,32.556962,65.905231,59.618517,43.394637
49.615050,59.989768,185.840192,168.600830,111.637209,94.948702,29.046157,14.236346,186.143423,3.518516,57.979284,50.438673,166.770844,187.098626,164.826943,186.476261,117.134259,185.020843,-0.000740,-1.747829,32.000000,-235.771492,186.410227,-0.024683,-40.001083,-0.523570,364639.546349,0.954893,20.108914,2.540945,3.745664,0.075599,0.079821,201.769601,32.000000,221.501141,196.487741,130.632158,179.304015,32.000000,172.976822,67.709361,65.747552,107.071488,0.141096,41.528682,55.949367,31.769839,32.556962,65.913958,59.625696,43.284146
49.630378,59.994277,185.836640,168.602230,111.670409,94.948634,29.008926,14.236458,186.141712,3.518297,57.984087,50.442097,166.771638,187.096770,164.823585,186.474540,117.133712,185.017954,-0.000739,-1.747818,32.000000,-235.771322,186.407085,-0.024661,-40.001103,-0.523592,364610.120868,0.955917,20.123208,2.542586,3.746258,0.058275,0.063853,201.744601,32.000000,221.523519,196.522638,130.541729,179.269688,32.000000,173.017665,67.708548,65.748476,107.079410,0.141096,41.526047,55.949367,31.768892,32.556962,65.922276,59.619775,43.396472
49.639667,59.997286,185.838587,168.603359,111.718479,94.936488,29.036184,14.236399,186.141586,3.518296,57.981054,50.442337,166.769308,187.096928,164.821891,186.474751,117.134438,185.018746,-0.000740,-1.747854,32.000000,-235.771352,186.408774,-0.024661,-40.001059,-0.523518,364614.613256,0.953999,20.120775,2.542810,3.745642,0.073579,0.071263,201.705966,32.000000,221.558241,196.520988,133.823259,179.273165,32.000000,173.008626,67.707148,65.749813,107.086884,0.141096,41.524748,55.949367,31.768513,32.556962,65.929532,59.625234,43.351938
49.647244,59.997921,185.839058,168.604090,111.716743,94.924216,29.023439,14.236473,186.143548,3.518384,57.968820,50.444439,166.768351,187.096087,164.823445,186.478761,117.133998,185.018514,-0.000740,-1.747837,32.000000,-235.771250,186.410031,-0.024674,-40.001042,-0.523369,364609.858062,0.954910,20.109372,2.542248,3.744413,0.069777,0.081537,201.687665,32.000000,221.585197,196.499614,138.893595,179.299702,32.000000,172.979029,67.706445,65.751748,107.094515,0.141096,41.523645,55.949367,31.771483,32.556962,65.930619,59.623336,43.394931
49.654345,59.996042,185.842401,168.604518,111.671820,94.927938,29.005318,14.236552,186.144063,3.518216,57.951315,50.447045,166.769035,187.098502,164.826981,186.484156,117.132773,185.021326,-0.000741,-1.747833,32.000000,-235.771170,186.412497,-0.024818,-40.001042,-0.523222,364559.068200,0.953703,20.102742,2.541825,3.743752,0.061170,0.066182,201.701848,32.000000,221.574863,196.470050,144.026547,179.331600,32.000000,172.941619,67.705350,65.751973,107.103611,0.141096,41.523130,55.949367,31.775938,32.556962,65.928796,59.627358,43.392216
49.654974,59.992535,185.844107,168.604387,111.640687,94.940115,29.020090,14.236565,186.148536,3.517351,57.937906,50.448542,166.772023,187.100733,164.830579,186.489957,117.131486,185.021306,-0.000741,-1.747814,32.000000,-235.771021,186.414515,-0.024940,-40.001061,-0.523087,364508.106701,0.953841,20.095512,2.542177,3.743190,0.067661,0.067842,201.730902,32.000000,221.553232,196.467749,149.194480,179.332707,32.000000,172.954264,67.704762,65.752489,107.113408,0.141096,41.522406,55.949367,31.781115,32.556962,65.924096,59.622608,43.304689
49.641205,59.987837,185.846876,168.603852,111.588564,94.940055,29.011589,14.236515,186.149900,3.511899,57.933042,50.445690,166.775632,187.102197,164.828622,186.494707,117.130301,185.025703,-0.000741,-1.747854,32.000000,-235.771114,186.419161,-0.024949,-40.001073,-0.523044,364517.842197,0.954319,20.086266,2.544482,3.742722,0.074848,0.069037,201.744880,32.000000,221.539731,196.496661,150.909711,179.303174,32.000000,172.991935,67.702256,65.752600,107.122259,0.141096,41.522026,55.949367,31.803253,32.556962,65.916549,59.628430,43.358981
49.627677,59.982380,185.847638,168.603070,111.599378,94.940247,29.035642,14.236384,186.151414,3.506071,57.930488,50.443108,166.775286,187.104623,164.826058,186.495308,117.129766,185.028173,-0.000742,-1.747848,32.000000,-235.771222,186.417548,-0.024905,-40.001054,-0.523105,364561.892176,0.953934,20.082106,2.545762,3.742709,0.071426,0.071565,201.723195,32.000000,221.563409,196.527278,150.818238,179.275577,32.000000,173.016863,67.700705,65.754019,107.131302,0.141096,41.521008,55.949367,31.830054,32.556962,65.907000,59.623709,43.327360
49.615674,59.976560,185.848251,168.602432,111.561762,94.940257,29.006830,14.236335,186.151465,3.500523,57.926897,50.439905,166.770724,187.102086,164.825179,186.495680,117.129806,185.027465,-0.000741,-1.747842,32.000000,-235.771274,186.413543,-0.024914,-40.001048,-0.523234,364567.540976,0.954491,20.091696,2.548634,3.743803,0.070429,0.078831,201.687476,32.000000,221.602705,196.522937,150.652985,179.278838,32.000000,173.018793,67.699663,65.755218,107.139597,0.141096,41.519766,55.949367,31.858535,32.556962,65.896998,59.622244,43.398086
49.613862,59.971234,185.847806,168.601944,111.541907,94.940362,29.002578,14.236379,186.146807,3.494956,57.919192,50.434098,166.766944,187.100130,164.827413,186.494935,117.129072,185.029344,-0.000740,-1.747854,32.000000,-235.771275,186.414776,-0.024922,-40.001004,-0.523355,364572.380028,0.953975,20.100279,2.550117,3.744839,0.057364,0.076190,201.667389,32.000000,221.629209,196.487553,145.538656,179.314428,32.000000,172.989400,67.698470,65.755724,107.147791,0.141096,41.518685,55.949367,31.877140,32.556962,65.887183,59.624270,43.292877
49.622419,59.966937,185.844768,168.601485,111.586395,94.936252,29.013725,14.236505,186.142976,3.488979,57.911520,50.429635,166.765335,187.099339,164.829212,186.492016,117.127824,185.027398,-0.000740,-1.747853,32.000000,-235.771178,186.413373,-0.024946,-40.000995,-0.523465,364573.656115,0.955161,20.106916,2.549805,3.745757,0.055017,0.064244,201.683024,32.000000,221.619748,196.449928,140.492694,179.349334,32.000000,172.970604,67.697802,65.755700,107.155758,0.141096,41.516613,55.949367,31.884011,32.556962,65.878197,59.626896,43.386420
49.625453,59.964200,185.841988,168.600931,111.609880,94.932042,29.010069,14.236414,186.138268,3.483252,57.907929,50.424396,166.766398,187.099228,164.828907,186.490924,117.124656,185.026159,-0.000738,-1.748897,32.000000,-235.771169,186.410076,-0.024950,-40.001008,-0.523477,364570.136226,0.955327,20.103474,2.551261,3.745885,0.097812,0.077785,201.714469,32.000000,221.590020,196.452262,135.484748,179.345577,32.000000,172.973419,67.697592,65.756224,107.164878,0.141096,41.514050,55.949367,31.892224,32.556962,65.873252,59.625067,43.421930
49.612982,59.962271,185.839441,168.600426,111.606281,94.931977,29.079838,14.236512,186.134022,3.477690,57.911874,50.423578,166.767205,187.097377,164.826007,186.488307,117.121546,185.024784,-0.000738,-1.748909,32.000000,-235.771020,186.407495,-0.024933,-40.001038,-0.523355,364545.126447,0.954727,20.090293,2.551762,3.745178,0.069195,0.084575,201.734945,32.000000,221.580271,196.478174,130.426063,179.322793,32.000000,172.996155,67.697641,65.756815,107.175210,0.141096,41.511818,55.949367,31.913200,32.556962,65.869228,59.628223,43.357514
49.599670,59.960765,185.837060,168.600208,111.547541,94.923838,29.012389,14.236608,186.127992,3.471886,57.919352,50.420584,166.766548,187.089520,164.822094,186.484459,117.120156,185.023556,-0.000739,-1.748898,32.000000,-235.770873,186.400252,-0.024938,-40.001074,-0.523293,364528.913158,0.954734,20.084407,2.554455,3.744893,0.066134,0.083676,201.721730,32.000000,221.604175,196.507397,125.301650,179.294651,32.000000,173.041957,67.697467,65.756883,107.185126,0.141096,41.509676,55.949367,31.942830,32.556962,65.866028,59.620818,43.220610
49.589070,59.959735,185.829489,168.600410,111.521274,94.911398,29.014937,14.236699,186.119145,3.466241,57.925074,50.413431,166.763836,187.084468,164.820676,186.479178,117.119986,185.017674,-0.000739,-1.748882,32.000000,-235.770839,186.393714,-0.024978,-40.001051,-0.523406,364541.116179,0.952701,20.095423,2.557035,3.745783,0.075190,0.078479,201.690185,32.000000,221.643615,196.497376,120.148106,179.309868,32.000000,173.050672,67.697772,65.757848,107.195635,0.141096,41.505897,55.949367,31.967960,32.556962,65.863553,59.630259,43.171014
49.572833,59.959232,185.824489,168.601166,111.455319,94.899221,29.019578,14.236725,186.111981,3.460598,57.930016,50.409798,166.762018,187.079272,164.822018,186.472871,117.120808,185.013868,-0.000739,-1.748865,32.000000,-235.770845,186.389042,-0.025021,-40.001070,-0.523482,364519.354811,0.955112,20.107740,2.557953,3.746740,0.053796,0.079147,201.670009,32.000000,221.670903,196.466921,115.036264,179.341011,32.000000,173.036478,67.698735,65.760852,107.205585,0.141096,41.502838,55.949367,32.002491,32.556962,65.862448,59.622382,43.416868
49.557112,59.960312,185.816633,168.602939,111.343632,94.890917,29.018670,14.236692,186.103637,3.454908,57.931974,50.405631,166.763809,187.072440,164.824177,186.465713,117.119957,185.008880,-0.000739,-1.748837,32.000000,-235.770935,186.383258,-0.024981,-40.001061,-0.523496,364478.406987,0.955124,20.117718,2.555867,3.747388,0.062715,0.067052,201.683054,32.000000,221.658868,196.438724,113.340190,179.371473,32.000000,173.000315,67.699939,65.762418,107.215830,0.141096,41.498937,55.949367,32.036721,32.556962,65.863173,59.620218,43.151131
49.545440,59.962392,185.810110,168.604488,111.327337,94.890917,29.014790,14.236543,186.093603,3.448826,57.937633,50.400871,166.766487,187.063033,164.822883,186.459338,117.117929,185.001953,-0.000739,-1.748857,32.000000,-235.771092,186.375988,-0.025021,-40.001061,-0.523575,364440.335843,0.955191,20.134079,2.553583,3.748515,0.064871,0.087213,201.718395,32.000000,221.633448,196.437604,118.510974,179.367964,32.000000,172.996045,67.701131,65.762741,107.224914,0.141096,41.494825,55.949367,32.071774,32.556962,65.865689,59.622401,43.204249
49.545297,59.965071,185.801410,168.606073,111.285613,94.890844,29.010491,14.236513,186.083660,3.442907,57.949903,50.396915,166.769867,187.054727,164.820211,186.449947,117.116014,184.993424,-0.000739,-1.748889,32.000000,-235.771168,186.365550,-0.025013,-40.001105,-0.523662,364422.119348,0.955473,20.151493,2.552519,3.749545,0.064137,0.076777,201.742374,32.000000,221.619686,196.459881,123.619936,179.342005,32.000000,173.043311,67.702956,65.762943,107.235011,0.141096,41.490628,55.949367,32.093811,32.556962,65.869954,59.626158,43.237705
49.544648,59.967948,185.791144,168.607955,111.219063,94.890807,29.014594,14.236509,186.072031,3.436743,57.967410,50.396614,166.770433,187.042125,164.816669,186.438573,117.115438,184.986039,-0.000739,-1.748882,32.000000,-235.771201,186.354874,-0.025000,-40.001093,-0.523764,364436.909449,0.955854,20.165703,2.551889,3.750297,0.060768,0.068459,201.724627,32.000000,221.639036,196.486728,128.653395,179.315540,32.000000,173.090995,67.704152,65.763959,107.244993,0.141096,41.485657,55.949367,32.115578,32.556962,65.874751,59.629187,43.243134
49.546199,59.971048,185.779594,168.610963,111.194600,94.886718,29.027730,14.236402,186.061243,3.430603,57.981730,50.397876,166.769231,187.030525,164.814542,186.429946,117.116512,184.973129,-0.000738,-1.748833,32.000000,-235.771244,186.344597,-0.024867,-40.001100,-0.523750,364443.412207,0.956004,20.168531,2.550527,3.750132,0.073262,0.072452,201.689380,32.000000,221.673144,196.486882,130.206291,179.312223,32.000000,173.104381,67.705381,65.765686,107.254028,0.141096,41.479623,55.949367,32.136192,32.556962,65.879822,59.622116,43.409971
49.556195,59.973983,185.769102,168.614268,111.163952,94.874262,29.016382,14.236543,186.052783,3.424775,57.978976,50.402609,166.769830,187.022969,164.815334,186.423936,117.117654,184.964206,-0.000739,-1.748834,32.000000,-235.771092,186.335146,-0.024757,-40.001088,-0.523737,364447.937873,0.955890,20.172082,2.548268,3.749974,0.060477,0.078284,201.668746,32.000000,221.698558,196.463525,130.142817,179.336073,32.000000,173.083985,67.707691,65.767898,107.262463,0.141096,41.474481,55.949367,32.147040,32.556962,65.884896,59.620346,43.364117
49.580923,59.975244,185.765376,168.617556,111.147232,94.874351,29.011647,14.236452,186.050643,3.419163,57.963605,50.407440,166.771637,187.016586,164.816827,186.418558,117.116781,184.958484,-0.000738,-1.748825,32.000000,-235.771150,186.329620,-0.024767,-40.001082,-0.523678,364432.920723,0.955391,20.173570,2.542237,3.749624,0.063267,0.065742,201.682657,32.000000,221.690750,196.429300,130.219139,179.369814,32.000000,173.051851,67.710061,65.768301,107.269354,0.141096,41.470094,55.949367,32.143725,32.556962,65.889701,59.626257,43.303148
49.600378,59.973323,185.763953,168.620514,111.152758,94.882598,29.033395,14.236472,186.048488,3.413293,57.941503,50.416098,166.775371,187.013133,164.818468,186.417134,117.114107,184.953942,-0.000738,-1.749988,32.000000,-235.771156,186.325908,-0.024762,-40.001083,-0.523499,364378.985680,0.955435,20.166117,2.537668,3.748655,0.066873,0.087014,201.711735,32.000000,221.664385,196.424175,130.373169,179.366014,32.000000,173.060776,67.711136,65.767672,107.276447,0.141096,41.467532,55.949367,32.136271,32.556962,65.886221,59.619893,43.367051
