OSU 80 Ton Compressor Load Stand
49.610987,59.964857,185.763577,168.622026,111.203874,94.894767,29.006198,14.236412,186.049271,3.407354,57.924454,50.419459,166.780070,187.011774,164.818096,186.419385,117.113080,184.950568,-0.000738,-1.750000,32.000000,-235.771162,186.326281,-0.024749,-40.001102,-0.523256,364365.633758,0.955071,20.141687,2.536345,3.746711,0.061630,0.073922,201.735900,32.000000,221.650370,196.451462,130.433439,179.348041,32.000000,173.092444,67.711728,65.768379,107.284610,0.141096,41.465067,55.949367,32.134451,32.556962,65.875148,59.630004,43.285907
49.607181,59.954908,185.761786,168.622138,111.226065,94.906963,29.011556,14.236496,186.048777,3.401428,57.915308,50.421678,166.781357,187.012390,164.816846,186.422308,117.112425,184.947750,-0.000738,-1.750017,32.000000,-235.771119,186.327639,-0.024777,-40.001130,-0.523107,364386.099325,0.954023,20.119561,2.537273,3.745212,0.061871,0.079541,201.721851,32.000000,221.668441,196.486422,125.311122,179.310100,32.000000,173.137713,67.711651,65.769152,107.292198,0.141096,41.462929,55.949367,32.149900,32.556962,65.858950,59.631567,43.308137
49.603999,59.944972,185.761890,168.621208,111.239122,94.919052,29.023233,14.236421,186.047299,3.395706,57.908843,50.418591,166.779695,187.013241,164.816802,186.423220,117.113725,184.945513,-0.000738,-1.750014,32.000000,-235.771277,186.325692,-0.024748,-40.001134,-0.523057,364416.379540,0.954794,20.100081,2.537006,3.744404,0.060383,0.070912,201.688815,32.000000,221.704103,196.487582,120.144341,179.309962,32.000000,173.140327,67.710869,65.770199,107.298582,0.141096,41.460250,55.949367,32.170889,32.556962,65.840119,59.622864,43.317602
49.606317,59.936547,185.757921,168.619595,111.242725,94.931182,29.005115,14.236386,186.043738,3.389668,57.904910,50.412926,166.777004,187.011315,164.818596,186.421227,117.115060,184.942374,-0.000737,-1.749984,32.000000,-235.771403,186.321466,-0.024757,-40.001136,-0.523144,364455.005077,0.954796,20.094083,2.536577,3.744655,0.072731,0.088187,201.670775,32.000000,221.738903,196.461473,115.016654,179.342455,32.000000,173.114019,67.710869,65.772151,107.303815,0.141096,41.457873,55.949367,32.184037,32.556962,65.825167,59.624231,43.378277
49.605242,59.932780,185.753380,168.617965,111.221733,94.943431,29.045058,14.236461,186.038509,3.384034,57.904893,50.415099,166.777094,187.006428,164.822364,186.416013,117.114741,184.939529,-0.000737,-1.749967,32.000000,-235.771437,186.317245,-0.024743,-40.001122,-0.523225,364488.721194,0.954575,20.087452,2.534418,3.744897,0.068430,0.087092,201.684498,32.000000,221.730501,196.426308,113.315754,179.375619,32.000000,173.083349,67.710670,65.773436,107.308348,0.141096,41.453573,55.949367,32.200110,32.556962,65.815564,59.626630,43.276002
49.612409,59.931524,185.749295,168.616576,111.223831,94.955695,29.005545,14.236509,186.033937,3.378198,57.907820,50.419904,166.779144,187.002759,164.823988,186.409175,117.111725,184.933009,-0.000736,-1.749988,32.000000,-235.771385,186.310315,-0.024745,-40.001138,-0.523251,364521.288572,0.955223,20.076618,2.531878,3.744642,0.053717,0.073274,201.717346,32.000000,221.701502,196.429549,118.493260,179.374177,32.000000,173.079948,67.710326,65.773325,107.312746,0.141096,41.450487,55.949367,32.209385,32.556962,65.810814,59.628115,43.373508
49.620666,59.931329,185.746915,168.615461,111.217583,94.967925,28.979758,14.236521,186.029610,3.372382,57.912777,50.422576,166.782171,187.000328,164.822397,186.408147,117.110038,184.926972,-0.000736,-1.749994,32.000000,-235.771454,186.307760,-0.024754,-40.001120,-0.523315,364565.119778,0.954046,20.073969,2.531105,3.744632,0.068004,0.068256,201.744640,32.000000,221.681853,196.460989,123.611227,179.342994,32.000000,173.105407,67.708692,65.773138,107.317330,0.141096,41.446975,55.949367,32.214641,32.556962,65.810419,59.621516,43.418335
49.632665,59.930744,185.742020,168.614654,111.205823,94.980260,29.033904,14.236439,186.025496,3.366748,57.920848,50.426920,166.782110,186.996017,164.819590,186.404402,117.109385,184.923373,-0.000737,-1.749994,32.000000,-235.771589,186.303908,-0.024706,-40.001133,-0.523298,364610.410569,0.955314,20.065272,2.531616,3.744009,0.050892,0.077957,201.727784,32.000000,221.701150,196.494623,128.655164,179.313314,32.000000,173.129702,67.707118,65.773971,107.320364,0.141096,41.443804,55.949367,32.216501,32.556962,65.809007,59.622136,43.336384
49.637445,59.928436,185.737508,168.613688,111.170273,94.988941,29.007548,14.236358,186.020228,3.360820,57.925251,50.428554,166.778446,186.994662,164.818101,186.401330,117.109536,184.916940,-0.000737,-1.750000,32.000000,-235.771638,186.299025,-0.024679,-40.001120,-0.523283,364654.754842,0.956112,20.056505,2.530985,3.743338,0.054962,0.064172,201.693045,32.000000,221.738167,196.492365,133.647684,179.318040,32.000000,173.137692,67.705139,65.774853,107.322393,0.141096,41.439698,55.949367,32.220889,32.556962,65.805595,59.620631,43.252011
49.642299,59.925743,185.732226,168.612755,111.087960,94.989644,29.073721,14.236385,186.018342,3.354944,57.924499,50.428652,166.775427,186.991826,164.819806,186.395736,117.109564,184.910935,-0.000738,-1.750011,32.000000,-235.771516,186.296084,-0.024894,-40.001083,-0.523224,364694.367481,0.954198,20.043466,2.530255,3.742334,0.070227,0.084649,201.664674,32.000000,221.764454,196.471316,138.700768,179.341658,32.000000,173.117195,67.703767,65.775654,107.322708,0.141096,41.435859,55.949367,32.227440,32.556962,65.800839,59.622372,43.429414
49.641590,59.923102,185.727991,168.611921,111.060200,94.989838,29.020660,14.236278,186.014662,3.349175,57.923197,50.429702,166.774284,186.987099,164.822653,186.395135,117.107525,184.907260,-0.000738,-1.750011,32.000000,-235.771688,186.293389,-0.024942,-40.001089,-0.523212,364720.836234,0.955045,20.036197,2.527635,3.741883,0.069991,0.073797,201.671751,32.000000,221.749765,196.443273,140.476930,179.374304,32.000000,173.081215,67.702394,65.775904,107.322634,0.141096,41.431649,55.949367,32.236416,32.556962,65.795399,59.621418,43.382165
49.643182,59.920950,185.723093,168.611249,111.020250,94.997927,28.977195,14.236311,186.010298,3.343719,57.929110,50.430141,166.776997,186.981990,164.825638,186.392477,117.105155,184.901488,-0.000739,-1.750006,32.000000,-235.771731,186.285881,-0.024930,-40.001106,-0.523159,364716.831405,0.952770,20.028466,2.525299,3.741411,0.067069,0.079513,201.697460,32.000000,221.717008,196.446112,140.642027,179.371575,32.000000,173.078891,67.702202,65.776884,107.324452,0.141096,41.428101,55.949367,32.250058,32.556962,65.791218,59.625086,43.360815
49.648922,59.921313,185.715330,168.611610,110.942846,95.010071,29.039755,14.236394,186.004296,3.338420,57.942927,50.429960,166.780686,186.976372,164.824642,186.383979,117.102917,184.895655,-0.000738,-1.749982,32.000000,-235.771728,186.280186,-0.024888,-40.001128,-0.523148,364718.220540,0.954522,20.026561,2.525927,3.741379,0.070019,0.077760,201.717713,32.000000,221.694354,196.473083,140.723520,179.344358,32.000000,173.105529,67.700597,65.776164,107.326150,0.141096,41.422815,55.949367,32.255518,32.556962,65.789939,59.625922,43.287595
49.649303,59.922709,185.708794,168.612391,110.939237,95.014424,28.993806,14.236325,185.997296,3.332523,57.962619,50.429180,166.782231,186.968680,164.822007,186.376154,117.101383,184.888280,-0.000738,-1.749943,32.000000,-235.771792,186.272487,-0.024870,-40.001188,-0.523164,364749.595803,0.955996,20.022757,2.526080,3.741160,0.075998,0.076504,201.697682,32.000000,221.702971,196.505737,140.659427,179.313936,32.000000,173.152458,67.699667,65.776629,107.327370,0.141096,41.418473,55.949367,32.263705,32.556962,65.791013,59.624860,43.378130
49.648528,59.925116,185.701620,168.613341,110.973740,95.014401,29.041176,14.236341,185.989438,3.327096,57.977922,50.428904,166.780515,186.961664,164.819939,186.369243,117.099166,184.882556,-0.000738,-1.749976,32.000000,-235.771912,186.263656,-0.024861,-40.001205,-0.523161,364796.730917,0.953938,20.017164,2.526078,3.740571,0.062579,0.067592,201.657013,32.000000,221.727890,196.515540,140.507950,179.306787,32.000000,173.152956,67.698768,65.776966,107.327654,0.141096,41.412815,55.949367,32.277119,32.556962,65.793889,59.625411,43.382899
49.654981,59.928512,185.696412,168.614206,111.005725,95.014566,29.003269,14.236292,185.981537,3.324755,57.983335,50.429878,166.777792,186.955738,164.821723,186.361747,117.097304,184.876474,-0.000738,-1.749959,32.000000,-235.771959,186.255936,-0.024878,-40.001214,-0.523171,364817.615995,0.955489,20.018164,2.524779,3.740411,0.064604,0.080750,201.627814,32.000000,221.747676,196.501507,140.438652,179.322746,32.000000,173.120160,67.699085,65.777471,107.328543,0.141096,41.409126,55.949367,32.283483,32.556962,65.799357,59.617700,43.239245
49.674110,59.930944,185.691938,168.615206,110.970542,95.026489,28.986329,14.236305,185.976168,3.324672,57.983939,50.432500,166.777424,186.951118,164.825126,186.358841,117.094930,184.865660,-0.000737,-1.749925,32.000000,-235.771835,186.250122,-0.024836,-40.001222,-0.523167,364825.107590,0.953953,20.021375,2.524796,3.740325,0.069615,0.081049,201.635350,32.000000,221.728560,196.478755,140.504964,179.349438,32.000000,173.083754,67.700148,65.776844,107.330103,0.141096,41.404370,55.949367,32.274993,32.556962,65.803727,59.626719,43.408944
49.684334,59.932403,185.686201,168.615629,110.912757,95.038444,29.039702,14.236315,185.968580,3.324630,57.987287,50.432257,166.781812,186.945063,164.828015,186.353865,117.091819,184.860443,-0.000738,-1.749928,32.000000,-235.771717,186.246433,-0.024776,-40.001243,-0.523097,364828.805799,0.955073,20.018076,2.524322,3.739734,0.061194,0.086490,201.662887,32.000000,221.697292,196.475698,140.668543,179.353478,32.000000,173.075383,67.700628,65.776140,107.332238,0.141096,41.400356,55.949367,32.270871,32.556962,65.806709,59.622480,43.343427
49.677753,59.933697,185.677415,168.615598,110.888850,95.046522,28.980151,14.236209,185.962926,3.324601,58.001570,50.428101,166.785357,186.940249,164.826683,186.347164,117.088426,184.854371,-0.000738,-1.749925,32.000000,-235.771850,186.239302,-0.024790,-40.001269,-0.522975,364868.280466,0.955353,20.000664,2.522543,3.738204,0.064551,0.080770,201.687345,32.000000,221.668348,196.506305,144.135827,179.327250,32.000000,173.107672,67.700680,65.776113,107.334147,0.141096,41.394380,55.949367,32.278873,32.556962,65.808009,59.622647,43.389942
49.662353,59.935635,185.670902,168.615237,110.847486,95.038302,29.055867,14.235994,185.955266,3.324503,58.021358,50.426491,166.787272,186.935440,164.826101,186.340868,117.086246,184.847706,-0.000738,-1.749927,32.000000,-235.772041,186.230981,-0.024780,-40.001347,-0.522930,364914.268010,0.953505,19.991520,2.523649,3.737319,0.062599,0.087294,201.676136,32.000000,221.673610,196.548503,144.135827,179.290458,32.000000,173.132542,67.701235,65.777679,107.336026,0.141096,41.389567,55.949367,32.302571,32.556962,65.810992,59.621270,43.193244
49.647736,59.940704,185.661987,168.615229,110.858321,95.046496,29.021705,14.236038,185.948235,3.324449,58.046837,50.424080,166.787037,186.926863,164.825247,186.333922,117.085938,184.835836,-0.000740,-1.749895,32.000000,-235.772030,186.222148,-0.024769,-40.001292,-0.523021,364957.600961,0.955688,19.999639,2.524709,3.737637,0.058233,0.070311,201.647454,32.000000,221.699476,196.564215,144.135827,179.277761,32.000000,173.140378,67.702255,65.778480,107.338124,0.141096,41.383449,55.949367,32.331962,32.556962,65.817615,59.629413,43.246215
49.647017,59.948044,185.655429,168.615954,110.829158,95.038538,28.970230,14.235931,185.942805,3.324499,58.067120,50.421694,166.786428,186.916703,164.826941,186.324921,117.084344,184.823412,-0.000741,-1.749846,32.000000,-235.772078,186.212334,-0.024751,-40.001257,-0.523110,364942.593400,0.953445,20.017550,2.524329,3.738665,0.061258,0.083564,201.620596,32.000000,221.719540,196.545423,144.135827,179.297581,32.000000,173.115008,67.702880,65.778581,107.338743,0.141096,41.378490,55.949367,32.348013,32.556962,65.828051,59.626552,43.400287
49.652429,59.956938,185.645812,168.617340,110.768299,95.030229,29.038252,14.235938,185.937757,3.324306,58.079419,50.423964,166.787050,186.912281,164.832048,186.318158,117.083760,184.813705,-0.000740,-1.749828,32.000000,-235.772066,186.205887,-0.024755,-40.001246,-0.523284,364991.203083,0.954971,20.037786,2.520077,3.739586,0.067778,0.078691,201.628836,32.000000,221.702171,196.516558,144.135827,179.329704,32.000000,173.076164,67.704151,65.779288,107.340231,0.141096,41.372093,55.949367,32.355085,32.556962,65.842472,59.629000,43.381285
49.665317,59.966674,185.641972,168.619315,110.772695,95.030287,29.037120,14.235747,185.935501,3.324363,58.086576,50.428277,166.789827,186.906721,164.835603,186.313397,117.081048,184.803737,-0.000740,-1.749792,32.000000,-235.772232,186.202576,-0.024748,-40.001232,-0.523249,364972.900678,0.956622,20.045871,2.516897,3.739508,0.063474,0.076956,201.655067,32.000000,221.664384,196.519558,144.135827,179.328186,32.000000,173.070642,67.704892,65.779030,107.340289,0.141096,41.367366,55.949367,32.354590,32.556962,65.859135,59.619638,43.173728
49.687564,59.973532,185.635513,168.620869,110.800239,95.030384,29.026664,14.235671,185.932015,3.324504,58.093059,50.434324,166.793689,186.904445,164.835676,186.311427,117.077985,184.797223,-0.000740,-1.749787,32.000000,-235.772146,186.197880,-0.024774,-40.001237,-0.523143,364948.832593,0.954206,20.049149,2.513752,3.738907,0.060709,0.076491,201.676335,32.000000,221.632179,196.552230,144.135827,179.300648,32.000000,173.085041,67.705780,65.778081,107.340493,0.141096,41.361852,55.949367,32.341277,32.556962,65.872521,59.625991,43.333522
49.710856,59.977814,185.636904,168.621735,110.831729,95.038591,29.020214,14.235870,185.930923,3.324353,58.099012,50.442974,166.794181,186.901206,164.833936,186.311309,117.076567,184.792492,-0.000739,-1.749812,32.000000,-235.771821,186.194603,-0.024807,-40.001274,-0.523024,364956.779752,0.953996,20.045515,2.512633,3.737859,0.074804,0.078592,201.662526,32.000000,221.634946,196.594181,144.135827,179.258131,32.000000,173.120193,67.706028,65.778300,107.339258,0.141096,41.358739,55.949367,32.325805,32.556962,65.882044,59.624988,43.401681
49.722200,59.979803,185.635449,168.621978,110.867792,95.050684,29.000887,14.235913,185.933382,3.324660,58.101151,50.450205,166.792687,186.901800,164.834034,186.310762,117.075178,184.787805,-0.000739,-1.749804,32.000000,-235.771695,186.195338,-0.024789,-40.001285,-0.522809,364955.479463,0.953888,20.029299,2.513192,3.736056,0.067021,0.076676,201.624046,32.000000,221.659805,196.604406,140.688637,179.257984,32.000000,173.133029,67.706536,65.779568,107.337321,0.141096,41.355015,55.949367,32.310791,32.556962,65.887114,59.625814,43.299113
49.717201,59.979786,185.637797,168.621668,110.928148,95.062936,29.032294,14.235791,185.935339,3.324664,58.095038,50.456089,166.789544,186.903428,164.836409,186.311446,117.073471,184.787503,-0.000739,-1.749792,32.000000,-235.771686,186.198306,-0.024799,-40.001246,-0.522638,364978.704504,0.953702,20.009431,2.512792,3.734333,0.067590,0.083482,201.591883,32.000000,221.678835,196.588348,135.559068,179.285199,32.000000,173.107737,67.706810,65.780532,107.333678,0.141096,41.352769,55.949367,32.317408,32.556962,65.886969,59.624270,43.225159
49.712889,59.978212,185.639688,168.620953,110.963705,95.075132,28.995683,14.235740,185.937413,3.324842,58.084198,50.459486,166.790099,186.905536,164.841581,186.315249,117.071684,184.788660,-0.000738,-1.749788,32.000000,-235.771662,186.200175,-0.024832,-40.001221,-0.522595,365021.708424,0.954225,19.999661,2.512381,3.733452,0.063077,0.072247,201.592257,32.000000,221.656851,196.569426,130.500441,179.309879,32.000000,173.067788,67.708161,65.780489,107.329363,0.141096,41.349867,55.949367,32.329451,32.556962,65.885019,59.623070,43.222664
49.712273,59.975808,185.644700,168.619724,110.977682,95.087317,29.042614,14.235834,185.942149,3.325001,58.075192,50.461957,166.792480,186.910945,164.846844,186.319146,117.067134,184.792061,-0.000739,-1.749796,32.000000,-235.771627,186.204105,-0.024872,-40.001222,-0.522720,365075.631527,0.953421,20.004827,2.513971,3.733875,0.064352,0.069279,201.616961,32.000000,221.616163,196.575119,125.490009,179.314879,32.000000,173.050936,67.709643,65.780497,107.325057,0.141096,41.348501,55.949367,32.337029,32.556962,65.881437,59.624949,43.379817
49.710166,59.973524,185.647008,168.618113,110.961161,95.099670,29.046141,14.235821,185.945736,3.325399,58.080019,50.459689,166.793855,186.911981,164.847926,186.318223,117.062030,184.794897,-0.000737,-1.749792,32.000000,-235.771599,186.207619,-0.024840,-40.001223,-0.522830,365126.945733,0.954834,20.007724,2.516202,3.734237,0.062207,0.072413,201.640482,32.000000,221.582152,196.604649,120.451518,179.291398,32.000000,173.073325,67.711011,65.780401,107.320498,0.141096,41.346455,55.949367,32.340133,32.556962,65.876400,59.631233,43.311952
49.691714,59.972312,185.648198,168.616256,110.948039,95.103694,29.002606,14.235833,185.944690,3.325331,58.096042,50.459119,166.794388,186.913345,164.847524,186.319666,117.059806,184.792605,-0.000736,-1.749787,32.000000,-235.771615,186.207795,-0.024831,-40.001264,-0.522909,365179.375180,0.953420,20.005957,2.522060,3.734384,0.065243,0.071494,201.622248,32.000000,221.580062,196.638719,115.346892,179.265967,32.000000,173.103343,67.712670,65.781655,107.315187,0.141096,41.343948,55.949367,32.363432,32.556962,65.874143,59.629423,43.361402
49.679433,59.976236,185.644916,168.614610,110.912075,95.103565,29.015651,14.235760,185.939325,3.325385,58.120322,50.454027,166.792296,186.912569,164.846827,186.314047,117.058514,184.787276,-0.000737,-1.749765,32.000000,-235.771731,186.204885,-0.024835,-40.001266,-0.522996,365235.004927,0.953467,20.005858,2.528254,3.734588,0.061883,0.067767,201.586701,32.000000,221.597301,196.655551,110.195573,179.260515,32.000000,173.117717,67.715058,65.783444,107.308677,0.141096,41.340128,55.949367,32.388101,32.556962,65.877829,59.619648,43.436017
49.671532,59.983633,185.642411,168.613769,110.870782,95.103426,29.000974,14.235779,185.933715,3.324895,58.142970,50.453175,166.789411,186.908896,164.847502,186.311199,117.056715,184.780510,-0.000737,-1.749808,32.000000,-235.771722,186.201214,-0.024897,-40.001247,-0.523195,365265.954243,0.955325,20.023777,2.529596,3.735999,0.062653,0.075023,201.552288,32.000000,221.604693,196.646857,105.066953,179.272661,32.000000,173.096161,67.716889,65.784612,107.298961,0.141096,41.336184,55.949367,32.406824,32.556962,65.887524,59.631105,43.436310
49.672218,59.993476,185.638761,168.613951,110.848158,95.103277,29.034490,14.235901,185.929641,3.324891,58.156707,50.456155,166.788792,186.904817,164.850477,186.305974,117.055135,184.776145,-0.000736,-1.749798,32.000000,-235.771498,186.196033,-0.024927,-40.001249,-0.523316,365280.926143,0.955164,20.040436,2.528841,3.736857,0.062626,0.071415,201.554737,32.000000,221.579554,196.625514,103.363157,179.310217,32.000000,173.048063,67.719154,65.785640,107.288294,0.141096,41.331707,55.949367,32.419951,32.556962,65.903296,59.625067,43.401241
49.678285,60.004736,185.635911,168.615371,110.799746,95.103395,29.021052,14.235978,185.927577,3.324969,58.168269,50.459602,166.792316,186.898401,164.853646,186.302584,117.050792,184.772015,-0.000735,-1.749764,32.000000,-235.771493,186.191722,-0.024910,-40.001203,-0.523396,365298.431606,0.955832,20.056028,2.528040,3.737401,0.073615,0.077492,201.579819,32.000000,221.536864,196.621999,103.363157,179.325971,32.000000,173.038171,67.723119,65.786724,107.278304,0.141096,41.327823,55.949367,32.422336,32.556962,65.922818,59.625637,43.393317
49.685161,60.013754,185.633286,168.618169,110.802020,95.103529,29.009601,14.236023,185.925098,3.324360,58.177533,50.465907,166.794774,186.895707,164.853919,186.302246,117.047377,184.770302,-0.000736,-1.749743,32.000000,-235.771327,186.190664,-0.024900,-40.001180,-0.523391,365312.222172,0.954737,20.065158,2.527942,3.737275,0.075732,0.077098,201.603483,32.000000,221.492098,196.646846,103.363157,179.306192,32.000000,173.059558,67.726546,65.787545,107.268176,0.141096,41.323432,55.949367,32.423209,32.556962,65.939808,59.622873,43.394491
49.692370,60.020503,185.633259,168.620922,110.786239,95.103295,29.019795,14.235877,185.926037,3.323969,58.187973,50.471063,166.795215,186.895269,164.851176,186.304833,117.044128,184.767676,-0.000736,-1.749749,32.000000,-235.771506,186.191768,-0.024928,-40.001199,-0.523351,365329.783397,0.955081,20.070125,2.530700,3.736762,0.078473,0.073603,201.585499,32.000000,221.477535,196.684417,103.363157,179.269498,32.000000,173.110350,67.729046,65.788307,107.257622,0.141096,41.320137,55.949367,32.424362,32.556962,65.953581,59.626670,43.287741
49.696957,60.025355,185.633387,168.623429,110.738194,95.103198,29.046724,14.235861,185.925892,3.323705,58.196211,50.474217,166.795149,186.893049,164.851890,186.307125,117.044195,184.765597,-0.000737,-1.749761,32.000000,-235.771495,186.194085,-0.024961,-40.001201,-0.523291,365342.723063,0.955337,20.072014,2.533455,3.736192,0.078952,0.085855,201.550399,32.000000,221.487397,196.702279,99.911486,179.259282,32.000000,173.121988,67.732614,65.790782,107.248091,0.141096,41.316674,55.949367,32.426901,32.556962,65.963451,59.629836,43.296912
49.704563,60.028686,185.634747,168.625488,110.725427,95.103033,28.989320,14.235769,185.928433,3.323432,58.199946,50.480769,166.794379,186.894880,164.855926,186.309588,117.045035,184.768195,-0.000737,-1.749751,32.000000,-235.771627,186.196730,-0.025006,-40.001182,-0.523231,365351.219844,0.954863,20.071287,2.535694,3.735649,0.063019,0.063749,201.518271,32.000000,221.501844,196.683458,94.773673,179.290378,32.000000,173.088109,67.737705,65.793004,107.239202,0.141096,41.314201,55.949367,32.425293,32.556962,65.969382,59.623139,43.414447
49.706793,60.032082,185.639257,168.626874,110.702304,95.103012,29.024890,14.235898,185.932295,3.323212,58.190600,50.490834,166.794550,186.897698,164.859877,186.313429,117.043715,184.771421,-0.000736,-1.749724,32.000000,-235.771471,186.201693,-0.024988,-40.001178,-0.523194,365353.617042,0.953893,20.071382,2.534828,3.735307,0.067449,0.081331,201.519584,32.000000,221.476561,196.652527,89.705059,179.326051,32.000000,173.062210,67.742210,65.794829,107.230478,0.141096,41.312051,55.949367,32.426425,32.556962,65.975409,59.625676,43.415621
49.711372,60.033527,185.645467,168.627992,110.695490,95.111085,28.989214,14.236041,185.942117,3.323082,58.178772,50.500106,166.799019,186.905214,164.864931,186.321527,117.041255,184.781275,-0.000736,-1.748548,32.000000,-235.771483,186.213116,-0.024976,-40.001183,-0.523120,365354.990185,0.954418,20.067912,2.537548,3.734686,0.074998,0.076457,201.550717,32.000000,221.428467,196.644134,84.695400,179.348097,32.000000,173.052275,67.746733,65.795038,107.223104,0.141096,41.310821,55.949367,32.430405,32.556962,65.979799,59.626257,43.370940
49.714670,60.033030,185.655999,168.628574,110.749318,95.130113,28.992493,14.236007,185.952199,3.323317,58.170593,50.511444,166.802421,186.914395,164.866958,186.331459,117.037578,184.790350,-0.000733,-1.746761,32.000000,-235.771507,186.225334,-0.025007,-40.001136,-0.523120,365354.990185,0.954418,20.067912,2.537548,3.734686,0.068455,0.078838,201.582744,32.000000,221.386137,196.670102,79.662505,179.326260,32.000000,173.079712,67.750774,65.796315,107.217256,0.141096,41.310509,55.949367,32.430702,32.556962,65.980808,59.621792,43.414520
49.716744,60.030598,185.666987,168.628356,110.788652,95.142259,29.018844,14.236008,185.963203,3.323815,58.167559,50.516560,166.805065,186.924913,164.867668,186.340034,117.036290,184.799630,-0.000733,-1.746184,32.000000,-235.771525,186.237097,-0.025002,-40.001132,-0.523136,365389.345311,0.955580,20.064611,2.543795,3.734467,0.080946,0.068955,201.576789,32.000000,221.376543,196.704764,74.556477,179.293184,32.000000,173.111782,67.754006,65.798753,107.211893,0.141096,41.311723,55.949367,32.434115,32.556962,65.976774,59.632718,43.403515
49.719855,60.027441,185.675626,168.627230,110.776170,95.150311,29.037881,14.235974,185.972495,3.323816,58.167738,50.520918,166.804369,186.935073,164.868468,186.347132,117.035730,184.808283,-0.000734,-1.745595,32.000000,-235.771500,186.248894,-0.025014,-40.001142,-0.523235,365466.333250,0.955593,20.060695,2.550958,3.734431,0.066254,0.079240,201.555588,32.000000,221.398019,196.716708,69.396039,179.294339,32.000000,173.117186,67.756546,65.800991,107.205848,0.141096,41.311629,55.949367,32.433751,32.556962,65.971886,59.622460,43.413640
49.721556,60.025801,185.686202,168.625532,110.795891,95.150337,29.009860,14.236041,185.982502,3.323464,58.169406,50.523393,166.800945,186.945627,164.871056,186.355312,117.034806,184.816163,-0.000734,-1.743859,32.000000,-235.771407,186.259382,-0.025007,-40.001129,-0.523299,365511.271775,0.954797,20.056112,2.555813,3.734496,0.072039,0.078428,201.530439,32.000000,221.414765,196.694785,64.253046,179.318601,32.000000,173.098452,67.758435,65.803076,107.197860,0.141096,41.312396,55.949367,32.440139,32.556962,65.967877,59.622018,43.345922
49.728082,60.026309,185.694548,168.623628,110.757994,95.150332,29.015343,14.235897,185.989366,3.323446,58.171835,50.524988,166.799020,186.954298,164.876617,186.364890,117.033391,184.822140,-0.000734,-1.743880,32.000000,-235.771481,186.267973,-0.024934,-40.001088,-0.523327,365537.501342,0.954178,20.049731,2.559697,3.734436,0.076646,0.073249,201.541184,32.000000,221.393740,196.660972,59.178626,179.357890,32.000000,173.062195,67.759952,65.804984,107.189220,0.141096,41.312730,55.949367,32.439976,32.556962,65.966494,59.624299,43.347095
49.736615,60.029598,185.702998,168.621880,110.730295,95.150290,28.993226,14.235983,185.996375,3.323445,58.178229,50.529955,166.801309,186.963692,164.879900,186.370486,117.032385,184.829549,-0.000734,-1.743869,32.000000,-235.771269,186.277033,-0.024905,-40.001039,-0.523333,365535.752883,0.955060,20.046329,2.563650,3.734521,0.066739,0.064413,201.580644,32.000000,221.354454,196.651906,54.159433,179.373313,32.000000,173.050381,67.759792,65.806592,107.180826,0.141096,41.312932,55.949367,32.434156,32.556962,65.972359,59.624929,43.294271
49.738548,60.035731,185.711195,168.621855,110.651569,95.154282,29.011214,14.235938,186.002499,3.323652,58.193508,50.534826,166.804571,186.969463,164.880657,186.377489,117.030599,184.835426,-0.000734,-1.743891,32.000000,-235.771292,186.286775,-0.024954,-40.001009,-0.523288,365534.518722,0.954743,20.040073,2.567360,3.734199,0.070497,0.066526,201.614531,32.000000,221.320106,196.670858,49.120032,179.363168,32.000000,173.064565,67.758719,65.809065,107.172790,0.141096,41.313096,55.949367,32.431560,32.556962,65.981538,59.626089,43.410925
49.726620,60.043090,185.715913,168.622513,110.608891,95.158216,29.027610,14.236080,186.006828,3.323579,58.211827,50.539769,166.805804,186.977107,164.878278,186.383093,117.028695,184.842914,-0.000734,-1.743898,32.000000,-235.771142,186.295005,-0.024955,-40.001021,-0.523229,365534.485041,0.955299,20.034518,2.571214,3.733728,0.079857,0.078853,201.614908,32.000000,221.324114,196.697734,44.016424,179.341559,32.000000,173.095132,67.756625,65.811742,107.164407,0.141096,41.312839,55.949367,32.443702,32.556962,65.993462,59.625883,43.423544
49.720482,60.053450,185.726750,168.624468,110.609111,95.158379,29.001492,14.236070,186.018729,3.323458,58.231827,50.547472,166.802478,186.987139,164.875817,186.395746,117.027753,184.851099,-0.000736,-1.743863,32.000000,-235.771333,186.304830,-0.025004,-40.001004,-0.523261,365559.432424,0.954721,20.038650,2.575257,3.733748,0.072226,0.074892,201.585384,32.000000,221.352891,196.707265,37.132953,179.335005,32.000000,173.123703,67.754424,65.815294,107.154067,0.141096,41.312408,55.949367,32.461920,32.556962,66.012033,59.625735,43.396031
49.724198,60.060583,185.734608,168.626633,110.628365,95.158473,29.028335,14.236155,186.025105,3.323205,58.236593,50.554339,166.801334,186.995296,164.878461,186.404144,117.028679,184.854833,-0.000735,-1.743877,32.000000,-235.771259,186.311637,-0.024981,-40.001009,-0.523416,365595.363084,0.954492,20.058369,2.580040,3.734738,0.066477,0.078861,201.567758,32.000000,221.367740,196.681319,32.000000,179.366718,32.000000,173.091216,67.754366,65.818164,107.146577,0.141096,41.312856,55.949367,32.462941,32.556962,66.025486,59.621457,43.299407
49.727063,60.066848,185.743269,168.629263,110.619193,95.166641,28.984553,14.236362,186.032041,3.323338,58.239297,50.558290,166.802226,187.001183,164.881704,186.409745,117.028864,184.859730,-0.000736,-1.743863,32.000000,-235.771050,186.319282,-0.025019,-40.000964,-0.523516,365615.092322,0.955509,20.075090,2.584126,3.735417,0.075766,0.078505,201.588531,32.000000,221.344393,196.650870,32.000000,179.400589,32.000000,173.057454,67.754177,65.819701,107.139440,0.141096,41.313407,55.949367,32.466810,32.556962,66.036718,59.631233,43.287741
49.731175,60.071432,185.750848,168.631792,110.578217,95.166594,29.012645,14.236379,186.037901,3.323302,58.240882,50.565786,166.805984,187.007138,164.884849,186.416787,117.026623,184.867596,-0.000737,-1.743890,32.000000,-235.771002,186.325680,-0.025010,-40.000987,-0.523510,365620.287028,0.954566,20.078371,2.584635,3.735296,0.060948,0.075487,201.624296,32.000000,221.309961,196.642931,32.000000,179.416105,32.000000,173.050827,67.752749,65.821505,107.132153,0.141096,41.313973,55.949367,32.464603,32.556962,66.046038,59.634911,43.329634
49.735579,60.075603,185.756641,168.634282,110.607522,95.174630,29.010152,14.236419,186.041819,3.323207,58.247817,50.571248,166.809433,187.013687,164.884631,186.427756,117.026419,184.875288,-0.000735,-1.743899,32.000000,-235.771003,186.331625,-0.025005,-40.000960,-0.523557,365656.703868,0.956045,20.081666,2.586330,3.735255,0.062901,0.064927,201.654557,32.000000,221.284434,196.663383,32.000000,179.400155,32.000000,173.088714,67.751054,65.824015,107.125990,0.141096,41.313980,55.949367,32.466770,32.556962,66.054053,59.628440,43.370426
49.742977,60.079244,185.762694,168.636694,110.656269,95.186975,29.001186,14.236386,186.046109,3.323047,58.257834,50.578039,166.810525,187.020443,164.880789,186.435665,117.025641,184.881842,-0.000735,-1.743906,32.000000,-235.771039,186.338921,-0.024976,-40.000970,-0.523537,365664.065335,0.955044,20.081989,2.591593,3.735099,0.071360,0.082563,201.642735,32.000000,221.295701,196.689573,32.000000,179.373710,32.000000,173.128288,67.748251,65.825914,107.118655,0.141096,41.313779,55.949367,32.461819,32.556962,66.061377,59.622018,43.394124
49.747806,60.082236,185.769331,168.638987,110.681128,95.199090,28.998944,14.236438,186.052925,3.322651,58.263158,50.589697,166.810471,187.029274,164.878570,186.442436,117.027248,184.891497,-0.000736,-1.743930,32.000000,-235.771014,186.346262,-0.024993,-40.001001,-0.523557,365697.004097,0.955124,20.081598,2.594752,3.734884,0.076413,0.083240,201.622726,32.000000,221.323544,196.691536,32.000000,179.374892,32.000000,173.131568,67.746161,65.828910,107.112748,0.141096,41.313901,55.949367,32.459424,32.556962,66.067032,59.628371,43.385173
49.749065,60.084652,185.780954,168.641332,110.709832,95.215275,29.021035,14.236456,186.063231,3.322214,58.253242,50.602334,166.809822,187.039067,164.880276,186.452794,117.027546,184.902319,-0.000736,-1.742202,32.000000,-235.770966,186.356762,-0.025020,-40.000958,-0.523572,365745.799369,0.955396,20.077572,2.598047,3.734451,0.060153,0.071637,201.612142,32.000000,221.341593,196.663056,32.000000,179.404502,32.000000,173.106676,67.743645,65.831214,107.106918,0.141096,41.315117,55.949367,32.459235,32.556962,66.072035,59.618054,43.308137
49.742853,60.083962,185.792650,168.643071,110.767203,95.231534,29.006781,14.236471,186.075660,3.322265,58.235270,50.612341,166.812662,187.053949,164.885407,186.466274,117.025895,184.915588,-0.000735,-1.741610,32.000000,-235.771063,186.370890,-0.024838,-40.000926,-0.523615,365789.939106,0.955497,20.075563,2.600149,3.734222,0.069143,0.078102,201.640032,32.000000,221.326329,196.623352,32.000000,179.453526,32.000000,173.064597,67.741690,65.832673,107.102589,0.141096,41.317423,55.949367,32.465094,32.556962,66.074022,59.626817,43.410852
49.748480,60.080659,185.808596,168.644147,110.796449,95.243801,29.012000,14.236411,186.090781,3.322298,58.217788,50.621954,166.817772,187.069095,164.889780,186.482965,117.024706,184.930072,-0.000735,-1.741611,32.000000,-235.771167,186.385393,-0.024778,-40.000914,-0.523718,365853.544900,0.954912,20.076673,2.604009,3.734361,0.074425,0.086825,201.688938,32.000000,221.293626,196.615770,32.000000,179.460296,32.000000,173.062709,67.739062,65.833547,107.099522,0.141096,41.320612,55.949367,32.470537,32.556962,66.070611,59.629138,43.381725
49.769889,60.075235,185.826004,168.644499,110.840043,95.255952,29.014390,14.236422,186.106315,3.322382,58.206108,50.631405,166.823096,187.084692,164.890997,186.499714,117.024422,184.946552,-0.000735,-1.741600,32.000000,-235.771239,186.403401,-0.024742,-40.000902,-0.523894,365922.919467,0.955674,20.082420,2.610755,3.735062,0.068275,0.081926,201.724359,32.000000,221.269289,196.637639,32.000000,179.436999,32.000000,173.092905,67.736020,65.835106,107.097735,0.141096,41.324338,55.949367,32.453959,32.556962,66.061653,59.621565,43.284293
49.795939,60.068599,185.843871,168.643525,110.877921,95.267954,29.007118,14.236512,186.124670,3.322430,58.202624,50.637152,166.823394,187.102448,164.890722,186.517393,117.023928,184.962548,-0.000735,-1.741246,32.000000,-235.771223,186.421659,-0.024752,-40.000933,-0.523939,365964.083664,0.955498,20.073287,2.617508,3.734960,0.070524,0.074732,201.726878,32.000000,221.287255,196.664481,32.000000,179.414570,32.000000,173.125939,67.731957,65.837877,107.096608,0.141096,41.328931,55.949367,32.424039,32.556962,66.051260,59.624880,43.392657
49.804678,60.063447,185.862312,168.641553,110.898452,95.280029,29.058935,14.236545,186.139269,3.322761,58.204314,50.641079,166.820968,187.116569,164.890692,186.530936,117.025428,184.978226,-0.000735,-1.739718,32.000000,-235.771234,186.436737,-0.024803,-40.000940,-0.523828,365990.466604,0.955076,20.045687,2.624121,3.733703,0.061267,0.072864,201.711089,32.000000,221.323621,196.662340,33.673507,179.413059,32.000000,173.128613,67.727805,65.840521,107.095325,0.141096,41.333853,55.949367,32.407262,32.556962,66.041417,59.621536,43.380331
49.806683,60.060520,185.876388,168.639231,110.904537,95.292102,29.021034,14.236503,186.151093,3.322822,58.202814,50.643929,166.818427,187.129524,164.893223,186.546047,117.028099,184.991804,-0.000736,-1.738562,32.000000,-235.771330,186.448779,-0.024840,-40.000939,-0.523668,366010.843170,0.954869,20.012076,2.630759,3.732109,0.069205,0.077498,201.700002,32.000000,221.346558,196.630575,38.722729,179.445889,32.000000,173.095111,67.722674,65.842426,107.093619,0.141096,41.337724,55.949367,32.403783,32.556962,66.034122,59.625371,43.411732
49.816003,60.060561,185.890058,168.637206,110.887799,95.304274,29.020397,14.236475,186.162171,3.323102,58.200849,50.646353,166.818182,187.141532,164.897465,186.557050,117.029164,185.005055,-0.000736,-1.738600,32.000000,-235.771377,186.459685,-0.024777,-40.000886,-0.523682,366042.718779,0.953091,19.997877,2.635278,3.731824,0.070839,0.071039,201.731348,32.000000,221.332880,196.598552,43.847176,179.477302,32.000000,173.067460,67.717026,65.843183,107.093221,0.141096,41.341612,55.949367,32.393377,32.556962,66.034542,59.617887,43.369766
49.824385,60.062235,185.900704,168.635853,110.908167,95.316588,28.997106,14.236643,186.176621,3.323507,58.199288,50.652600,166.820795,187.152120,164.900482,186.569005,117.029784,185.016804,-0.000737,-1.738593,32.000000,-235.771116,186.471395,-0.024773,-40.000873,-0.523757,366079.308814,0.954407,19.992875,2.637822,3.731957,0.072861,0.076822,201.777226,32.000000,221.305369,196.588922,49.002385,179.489907,32.000000,173.050720,67.711115,65.843893,107.093960,0.141096,41.344397,55.949367,32.380613,32.556962,66.036854,59.617110,43.354139
49.829076,60.064167,185.912286,168.634753,110.895877,95.328756,29.003226,14.236636,186.188525,3.324209,58.201778,50.657141,166.822521,187.164985,164.900417,186.576789,117.029988,185.030933,-0.000737,-1.738562,32.000000,-235.771114,186.482519,-0.024796,-40.000869,-0.523765,366117.551715,0.954353,19.983270,2.641843,3.731533,0.078242,0.075844,201.816056,32.000000,221.289928,196.603721,54.119915,179.476028,32.000000,173.069696,67.705597,65.844856,107.097391,0.141096,41.347430,55.949367,32.368994,32.556962,66.040344,59.621674,43.401387
49.831930,60.065920,185.922511,168.633736,110.887083,95.328855,29.014699,14.236488,186.199996,3.324550,58.210574,50.660365,166.822643,187.176860,164.897899,186.586999,117.030525,185.040640,-0.000738,-1.738546,32.000000,-235.771303,186.494216,-0.024815,-40.000878,-0.523781,366160.375538,0.955071,19.976269,2.645734,3.731119,0.061560,0.069853,201.815710,32.000000,221.310608,196.620761,59.165039,179.445642,32.000000,173.110823,67.699434,65.846143,107.102149,0.141096,41.350287,55.949367,32.362178,32.556962,66.044294,59.620356,43.395665
49.836561,60.067057,185.932691,168.632635,110.926532,95.328840,29.010965,14.236421,186.209684,3.324829,58.215835,50.664479,166.819665,187.188687,164.894985,186.596479,117.034155,185.051045,-0.000738,-1.738539,32.000000,-235.771349,186.506395,-0.024830,-40.000915,-0.523826,366206.218954,0.954897,19.973348,2.650955,3.731000,0.069271,0.081103,201.799569,32.000000,221.348518,196.619512,64.181215,179.445212,32.000000,173.116185,67.691941,65.847548,107.105962,0.141096,41.353101,55.949367,32.353206,32.556962,66.046650,59.624417,43.322811
49.838500,60.068335,185.941407,168.631232,110.955624,95.337088,29.025008,14.236411,186.219920,3.325323,58.216914,50.666753,166.818734,187.198316,164.894625,186.605128,117.036649,185.059853,-0.000738,-1.738543,32.000000,-235.771380,186.517709,-0.024814,-40.000921,-0.523823,366206.088279,0.954465,19.972148,2.654144,3.730992,0.063559,0.073864,201.787861,32.000000,221.376554,196.590698,69.233510,179.469950,32.000000,173.097601,67.685096,65.848573,107.109315,0.141096,41.355143,55.949367,32.344987,32.556962,66.049175,59.626207,43.395665
49.843518,60.069497,185.952705,168.630176,110.974786,95.345201,29.034158,14.236369,186.227506,3.325639,58.211947,50.670525,166.820590,187.209343,164.897807,186.613254,117.039211,185.070775,-0.000737,-1.738548,32.000000,-235.771377,186.528335,-0.024818,-40.000944,-0.523805,366197.368846,0.954493,19.968494,2.654509,3.730849,0.078134,0.082601,201.816053,32.000000,221.371413,196.557445,74.354834,179.506162,32.000000,173.047272,67.679577,65.849602,107.113537,0.141096,41.358741,55.949367,32.336425,32.556962,66.051688,59.625017,43.335503
49.854520,60.070371,185.962515,168.629403,110.979389,95.353475,29.017804,14.236415,186.238875,3.325920,58.206325,50.673992,166.822653,187.219747,164.898804,186.623862,117.040677,185.081184,-0.000738,-1.738562,32.000000,-235.771318,186.537147,-0.025044,-40.000948,-0.523851,366225.182646,0.954076,19.967764,2.655397,3.730879,0.064613,0.080562,201.861862,32.000000,221.351715,196.541625,79.502569,179.520293,32.000000,173.033051,67.673453,65.849561,107.117366,0.141096,41.361616,55.949367,32.320576,32.556962,66.054007,59.623739,43.406156
49.865583,60.070783,185.971077,168.628849,111.001890,95.360722,29.009374,14.236439,186.250604,3.326236,58.203327,50.672889,166.823886,187.229158,164.895946,186.632340,117.040342,185.090633,-0.000737,-1.738576,32.000000,-235.771137,186.546558,-0.025037,-40.000960,-0.523875,366249.490846,0.953754,19.963736,2.657026,3.730730,0.073495,0.075089,201.894536,32.000000,221.336143,196.553121,84.622051,179.494884,32.000000,173.069374,67.665722,65.849686,107.120554,0.141096,41.364525,55.949367,32.302167,32.556962,66.055128,59.626079,43.420976
49.877852,60.069506,185.977449,168.628555,111.106314,95.373062,29.026754,14.236354,186.260194,3.326774,58.210709,50.672503,166.824929,187.239424,164.894025,186.640979,117.041175,185.101287,-0.000737,-1.738592,32.000000,-235.771211,186.555697,-0.025021,-40.000978,-0.523839,366272.611129,0.954145,19.953230,2.659555,3.730103,0.063616,0.068705,201.896297,32.000000,221.359571,196.572759,89.671730,179.470559,32.000000,173.097699,67.658732,65.849561,107.124439,0.141096,41.366237,55.949367,32.282570,32.556962,66.054294,59.625076,43.430734
49.890840,60.069580,185.984491,168.628356,111.187951,95.377309,28.993111,14.236292,186.266210,3.327254,58.219083,50.672612,166.822481,187.246145,164.891201,186.646024,117.043252,185.107417,-0.000736,-1.739762,32.000000,-235.771156,186.559946,-0.024975,-40.001011,-0.523792,366293.894573,0.954263,19.942199,2.663517,3.729448,0.060539,0.082462,201.875930,32.000000,221.399830,196.576690,94.687260,179.450258,32.000000,173.113196,67.652258,65.851483,107.127533,0.141096,41.368818,55.949367,32.259348,32.556962,66.053649,59.624771,43.384366
49.895050,60.071130,185.990160,168.628451,111.190083,95.381330,29.017924,14.236307,186.268610,3.327055,58.222373,50.670055,166.820904,187.250961,164.890556,186.652590,117.046529,185.113419,-0.000737,-1.741519,32.000000,-235.771192,186.563658,-0.024993,-40.001017,-0.523751,366329.763353,0.953554,19.928235,2.666773,3.728658,0.053279,0.070751,201.858443,32.000000,221.429489,196.545497,99.729419,179.477990,32.000000,173.078032,67.646236,65.852583,107.129900,0.141096,41.370638,55.949367,32.240551,32.556962,66.055354,59.625863,43.355679
49.891851,60.074279,185.996599,168.629039,111.140478,95.393481,29.023142,14.236326,186.272441,3.326876,58.220676,50.671149,166.820671,187.255896,164.892046,186.659165,117.048444,185.119505,-0.000737,-1.742059,32.000000,-235.771151,186.567159,-0.025026,-40.001045,-0.523663,366333.661045,0.954430,19.914881,2.667049,3.727828,0.073965,0.081219,201.880034,32.000000,221.431360,196.504048,104.844173,179.518239,32.000000,173.039746,67.641114,65.852720,107.132703,0.141096,41.372590,55.949367,32.232978,32.556962,66.061233,59.619195,43.296032
49.887224,60.077024,186.003315,168.630047,111.145721,95.405850,29.020922,14.236521,186.278179,3.326929,58.216709,50.674390,166.822399,187.263080,164.892369,186.667361,117.048719,185.124559,-0.000736,-1.742654,32.000000,-235.771021,186.571545,-0.025000,-40.001048,-0.523659,366341.927912,0.953570,19.912079,2.666076,3.727627,0.073718,0.083144,201.914474,32.000000,221.412220,196.483327,109.994939,179.527788,32.000000,173.041441,67.635918,65.852321,107.135642,0.141096,41.374730,55.949367,32.229722,32.556962,66.066664,59.624880,43.411145
49.885243,60.078043,186.011029,168.630944,111.191880,95.418030,29.027166,14.236522,186.285741,3.326958,58.211549,50.681656,166.826221,187.267755,164.891357,186.675074,117.049598,185.133093,-0.000735,-1.744408,32.000000,-235.771074,186.576763,-0.024969,-40.001017,-0.523774,366391.318623,0.953595,19.918534,2.666496,3.727996,0.072820,0.075142,201.945039,32.000000,221.398520,196.496934,115.119299,179.513823,32.000000,173.068856,67.632317,65.853141,107.140599,0.141096,41.377390,55.949367,32.222344,32.556962,66.070377,59.616933,43.482385
49.886338,60.076922,186.021329,168.631683,111.312974,95.430342,29.007992,14.236723,186.296858,3.327285,58.203331,50.692873,166.827907,187.279006,164.887976,186.684582,117.051406,185.145744,-0.000734,-1.744420,32.000000,-235.770884,186.588303,-0.024973,-40.001036,-0.523909,366444.774991,0.953896,19.926062,2.668161,3.728476,0.071256,0.078574,201.938062,32.000000,221.424502,196.523434,120.169929,179.477734,32.000000,173.105346,67.629165,65.854402,107.146542,0.141096,41.380267,55.949367,32.213243,32.556962,66.071099,59.625981,43.424351
49.887686,60.073245,186.033461,168.632221,111.387929,95.442627,29.022079,14.236660,186.312223,3.327345,58.187377,50.704386,166.825866,187.290369,164.886664,186.698444,117.054031,185.157841,-0.000733,-1.744384,32.000000,-235.771017,186.603845,-0.024994,-40.001077,-0.524014,366492.842003,0.953856,19.929130,2.670556,3.728779,0.060284,0.077132,201.909731,32.000000,221.470878,196.526878,125.176831,179.468087,32.000000,173.109917,67.627649,65.856181,107.152775,0.141096,41.384887,55.949367,32.203112,32.556962,66.065156,59.631725,43.560008
49.897462,60.064722,186.048714,168.631675,111.496612,95.454930,29.002538,14.236743,186.330640,3.327820,58.158615,50.713599,166.823806,187.307446,164.887296,186.714515,117.057422,185.172629,-0.000733,-1.743773,32.000000,-235.770918,186.617532,-0.025025,-40.001056,-0.524086,366535.243959,0.954584,19.926878,2.673602,3.728903,0.070427,0.082111,201.889068,32.000000,221.512879,196.495595,130.213307,179.489613,32.000000,173.087718,67.626769,65.856472,107.158172,0.141096,41.389454,55.949367,32.188357,32.556962,66.053575,59.623060,43.427139
49.911008,60.053329,186.066714,168.629935,111.614443,95.475344,28.991922,14.236720,186.349393,3.328038,58.125837,50.720553,166.823317,187.323941,164.891649,186.730043,117.059781,185.188528,-0.000734,-1.741989,32.000000,-235.770905,186.631619,-0.024985,-40.001036,-0.524162,366572.156347,0.954206,19.921807,2.675620,3.729046,0.068723,0.067741,201.900886,32.000000,221.518913,196.456451,135.328603,179.519059,32.000000,173.060445,67.626637,65.856306,107.163778,0.141096,41.396163,55.949367,32.162310,32.556962,66.036650,59.625401,43.342033
49.922904,60.040670,186.084002,168.627146,111.678673,95.491791,29.029927,14.236668,186.366010,3.328417,58.098861,50.728663,166.825773,187.340328,164.896523,186.746490,117.060637,185.203998,-0.000734,-1.740845,32.000000,-235.770797,186.650640,-0.024925,-40.001041,-0.524156,366595.870151,0.954745,19.903178,2.677903,3.728621,0.067988,0.078918,201.931940,32.000000,221.510791,196.436729,140.483491,179.534354,32.000000,173.039402,67.626176,65.855923,107.168891,0.141096,41.402744,55.949367,32.137024,32.556962,66.014676,59.637232,43.569472
49.933847,60.028346,186.101067,168.623449,111.742063,95.508024,28.997304,14.236756,186.384348,3.328785,58.083606,50.737002,166.827752,187.356351,164.898480,186.762176,117.062384,185.221917,-0.000734,-1.740855,32.000000,-235.770587,186.667876,-0.024921,-40.001021,-0.524159,366646.579469,0.954985,19.877785,2.681644,3.727969,0.076842,0.072813,201.960505,32.000000,221.503087,196.453194,143.921761,179.503231,32.000000,173.062589,67.625105,65.855367,107.173775,0.141096,41.409141,55.949367,32.113668,32.556962,65.993503,59.625725,43.540639
49.958086,60.019294,186.115959,168.618954,111.759048,95.520359,29.039763,14.236708,186.401538,3.328815,58.076558,50.744779,166.828422,187.373331,164.897515,186.778256,117.063996,185.242403,-0.000733,-1.740255,32.000000,-235.770701,186.684933,-0.024937,-40.001013,-0.524156,366685.056832,0.953617,19.852833,2.686724,3.727427,0.061803,0.073253,201.948318,32.000000,221.533774,196.476960,143.921761,179.465253,32.000000,173.101316,67.623014,65.854764,107.178689,0.141096,41.415177,55.949367,32.077530,32.556962,65.976050,59.622106,43.331101
49.974973,60.011161,186.134909,168.614906,111.801706,95.532688,29.013638,14.236559,186.418117,3.328842,58.066979,50.752282,166.825165,187.388603,164.895490,186.795624,117.067350,185.257986,-0.000732,-1.738488,32.000000,-235.770824,186.701065,-0.024985,-40.001044,-0.524159,366721.048047,0.954591,19.829204,2.691851,3.726952,0.075028,0.089555,201.920872,32.000000,221.583538,196.481435,143.921761,179.448566,32.000000,173.110884,67.620914,65.855182,107.182626,0.141096,41.422147,55.949367,32.041449,32.556962,65.961236,59.620179,43.569105
49.984467,60.003629,186.151786,168.611019,111.796371,95.545026,28.980863,14.236576,186.434878,3.328875,58.050553,50.760671,166.820685,187.403703,164.895962,186.810810,117.071521,185.276476,-0.000733,-1.738542,32.000000,-235.770790,186.719405,-0.024794,-40.001054,-0.524011,366738.166373,0.952787,19.795116,2.698096,3.725442,0.075122,0.082921,201.888631,32.000000,221.626101,196.456697,143.921761,179.463703,32.000000,173.077798,67.619129,65.854878,107.185275,0.141096,41.428927,55.949367,32.011758,32.556962,65.947969,59.623591,43.445261
49.992300,59.996383,186.171174,168.607003,111.840916,95.557259,29.050113,14.236616,186.455193,3.328987,58.028937,50.767423,166.819761,187.420454,164.898917,186.826641,117.075129,185.296153,-0.000735,-1.738595,32.000000,-235.770717,186.735496,-0.024766,-40.001053,-0.523945,366757.440898,0.953393,19.769546,2.700720,3.724563,0.086410,0.071651,201.901602,32.000000,221.634396,196.423040,143.921761,179.495773,32.000000,173.032371,67.617896,65.854965,107.188820,0.141096,41.437148,55.949367,31.986188,32.556962,65.935402,59.621556,43.365511
