OSU 80 Ton Compressor Load Stand
49.995189,59.988329,186.188641,168.602692,111.900304,95.569628,28.997904,14.236481,186.471634,3.329456,58.007204,50.769865,166.819813,187.435879,164.901144,186.844658,117.076272,185.315233,-0.000734,-1.738575,32.000000,-235.770876,186.752151,-0.024796,-40.001072,-0.523944,366781.301800,0.954376,19.752213,2.703640,3.724193,0.089888,0.075992,201.930210,32.000000,221.622413,196.404621,143.921761,179.502793,32.000000,173.012058,67.615857,65.854151,107.192899,0.141096,41.444410,55.949367,31.964351,32.556962,65.921858,59.630259,43.296325
49.999924,59.979956,186.206439,168.598309,111.928129,95.581892,28.990402,14.236425,186.487538,3.329514,58.001781,50.768411,166.821039,187.449801,164.900984,186.861862,117.076821,185.330181,-0.000735,-1.739757,32.000000,-235.771027,186.768694,-0.024772,-40.001077,-0.523972,366807.635668,0.952040,19.736881,2.707579,3.723997,0.065856,0.073301,201.955494,32.000000,221.610610,196.421367,143.921761,179.476001,32.000000,173.024205,67.613973,65.853885,107.197669,0.141096,41.452434,55.949367,31.939958,32.556962,65.907524,59.622146,43.563603
50.006983,59.973106,186.214014,168.594175,111.895379,95.585792,29.056067,14.236334,186.499852,3.329575,58.009752,50.767051,166.820059,187.460310,164.897878,186.872915,117.079045,185.344980,-0.000735,-1.740927,32.000000,-235.771192,186.780513,-0.024796,-40.001098,-0.524037,366841.747254,0.953797,19.725845,2.713753,3.724131,0.061128,0.071612,201.944882,32.000000,221.632777,196.451057,143.921761,179.433773,32.000000,173.064746,67.611612,65.853075,107.201831,0.141096,41.457482,55.949367,31.914891,32.556962,65.892588,59.617513,43.619582
50.013270,59.969619,186.224507,168.590613,111.900884,95.589839,28.980899,14.236258,186.511541,3.329840,58.015704,50.766645,166.815826,187.470332,164.894133,186.882005,117.082458,185.356253,-0.000734,-1.740902,32.000000,-235.771239,186.789470,-0.024802,-40.001137,-0.524080,366874.445053,0.954046,19.712585,2.718935,3.724134,0.070083,0.079162,201.908099,32.000000,221.674403,196.463596,143.921761,179.408869,32.000000,173.075934,67.609570,65.853651,107.206314,0.141096,41.462940,55.949367,31.887909,32.556962,65.886376,59.630387,43.473067
50.006020,59.969569,186.231598,168.588394,111.915456,95.590146,29.043354,14.236348,186.525416,3.329702,58.017395,50.768253,166.810415,187.480841,164.894314,186.892499,117.085964,185.365943,-0.000736,-1.740911,32.000000,-235.771146,186.798902,-0.024855,-40.001110,-0.524042,366871.870387,0.951763,19.698450,2.722386,3.723760,0.065418,0.067543,201.873313,32.000000,221.714171,196.444095,143.921761,179.423569,32.000000,173.040720,67.608647,65.854302,107.211549,0.141096,41.467485,55.949367,31.868783,32.556962,65.884126,59.621221,43.322444
49.988431,59.969767,186.239269,168.586725,111.921551,95.597665,29.029596,14.236168,186.537473,3.329592,58.011404,50.769629,166.807864,187.490519,164.896464,186.900172,117.088736,185.375981,-0.000736,-1.740875,32.000000,-235.771274,186.805337,-0.024872,-40.001093,-0.524021,366872.514049,0.954132,19.688476,2.723295,3.723502,0.060269,0.066947,201.875132,32.000000,221.718860,196.410363,143.921761,179.443390,32.000000,172.999606,67.608444,65.853582,107.215950,0.141096,41.472234,55.949367,31.867298,32.556962,65.884080,59.622500,43.325599
49.984972,59.969512,186.245727,168.585560,111.878713,95.597804,28.991212,14.236147,186.547657,3.329585,58.003077,50.770956,166.808555,187.499259,164.895827,186.910573,117.091280,185.385718,-0.000736,-1.742176,32.000000,-235.771143,186.813633,-0.024903,-40.001080,-0.524109,366872.555951,0.952235,19.695907,2.723505,3.724184,0.096871,0.076993,201.897077,32.000000,221.701173,196.396323,143.921761,179.450051,32.000000,172.973768,67.607736,65.851117,107.220109,0.141096,41.476309,55.949367,31.861015,32.556962,65.884464,59.638393,43.497132
49.987641,59.968102,186.254810,168.584854,111.876576,95.598022,29.046812,14.236062,186.558801,3.329917,57.998594,50.773477,166.810942,187.509483,164.894609,186.919679,117.093622,185.395722,-0.000737,-1.743934,32.000000,-235.771402,186.820627,-0.024899,-40.001071,-0.524332,366909.207187,0.953130,19.714260,2.724581,3.725647,0.070995,0.074725,201.918573,32.000000,221.685537,196.417924,138.901241,179.420056,32.000000,172.998328,67.607772,65.849243,107.225129,0.141096,41.481558,55.949367,31.840773,32.556962,65.881840,59.623041,43.548489
50.000983,59.964524,186.261657,168.583980,111.908566,95.598203,28.999508,14.236117,186.570374,3.329955,57.998272,50.774667,166.811149,187.520155,164.891221,186.931168,117.096229,185.408055,-0.000737,-1.743890,32.000000,-235.771335,186.832760,-0.024898,-40.001099,-0.524382,366907.059791,0.954465,19.717574,2.725768,3.726034,0.066193,0.077135,201.906353,32.000000,221.703790,196.451823,133.794615,179.379139,32.000000,173.025813,67.608723,65.848374,107.230858,0.141096,41.485818,55.949367,31.812261,32.556962,65.876695,59.630840,43.336164
50.014716,59.960551,186.273731,168.582798,111.941474,95.598311,28.982962,14.236010,186.582051,3.330073,57.995259,50.778115,166.807501,187.531667,164.887329,186.943366,117.099643,185.423720,-0.000737,-1.743858,32.000000,-235.771393,186.842636,-0.024901,-40.001163,-0.524375,366900.170396,0.952581,19.713408,2.727262,3.726017,0.067709,0.073951,201.872773,32.000000,221.741095,196.469241,130.308569,179.355894,32.000000,173.035817,67.609101,65.847835,107.236127,0.141096,41.492099,55.949367,31.778621,32.556962,65.869932,59.625961,43.508870
50.029357,59.955819,186.283771,168.581432,111.957993,95.598318,29.023519,14.235985,186.595275,3.329770,57.984368,50.782531,166.803879,187.543548,164.886960,186.955689,117.105140,185.437180,-0.000738,-1.743889,32.000000,-235.771358,186.853797,-0.024969,-40.001176,-0.524255,366882.965823,0.953848,19.696061,2.729384,3.725160,0.075826,0.081853,201.838101,32.000000,221.774193,196.451728,130.209539,179.363200,32.000000,173.008302,67.610689,65.846803,107.240997,0.141096,41.497957,55.949367,31.742520,32.556962,65.862459,59.620238,43.548049
50.042251,59.949966,186.294368,168.580003,112.005229,95.606342,28.999128,14.236075,186.607851,3.329756,57.966783,50.783957,166.801409,187.554753,164.889534,186.968172,117.109718,185.451498,-0.000738,-1.743880,32.000000,-235.771255,186.866902,-0.025065,-40.001171,-0.524144,366862.665365,0.954095,19.677918,2.731973,3.724378,0.078983,0.075301,201.837800,32.000000,221.774033,196.428251,130.262482,179.389509,32.000000,172.962388,67.612962,65.845783,107.244759,0.141096,41.504181,55.949367,31.706887,32.556962,65.852038,59.623719,43.452744
50.048483,59.943124,186.307199,168.578432,112.002821,95.618469,29.021504,14.236060,186.619974,3.329477,57.952360,50.785303,166.801478,187.564940,164.891524,186.980896,117.111464,185.464236,-0.000738,-1.743934,32.000000,-235.771243,186.877180,-0.025034,-40.001149,-0.524021,366836.980303,0.952443,19.658080,2.731635,3.723489,0.056003,0.074992,201.860969,32.000000,221.755032,196.418805,130.409570,179.392820,32.000000,172.942944,67.615738,65.843999,107.248254,0.141096,41.510591,55.949367,31.675645,32.556962,65.840437,59.624880,43.360962
50.051435,59.937079,186.321026,168.576855,111.967697,95.622435,29.012003,14.235948,186.632498,3.329750,57.946038,50.791241,166.803074,187.576352,164.891427,186.992309,117.112981,185.478948,-0.000739,-1.743173,32.000000,-235.771408,186.885930,-0.025000,-40.001153,-0.523954,366843.257322,0.953039,19.638927,2.732545,3.722742,0.062199,0.075231,201.876134,32.000000,221.736671,196.441600,130.529480,179.363470,32.000000,172.961198,67.618481,65.842036,107.252424,0.141096,41.518129,55.949367,31.647445,32.556962,65.828916,59.622805,43.556779
50.050864,59.931550,186.331840,168.575063,111.955249,95.630589,28.991014,14.235990,186.644982,3.329673,57.944449,50.793897,166.802351,187.588804,164.889796,187.001514,117.116406,185.489599,-0.000740,-1.741410,32.000000,-235.771368,186.897355,-0.025010,-40.001111,-0.523977,366873.513137,0.952278,19.625659,2.735680,3.722534,0.081816,0.081567,201.867404,32.000000,221.754544,196.477848,130.494297,179.325142,32.000000,172.988107,67.621558,65.840357,107.256789,0.141096,41.524743,55.949367,31.621819,32.556962,65.818744,59.619559,43.386420
50.044124,59.926258,186.342205,168.572845,111.935746,95.630676,29.022151,14.236037,186.656998,3.329376,57.942014,50.796647,166.798628,187.601963,164.885750,187.009963,117.119888,185.502139,-0.000740,-1.740797,32.000000,-235.771300,186.907327,-0.025038,-40.001117,-0.523994,366877.110126,0.952552,19.616570,2.739803,3.722591,0.069330,0.071360,201.832711,32.000000,221.791887,196.497843,130.368162,179.295586,32.000000,173.008225,67.623900,65.839059,107.260564,0.141096,41.531397,55.949367,31.606748,32.556962,65.809157,59.627830,43.354285
50.029739,59.921477,186.352787,168.570122,111.913279,95.639216,29.005573,14.236017,186.665611,3.328115,57.939099,50.798913,166.795386,187.609761,164.885107,187.016208,117.126032,185.511466,-0.000742,-1.740176,32.000000,-235.771441,186.915722,-0.025061,-40.001129,-0.524056,366895.780327,0.953321,19.611630,2.740459,3.722850,0.070825,0.076796,201.800864,32.000000,221.827619,196.487144,130.262823,179.310405,32.000000,172.970776,67.627708,65.838060,107.264268,0.141096,41.537601,55.949367,31.597553,32.556962,65.800131,59.624447,43.388548
50.012705,59.917877,186.361533,168.567529,111.896000,95.639703,29.010522,14.235995,186.670969,3.326544,57.936087,50.798555,166.792240,187.619702,164.885920,187.022390,117.131488,185.519022,-0.000743,-1.739630,32.000000,-235.771492,186.924009,-0.025059,-40.001108,-0.524138,366888.118639,0.952427,19.613288,2.741781,3.723558,0.083548,0.080932,201.800146,32.000000,221.831017,196.466309,130.309283,179.330250,32.000000,172.935573,67.631284,65.837356,107.267296,0.141096,41.544366,55.949367,31.592845,32.556962,65.792399,59.620041,43.386567
50.006200,59.915668,186.365484,168.565266,111.865757,95.639554,29.019548,14.235957,186.675829,3.325058,57.934365,50.798346,166.791170,187.624112,164.884976,187.028194,117.134414,185.526586,-0.000745,-1.739613,32.000000,-235.771577,186.928394,-0.025017,-40.001122,-0.524336,366914.090253,0.953345,19.623344,2.739211,3.724840,0.070246,0.083926,201.820802,32.000000,221.811161,196.458806,130.449203,179.340359,32.000000,172.906003,67.633779,65.834536,107.269849,0.141096,41.548501,55.949367,31.585809,32.556962,65.786699,59.627663,43.477249
50.013965,59.915058,186.373516,168.563535,111.872904,95.639588,29.004480,14.235903,186.682033,3.323598,57.937040,50.800652,166.792046,187.630673,164.883235,187.033187,117.137643,185.535015,-0.000746,-1.739619,32.000000,-235.771647,186.933843,-0.025026,-40.001132,-0.524517,366913.183586,0.953535,19.637317,2.736650,3.726284,0.063312,0.082088,201.843047,32.000000,221.792618,196.483792,130.574503,179.310607,32.000000,172.920810,67.635608,65.832007,107.273002,0.141096,41.554654,55.949367,31.564267,32.556962,65.785154,59.632128,43.343354
50.029452,59.913813,186.376405,168.562518,111.884127,95.639643,28.997315,14.235853,186.687509,3.321815,57.944114,50.802139,166.789806,187.636125,164.878304,187.036677,117.140058,185.540465,-0.000745,-1.739632,32.000000,-235.771745,186.940719,-0.025026,-40.001108,-0.524580,366909.644466,0.953368,19.641820,2.736621,3.726848,0.065550,0.068970,201.833217,32.000000,221.807675,196.526553,130.544327,179.266428,32.000000,172.962910,67.636084,65.829544,107.275273,0.141096,41.559137,55.949367,31.530699,32.556962,65.782869,59.620100,43.384513
50.048647,59.912338,186.381566,168.561591,111.934618,95.639599,28.995455,14.235669,186.689749,3.320031,57.951991,50.800837,166.786541,187.639515,164.874466,187.040245,117.145338,185.546381,-0.000744,-1.739638,32.000000,-235.771904,186.945767,-0.025107,-40.001119,-0.524522,366897.407589,0.953699,19.633199,2.736622,3.726430,0.080983,0.076370,201.798608,32.000000,221.841746,196.553547,128.742381,179.238183,32.000000,172.969933,67.637679,65.828694,107.276934,0.141096,41.564160,55.949367,31.486699,32.556962,65.780010,59.626542,43.404615
50.053279,59.911153,186.380770,168.560773,111.883017,95.639680,29.047666,14.235669,186.692761,3.318373,57.953907,50.799708,166.780591,187.641582,164.872585,187.043897,117.150817,185.549760,-0.000745,-1.739629,32.000000,-235.771847,186.950855,-0.025059,-40.001134,-0.524379,366881.094941,0.953608,19.615977,2.736295,3.725334,0.079057,0.083588,201.762477,32.000000,221.877942,196.542316,123.592056,179.245222,32.000000,172.942902,67.638893,65.826367,107.276649,0.141096,41.567470,55.949367,31.450141,32.556962,65.776741,59.625519,43.541152
50.043441,59.910782,186.382169,168.560084,111.870501,95.639677,29.009511,14.235634,186.694836,3.316752,57.954375,50.794153,166.776733,187.643778,164.872588,187.044500,117.155622,185.549471,-0.000746,-1.739570,32.000000,-235.771856,186.954084,-0.025045,-40.001116,-0.524204,366856.035692,0.953262,19.594703,2.733283,3.724008,0.060472,0.081228,201.762408,32.000000,221.881659,196.519103,118.519626,179.275556,32.000000,172.894435,67.639837,65.823593,107.275869,0.141096,41.571522,55.949367,31.435718,32.556962,65.775584,59.623414,43.583338
50.030595,59.911615,186.378455,168.559639,111.800216,95.639614,29.003708,14.235517,186.690864,3.315164,57.961959,50.787889,166.775706,187.642271,164.871333,187.043674,117.157975,185.548303,-0.000747,-1.739605,32.000000,-235.771928,186.949215,-0.025082,-40.001125,-0.524160,366841.356947,0.951450,19.588742,2.729098,3.723648,0.059121,0.069239,201.782575,32.000000,221.859319,196.504400,113.512596,179.287472,32.000000,172.873985,67.639272,65.819736,107.273902,0.141096,41.573772,55.949367,31.427877,32.556962,65.775820,59.625263,43.305643
50.020654,59.915118,186.373569,168.559356,111.753750,95.639499,29.024368,14.235513,186.685621,3.313515,57.983360,50.778100,166.774576,187.637245,164.867867,187.039343,117.159401,185.541436,-0.000747,-1.739630,32.000000,-235.771870,186.942052,-0.025102,-40.001126,-0.524253,366839.574439,0.952906,19.598517,2.724181,3.724408,0.082811,0.081231,201.804013,32.000000,221.831266,196.528958,108.505948,179.263656,32.000000,172.892929,67.638612,65.816823,107.272791,0.141096,41.576091,55.949367,31.417652,32.556962,65.779077,59.622391,43.398232
50.017596,59.921672,186.363934,168.559547,111.703152,95.635685,28.976319,14.235435,186.678022,3.312126,58.014772,50.771553,166.775061,187.628719,164.863184,187.032898,117.162719,185.537508,-0.000748,-1.741409,32.000000,-235.771994,186.936671,-0.025077,-40.001128,-0.524370,366844.588709,0.953368,19.612600,2.721382,3.725290,0.076744,0.092402,201.796953,32.000000,221.833490,196.565628,103.409819,179.225401,32.000000,172.923080,67.637917,65.814349,107.271769,0.141096,41.575839,55.949367,31.405179,32.556962,65.786993,59.620956,43.393317
50.012678,59.931655,186.355857,168.560521,111.685463,95.631520,29.019372,14.235452,186.669380,3.310423,58.041986,50.764865,166.772084,187.619612,164.856740,187.024216,117.167883,185.532312,-0.000747,-1.743132,32.000000,-235.772026,186.926937,-0.025023,-40.001168,-0.524462,366852.732185,0.952905,19.626358,2.717325,3.725932,0.062496,0.077114,201.763782,32.000000,221.856370,196.590048,98.256189,179.200061,32.000000,172.946535,67.637315,65.813200,107.269407,0.141096,41.576828,55.949367,31.386034,32.556962,65.803883,59.620493,43.425012
50.003385,59.942281,186.344489,168.562874,111.648044,95.623308,29.007278,14.235352,186.659436,3.308952,58.057153,50.760546,166.768662,187.611490,164.852399,187.016513,117.173032,185.523397,-0.000747,-1.743105,32.000000,-235.772268,186.917464,-0.025010,-40.001163,-0.524455,366842.213500,0.954528,19.636067,2.712501,3.725967,0.068712,0.082575,201.725086,32.000000,221.875459,196.576758,93.098784,179.216348,32.000000,172.922783,67.637153,65.811328,107.265619,0.141096,41.575712,55.949367,31.373989,32.556962,65.821575,59.629079,43.295958
49.988087,59.950664,186.336426,168.565540,111.598261,95.623180,28.988321,14.235340,186.649695,3.307179,58.063381,50.756576,166.765596,187.603312,164.850218,187.007096,117.175729,185.511815,-0.000747,-1.743093,32.000000,-235.772226,186.907218,-0.025015,-40.001149,-0.524480,366832.478533,0.953198,19.651124,2.705347,3.726172,0.070544,0.075595,201.722107,32.000000,221.870654,196.553470,94.812618,179.248941,32.000000,172.881746,67.636323,65.808816,107.260548,0.141096,41.576235,55.949367,31.371893,32.556962,65.837753,59.618064,43.394197
49.976220,59.957451,186.325190,168.568226,111.609798,95.623266,29.012766,14.235470,186.642068,3.305819,58.068923,50.748207,166.766194,187.595083,164.849637,186.998741,117.179178,185.502690,-0.000747,-1.744848,32.000000,-235.772117,186.897294,-0.024992,-40.001150,-0.524517,366811.088641,0.953736,19.671338,2.696782,3.726638,0.051818,0.067272,201.742330,32.000000,221.838636,196.540933,99.963562,179.271632,32.000000,172.858182,67.636669,65.806410,107.256091,0.141096,41.575428,55.949367,31.372921,32.556962,65.850084,59.634419,43.324131
49.976136,59.963288,186.314726,168.570638,111.628743,95.623295,29.020051,14.235365,186.631852,3.304524,58.080764,50.742845,166.768815,187.584587,164.847088,186.990134,117.180480,185.493008,-0.000747,-1.745438,32.000000,-235.772277,186.887128,-0.025008,-40.001149,-0.524658,366826.936824,0.954701,19.695511,2.689648,3.727617,0.067147,0.074586,201.765246,32.000000,221.804094,196.561626,105.107468,179.255190,32.000000,172.876859,67.636325,65.803280,107.251037,0.141096,41.574856,55.949367,31.356164,32.556962,65.859977,59.622205,43.285100
49.967044,59.968456,186.302302,168.573377,111.613961,95.615731,29.013097,14.235352,186.618085,3.303194,58.097444,50.737542,166.769239,187.576657,164.843011,186.979533,117.181656,185.484092,-0.000747,-1.745392,32.000000,-235.772331,186.878001,-0.024970,-40.001147,-0.524757,366837.164762,0.954163,19.714549,2.682703,3.728277,0.062385,0.077018,201.762287,32.000000,221.800194,196.599992,110.180124,179.222171,32.000000,172.920862,67.635961,65.800438,107.245602,0.141096,41.572954,55.949367,31.346319,32.556962,65.869130,59.624034,43.304836
49.963680,59.974208,186.291797,168.576446,111.561531,95.615574,29.001273,14.235417,186.606200,3.301413,58.113914,50.732395,166.767816,187.565247,164.838007,186.968172,117.183492,185.474745,-0.000748,-1.745358,32.000000,-235.772263,186.868283,-0.024934,-40.001136,-0.524742,366841.832736,0.953941,19.720472,2.677691,3.728074,0.066710,0.084372,201.732469,32.000000,221.819219,196.626723,115.204551,179.202335,32.000000,172.942287,67.636391,65.798500,107.238268,0.141096,41.572626,55.949367,31.337168,32.556962,65.878432,59.630240,43.368665
49.959997,59.979959,186.280190,168.579653,111.554082,95.615768,29.014328,14.235536,186.593224,3.300130,58.121098,50.730650,166.764885,187.556227,164.836576,186.957576,117.188968,185.465333,-0.000747,-1.745316,32.000000,-235.771983,186.856989,-0.024941,-40.001132,-0.524771,366823.547344,0.954298,19.735028,2.673097,3.728504,0.066514,0.078825,201.696788,32.000000,221.842075,196.613509,120.235503,179.221746,32.000000,172.922475,67.636743,65.796451,107.227947,0.141096,41.570698,55.949367,31.325902,32.556962,65.888780,59.626797,43.296399
49.961173,59.985127,186.272802,168.582804,111.558982,95.615883,28.991206,14.235529,186.582505,3.298521,58.117710,50.728919,166.761879,187.546448,164.837533,186.947390,117.193595,185.455097,-0.000747,-1.745269,32.000000,-235.771988,186.848081,-0.024944,-40.001132,-0.524789,366829.011301,0.954771,19.744253,2.667681,3.728544,0.066908,0.081481,201.693016,32.000000,221.833865,196.590213,125.337236,179.253806,32.000000,172.900116,67.637382,65.794139,107.218194,0.141096,41.570594,55.949367,31.309931,32.556962,65.897643,59.635167,43.406376
49.965413,59.987213,186.263507,168.585384,111.545257,95.607774,29.032344,14.235552,186.571662,3.296844,58.114246,50.727729,166.762345,187.540808,164.839322,186.939622,117.196514,185.446761,-0.000747,-1.745311,32.000000,-235.771975,186.840716,-0.024912,-40.001155,-0.524811,366829.203857,0.954435,19.753808,2.658598,3.728587,0.060314,0.071187,201.715219,32.000000,221.802335,196.572042,130.489009,179.283519,32.000000,172.870626,67.639257,65.791152,107.206818,0.141096,41.569840,55.949367,31.288649,32.556962,65.902963,59.627781,43.368739
49.963652,59.987892,186.256433,168.587431,111.524760,95.607585,29.003012,14.235529,186.560526,3.295340,58.117557,50.722276,166.767055,187.533513,164.838578,186.931027,117.198060,185.439276,-0.000746,-1.745324,32.000000,-235.771946,186.830144,-0.024845,-40.001161,-0.524789,366826.326859,0.955186,19.757761,2.650049,3.728351,0.082879,0.082928,201.742375,32.000000,221.767847,196.596323,133.936845,179.270774,32.000000,172.906242,67.640653,65.787926,107.194988,0.141096,41.569674,55.949367,31.274687,32.556962,65.905290,59.631282,43.398306
49.958454,59.988150,186.246705,168.589153,111.486102,95.602211,29.077849,14.235659,186.546422,3.294109,58.128997,50.717453,166.769446,187.521733,164.834150,186.921233,117.199918,185.431027,-0.000747,-1.745342,32.000000,-235.771896,186.819505,-0.024837,-40.001176,-0.524687,366789.349310,0.953668,19.755469,2.643932,3.727849,0.059664,0.081128,201.737123,32.000000,221.762331,196.629754,133.936845,179.247782,32.000000,172.937402,67.641671,65.784688,107.183171,0.141096,41.568495,55.949367,31.262856,32.556962,65.905178,59.619952,43.322444
49.946951,59.988974,186.237471,168.590758,111.521004,95.588743,29.029279,14.235687,186.533743,3.292615,58.139540,50.712844,166.768914,187.512308,164.830032,186.911034,117.203973,185.421602,-0.000747,-1.745365,32.000000,-235.771872,186.807845,-0.025022,-40.001197,-0.524690,366787.964400,0.954669,19.757966,2.639519,3.727839,0.068488,0.070761,201.709049,32.000000,221.778961,196.654515,133.936845,179.228996,32.000000,172.968427,67.643301,65.783056,107.171091,0.141096,41.568092,55.949367,31.257890,32.556962,65.906541,59.631321,43.431248
49.937972,59.991637,186.224729,168.593052,111.541551,95.588667,28.996187,14.235787,186.523841,3.291105,58.145204,50.710402,166.766730,187.501752,164.828761,186.902480,117.207544,185.411137,-0.000748,-1.745390,32.000000,-235.771756,186.797617,-0.025057,-40.001184,-0.524689,366767.894297,0.952268,19.763592,2.634498,3.728032,0.069703,0.082622,201.675505,32.000000,221.797835,196.642609,133.936845,179.252605,32.000000,172.947085,67.646075,65.781483,107.158891,0.141096,41.565651,55.949367,31.256303,32.556962,65.910040,59.631695,43.387741
49.927227,59.994267,186.214823,168.595469,111.520925,95.588433,29.024620,14.235733,186.512045,3.289561,58.147796,50.706597,166.764106,187.491558,164.829963,186.889531,117.210373,185.400247,-0.000748,-1.745407,32.000000,-235.771728,186.787434,-0.025027,-40.001153,-0.524705,366717.792565,0.953970,19.776296,2.626830,3.728706,0.059448,0.090694,201.665112,32.000000,221.794103,196.613592,135.653216,179.288140,32.000000,172.915498,67.648001,65.779389,107.146139,0.141096,41.564383,55.949367,31.251988,32.556962,65.914588,59.625371,43.389062
49.913033,59.997155,186.200630,168.598130,111.503562,95.576030,29.004073,14.235721,186.496859,3.287823,58.151952,50.698933,166.764644,187.480037,164.831786,186.876113,117.212159,185.386383,-0.000746,-1.745447,32.000000,-235.771896,186.774158,-0.025009,-40.001153,-0.524767,366720.260267,0.955254,19.788232,2.619249,3.729121,0.065455,0.074228,201.684988,32.000000,221.765628,196.596010,140.811040,179.309213,32.000000,172.899162,67.650713,65.776648,107.133665,0.141096,41.561764,55.949367,31.255915,32.556962,65.919094,59.625037,43.409311
49.901471,60.000592,186.189727,168.601155,111.496166,95.563716,29.017508,14.235719,186.482223,3.286446,58.163424,50.692769,166.767834,187.465134,164.831957,186.863036,117.212165,185.371799,-0.000745,-1.745438,32.000000,-235.771998,186.760596,-0.025021,-40.001133,-0.524853,366724.694010,0.954548,19.801964,2.612247,3.729725,0.063200,0.069390,201.709916,32.000000,221.732938,196.612533,140.939529,179.299260,32.000000,172.924384,67.652459,65.774654,107.121722,0.141096,41.559419,55.949367,31.256904,32.556962,65.925049,59.635531,43.283486
49.889427,60.006181,186.175164,168.603986,111.468732,95.551557,29.079559,14.235632,186.467978,3.285007,58.181286,50.686179,166.770543,187.451153,164.828040,186.851449,117.211717,185.359982,-0.000746,-1.745455,32.000000,-235.772099,186.744265,-0.025040,-40.001128,-0.524894,366687.231812,0.955406,19.819519,2.605145,3.730501,0.062119,0.089495,201.709525,32.000000,221.733528,196.641717,140.922801,179.273789,32.000000,172.962255,67.653441,65.771981,107.110702,0.141096,41.556345,55.949367,31.259276,32.556962,65.933517,59.624181,43.422370
49.876962,60.012034,186.161203,168.606823,111.432852,95.539471,28.997908,14.235529,186.450666,3.283304,58.196634,50.679425,166.770472,187.437199,164.824301,186.834445,117.214693,185.343470,-0.000745,-1.745392,32.000000,-235.772133,186.730441,-0.025098,-40.001127,-0.524920,366651.678182,0.955093,19.834905,2.599548,3.731147,0.076812,0.085062,201.683308,32.000000,221.752384,196.662870,140.791598,179.251725,32.000000,172.998045,67.654194,65.770475,107.099730,0.141096,41.553542,55.949367,31.264035,32.556962,65.943490,59.625794,43.376883
49.857458,60.017843,186.142020,168.609666,111.412866,95.527157,29.024227,14.235342,186.431697,3.281492,58.208427,50.673176,166.769110,187.422651,164.823014,186.817491,117.218191,185.324812,-0.000743,-1.745790,32.000000,-235.772233,186.714046,-0.025076,-40.001159,-0.524949,366621.084432,0.953201,19.852943,2.595466,3.731756,0.084684,0.072928,201.652529,32.000000,221.778388,196.647041,140.652667,179.273445,32.000000,172.972358,67.654591,65.769309,107.089529,0.141096,41.548521,55.949367,31.275345,32.556962,65.953955,59.630535,43.363090
49.839179,60.023300,186.125065,168.612515,111.378009,95.514990,29.013617,14.235397,186.413360,3.279704,58.215494,50.665317,166.768183,187.404612,164.825393,186.801213,117.220786,185.308082,-0.000742,-1.747357,32.000000,-235.772188,186.696585,-0.024938,-40.001140,-0.524981,366585.237440,0.956041,19.871683,2.586159,3.732409,0.063214,0.082430,201.650683,32.000000,221.780255,196.620066,138.945210,179.311661,32.000000,172.941726,67.655282,65.768058,107.079822,0.141096,41.544214,55.949367,31.288179,32.556962,65.963538,59.631144,43.407770
49.826706,60.029986,186.107371,168.615867,111.403749,95.502878,28.997781,14.235387,186.394440,3.278243,58.224585,50.654994,166.770665,187.386879,164.827648,186.784169,117.221204,185.292264,-0.000741,-1.748550,32.000000,-235.772261,186.676335,-0.024943,-40.001144,-0.525066,366552.033248,0.955477,19.897663,2.575507,3.733484,0.073295,0.090002,201.671973,32.000000,221.753493,196.594716,133.918296,179.339263,32.000000,172.912683,67.656148,65.765502,107.069869,0.141096,41.539234,55.949367,31.299573,32.556962,65.974575,59.623827,43.291703
49.819014,60.037012,186.087418,168.620105,111.437295,95.490718,29.081255,14.235282,186.375278,3.277762,58.238333,50.645059,166.775317,187.368035,164.827996,186.768192,117.219171,185.275968,-0.000740,-1.748617,32.000000,-235.772343,186.658052,-0.024982,-40.001144,-0.525145,366520.147322,0.956103,19.922028,2.566495,3.734513,0.073033,0.076619,201.700191,32.000000,221.723097,196.607216,130.604607,179.329251,32.000000,172.948519,67.655540,65.763383,107.060388,0.141096,41.533901,55.949367,31.305974,32.556962,65.986656,59.630672,43.341666
49.817693,60.044371,186.065561,168.624981,111.329225,95.474509,29.022850,14.235385,186.355861,3.277412,58.257413,50.636483,166.780237,187.346739,164.826916,186.750002,117.217968,185.259632,-0.000739,-1.749745,32.000000,-235.772234,186.638585,-0.024972,-40.001108,-0.525174,366489.330559,0.956784,19.941619,2.560012,3.735093,0.077150,0.079688,201.704516,32.000000,221.715053,196.637276,130.589591,179.303562,32.000000,172.996252,67.655676,65.761797,107.052229,0.141096,41.526792,55.949367,31.307870,32.556962,65.999371,59.624132,43.343427
49.819409,60.052054,186.049293,168.630249,111.267542,95.450165,28.991503,14.235445,186.337575,3.277292,58.276831,50.629388,166.782079,187.328032,164.825485,186.731727,117.218378,185.242219,-0.000738,-1.749756,32.000000,-235.772092,186.620257,-0.024920,-40.001106,-0.525148,366460.179558,0.954096,19.956605,2.555795,3.735269,0.064473,0.088023,201.679804,32.000000,221.735328,196.657837,130.464738,179.283832,32.000000,173.020632,67.656091,65.761042,107.044166,0.141096,41.521674,55.949367,31.301274,32.556962,66.012972,59.627987,43.398086
49.812436,60.060429,186.026735,168.635702,111.203234,95.437924,29.018883,14.235513,186.316979,3.276756,58.288605,50.623001,166.781777,187.305607,164.825729,186.714046,117.218916,185.223936,-0.000738,-1.749761,32.000000,-235.772007,186.603429,-0.024905,-40.001096,-0.525033,366410.053682,0.955901,19.965330,2.550734,3.734929,0.074831,0.080853,201.649877,32.000000,221.760926,196.643444,130.322938,179.306884,32.000000,173.007323,67.657295,65.759471,107.035145,0.141096,41.514777,55.949367,31.300048,32.556962,66.027421,59.618418,43.417968
49.798448,60.068640,186.007805,168.640830,111.150660,95.417427,29.012544,14.235486,186.299104,3.276437,58.295786,50.613764,166.783700,187.286480,164.828087,186.696833,117.219994,185.204500,-0.000738,-1.749802,32.000000,-235.771920,186.585758,-0.024881,-40.001104,-0.524861,366323.556906,0.956673,19.971238,2.543644,3.734474,0.066093,0.072851,201.650702,32.000000,221.760167,196.612905,130.327219,179.340561,32.000000,172.978151,67.659989,65.758810,107.028231,0.141096,41.508643,55.949367,31.313078,32.556962,66.042175,59.624889,43.418702
49.771036,60.076430,185.989462,168.645833,111.170693,95.404583,29.036741,14.235457,186.279986,3.276302,58.298108,50.604775,166.788109,187.268082,164.830694,186.677656,117.218606,185.186560,-0.000738,-1.750371,32.000000,-235.771942,186.564687,-0.024872,-40.001097,-0.524825,366290.460935,0.955816,19.986830,2.536093,3.734544,0.067774,0.080252,201.684021,32.000000,221.730416,196.585407,130.447294,179.376550,32.000000,172.964070,67.662914,65.756774,107.021578,0.141096,41.502406,55.949367,31.336556,32.556962,66.056690,59.627171,43.366905
49.747877,60.083544,185.972483,168.650908,111.202256,95.384180,29.014024,14.235502,186.263778,3.276498,58.306411,50.596311,166.795902,187.250190,164.832160,186.659432,117.216890,185.169791,-0.000739,-1.752094,32.000000,-235.771940,186.545623,-0.024821,-40.001076,-0.524817,366229.707501,0.956136,20.009520,2.527558,3.735213,0.068136,0.081765,201.723121,32.000000,221.693991,196.601946,133.892200,179.367997,32.000000,172.991073,67.666170,65.755888,107.017688,0.141096,41.496378,55.949367,31.364960,32.556962,66.069488,59.628066,43.372114
49.737032,60.089274,185.952487,168.656226,111.210824,95.363919,29.061263,14.235407,186.243883,3.276462,58.319721,50.586779,166.801512,187.232127,164.831202,186.641566,117.215019,185.153986,-0.000738,-1.752095,32.000000,-235.772060,186.525384,-0.024811,-40.001060,-0.524987,366211.311578,0.955808,20.045694,2.522065,3.736902,0.062952,0.085670,201.735781,32.000000,221.681011,196.632039,133.892200,179.339259,32.000000,173.037293,67.669208,65.755217,107.013914,0.141096,41.489548,55.949367,31.385423,32.556962,66.080723,59.621546,43.288108
49.739252,60.094574,185.934356,168.661371,111.202953,95.343868,28.988727,14.235437,186.224904,3.276489,58.329415,50.580997,166.803780,187.212545,164.830221,186.624037,117.215984,185.139341,-0.000737,-1.752088,32.000000,-235.772083,186.508134,-0.024779,-40.001053,-0.525070,366160.760263,0.956859,20.076797,2.517345,3.738300,0.072786,0.092813,201.721134,32.000000,221.699891,196.656152,133.892200,179.318724,32.000000,173.066215,67.673048,65.755317,107.010540,0.141096,41.482936,55.949367,31.390682,32.556962,66.090817,59.626522,43.244234
49.749905,60.099111,185.917671,168.666418,111.163407,95.319489,28.998506,14.235482,186.207513,3.276474,58.328293,50.577932,166.806518,187.197182,164.832309,186.606610,117.218251,185.124721,-0.000736,-1.752091,32.000000,-235.771957,186.491834,-0.024798,-40.001061,-0.525027,366101.078212,0.955344,20.093764,2.513153,3.738713,0.077820,0.079096,201.697628,32.000000,221.721934,196.638437,133.892200,179.336802,32.000000,173.059103,67.677445,65.754957,107.007007,0.141096,41.476288,55.949367,31.382930,32.556962,66.100197,59.626561,43.421050
49.760245,60.102549,185.903111,168.671443,111.130244,95.295006,29.037794,14.235546,186.191194,3.276314,58.316375,50.573529,166.807727,187.181923,164.836881,186.589056,117.219451,185.109230,-0.000735,-1.752074,32.000000,-235.771981,186.476146,-0.024795,-40.001026,-0.524866,366027.043331,0.957500,20.096764,2.506568,3.738182,0.066175,0.078921,201.697566,32.000000,221.725580,196.604024,133.892200,179.379513,32.000000,173.041423,67.682145,65.754722,107.003620,0.141096,41.470694,55.949367,31.375796,32.556962,66.106740,59.629453,43.299113
49.761948,60.101980,185.888163,168.675409,111.093638,95.282736,29.043782,14.235417,186.176770,3.276297,58.301286,50.569702,166.812205,187.166934,164.841370,186.572605,117.218305,185.094263,-0.000735,-1.752123,32.000000,-235.772186,186.463031,-0.024802,-40.001021,-0.524601,365926.811376,0.956719,20.090263,2.498690,3.737046,0.052565,0.076570,201.728420,32.000000,221.694646,196.581450,133.892200,179.408107,32.000000,173.021828,67.686245,65.753118,107.001048,0.141096,41.464521,55.949367,31.372295,32.556962,66.108660,59.631892,43.406450
49.758189,60.099707,185.877181,168.678636,111.066133,95.270650,28.986020,14.235475,186.162400,3.275904,58.289448,50.562230,166.819100,187.153745,164.844618,186.558733,117.216664,185.081548,-0.000735,-1.752159,32.000000,-235.772151,186.453907,-0.024783,-40.001021,-0.524338,365827.774196,0.954969,20.082989,2.491546,3.735977,0.071481,0.086673,201.767632,32.000000,221.664352,196.596533,135.596638,179.399223,32.000000,173.039769,67.690269,65.751471,107.000630,0.141096,41.459590,55.949367,31.374491,32.556962,66.106780,59.620543,43.425452
49.756871,60.096270,185.864815,168.681179,111.121340,95.258604,29.020825,14.235543,186.149768,3.276067,58.284270,50.557725,166.824194,187.138121,164.846406,186.548050,117.215261,185.068682,-0.000733,-1.752170,32.000000,-235.772117,186.444563,-0.024782,-40.001008,-0.524224,365780.140183,0.954612,20.080656,2.486947,3.735548,0.057939,0.073503,201.787107,32.000000,221.657779,196.625635,140.683838,179.378650,32.000000,173.083526,67.694814,65.750550,107.002150,0.141096,41.454127,55.949367,31.376869,32.556962,66.101927,59.623090,43.401681
49.756026,60.092206,185.854414,168.683094,111.176059,95.246222,28.992271,14.235610,186.138749,3.275866,58.277785,50.555238,166.826336,187.122900,164.846702,186.537016,117.214280,185.059960,-0.000733,-1.752215,32.000000,-235.772117,186.435710,-0.024820,-40.001003,-0.524168,365736.300312,0.956467,20.082277,2.483709,3.735610,0.052652,0.062834,201.768683,32.000000,221.680095,196.642611,140.565343,179.357088,32.000000,173.121997,67.698710,65.750343,107.003897,0.141096,41.449726,55.949367,31.384363,32.556962,66.095423,59.621615,43.415547
49.743528,60.087573,185.842814,168.684296,111.190464,95.234036,29.034359,14.235552,186.126560,3.275655,58.267071,50.549800,166.826037,187.113096,164.848185,186.526757,117.215111,185.048088,-0.000732,-1.752219,32.000000,-235.772208,186.426267,-0.024839,-40.000998,-0.524078,365689.463084,0.955218,20.080204,2.480172,3.735460,0.075839,0.066869,201.746911,32.000000,221.708293,196.628857,140.418139,179.374355,32.000000,173.112953,67.702296,65.749946,107.006436,0.141096,41.444260,55.949367,31.396034,32.556962,66.088235,59.626188,43.401681
49.739925,60.082720,185.833865,168.685195,111.170735,95.229362,29.025866,14.235505,186.116112,3.275205,58.251696,50.543255,166.826887,187.099780,164.853001,186.515945,117.214935,185.037918,-0.000731,-1.752195,32.000000,-235.772281,186.415556,-0.024813,-40.000987,-0.523992,365638.867472,0.956042,20.077016,2.477805,3.735315,0.057610,0.070802,201.745307,32.000000,221.714732,196.603442,140.417411,179.408546,32.000000,173.077422,67.706289,65.749415,107.009988,0.141096,41.439856,55.949367,31.405607,32.556962,66.080502,59.616825,43.434256
49.726552,60.077615,185.823475,168.685758,111.171121,95.217137,28.992090,14.235562,186.103963,3.275202,58.236009,50.535814,166.829296,187.087458,164.859146,186.503761,117.212101,185.024963,-0.000730,-1.753360,32.000000,-235.772231,186.404833,-0.024777,-40.001008,-0.524014,365593.762913,0.954786,20.085331,2.472418,3.736020,0.070783,0.060962,201.772920,32.000000,221.691692,196.577569,140.529627,179.434070,32.000000,173.050841,67.709466,65.748575,107.014431,0.141096,41.434755,55.949367,31.418591,32.556962,66.072358,59.624506,43.422884
49.709160,60.072223,185.810372,168.685951,111.185166,95.205101,29.030191,14.235505,186.090331,3.275000,58.235006,50.525325,166.833837,187.073099,164.861075,186.489637,117.207956,185.013781,-0.000730,-1.753335,32.000000,-235.772294,186.392427,-0.024801,-40.001057,-0.523996,365572.359646,0.955082,20.084211,2.468690,3.736111,0.050189,0.074587,201.811488,32.000000,221.664372,196.590000,140.673449,179.424517,32.000000,173.084717,67.711214,65.747091,107.020691,0.141096,41.429645,55.949367,31.441223,32.556962,66.063440,59.634655,43.331908
49.692891,60.069742,185.793297,168.686455,111.166848,95.188777,28.999009,14.235523,186.072787,3.274742,58.246278,50.516278,166.837688,187.057177,164.860422,186.474487,117.204164,184.999157,-0.000728,-1.753357,32.000000,-235.772307,186.376814,-0.025052,-40.001049,-0.524029,365533.266653,0.956342,20.092964,2.466551,3.736906,0.068011,0.073975,201.826644,32.000000,221.660876,196.618037,140.679937,179.400766,32.000000,173.118352,67.712706,65.746292,107.027332,0.141096,41.422069,55.949367,31.465421,32.556962,66.057863,59.632315,43.412319
49.673440,60.070838,185.775742,168.687811,111.133245,95.164427,29.041480,14.235529,186.053428,3.275073,58.262841,50.503836,166.838540,187.036874,164.858541,186.455182,117.201151,184.983723,-0.000727,-1.753317,32.000000,-235.772293,186.359085,-0.025101,-40.001038,-0.524089,365500.084277,0.955319,20.105600,2.466403,3.737950,0.072476,0.072888,201.809589,32.000000,221.682630,196.642102,140.571092,179.374164,32.000000,173.154137,67.713105,65.746522,107.035361,0.141096,41.414882,55.949367,31.492772,32.556962,66.057062,59.618880,43.253992
49.654149,60.074787,185.755445,168.690150,111.081038,95.139954,29.027521,14.235557,186.035028,3.275021,58.274515,50.497431,166.837524,187.014911,164.858954,186.436208,117.199863,184.964202,-0.000727,-1.753303,32.000000,-235.772233,186.342207,-0.025047,-40.001040,-0.524113,365452.559780,0.956520,20.119984,2.464578,3.738830,0.062445,0.081355,201.782062,32.000000,221.710009,196.635147,140.428669,179.385155,32.000000,173.131208,67.713048,65.746389,107.042349,0.141096,41.405828,55.949367,31.525093,32.556962,66.062482,59.621634,43.258248
49.645453,60.080862,185.737362,168.693603,111.038284,95.115769,29.011285,14.235302,186.016863,3.274827,58.277761,50.490189,166.835402,186.995301,164.862157,186.416899,117.198591,184.945239,-0.000725,-1.753290,32.000000,-235.772451,186.324745,-0.025038,-40.001056,-0.524135,365378.810340,0.955291,20.141253,2.461666,3.739941,0.073169,0.080483,201.779947,32.000000,221.719545,196.607951,145.519498,179.417889,32.000000,173.089820,67.712570,65.746289,107.049216,0.141096,41.397658,55.949367,31.548838,32.556962,66.073467,59.626856,43.424865
49.646990,60.086476,185.716900,168.697678,110.999585,95.098482,29.019636,14.235289,185.998488,3.274432,58.275879,50.480938,166.837824,186.978066,164.866057,186.400339,117.194307,184.925938,-0.000726,-1.753278,32.000000,-235.772390,186.311651,-0.025074,-40.001068,-0.524143,365305.259214,0.955922,20.165214,2.455459,3.740985,0.061671,0.078409,201.809962,32.000000,221.700506,196.577759,150.668558,179.446902,32.000000,173.071424,67.711668,65.745119,107.057189,0.141096,41.388272,55.949367,31.561562,32.556962,66.083951,59.629886,43.423618
49.648112,60.090733,185.700179,168.701288,110.939924,95.078153,29.031432,14.235151,185.978451,3.274057,58.279034,50.475002,166.843990,186.959894,164.868585,186.381714,117.188054,184.907115,-0.000724,-1.753269,32.000000,-235.772491,186.293296,-0.025100,-40.001060,-0.524066,365228.012436,0.956413,20.180313,2.449448,3.741276,0.068233,0.085818,201.843796,32.000000,221.673023,196.585751,155.826239,179.436167,32.000000,173.101575,67.709804,65.744910,107.066530,0.141096,41.380113,55.949367,31.570659,32.556962,66.093022,59.623424,43.194785
49.642761,60.094148,185.681230,168.704582,110.906263,95.053918,29.026511,14.235168,185.957035,3.273674,58.285814,50.468631,166.849288,186.940475,164.867693,186.362646,117.182653,184.889858,-0.000721,-1.753260,32.000000,-235.772438,186.277515,-0.025121,-40.001067,-0.523923,365174.956334,0.955946,20.184332,2.446319,3.740748,0.067180,0.081849,201.862055,32.000000,221.663043,196.621434,160.920818,179.402907,32.000000,173.150365,67.708629,65.744721,107.077309,0.141096,41.371021,55.949367,31.584283,32.556962,66.099760,59.622687,43.194051
49.635780,60.097240,185.665533,168.707708,110.912442,95.045945,29.016561,14.235193,185.939994,3.273541,58.288895,50.461813,166.850881,186.921175,164.866039,186.346847,117.178595,184.872952,-0.000721,-1.753224,32.000000,-235.772383,186.261947,-0.025124,-40.001061,-0.523770,365112.229008,0.955341,20.187424,2.445342,3.740327,0.073587,0.080031,201.842775,32.000000,221.682000,196.652875,159.134289,179.376914,32.000000,173.171951,67.706680,65.744581,107.087184,0.141096,41.362857,55.949367,31.604812,32.556962,66.105672,59.624712,43.427946
49.624846,60.098171,185.649904,168.710506,110.901681,95.033875,28.989127,14.235253,185.923403,3.273614,58.286225,50.457830,166.851013,186.904996,164.867291,186.330930,117.176087,184.854612,-0.000721,-1.753212,32.000000,-235.772311,186.248230,-0.025008,-40.001069,-0.523652,365036.631497,0.955381,20.196393,2.444115,3.740349,0.082758,0.080102,201.813852,32.000000,221.717248,196.642297,153.959049,179.398752,32.000000,173.150462,67.705561,65.745249,107.096613,0.141096,41.354723,55.949367,31.629373,32.556962,66.109100,59.621300,43.257147
49.631408,60.097899,185.637536,168.713332,110.886582,95.021637,29.026250,14.235250,185.906194,3.273309,58.278297,50.452592,166.851625,186.888512,164.871534,186.313774,117.173016,184.836512,-0.000720,-1.753250,32.000000,-235.772430,186.237772,-0.025028,-40.001043,-0.523642,365022.178162,0.955784,20.206727,2.441679,3.740558,0.073060,0.077374,201.807297,32.000000,221.729347,196.614331,148.857660,179.432938,32.000000,173.125676,67.705265,65.746041,107.105685,0.141096,41.346830,55.949367,31.641805,32.556962,66.110239,59.623473,43.253332
49.636093,60.096899,185.624684,168.716096,110.925847,95.009339,29.023821,14.235105,185.895770,3.273161,58.268356,50.448681,166.855097,186.876230,164.877052,186.301905,117.168291,184.823902,-0.000720,-1.753304,32.000000,-235.772515,186.224930,-0.025044,-40.001055,-0.523652,364988.695539,0.956801,20.219008,2.437140,3.741068,0.070752,0.080668,201.829579,32.000000,221.706339,196.592986,143.825700,179.461495,32.000000,173.107905,67.705861,65.745533,107.114579,0.141096,41.339348,55.949367,31.646599,32.556962,66.109285,59.621319,43.399920
49.645271,60.095646,185.618449,168.718709,110.970018,94.997135,29.003070,14.235258,185.885886,3.273114,58.257281,50.448635,166.859914,186.863890,164.881202,186.291619,117.161752,184.813101,-0.000721,-1.753321,32.000000,-235.772410,186.216582,-0.025025,-40.001039,-0.523496,364942.211041,0.955314,20.211925,2.433257,3.740324,0.065731,0.075683,201.860945,32.000000,221.676873,196.613218,138.821236,179.451563,32.000000,173.126496,67.705487,65.744929,107.124044,0.141096,41.333192,55.949367,31.651165,32.556962,66.107667,59.631400,43.400067
49.660665,60.092851,185.609763,168.720617,111.025369,94.997248,29.030633,14.235385,185.880309,3.273034,58.245387,50.449594,166.864523,186.857494,164.881102,186.285936,117.155450,184.805768,-0.000720,-1.753323,32.000000,-235.772341,186.209641,-0.024980,-40.001057,-0.523350,364898.626883,0.955169,20.206063,2.433137,3.739712,0.063573,0.072878,201.871557,32.000000,221.664149,196.646819,133.739520,179.419654,32.000000,173.158434,67.705347,65.744017,107.134147,0.141096,41.327053,55.949367,31.647621,32.556962,66.104255,59.627289,43.318849
49.675829,60.086875,185.607429,168.721751,111.062372,94.997077,28.989125,14.235359,185.877152,3.273186,58.229228,50.452326,166.865547,186.853212,164.882519,186.282838,117.151306,184.800313,-0.000720,-1.753301,32.000000,-235.772270,186.208450,-0.024970,-40.001051,-0.523181,364855.353000,0.955532,20.195286,2.435527,3.738895,0.082262,0.084726,201.849799,32.000000,221.687646,196.675227,135.404505,179.387458,32.000000,173.191681,67.705106,65.744243,107.144168,0.141096,41.322370,55.949367,31.640419,32.556962,66.097172,59.635186,43.347756
49.692398,60.078315,185.606380,168.721866,111.108908,94.996917,29.023081,14.235373,185.877458,3.273100,58.209055,50.457357,166.864061,186.851240,164.886632,186.280760,117.149517,184.795596,-0.000721,-1.752716,32.000000,-235.772252,186.210716,-0.024987,-40.001009,-0.523009,364853.141669,0.954294,20.176518,2.439010,3.737561,0.069421,0.088360,201.815947,32.000000,221.720652,196.669786,140.420383,179.402022,32.000000,173.189210,67.707109,65.746029,107.155319,0.141096,41.318361,55.949367,31.629046,32.556962,66.084527,59.629699,43.376956
49.695843,60.067772,185.610192,168.720715,111.219036,94.996815,29.010913,14.235302,185.877549,3.273281,58.178067,50.460641,166.860549,186.851739,164.890997,186.282175,117.145694,184.794953,-0.000720,-1.752144,32.000000,-235.772412,186.213138,-0.025004,-40.000999,-0.522853,364842.011820,0.955323,20.154813,2.441059,3.736373,0.056342,0.076174,201.798690,32.000000,221.735286,196.641687,140.406226,179.433985,32.000000,173.151845,67.708508,65.744862,107.164719,0.141096,41.315762,55.949367,31.629727,32.556962,66.066664,59.626768,43.396912
49.689969,60.055745,185.611268,168.718379,111.327562,95.008993,29.033971,14.235231,185.878945,3.273028,58.141824,50.464096,166.860741,186.853825,164.896500,186.286310,117.140095,184.793121,-0.000719,-1.752166,32.000000,-235.772614,186.216736,-0.025017,-40.001035,-0.522674,364822.685243,0.953833,20.129069,2.441036,3.735106,0.066658,0.089919,201.820946,32.000000,221.711815,196.615712,140.523805,179.460808,32.000000,173.119472,67.709632,65.742924,107.173846,0.141096,41.312704,55.949367,31.640407,32.556962,66.047021,59.627476,43.434549
49.692666,60.042223,185.619146,168.715718,111.384529,95.012982,29.047675,14.235243,185.885414,3.272752,58.109329,50.468883,166.864471,186.858953,164.901067,186.292658,117.134874,184.794542,-0.000718,-1.752162,32.000000,-235.772575,186.221002,-0.025003,-40.001034,-0.522636,364813.710118,0.954132,20.114954,2.444611,3.734924,0.075557,0.080973,201.859371,32.000000,221.679350,196.628987,140.690851,179.455994,32.000000,173.129873,67.710591,65.742454,107.184994,0.141096,41.311570,55.949367,31.650590,32.556962,66.025151,59.628971,43.421050
49.697209,60.027524,185.624440,168.712623,111.436070,95.017071,28.987734,14.235229,185.890997,3.273322,58.083912,50.473599,166.865622,186.865501,164.903572,186.297138,117.128712,184.798057,-0.000717,-1.751553,32.000000,-235.772737,186.224946,-0.025012,-40.000992,-0.522742,364859.975959,0.953590,20.109018,2.449507,3.735387,0.060831,0.069984,201.877734,32.000000,221.665286,196.657111,140.725596,179.425359,32.000000,173.167786,67.710632,65.740835,107.195142,0.141096,41.309681,55.949367,31.651246,32.556962,66.000608,59.613943,43.437998
49.700578,60.011969,185.634630,168.708985,111.453546,95.021899,29.027864,14.235229,185.897128,3.273543,58.063226,50.478495,166.863745,186.872501,164.904818,186.304094,117.124699,184.804339,-0.000717,-1.749820,32.000000,-235.772740,186.231427,-0.025023,-40.000951,-0.522735,364866.288381,0.953090,20.092699,2.455273,3.735343,0.079632,0.071224,201.856035,32.000000,221.685596,196.684526,140.623851,179.392352,32.000000,173.197423,67.711105,65.740705,107.205665,0.141096,41.310215,55.949367,31.654933,32.556962,65.973745,59.630417,43.442033
49.705657,59.997881,185.640723,168.704775,111.382672,95.025912,29.007096,14.235139,185.904002,3.273355,58.043262,50.481423,166.859315,186.879150,164.906360,186.311280,117.122254,184.808983,-0.000717,-1.746922,32.000000,-235.772752,186.241063,-0.025009,-40.000969,-0.522703,364871.606373,0.954968,20.073290,2.462785,3.735108,0.062222,0.079758,201.822081,32.000000,221.719046,196.682951,140.469727,179.398285,32.000000,173.180782,67.711756,65.740979,107.214672,0.141096,41.308955,55.949367,31.657639,32.556962,65.948494,59.623247,43.360668
49.710138,59.984771,185.650576,168.700353,111.365955,95.037862,29.031494,14.235186,185.912775,3.273139,58.019177,50.482984,166.854939,186.884308,164.910427,186.320111,117.118782,184.813353,-0.000717,-1.746377,32.000000,-235.772668,186.250297,-0.024956,-40.000935,-0.522697,364876.126495,0.953586,20.054243,2.469212,3.735060,0.064780,0.064021,201.805997,32.000000,221.736077,196.653666,145.542553,179.427179,32.000000,173.145893,67.712201,65.739998,107.223003,0.141096,41.309244,55.949367,31.657215,32.556962,65.924859,59.622687,43.392070
49.716433,59.972840,185.656245,168.695863,111.392288,95.041833,29.016296,14.235108,185.918157,3.273231,57.999320,50.481832,166.853820,186.890603,164.915264,186.324340,117.113257,184.817228,-0.000717,-1.746423,32.000000,-235.772776,186.255900,-0.024928,-40.000971,-0.522662,364875.404257,0.954167,20.034888,2.473443,3.734801,0.078090,0.087216,201.829779,32.000000,221.716465,196.619833,150.688580,179.458532,32.000000,173.107741,67.713243,65.739070,107.232081,0.141096,41.308359,55.949367,31.658375,32.556962,65.902848,59.619136,43.245335
49.719710,59.962288,185.662117,168.691452,111.455838,95.053855,28.987488,14.235085,185.922065,3.273035,57.988849,50.478127,166.855953,186.892656,164.917848,186.329221,117.106145,184.819383,-0.000718,-1.746453,32.000000,-235.772917,186.262557,-0.024939,-40.000977,-0.522687,364908.137400,0.953357,20.017134,2.478595,3.734662,0.060733,0.074369,201.871952,32.000000,221.687171,196.624567,155.851677,179.457551,32.000000,173.118814,67.713583,65.737705,107.240664,0.141096,41.307570,55.949367,31.657403,32.556962,65.884363,59.625499,43.429707
49.717431,59.955216,185.665285,168.687352,111.474848,95.066099,28.997695,14.234939,185.925113,3.272816,57.992065,50.474365,166.855791,186.895729,164.915060,186.334994,117.098852,184.820840,-0.000718,-1.746501,32.000000,-235.773122,186.266617,-0.024971,-40.000972,-0.522641,364914.493998,0.953734,19.998678,2.485608,3.734303,0.077392,0.081326,201.893544,32.000000,221.669124,196.659533,160.958446,179.422466,32.000000,173.148616,67.714006,65.736148,107.250380,0.141096,41.305511,55.949367,31.659794,32.556962,65.869847,59.621172,43.347095
49.706175,59.950720,185.670104,168.684383,111.529822,95.062039,29.016411,14.235088,185.926830,3.272424,57.998525,50.472945,166.853777,186.898643,164.911663,186.340043,117.093341,184.826823,-0.000719,-1.746462,32.000000,-235.772914,186.271197,-0.025041,-40.000954,-0.522674,364958.294178,0.954706,19.984730,2.493548,3.734175,0.063554,0.072873,201.873054,32.000000,221.689831,196.693247,165.984574,179.385393,32.000000,173.165067,67.714236,65.735527,107.259126,0.141096,41.304644,55.949367,31.678456,32.556962,65.859542,59.623552,43.265144
49.699868,59.948167,185.671703,168.682293,111.597023,95.061763,29.017974,14.235108,185.930867,3.272400,58.003132,50.474440,166.848560,186.899279,164.909382,186.346054,117.089621,184.830725,-0.000719,-1.746479,32.000000,-235.772804,186.273467,-0.024989,-40.000962,-0.522756,365011.787947,0.954523,19.980019,2.501401,3.734410,0.070014,0.080496,201.839250,32.000000,221.722560,196.694080,170.987041,179.385365,32.000000,173.156721,67.714535,65.735815,107.266076,0.141096,41.302024,55.949367,31.693680,32.556962,65.853687,59.616904,43.397499
49.694352,59.946923,185.676632,168.680831,111.605647,95.061719,29.017666,14.235123,185.937816,3.272102,57.997091,50.476648,166.844004,186.901647,164.909152,186.352064,117.085969,184.835151,-0.000719,-1.746503,32.000000,-235.772771,186.276532,-0.024959,-40.000935,-0.522849,365008.739494,0.954093,19.987191,2.509210,3.735353,0.066302,0.074372,201.819301,32.000000,221.742189,196.658002,170.940778,179.418795,32.000000,173.114631,67.714359,65.735692,107.272753,0.141096,41.301014,55.949367,31.706111,32.556962,65.851226,59.624408,43.420096
49.696771,59.944895,185.679911,168.680218,111.588911,95.061823,28.999462,14.234957,185.943077,3.272107,57.986051,50.477097,166.844353,186.909984,164.912030,186.355442,117.079562,184.842271,-0.000721,-1.745891,32.000000,-235.772919,186.280581,-0.024988,-40.000943,-0.522904,365015.750780,0.954165,19.991177,2.514429,3.735859,0.070469,0.083093,201.839106,32.000000,221.721907,196.624308,171.053701,179.445505,32.000000,173.078784,67.715846,65.734293,107.278589,0.141096,41.298951,55.949367,31.713091,32.556962,65.847851,59.625824,43.378790
49.707600,59.941399,185.685539,168.679554,111.591363,95.061844,29.013798,14.234891,185.949315,3.271964,57.976283,50.480096,166.845613,186.915467,164.913618,186.361411,117.072396,184.848379,-0.000723,-1.745282,32.000000,-235.772921,186.286726,-0.025029,-40.000971,-0.522970,365024.706794,0.954288,19.995651,2.519783,3.736373,0.083463,0.081468,201.870821,32.000000,221.682870,196.632075,169.509473,179.433735,32.000000,173.091565,67.716395,65.732491,107.284565,0.141096,41.298382,55.949367,31.713835,32.556962,65.842736,59.623286,43.385467
49.724502,59.936918,185.691222,168.678893,111.620266,95.061753,29.037277,14.234965,185.958728,3.271827,57.972659,50.482919,166.846841,186.922009,164.912217,186.368578,117.066883,184.852415,-0.000723,-1.744172,32.000000,-235.772758,186.293677,-0.025058,-40.000969,-0.522949,365032.482482,0.954832,19.991116,2.528924,3.736257,0.062519,0.077091,201.889510,32.000000,221.659983,196.665502,164.439764,179.394707,32.000000,173.125558,67.716773,65.731519,107.291504,0.141096,41.297333,55.949367,31.700577,32.556962,65.835053,59.629374,43.436677
49.741649,59.931931,185.696633,168.678288,111.689287,95.061797,29.000485,14.234939,185.969241,3.272048,57.973119,50.485635,166.846572,186.930347,164.909894,186.375352,117.064020,184.858634,-0.000723,-1.743006,32.000000,-235.772791,186.303439,-0.025052,-40.000971,-0.522854,365034.288039,0.954123,19.976392,2.538437,3.735556,0.077886,0.077901,201.866698,32.000000,221.681641,196.695133,159.305198,179.359028,32.000000,173.152927,67.717197,65.730880,107.299432,0.141096,41.296693,55.949367,31.688563,32.556962,65.826026,59.617543,43.366098
49.756531,59.926968,185.704588,168.678171,111.704266,95.061800,29.025246,14.234947,185.979760,3.272194,57.967225,50.489158,166.844928,186.939039,164.910134,186.386652,117.063312,184.865234,-0.000724,-1.743044,32.000000,-235.772826,186.313213,-0.025034,-40.000972,-0.522696,365026.124106,0.952983,19.954391,2.545502,3.734401,0.119199,0.075015,201.829424,32.000000,221.717875,196.689285,154.136116,179.370393,32.000000,173.140833,67.719361,65.731773,107.306883,0.141096,41.295784,55.949367,31.672844,32.556962,65.816999,59.636209,43.414593
49.763900,59.921824,185.715443,168.677857,111.749502,95.061713,28.994214,14.235056,185.994707,3.272196,57.952843,50.493722,166.843143,186.949778,164.913543,186.397432,117.061486,184.876061,-0.000725,-1.743042,32.000000,-235.772710,186.325785,-0.025049,-40.000944,-0.522400,364998.463058,0.952679,19.911255,2.553997,3.732266,0.073483,0.090604,201.810866,32.000000,221.731299,196.658880,149.026096,179.394864,32.000000,173.111907,67.721829,65.731761,107.313605,0.141096,41.297324,55.949367,31.664355,32.556962,65.807801,59.622568,43.395518
49.761359,59.915823,185.728562,168.677255,111.809991,95.073804,28.841164,14.235005,186.008811,3.271962,57.932515,50.497457,166.844461,186.960713,164.918512,186.409741,117.057753,184.886819,-0.000726,-1.743053,32.000000,-235.772789,186.338993,-0.025058,-40.000949,-0.522400,364998.463058,0.952679,19.911255,2.553997,3.732266,0.079169,0.090296,201.835213,32.000000,221.701939,196.639002,143.981543,179.414689,32.000000,173.078475,67.725297,65.729691,107.321134,0.141096,41.298311,55.949367,31.665211,32.556962,65.798109,59.625873,43.326919
49.759963,59.910970,185.739599,168.676543,111.847785,95.081804,29.015933,14.235166,186.019682,3.271609,57.919749,50.499999,166.846181,186.967988,164.919323,186.419818,117.055220,184.895350,-0.000726,-1.743080,32.000000,-235.772649,186.349827,-0.025084,-40.000945,-0.522346,364990.047325,0.953530,19.898477,2.559982,3.731931,0.086062,0.080871,201.859329,32.000000,221.680504,196.643609,140.641741,179.409070,32.000000,173.078593,67.727063,65.728634,107.325829,0.141096,41.300679,55.949367,31.669300,32.556962,65.789361,59.634410,43.388621
49.763268,59.899226,185.761702,168.674297,111.891143,95.097947,29.006934,14.235179,186.042174,3.271557,57.902059,50.507858,166.848986,186.990535,164.917257,186.441046,117.050598,184.915043,-0.000727,-1.741952,32.000000,-235.772679,186.369324,-0.024996,-40.000920,-0.522457,365038.338423,0.958750,19.895110,2.567847,3.732385,0.073886,0.083411,201.881654,32.000000,221.654162,196.676863,133.903253,179.363959,32.000000,173.124730,67.731243,65.727256,107.337081,0.141096,41.304820,55.949367,31.669464,32.556962,65.769330,59.629000,43.316648
49.777883,59.889661,185.777985,168.671390,111.951559,95.110169,29.021703,14.235143,186.060712,3.271653,57.887747,50.516215,166.848124,187.006449,164.916398,186.454651,117.046817,184.930481,-0.000727,-1.741950,32.000000,-235.772774,186.385123,-0.025021,-40.000882,-0.522528,365068.812606,0.953073,19.891702,2.573658,3.732712,0.062181,0.071432,201.857381,32.000000,221.674521,196.703204,128.767941,179.333766,32.000000,173.155484,67.734890,65.727654,107.344363,0.141096,41.308474,55.949367,31.661292,32.556962,65.752473,59.625450,43.436897
49.799648,59.878560,185.797040,168.668354,111.999105,95.122392,29.026901,14.235172,186.081312,3.272016,57.864152,50.525558,166.843618,187.026525,164.915728,186.474964,117.047236,184.951388,-0.000727,-1.741927,32.000000,-235.772696,186.407703,-0.024935,-40.000879,-0.522598,365110.121624,0.953958,19.881062,2.582877,3.732887,0.064346,0.083250,201.821015,32.000000,221.707063,196.699236,123.591384,179.343492,32.000000,173.138284,67.738256,65.727592,107.349339,0.141096,41.312596,55.949367,31.637816,32.556962,65.733761,59.621005,43.389869
49.819098,59.865956,185.818577,168.665309,112.061121,95.134569,28.990993,14.235288,186.105857,3.272282,57.834056,50.531005,166.840981,187.045924,164.918029,186.497983,117.047897,184.973239,-0.000729,-1.741884,32.000000,-235.772564,186.429650,-0.024959,-40.000890,-0.522565,365154.587742,0.952737,19.851835,2.595554,3.732139,0.073136,0.078647,201.802513,32.000000,221.715843,196.672708,121.891414,179.372976,32.000000,173.089491,67.742643,65.727860,107.353819,0.141096,41.318084,55.949367,31.613177,32.556962,65.712584,59.631941,43.385100
49.831302,59.851967,185.838964,168.662116,112.082103,95.150644,29.036859,14.235286,186.129599,3.272487,57.807394,50.538862,166.840943,187.070243,164.923017,186.519956,117.046694,184.997603,-0.000729,-1.741933,32.000000,-235.772560,186.452143,-0.024901,-40.000865,-0.522449,365172.612602,0.952203,19.818198,2.603164,3.730891,0.068062,0.076198,201.827380,32.000000,221.690891,196.640823,122.012015,179.400360,32.000000,173.048426,67.746873,65.727734,107.358814,0.141096,41.323522,55.949367,31.592267,32.556962,65.687369,59.631430,43.397939
49.835824,59.838157,185.861589,168.658551,112.176718,95.166683,29.026615,14.235298,186.152760,3.272396,57.789466,50.540644,166.844323,187.092133,164.924850,186.543911,117.044193,185.022035,-0.000729,-1.740198,32.000000,-235.772431,186.472435,-0.024987,-40.000864,-0.522358,365188.864989,0.953063,19.785463,2.610894,3.729866,0.068084,0.069669,201.863471,32.000000,221.653515,196.651548,123.739265,179.384138,32.000000,173.061279,67.751052,65.727056,107.363728,0.141096,41.329885,55.949367,31.583186,32.556962,65.662168,59.625440,43.330955
49.828696,59.826256,185.878462,168.654717,112.215682,95.178868,28.984562,14.235189,186.173671,3.272367,57.781977,50.543411,166.843833,187.112409,164.923433,186.565250,117.041945,185.044529,-0.000729,-1.738384,32.000000,-235.772526,186.489334,-0.024952,-40.000842,-0.522350,365227.512862,0.951427,19.758845,2.621452,3.729362,0.063064,0.069021,201.872964,32.000000,221.635883,196.683460,123.739265,179.347275,32.000000,173.096950,67.753444,65.725645,107.367936,0.141096,41.334807,55.949367,31.577240,32.556962,65.638993,59.633800,43.423031
