OSU 80 Ton Compressor Load Stand
J Singleton
Measured on:
Thursday, May 30, 2019
6:58:11 PM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tm3,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,MG,SG,ML,SL,Speed2,Power2
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,Hz,kW
49.912106,59.754102,213.514687,182.634660,109.014120,92.743033,28.942161,14.229141,214.261528,3.589367,56.776213,50.720243,180.940214,215.526735,178.969738,214.456794,127.401830,213.130903,-0.000731,-1.684863,32.000000,-235.778646,214.297664,-0.025120,-40.001061,-0.562020,337855.573228,0.929155,19.613387,2.500114,4.277955,0.055418,0.055508,222.310524,32.000000,237.543639,210.054281,172.715321,196.037986,32.000000,188.036322,68.383332,68.642692,115.360674,12.911392,47.629387,35.189873,43.283440,27.178960,31.601599,59.606361,46.789712
49.904453,59.744745,213.526092,182.627981,109.032928,92.743086,28.944329,14.229100,214.270976,3.588925,56.789364,50.720765,180.933483,215.536569,178.961806,214.468732,127.405853,213.142798,-0.000730,-1.684278,32.000000,-235.778660,214.310708,-0.025127,-40.001063,-0.562056,337874.895947,0.929055,19.595647,2.500715,4.277863,0.056963,0.078224,222.276345,32.000000,237.547167,210.082251,178.183899,195.995873,32.000000,188.064668,68.380797,68.643001,115.366697,12.911392,47.634283,35.189873,43.278107,27.178960,31.583929,59.622618,47.006292
49.918586,59.744885,213.539210,182.621386,109.041885,92.742999,28.909419,14.229140,214.284323,3.588451,56.788432,50.724827,180.924152,215.551478,178.954933,214.481463,127.411333,213.156067,-0.000730,-1.684274,32.000000,-235.778643,214.324546,-0.025104,-40.001063,-0.562022,337849.040081,0.928490,19.577422,2.501331,4.277814,0.053778,0.070809,222.230426,32.000000,237.568638,210.079702,183.666473,195.981283,32.000000,188.054870,68.379612,68.643745,115.372005,12.911392,47.638564,35.189873,43.258997,27.178960,31.577209,59.610236,47.052294
49.926365,59.742042,213.554306,182.615286,109.075249,92.751048,28.936468,14.229121,214.298775,3.587719,56.761785,50.732804,180.917993,215.567569,178.951305,214.494197,127.417337,213.170054,-0.000731,-1.684260,32.000000,-235.778747,214.339840,-0.025071,-40.001028,-0.562097,337836.846009,0.928555,19.575976,2.501414,4.278698,0.059656,0.070301,222.197972,32.000000,237.577416,210.047349,183.621007,196.003722,32.000000,188.014355,68.378794,68.645188,115.376154,12.911392,47.643568,35.189873,43.237513,27.178960,31.573390,59.611819,47.034099
49.932270,59.734392,213.571070,182.609020,109.077468,92.763257,28.922670,14.229221,214.313521,3.588014,56.725343,50.737606,180.912733,215.585958,178.950363,214.509050,127.421103,213.183658,-0.000730,-1.684275,32.000000,-235.778650,214.356356,-0.025081,-40.001048,-0.561992,337816.582050,0.929386,19.561511,2.500515,4.277750,0.053345,0.067327,222.209013,32.000000,237.547905,210.017436,183.723531,196.025481,32.000000,187.974639,68.377926,68.645147,115.380235,12.911392,47.649705,35.189873,43.215831,27.178960,31.564372,59.600096,46.972690
49.932053,59.720115,213.585496,182.601928,109.043624,92.783566,28.941971,14.229223,214.330155,3.588303,56.694280,50.743428,180.909301,215.600468,178.946782,214.524939,127.422730,213.197198,-0.000730,-1.684312,32.000000,-235.778596,214.371422,-0.025080,-40.001048,-0.561990,337826.271782,0.928432,19.550629,2.499338,4.277385,0.054779,0.071682,222.232563,32.000000,237.506152,210.012505,189.322079,196.014064,32.000000,187.965115,68.377207,68.645060,115.383439,12.911392,47.655574,35.189873,43.203490,27.178960,31.538042,59.614061,46.869756
49.932611,59.703703,213.603889,182.592975,109.009137,92.803950,28.975702,14.229313,214.346698,3.588315,56.678650,50.746695,180.907017,215.613502,178.940480,214.542229,127.425552,213.211157,-0.000729,-1.682555,32.000000,-235.778411,214.385871,-0.025063,-40.001040,-0.562022,337851.323434,0.928857,19.536879,2.500268,4.277215,0.050865,0.066579,222.242441,32.000000,237.475328,210.034281,194.845862,195.976456,32.000000,187.988855,68.376485,68.645606,115.386937,12.911392,47.661875,35.189873,43.190162,27.178960,31.509155,59.608633,46.785237
49.933664,59.690677,213.620409,182.584500,108.996781,92.808215,28.956878,14.229255,214.363068,3.588475,56.680715,50.746632,180.899642,215.627283,178.932515,214.556012,127.427754,213.223529,-0.000729,-1.681964,32.000000,-235.778370,214.399831,-0.025024,-40.001031,-0.562152,337905.617450,0.928410,19.522825,2.503317,4.277523,0.058123,0.065251,222.220425,32.000000,237.486700,210.058749,194.741043,195.942390,32.000000,188.006607,68.375565,68.646241,115.390371,12.911392,47.668889,35.189873,43.176172,27.178960,31.481879,59.613393,46.796095
49.936713,59.682648,213.634602,182.576752,108.978334,92.808225,28.937768,14.229323,214.372317,3.588610,56.701837,50.742535,180.890945,215.637828,178.925372,214.565377,127.432591,213.228062,-0.000728,-1.682435,32.000000,-235.778335,214.407004,-0.025043,-40.001041,-0.562275,337954.398221,0.927481,19.505837,2.505311,4.277843,0.057971,0.063902,222.188430,32.000000,237.504279,210.051957,194.598682,195.941409,32.000000,187.989143,68.374384,68.647034,115.392592,12.911392,47.674923,35.189873,43.161341,27.178960,31.460408,59.608485,46.976725
49.925056,59.681230,213.643570,182.569980,108.975363,92.808231,28.933102,14.229514,214.380059,3.588679,56.735002,50.741708,180.884423,215.646604,178.922232,214.573325,127.437015,213.233370,-0.000728,-1.684103,32.000000,-235.778213,214.413553,-0.025041,-40.001051,-0.562299,337950.180986,0.928073,19.491723,2.507379,4.278084,0.060541,0.063468,222.167954,32.000000,237.506117,210.017282,198.295585,195.964598,32.000000,187.948040,68.374210,68.647895,115.393765,12.911392,47.679897,35.189873,43.151401,27.178960,31.456116,59.611072,46.875332
49.928356,59.692638,213.652479,182.566494,108.936894,92.800186,28.910856,14.229458,214.387594,3.588524,56.763406,50.740808,180.880446,215.656646,178.919687,214.579089,127.439381,213.235890,-0.000728,-1.685401,32.000000,-235.778372,214.416702,-0.025020,-40.001069,-0.562284,337929.730207,0.928604,19.480545,2.504108,4.278107,0.049343,0.066123,222.188500,32.000000,237.474295,209.991392,198.295585,195.977075,32.000000,187.906482,68.374752,68.647983,115.394715,12.911392,47.683893,35.189873,43.145021,27.178960,31.466678,59.604591,46.794994
49.926139,59.704750,213.657069,182.564882,108.928021,92.800299,28.927367,14.229450,214.393158,3.588340,56.783342,50.741413,180.879859,215.663668,178.914519,214.584545,127.442785,213.239114,-0.000729,-1.686688,32.000000,-235.778310,214.421236,-0.025010,-40.001077,-0.562405,337928.457532,0.928989,19.491170,2.501514,4.279286,0.058293,0.062775,222.212354,32.000000,237.428123,209.992860,200.141624,195.958666,32.000000,187.909342,68.375398,68.647163,115.395067,12.911392,47.687540,35.189873,43.130094,27.178960,31.485334,59.605476,47.032925
49.937269,59.714892,213.666316,182.564450,108.934778,92.804496,28.920154,14.229430,214.399483,3.588143,56.787961,50.746284,180.878647,215.670609,178.905810,214.591289,127.447478,213.246462,-0.000730,-1.686703,32.000000,-235.778235,214.427311,-0.025028,-40.001065,-0.562359,337906.530232,0.929584,19.499168,2.500018,4.279181,0.080624,0.068383,222.222128,32.000000,237.395347,210.023526,205.653003,195.917879,32.000000,187.941824,68.375504,68.647206,115.396221,12.911392,47.691095,35.189873,43.106598,27.178960,31.505283,59.609174,46.980761
49.942199,59.720390,213.674198,182.564500,108.935916,92.816692,28.928982,14.229375,214.405790,3.587821,56.780933,50.750881,180.873716,215.680041,178.897305,214.598282,127.451705,213.251638,-0.000731,-1.686700,32.000000,-235.778325,214.435154,-0.025030,-40.001034,-0.562411,337917.123511,0.929130,19.513571,2.497726,4.279463,0.054013,0.068648,222.194893,32.000000,237.402332,210.044736,205.532612,195.891174,32.000000,187.976006,68.375190,68.647840,115.397099,12.911392,47.695673,35.189873,43.092207,27.178960,31.513191,59.611101,46.863593
49.944475,59.713351,213.684263,182.562993,108.991385,92.824851,28.922787,14.229514,214.414378,3.587722,56.775533,50.752481,180.866900,215.688554,178.891434,214.605234,127.456816,213.257905,-0.000731,-1.685539,32.000000,-235.778131,214.443041,-0.025036,-40.001050,-0.562366,337927.962176,0.929201,19.512214,2.495569,4.278694,0.059053,0.071484,222.161942,32.000000,237.413132,210.032162,205.393786,195.902091,32.000000,187.969713,68.375989,68.648871,115.396359,12.911392,47.699973,35.189873,43.071125,27.178960,31.506603,59.610845,46.831751
49.943209,59.707658,213.691677,182.560357,109.009370,92.824738,28.952830,14.229558,214.418724,3.588074,56.781245,50.751697,180.862411,215.695120,178.888950,214.608559,127.463233,213.259846,-0.000732,-1.685532,32.000000,-235.778051,214.444310,-0.025070,-40.001048,-0.562414,337968.131966,0.928952,19.512619,2.493130,4.278430,0.053311,0.071981,222.142640,32.000000,237.403626,209.994198,205.380880,195.939046,32.000000,187.934400,68.375780,68.649709,115.395259,12.911392,47.704910,35.189873,43.060146,27.178960,31.493893,59.610688,47.060584
49.933656,59.706938,213.691091,182.557431,108.992275,92.824678,28.923449,14.229552,214.416350,3.588082,56.812210,50.744692,180.859548,215.697282,178.888563,214.609329,127.466025,213.259553,-0.000731,-1.685547,32.000000,-235.778053,214.442774,-0.025078,-40.001026,-0.562448,337978.433919,0.929169,19.503230,2.490180,4.278436,0.052770,0.060394,222.167734,32.000000,237.358647,209.960759,205.502401,195.979187,32.000000,187.908089,68.376243,68.649944,115.394967,12.911392,47.706771,35.189873,43.056776,27.178960,31.483488,59.615114,46.847746
49.934940,59.714818,213.686813,182.555056,108.901437,92.824770,28.915387,14.229674,214.411106,3.587834,56.861515,50.739324,180.858472,215.697425,178.883227,214.607951,127.468175,213.259021,-0.000732,-1.686752,32.000000,-235.777965,214.440314,-0.025041,-40.001015,-0.562465,337960.789378,0.928215,19.498844,2.484433,4.278693,0.052171,0.059092,222.196572,32.000000,237.304392,209.961053,205.646113,195.975563,32.000000,187.925958,68.375341,68.649969,115.393669,12.911392,47.708002,35.189873,43.042927,27.178960,31.495488,59.613560,46.770930
49.924751,59.736225,213.679422,182.555932,108.785517,92.824749,28.918838,14.229695,214.406961,3.587452,56.921377,50.733768,180.856875,215.696940,178.874952,214.601119,127.470717,213.253905,-0.000734,-1.686765,32.000000,-235.777904,214.434416,-0.025038,-40.001010,-0.562551,337961.261208,0.929351,19.507992,2.481540,4.279500,0.049634,0.062347,222.204790,32.000000,237.268251,209.983633,205.638969,195.940565,32.000000,187.967062,68.373507,68.649611,115.392739,12.911392,47.706725,35.189873,43.037813,27.178960,31.523206,59.612517,46.874011
49.914192,59.760199,213.668146,182.558919,108.676695,92.824660,28.941390,14.229726,214.399061,3.587255,56.976145,50.729637,180.853626,215.690838,178.867320,214.592896,127.475574,213.249067,-0.000733,-1.686788,32.000000,-235.777751,214.428225,-0.025024,-40.001026,-0.562545,337966.167692,0.929604,19.514547,2.479207,4.279304,0.054581,0.066115,222.177624,32.000000,237.272875,209.999339,205.512064,195.913695,32.000000,187.997481,68.371024,68.650134,115.391476,12.911392,47.705711,35.189873,43.035233,27.178960,31.561101,59.611681,47.056842
49.920326,59.784319,213.662331,182.563450,108.638630,92.824772,28.934901,14.229873,214.390454,3.587350,57.012251,50.730629,180.847750,215.685573,178.859805,214.583696,127.481227,213.241997,-0.000733,-1.686832,32.000000,-235.777613,214.421999,-0.025048,-40.001029,-0.562668,337994.524971,0.929755,19.546479,2.474898,4.280030,0.056971,0.074259,222.147915,32.000000,237.283198,209.979975,205.369714,195.931426,32.000000,187.982260,68.367903,68.650455,115.388554,12.911392,47.704219,35.189873,43.022354,27.178960,31.603593,59.609469,47.024781
49.919452,59.806164,213.657134,182.568958,108.610695,92.824786,28.928958,14.229918,214.382425,3.587228,57.027577,50.728152,180.844974,215.681686,178.856254,214.574876,127.485877,213.235099,-0.000733,-1.686896,32.000000,-235.777580,214.416160,-0.025044,-40.001040,-0.562783,338022.002266,0.929304,19.581364,2.468374,4.280709,0.068520,0.069369,222.138939,32.000000,237.271351,209.938154,205.356924,195.977665,32.000000,187.954727,68.365126,68.650959,115.384907,12.911392,47.703733,35.189873,43.009393,27.178960,31.640296,59.616795,47.056549
49.918986,59.819592,213.651669,182.573700,108.596354,92.824783,28.926354,14.229929,214.375567,3.587323,57.026902,50.727657,180.845602,215.676748,178.855475,214.568671,127.488774,213.228684,-0.000734,-1.687481,32.000000,-235.777562,214.412028,-0.024757,-40.001054,-0.562759,338037.050894,0.929448,19.599146,2.460280,4.280067,0.054154,0.075346,222.167991,32.000000,237.229169,209.907521,205.466331,196.010385,32.000000,187.932019,68.363722,68.650951,115.382042,12.911392,47.703014,35.189873,42.996369,27.178960,31.667373,59.603676,47.038060
49.929364,59.826409,213.644655,182.576988,108.587410,92.824807,28.908003,14.229910,214.372729,3.587144,57.012613,50.731105,180.849125,215.674005,178.851737,214.563701,127.490236,213.223257,-0.000733,-1.688053,32.000000,-235.777672,214.408934,-0.024737,-40.001074,-0.562788,338055.370953,0.929711,19.621895,2.453250,4.280038,0.051330,0.062712,222.202579,32.000000,237.180151,209.909988,205.584125,196.006880,32.000000,187.944346,68.362601,68.650912,115.378999,12.911392,47.702691,35.189873,42.982774,27.178960,31.683917,59.601080,46.976358
49.932509,59.825986,213.641825,182.578756,108.583859,92.837034,28.909344,14.229812,214.372947,3.587057,56.983413,50.735410,180.851208,215.673296,178.845946,214.559996,127.493086,213.218981,-0.000732,-1.688033,32.000000,-235.777741,214.406416,-0.024762,-40.001077,-0.562809,338066.534853,0.929837,19.635804,2.448139,4.279968,0.055722,0.065251,222.207928,32.000000,237.148995,209.938203,205.561341,195.977908,32.000000,187.976436,68.362419,68.651976,115.376886,12.911392,47.701864,35.189873,42.965568,27.178960,31.689017,59.601522,47.056329
49.943125,59.817693,213.644396,182.578941,108.570550,92.849288,28.925151,14.229969,214.376363,3.586638,56.934238,50.739214,180.850596,215.676331,178.842231,214.561087,127.497930,213.218931,-0.000732,-1.688007,32.000000,-235.777607,214.409528,-0.024756,-40.001066,-0.562705,338064.701956,0.930232,19.631898,2.444803,4.278938,0.085165,0.072072,222.186239,32.000000,237.151965,209.958622,205.418493,195.950364,32.000000,187.999536,68.362298,68.654012,115.373972,12.911392,47.703689,35.189873,42.938194,27.178960,31.673609,59.599791,47.048112
49.954042,59.797267,213.644830,182.576078,108.563304,92.861452,28.976098,14.230033,214.381721,3.586470,56.870589,50.743568,180.848549,215.679501,178.838801,214.564921,127.502903,213.224635,-0.000733,-1.688010,32.000000,-235.777431,214.413056,-0.024768,-40.001107,-0.562745,338101.145879,0.930246,19.628226,2.440477,4.278612,0.059063,0.072238,222.158990,32.000000,237.158985,209.940803,205.286564,195.960860,32.000000,187.988333,68.361224,68.655736,115.369777,12.911392,47.704816,35.189873,42.911812,27.178960,31.644095,59.622903,47.075404
49.946719,59.772033,213.649945,182.570761,108.582385,92.873842,28.931913,14.230035,214.388543,3.587050,56.804101,50.746219,180.846632,215.683695,178.839914,214.569262,127.506177,213.229927,-0.000733,-1.688019,32.000000,-235.777450,214.417575,-0.024761,-40.001114,-0.562711,338119.516152,0.929622,19.608966,2.435616,4.277754,0.107473,0.066730,222.156899,32.000000,237.143686,209.906177,203.426437,195.989883,32.000000,187.958691,68.361375,68.656846,115.365938,12.911392,47.707925,35.189873,42.897393,27.178960,31.603269,59.602850,47.032118
49.957648,59.744589,213.657213,182.563375,108.572284,92.886125,28.935127,14.229900,214.394621,3.587375,56.739689,50.751943,180.846007,215.688424,178.842333,214.575058,127.509169,213.236527,-0.000735,-1.688025,32.000000,-235.777544,214.421453,-0.024760,-40.001114,-0.562648,338122.068529,0.927836,19.577265,2.432611,4.276828,0.050301,0.065410,222.188813,32.000000,237.100544,209.881093,197.942839,196.017402,32.000000,187.928303,68.361002,68.656749,115.362727,12.911392,47.710706,35.189873,42.879010,27.178960,31.553945,59.609685,46.931971
49.962306,59.717536,213.664957,182.554304,108.575828,92.898240,28.915823,14.230005,214.403186,3.586966,56.682749,50.753963,180.845728,215.695319,178.841369,214.582861,127.510704,213.242581,-0.000735,-1.688053,32.000000,-235.777447,214.431088,-0.024771,-40.001084,-0.562760,338136.754154,0.929465,19.559594,2.431165,4.277557,0.056306,0.067085,222.222490,32.000000,237.059505,209.893637,192.498127,196.011220,32.000000,187.948487,68.359731,68.657352,115.359921,12.911392,47.715669,35.189873,42.857211,27.178960,31.505479,59.598719,46.959044
49.961868,59.689262,213.670565,182.543971,108.561103,92.910462,28.944256,14.229992,214.408111,3.586787,56.652680,50.754575,180.842306,215.698683,178.836383,214.588994,127.513220,213.247207,-0.000734,-1.688020,32.000000,-235.777365,214.437891,-0.024769,-40.001101,-0.562694,338135.245756,0.929193,19.520863,2.430449,4.276767,0.054755,0.067079,222.224521,32.000000,237.041625,209.919941,186.971922,195.979938,32.000000,188.002965,68.358899,68.657863,115.357370,12.911392,47.718640,35.189873,42.838188,27.178960,31.455444,59.601915,47.052881
49.955298,59.667451,213.675592,182.533912,108.538657,92.914553,28.924524,14.230093,214.412561,3.587054,56.637453,50.754308,180.836237,215.700963,178.833375,214.596271,127.517381,213.250649,-0.000732,-1.688028,32.000000,-235.777319,214.442659,-0.024754,-40.001077,-0.562697,338140.754991,0.929772,19.488999,2.431004,4.276523,0.058560,0.066684,222.193710,32.000000,237.054766,209.931850,181.371235,195.957431,32.000000,188.034702,68.358754,68.659542,115.354422,12.911392,47.722352,35.189873,42.830601,27.178960,31.410153,59.602368,46.883255
49.962467,59.651413,213.681157,182.524412,108.488386,92.914524,28.947437,14.230072,214.420403,3.587150,56.620816,50.752500,180.827632,215.701554,178.829270,214.600437,127.521890,213.256690,-0.000732,-1.688044,32.000000,-235.777240,214.446079,-0.024745,-40.001086,-0.562735,338146.851486,0.928920,19.461178,2.430085,4.276673,0.057757,0.068672,222.162696,32.000000,237.069993,209.909349,175.739791,195.975932,32.000000,188.017030,68.359133,68.660532,115.349297,12.911392,47.725438,35.189873,42.808523,27.178960,31.375963,59.611691,46.880101
49.961778,59.640459,213.680614,182.515754,108.456763,92.914359,28.942156,14.230095,214.425422,3.587453,56.603040,50.754699,180.820219,215.702867,178.827513,214.601331,127.524152,213.260604,-0.000731,-1.688037,32.000000,-235.777236,214.449722,-0.024760,-40.001075,-0.562799,338132.891121,0.929676,19.446153,2.427112,4.277336,0.059397,0.062678,222.161621,32.000000,237.058751,209.869287,170.171403,196.012010,32.000000,187.978166,68.359697,68.661204,115.344945,12.911392,47.728011,35.189873,42.795390,27.178960,31.354924,59.602781,47.019205
49.954871,59.631877,213.680878,182.508663,108.433892,92.914372,28.947583,14.230162,214.426587,3.587321,56.592138,50.757068,180.815154,215.704875,178.825342,214.600106,127.524594,213.262978,-0.000730,-1.689237,32.000000,-235.777201,214.451563,-0.024876,-40.001054,-0.562712,338100.323052,0.928753,19.422710,2.424687,4.276834,0.058188,0.056610,222.189593,32.000000,237.025029,209.837147,164.696485,196.035640,32.000000,187.953798,68.360672,68.661658,115.341448,12.911392,47.728730,35.189873,42.785529,27.178960,31.336573,59.609931,46.986997
49.946083,59.624873,213.678929,182.502341,108.435099,92.914401,28.915158,14.230103,214.426437,3.587215,56.601556,50.755286,180.813351,215.704268,178.819302,214.597305,127.525707,213.260799,-0.000729,-1.689244,32.000000,-235.777214,214.447303,-0.024985,-40.001036,-0.562697,338083.031651,0.928908,19.412468,2.423777,4.276882,0.051577,0.068160,222.215797,32.000000,236.991502,209.846561,161.069832,196.020301,32.000000,187.962522,68.359985,68.663279,115.337981,12.911392,47.730721,35.189873,42.778117,27.178960,31.320915,59.604335,46.872324
49.941081,59.621972,213.674371,182.496928,108.426897,92.910359,28.913218,14.230050,214.421272,3.587323,56.637897,50.749783,180.808125,215.699408,178.811451,214.592979,127.527387,213.255366,-0.000728,-1.689266,32.000000,-235.777232,214.443209,-0.024983,-40.001056,-0.562753,338077.058561,0.928854,19.411018,2.424154,4.277478,0.051430,0.063128,222.206815,32.000000,236.981128,209.870144,161.003069,195.986203,32.000000,187.979563,68.359431,68.664437,115.334419,12.911392,47.730617,35.189873,42.767721,27.178960,31.307957,59.639415,46.869756
49.927821,59.630860,213.658933,182.492035,108.405165,92.894193,28.931194,14.230072,214.411553,3.587029,56.705661,50.740947,180.797514,215.688234,178.801455,214.581350,127.531695,213.245991,-0.000727,-1.689274,32.000000,-235.777160,214.429342,-0.024986,-40.001066,-0.562823,338073.065843,0.930059,19.413092,2.422288,4.278192,0.052207,0.063968,222.156853,32.000000,237.011459,209.861347,160.792951,195.967068,32.000000,187.976733,68.357582,68.666712,115.329420,12.911392,47.728039,35.189873,42.770224,27.178960,31.313687,59.598591,46.778707
49.926364,59.646349,213.650888,182.490443,108.378263,92.882015,28.933522,14.229976,214.402972,3.586758,56.744337,50.734237,180.790873,215.678720,178.795855,214.570586,127.534698,213.237400,-0.000726,-1.689249,32.000000,-235.777374,214.419086,-0.025029,-40.001064,-0.562831,338055.143628,0.930176,19.415356,2.418732,4.278529,0.055311,0.071693,222.138948,32.000000,237.017533,209.826075,160.734261,195.988480,32.000000,187.954952,68.356060,68.668502,115.325334,12.911392,47.726414,35.189873,42.757840,27.178960,31.338464,59.618281,46.801744
49.922602,59.664591,213.638576,182.491193,108.367887,92.873931,28.912385,14.229893,214.394176,3.586578,56.771812,50.731279,180.787690,215.668014,178.792595,214.559641,127.536614,213.228766,-0.000726,-1.690998,32.000000,-235.777514,214.408375,-0.025060,-40.001082,-0.562847,338008.598674,0.929730,19.437944,2.411190,4.279356,0.060768,0.066072,222.154916,32.000000,236.995647,209.795762,157.066973,196.013678,32.000000,187.928457,68.354159,68.670002,115.321726,12.911392,47.723645,35.189873,42.742502,27.178960,31.366521,59.616038,46.913263
49.925203,59.678981,213.630711,182.492016,108.364257,92.865628,28.955106,14.229953,214.384072,3.586265,56.793617,50.730793,180.786912,215.658505,178.787604,214.552189,127.537570,213.219686,-0.000725,-1.691609,32.000000,-235.777593,214.397735,-0.025071,-40.001077,-0.562798,337978.665094,0.929601,19.454938,2.405222,4.279320,0.057659,0.060791,222.189741,32.000000,236.957131,209.788699,151.598008,196.015703,32.000000,187.920055,68.351747,68.670737,115.317910,12.911392,47.722138,35.189873,42.740926,27.178960,31.392930,59.614229,47.045104
49.918008,59.690115,213.618717,182.492737,108.375444,92.865609,28.936538,14.229923,214.375553,3.586389,56.809612,50.728111,180.786509,215.654100,178.779698,214.543846,127.538730,213.212023,-0.000727,-1.691622,32.000000,-235.777584,214.392070,-0.025029,-40.001084,-0.562789,337969.934107,0.930322,19.477066,2.400326,4.279396,0.060048,0.056731,222.205123,32.000000,236.934457,209.802800,149.767778,195.986642,32.000000,187.940577,68.348478,68.671533,115.314558,12.911392,47.718995,35.189873,42.731520,27.178960,31.412730,59.616854,46.999909
49.926781,59.698589,213.614922,182.493183,108.396706,92.865523,28.947534,14.229875,214.369974,3.586388,56.805819,50.727564,180.782517,215.649367,178.770744,214.538143,127.540967,213.207217,-0.000728,-1.691624,32.000000,-235.777580,214.386882,-0.025015,-40.001074,-0.562726,337953.166509,0.928849,19.488768,2.396236,4.279015,0.049097,0.066720,222.194722,32.000000,236.932946,209.813607,151.519505,195.957337,32.000000,187.963817,68.344559,68.672433,115.311887,12.911392,47.718406,35.189873,42.714606,27.178960,31.425665,59.615438,46.863079
49.925202,59.696891,213.609447,182.492644,108.391325,92.865612,28.918670,14.229989,214.366206,3.586455,56.787239,50.726765,180.777883,215.644902,178.765002,214.533974,127.543632,213.206146,-0.000728,-1.691635,32.000000,-235.777348,214.386030,-0.025043,-40.001049,-0.562789,337969.690115,0.929619,19.507336,2.392432,4.279392,0.050014,0.057955,222.170325,32.000000,236.948159,209.801016,156.996204,195.962129,32.000000,187.972262,68.341472,68.675439,115.310375,12.911392,47.717713,35.189873,42.699184,27.178960,31.426861,59.611544,46.810255
49.916412,59.689823,213.606300,182.490606,108.389321,92.865476,28.937415,14.229972,214.363082,3.586616,56.775083,50.723395,180.773927,215.639007,178.762724,214.526050,127.544814,213.203406,-0.000728,-1.690489,32.000000,-235.777404,214.380524,-0.025018,-40.001024,-0.562714,337969.267408,0.929107,19.506745,2.388537,4.278564,0.059526,0.064970,222.168209,32.000000,236.946044,209.762851,160.698701,195.999272,32.000000,187.955246,68.338644,68.677927,115.309066,12.911392,47.717398,35.189873,42.691912,27.178960,31.417502,59.613343,46.887584
49.904965,59.682729,213.597799,182.487420,108.381864,92.853201,28.929642,14.229930,214.355140,3.586474,56.790281,50.711548,180.771696,215.629956,178.763741,214.518180,127.545507,213.194485,-0.000727,-1.689301,32.000000,-235.777542,214.375637,-0.025003,-40.001032,-0.562716,337964.033880,0.930063,19.506680,2.385501,4.278590,0.058616,0.067979,222.195373,32.000000,236.915401,209.726261,157.044975,196.026072,32.000000,187.948613,68.336503,68.679540,115.308396,12.911392,47.716141,35.189873,42.696396,27.178960,31.398775,59.610128,46.841289
49.897708,59.680948,213.587668,182.483436,108.374261,92.841026,28.952221,14.230023,214.345580,3.586315,56.833153,50.701553,180.771458,215.618893,178.760243,214.508555,127.545326,213.184678,-0.000726,-1.689318,32.000000,-235.777474,214.364632,-0.024998,-40.001025,-0.562783,337958.702361,0.929622,19.508696,2.383374,4.279280,0.057485,0.074998,222.239187,32.000000,236.876627,209.715890,151.586070,196.022975,32.000000,187.967642,68.333636,68.680456,115.307295,12.911392,47.713839,35.189873,42.691406,27.178960,31.393853,59.617435,46.878633
49.888337,59.697682,213.572694,182.481718,108.317658,92.820505,28.952024,14.229880,214.335396,3.586357,56.880662,50.693753,180.770283,215.608274,178.752649,214.495877,127.544114,213.174859,-0.000726,-1.690473,32.000000,-235.777728,214.353399,-0.025077,-40.001041,-0.562789,337912.411737,0.929966,19.513431,2.379602,4.280091,0.064790,0.063754,222.261178,32.000000,236.856948,209.732826,146.094236,195.998541,32.000000,188.006749,68.330037,68.681668,115.306260,12.911392,47.710027,35.189873,42.693828,27.178960,31.410374,59.606685,46.870563
49.883223,59.716641,213.562752,182.482145,108.290567,92.808220,28.951106,14.230026,214.324326,3.586027,56.918719,50.688831,180.765123,215.596035,178.745074,214.486744,127.543949,213.167495,-0.000726,-1.690506,32.000000,-235.777658,214.344446,-0.025064,-40.001021,-0.562764,337871.186532,0.929263,19.519151,2.376398,4.280511,0.051474,0.075692,222.249406,32.000000,236.866484,209.740404,140.518886,195.983461,32.000000,188.027312,68.327611,68.683668,115.306215,12.911392,47.706390,35.189873,42.689259,27.178960,31.439632,59.605495,46.840629
49.881794,59.733927,213.553411,182.483796,108.324999,92.796040,28.931670,14.229998,214.317038,3.585896,56.933123,50.687454,180.759680,215.588410,178.739615,214.476253,127.545095,213.160573,-0.000726,-1.690491,32.000000,-235.777598,214.335654,-0.025057,-40.001069,-0.562732,337825.379162,0.929297,19.545572,2.374221,4.281015,0.057456,0.077215,222.225316,32.000000,236.891207,209.720341,138.569137,195.989444,32.000000,188.015643,68.325565,68.685900,115.305130,12.911392,47.704024,35.189873,42.683204,27.178960,31.472865,59.617169,46.870710
49.877808,59.745640,213.546828,182.485750,108.403505,92.783875,28.923035,14.229948,214.313510,3.585859,56.925923,50.686920,180.755727,215.581732,178.737412,214.469094,127.546983,213.153499,-0.000726,-1.690486,32.000000,-235.777619,214.328776,-0.024783,-40.001111,-0.562716,337807.815427,0.929355,19.569815,2.371844,4.281254,0.050958,0.074204,222.220485,32.000000,236.896449,209.680172,138.539343,196.015865,32.000000,187.981963,68.324575,68.687861,115.303390,12.911392,47.701695,35.189873,42.678406,27.178960,31.491679,59.605515,47.079440
49.882703,59.747240,213.543315,182.486583,108.533155,92.783915,28.937152,14.229988,214.309209,3.585518,56.901264,50.687627,180.752989,215.578151,178.736904,214.466115,127.546376,213.151227,-0.000725,-1.690451,32.000000,-235.777539,214.325693,-0.024743,-40.001111,-0.562666,337782.639974,0.929929,19.588579,2.368308,4.281189,0.053839,0.069848,222.245101,32.000000,236.873067,209.650876,134.898234,196.032386,32.000000,187.957880,68.324236,68.689085,115.301766,12.911392,47.700394,35.189873,42.664852,27.178960,31.498842,59.615842,46.800644
49.891684,59.742090,213.545638,182.485794,108.644073,92.775598,28.955904,14.229955,214.306650,3.585226,56.873364,50.686755,180.753500,215.578790,178.734104,214.464664,127.545312,213.150933,-0.000725,-1.690406,32.000000,-235.777575,214.322854,-0.024730,-40.001075,-0.562640,337751.994693,0.930195,19.604415,2.363977,4.281400,0.056138,0.065606,222.282036,32.000000,236.844362,209.651389,129.437446,196.024685,32.000000,187.957037,68.324554,68.690234,115.300746,12.911392,47.701094,35.189873,42.653310,27.178960,31.494302,59.606420,46.835787
49.882601,59.732640,213.542977,182.483358,108.692269,92.763229,28.939156,14.229846,214.305884,3.585099,56.859068,50.684325,180.754029,215.578213,178.728761,214.463352,127.544496,213.151786,-0.000725,-1.690406,32.000000,-235.777725,214.317374,-0.024726,-40.001075,-0.562591,337751.202810,0.929646,19.600953,2.363801,4.280909,0.052744,0.069034,222.294781,32.000000,236.839921,209.673993,127.587412,195.996941,32.000000,187.978243,68.325163,68.691516,115.300578,12.911392,47.701042,35.189873,42.647880,27.178960,31.478009,59.603450,46.863813
49.875266,59.721338,213.540505,182.479248,108.714767,92.759169,28.912665,14.229735,214.304037,3.584924,56.856500,50.681317,180.750055,215.575980,178.724109,214.461583,127.544745,213.150172,-0.000724,-1.690393,32.000000,-235.777818,214.315004,-0.024722,-40.001063,-0.562449,337710.262437,0.928764,19.586519,2.364763,4.280185,0.051015,0.062148,222.274325,32.000000,236.863677,209.683381,127.455786,195.973850,32.000000,187.988105,68.326453,68.692664,115.300913,12.911392,47.700937,35.189873,42.643970,27.178960,31.456836,59.601886,46.925735
49.870239,59.716516,213.538562,182.474439,108.741748,92.755211,28.885228,14.229659,214.301355,3.584780,56.855933,50.677234,180.744801,215.575118,178.720465,214.457946,127.545810,213.150863,-0.000723,-1.689816,32.000000,-235.777881,214.309047,-0.024725,-40.001072,-0.562438,337662.407035,0.929340,19.586459,2.365874,4.280911,0.059656,0.059059,222.246661,32.000000,236.892570,209.665942,123.656965,195.978307,32.000000,187.972429,68.327751,68.694593,115.300348,12.911392,47.700667,35.189873,42.649782,27.178960,31.443105,59.616009,46.862419
49.856965,59.715441,213.537428,182.470444,108.740298,92.743122,28.899133,14.229759,214.297432,3.584329,56.859530,50.672681,180.740218,215.569237,178.719567,214.454211,127.546120,213.151166,-0.000724,-1.689247,32.000000,-235.777571,214.304352,-0.024745,-40.001060,-0.562464,337638.657446,0.930273,19.582741,2.365067,4.281491,0.055228,0.070848,222.243086,32.000000,236.899148,209.631769,118.091154,196.005183,32.000000,187.945957,68.328807,68.696235,115.299887,12.911392,47.700177,35.189873,42.642413,27.178960,31.436350,59.604571,46.923607
49.854065,59.717958,213.532255,182.467252,108.752945,92.722704,28.949793,14.229842,214.290770,3.584059,56.880236,50.661279,180.737343,215.564495,178.719239,214.450927,127.545199,213.149170,-0.000724,-1.689266,32.000000,-235.777449,214.298525,-0.024731,-40.001061,-0.562476,337620.079314,0.931209,19.583117,2.364242,4.281884,0.055964,0.063842,222.268230,32.000000,236.878226,209.607006,112.601428,196.019517,32.000000,187.937164,68.329074,68.696826,115.300135,12.911392,47.699274,35.189873,42.642227,27.178960,31.436099,59.610659,46.824415
49.844691,59.723910,213.526469,182.464852,108.789653,92.710353,28.976373,14.229789,214.283403,3.584068,56.925480,50.653481,180.736909,215.557343,178.715618,214.445414,127.544206,213.143706,-0.000722,-1.689278,32.000000,-235.777430,214.290069,-0.024741,-40.001095,-0.562522,337583.677894,0.930909,19.595771,2.364036,4.283001,0.059623,0.061124,222.298717,32.000000,236.855166,209.606820,107.148135,196.004761,32.000000,187.961714,68.328980,68.697380,115.300765,12.911392,47.697798,35.189873,42.650293,27.178960,31.444812,59.616363,46.844737
49.831112,59.741681,213.518646,182.464355,108.821746,92.685961,28.930411,14.229763,214.273236,3.584037,56.979883,50.644174,180.734671,215.549004,178.709054,214.438969,127.543886,213.133346,-0.000722,-1.689291,32.000000,-235.777613,214.280458,-0.024719,-40.001092,-0.562425,337516.455645,0.929141,19.601287,2.364268,4.283146,0.052092,0.068459,222.305663,32.000000,236.855990,209.629930,105.285028,195.970812,32.000000,188.006703,68.328805,68.698855,115.302111,12.911392,47.695638,35.189873,42.664270,27.178960,31.467255,59.605161,47.058530
49.839621,59.762822,213.509919,182.466081,108.847412,92.669616,28.921589,14.229876,214.265055,3.583727,57.009796,50.642630,180.730028,215.542014,178.702452,214.432632,127.543996,213.124550,-0.000722,-1.689285,32.000000,-235.777421,214.272268,-0.024706,-40.001101,-0.562440,337486.717903,0.928372,19.616935,2.363374,4.283836,0.047112,0.063004,222.284093,32.000000,236.883284,209.636135,107.018876,195.955695,32.000000,188.023069,68.329241,68.700238,115.303705,12.911392,47.692848,35.189873,42.651703,27.178960,31.499562,59.594343,46.939381
49.834835,59.780695,213.504923,182.469183,108.832394,92.657362,28.933782,14.229950,214.258245,3.583369,57.011270,50.640449,180.726370,215.536001,178.697400,214.428859,127.544829,213.119858,-0.000721,-1.689292,32.000000,-235.777454,214.268199,-0.024696,-40.001114,-0.562436,337429.701987,0.929924,19.648755,2.360118,4.284846,0.049803,0.066072,222.257523,32.000000,236.913748,209.612133,112.511493,195.969141,32.000000,188.012249,68.329848,68.701851,115.303504,12.911392,47.691057,35.189873,42.647245,27.178960,31.537843,59.609675,46.831825
49.823966,59.788665,213.497036,182.472813,108.816610,92.645198,28.945908,14.229853,214.250728,3.583307,57.006747,50.635398,180.724871,215.532325,178.695405,214.422740,127.545280,213.115719,-0.000721,-1.689284,32.000000,-235.777513,214.260951,-0.024688,-40.001130,-0.562273,337388.796027,0.929921,19.661092,2.356971,4.283939,0.057624,0.073788,222.252821,32.000000,236.922467,209.567945,118.078339,196.003023,32.000000,187.985065,68.330681,68.702995,115.302633,12.911392,47.688589,35.189873,42.650409,27.178960,31.550425,59.626866,46.866307
49.830210,59.790503,213.493400,182.474632,108.822866,92.632941,28.937071,14.229915,214.245381,3.583697,57.008452,50.626216,180.726255,215.526929,178.694867,214.416297,127.542974,213.109718,-0.000723,-1.689313,32.000000,-235.777561,214.254856,-0.024913,-40.001107,-0.562265,337367.757937,0.929549,19.683917,2.354518,4.284251,0.052122,0.066860,222.279248,32.000000,236.908161,209.538529,119.941594,196.023780,32.000000,187.973533,68.332404,68.703674,115.302334,12.911392,47.687098,35.189873,42.646870,27.178960,31.555947,59.617789,46.809815
49.835392,59.794556,213.486141,182.475884,108.825260,92.628816,28.948566,14.229945,214.236662,3.583716,57.020023,50.620467,180.729029,215.522743,178.690688,214.409297,127.539758,213.104501,-0.000725,-1.689315,32.000000,-235.777543,214.248521,-0.024931,-40.001118,-0.562291,337339.523371,0.929280,19.703134,2.352638,4.285027,0.056848,0.072477,222.307636,32.000000,236.896124,209.540259,119.941594,196.017515,32.000000,187.999943,68.333166,68.704187,115.301645,12.911392,47.684756,35.189873,42.636878,27.178960,31.559856,59.606764,46.860365
49.817844,59.800450,213.482994,182.477088,108.812388,92.616594,28.956305,14.229906,214.227308,3.583756,57.034084,50.617706,180.730618,215.518267,178.685409,214.403070,127.537943,213.096749,-0.000725,-1.689317,32.000000,-235.777703,214.244520,-0.024910,-40.001109,-0.562152,337296.590948,0.929317,19.698510,2.352871,4.284417,0.055474,0.063747,222.310826,32.000000,236.907809,209.561384,119.941594,195.993561,32.000000,188.041455,68.333714,68.704888,115.301776,12.911392,47.683033,35.189873,42.645107,27.178960,31.567635,59.607974,46.912676
49.819342,59.807810,213.481104,182.478764,108.784974,92.604455,28.939015,14.229895,214.219746,3.583267,57.037138,50.612695,180.728999,215.514784,178.681299,214.399348,127.537353,213.091862,-0.000726,-1.689339,32.000000,-235.777763,214.239247,-0.024887,-40.001115,-0.562075,337288.673902,0.928811,19.697202,2.354287,4.283826,0.054516,0.068444,222.285530,32.000000,236.947160,209.564308,119.941594,195.982099,32.000000,188.055363,68.333602,68.706334,115.301013,12.911392,47.682067,35.189873,42.647999,27.178960,31.579271,59.593271,46.836740
49.824605,59.810547,213.479648,182.480474,108.799756,92.604408,28.889257,14.229922,214.216885,3.583232,57.026263,50.607480,180.728044,215.514516,178.679389,214.397977,127.537264,213.089447,-0.000725,-1.689319,32.000000,-235.777698,214.235986,-0.024902,-40.001089,-0.562169,337267.167864,0.928814,19.721252,2.353426,4.285272,0.055539,0.067385,222.259430,32.000000,236.984044,209.539783,123.629214,195.993968,32.000000,188.035803,68.334039,68.707706,115.299646,12.911392,47.681656,35.189873,42.639202,27.178960,31.585592,59.597480,46.879000
49.828024,59.809910,213.477970,182.481774,108.779891,92.604476,28.897385,14.229948,214.214294,3.583051,57.007505,50.600916,180.727918,215.512915,178.680889,214.393283,127.535709,213.087491,-0.000725,-1.689327,32.000000,-235.777740,214.237266,-0.024925,-40.001114,-0.562091,337231.382082,0.929235,19.727063,2.352327,4.285105,0.064316,0.072633,222.259381,32.000000,236.998630,209.502519,127.372093,196.026045,32.000000,188.004251,68.335024,68.707635,115.298893,12.911392,47.680551,35.189873,42.628584,27.178960,31.586324,59.599585,46.835933
49.824197,59.806508,213.477757,182.482619,108.757574,92.604447,28.955677,14.230049,214.212905,3.583012,56.982779,50.599496,180.729976,215.512182,178.682420,214.391001,127.532963,213.087928,-0.000727,-1.689321,32.000000,-235.777622,214.234741,-0.024932,-40.001114,-0.562044,337230.713679,0.930733,19.724353,2.351583,4.284623,0.049461,0.063833,222.288366,32.000000,236.987302,209.482497,123.767086,196.042897,32.000000,187.998662,68.336496,68.708147,115.299629,12.911392,47.680202,35.189873,42.627342,27.178960,31.581190,59.621546,47.040555
49.835871,59.800952,213.479812,182.482964,108.755825,92.604466,28.937060,14.230066,214.212412,3.582977,56.956720,50.596960,180.732417,215.511357,178.679998,214.393584,127.530335,213.086343,-0.000729,-1.689324,32.000000,-235.777651,214.236739,-0.024909,-40.001138,-0.562008,337230.391537,0.930400,19.720179,2.352464,4.284295,0.052083,0.059565,222.312604,32.000000,236.976389,209.492856,118.318871,196.028132,32.000000,188.023466,68.336795,68.708225,115.299114,12.911392,47.680388,35.189873,42.618927,27.178960,31.570424,59.616746,46.899910
49.828083,59.789890,213.480583,182.482012,108.773618,92.592251,28.942284,14.230160,214.211480,3.583328,56.939022,50.593783,180.731677,215.513125,178.676931,214.393908,127.528915,213.091283,-0.000729,-1.689323,32.000000,-235.777522,214.238318,-0.024899,-40.001136,-0.562039,337234.255926,0.928597,19.720737,2.355361,4.284620,0.049126,0.074122,222.309455,32.000000,236.990515,209.518912,112.808640,196.000129,32.000000,188.062818,68.336634,68.708995,115.298715,12.911392,47.681026,35.189873,42.620537,27.178960,31.553246,59.611691,46.909888
49.828825,59.779130,213.483066,182.480297,108.769725,92.580016,28.939667,14.230266,214.210637,3.583223,56.922066,50.589931,180.728144,215.515645,178.674155,214.395025,127.527865,213.092282,-0.000731,-1.689324,32.000000,-235.777399,214.240645,-0.024891,-40.001095,-0.561921,337223.906252,0.928942,19.703101,2.357440,4.283658,0.057301,0.072406,222.283520,32.000000,237.031210,209.525375,109.095650,195.990932,32.000000,188.078708,68.336854,68.709868,115.297825,12.911392,47.680977,35.189873,42.609288,27.178960,31.533082,59.599673,46.961612
49.829736,59.768265,213.483327,182.478054,108.731330,92.571930,28.926287,14.230357,214.212191,3.583472,56.892876,50.589555,180.723339,215.519085,178.672802,214.396388,127.527693,213.096134,-0.000731,-1.689344,32.000000,-235.777280,214.243525,-0.024865,-40.001106,-0.561905,337174.403270,0.928784,19.700098,2.360566,4.284343,0.057685,0.068038,222.257369,32.000000,237.067644,209.500607,112.784915,196.010335,32.000000,188.061148,68.337257,68.711135,115.295964,12.911392,47.681283,35.189873,42.598302,27.178960,31.513380,59.607816,46.862052
49.825874,59.756890,213.487967,182.475519,108.678777,92.563823,28.946933,14.230367,214.214252,3.583606,56.862419,50.590822,180.720884,215.518881,178.674892,214.398249,127.526885,213.098988,-0.000730,-1.689354,32.000000,-235.777193,214.245247,-0.024856,-40.001095,-0.561807,337118.394148,0.928703,19.688571,2.361961,4.284329,0.052847,0.064930,222.258447,32.000000,237.073505,209.466605,116.527523,196.041158,32.000000,188.027895,68.338435,68.712109,115.294431,12.911392,47.682134,35.189873,42.607531,27.178960,31.492285,59.616982,46.829330
49.813171,59.742571,213.485918,182.472260,108.639137,92.563805,28.937433,14.230438,214.214613,3.583908,56.846900,50.587351,180.720676,215.520997,178.676845,214.400257,127.524370,213.100871,-0.000730,-1.689341,32.000000,-235.777103,214.246087,-0.024906,-40.001099,-0.561736,337075.263164,0.929006,19.676763,2.363464,4.284256,0.056000,0.058376,222.286133,32.000000,237.056827,209.454869,116.649467,196.049935,32.000000,188.016145,68.339269,68.712560,115.292804,12.911392,47.682103,35.189873,42.610885,27.178960,31.467714,59.592986,47.002257
49.809145,59.733594,213.486606,182.469197,108.619576,92.563844,28.910681,14.230461,214.213526,3.583970,56.849554,50.583798,180.720896,215.521370,178.674730,214.400814,127.521223,213.101149,-0.000731,-1.689346,32.000000,-235.777131,214.245736,-0.024938,-40.001101,-0.561713,337036.860940,0.928314,19.669383,2.365256,4.284681,0.055400,0.063653,222.303993,32.000000,237.046230,209.470084,116.726166,196.024029,32.000000,188.037670,68.339463,68.712338,115.289982,12.911392,47.681992,35.189873,42.618047,27.178960,31.445997,59.620975,46.879000
49.811039,59.728591,213.482538,182.466783,108.601006,92.559752,28.948459,14.230416,214.216028,3.584306,56.849514,50.581647,180.718118,215.523568,178.669927,214.402706,127.520081,213.101813,-0.000731,-1.689892,32.000000,-235.777188,214.248629,-0.024928,-40.001102,-0.561804,337033.382289,0.928843,19.668210,2.368421,4.285732,0.056362,0.065436,222.294772,32.000000,237.058963,209.497496,113.035895,195.988705,32.000000,188.066531,68.339204,68.712050,115.285963,12.911392,47.680644,35.189873,42.617194,27.178960,31.433508,59.614179,46.899836
49.813270,59.726192,213.486625,182.465469,108.607951,92.563839,28.930735,14.230387,214.217763,3.584285,56.832641,50.581346,180.713658,215.527368,178.665792,214.404488,127.519358,213.105218,-0.000733,-1.691612,32.000000,-235.777137,214.250266,-0.024944,-40.001131,-0.561831,337030.951176,0.929764,19.663401,2.371665,4.286093,0.055526,0.057957,222.260395,32.000000,237.098930,209.502829,109.320590,195.980758,32.000000,188.071566,68.339737,68.712891,115.281143,12.911392,47.681203,35.189873,42.607184,27.178960,31.427778,59.608131,46.992132
49.810153,59.716317,213.485667,182.464762,108.641539,92.563847,28.926621,14.230281,214.221177,3.584398,56.801894,50.582860,180.709156,215.529622,178.664962,214.407026,127.518557,213.110254,-0.000734,-1.691622,32.000000,-235.777258,214.252808,-0.024617,-40.001158,-0.561771,337010.678409,0.928458,19.656437,2.373036,4.285848,0.060685,0.061802,222.236990,32.000000,237.125617,209.476032,109.320590,196.008598,32.000000,188.045277,68.339946,68.714255,115.274908,12.911392,47.681544,35.189873,42.610212,27.178960,31.413370,59.619274,46.863373
49.812458,59.703304,213.490100,182.463442,108.667652,92.572043,28.873420,14.230257,214.222687,3.584494,56.772519,50.582149,180.706623,215.530526,178.667057,214.410095,127.518278,213.111105,-0.000735,-1.691629,32.000000,-235.777325,214.255406,-0.024583,-40.001141,-0.561776,337022.402569,0.929016,19.651731,2.374934,4.285738,0.055782,0.066576,222.240634,32.000000,237.124020,209.438828,109.320590,196.043698,32.000000,188.016374,68.340640,68.715589,115.269328,12.911392,47.682005,35.189873,42.604065,27.178960,31.391856,59.623021,46.850460
49.810600,59.689516,213.491397,182.461522,108.641943,92.572512,28.961056,14.230183,214.223276,3.584475,56.754908,50.578931,180.706077,215.530194,178.667571,214.410562,127.517849,213.112399,-0.000735,-1.691608,32.000000,-235.777337,214.257778,-0.024646,-40.001139,-0.561792,337014.813114,0.929188,19.645081,2.377474,4.285987,0.056126,0.067026,222.271954,32.000000,237.101995,209.426094,109.320590,196.053613,32.000000,188.011295,68.340662,68.715943,115.264104,12.911392,47.683617,35.189873,42.604651,27.178960,31.364816,59.608239,46.810328
49.810861,59.677316,213.490617,182.459012,108.560893,92.572620,28.967617,14.230174,214.224190,3.584555,56.752808,50.573405,180.707396,215.529546,178.663903,214.409713,127.517130,213.112174,-0.000735,-1.691630,32.000000,-235.777487,214.260776,-0.024661,-40.001131,-0.561803,337027.391338,0.930903,19.629681,2.378046,4.285878,0.059029,0.069350,222.292689,32.000000,237.084929,209.444660,107.486318,196.035086,32.000000,188.036634,68.339712,68.716294,115.258566,12.911392,47.682742,35.189873,42.599247,27.178960,31.341835,59.610816,46.831018
49.800519,59.672016,213.489321,182.456477,108.495245,92.572683,28.949363,14.230117,214.220328,3.585030,56.765400,50.567290,180.706118,215.526042,178.659362,214.406826,127.516796,213.108787,-0.000736,-1.691618,32.000000,-235.777555,214.259658,-0.024656,-40.001126,-0.561804,337015.220634,0.928095,19.617818,2.378922,4.286064,0.072124,0.057834,222.288691,32.000000,237.090115,209.471115,101.956503,196.012502,32.000000,188.072497,68.339634,68.717522,115.254294,12.911392,47.682767,35.189873,42.604453,27.178960,31.326777,59.622234,46.819206
49.782059,59.670985,213.488402,182.454537,108.393035,92.564505,28.867581,14.230130,214.217288,3.585217,56.782252,50.560089,180.702410,215.520918,178.656710,214.401793,127.517099,213.103687,-0.000736,-1.692798,32.000000,-235.777597,214.258784,-0.024669,-40.001100,-0.561780,337001.455373,0.927850,19.605348,2.379563,4.286025,0.058429,0.067300,222.266954,32.000000,237.118342,209.471897,98.233960,196.013425,32.000000,188.083512,68.339886,68.719203,115.250313,12.911392,47.681833,35.189873,42.619292,27.178960,31.319388,59.610177,46.870636
49.783094,59.673640,213.482172,182.453434,108.344948,92.556456,28.920497,14.230202,214.216869,3.585564,56.793584,50.557027,180.699516,215.516762,178.655217,214.396804,127.518914,213.101055,-0.000737,-1.692824,32.000000,-235.777578,214.256745,-0.024721,-40.001121,-0.561867,337003.421609,0.928635,19.610752,2.378730,4.286889,0.050775,0.067694,222.254588,32.000000,237.131344,209.442907,98.233960,196.038735,32.000000,188.065076,68.340336,68.721016,115.245456,12.911392,47.680237,35.189873,42.618785,27.178960,31.319411,59.623237,46.884869
49.780289,59.679394,213.481612,182.453409,108.291029,92.556574,28.937928,14.230270,214.216963,3.585601,56.786253,50.552533,180.697717,215.513532,178.655391,214.395675,127.518539,213.098959,-0.000736,-1.692817,32.000000,-235.777424,214.256858,-0.024736,-40.001107,-0.561994,336985.021902,0.931561,19.628834,2.376666,4.288461,0.053631,0.078174,222.268571,32.000000,237.111366,209.410565,96.411463,196.064099,32.000000,188.042849,68.340843,68.721743,115.240874,12.911392,47.679131,35.189873,42.630416,27.178960,31.327526,59.590438,46.775625
49.782780,59.679896,213.479870,182.454504,108.261174,92.560628,28.947076,14.230321,214.220143,3.585853,56.758760,50.552048,180.698107,215.513850,178.655138,214.397387,127.516268,213.097942,-0.000737,-1.692796,32.000000,-235.777319,214.261181,-0.024763,-40.001125,-0.561925,336954.844733,0.929761,19.630417,2.373942,4.288246,0.057760,0.065349,222.305750,32.000000,237.073121,209.405177,94.671034,196.069486,32.000000,188.046637,68.341029,68.722676,115.236160,12.911392,47.678637,35.189873,42.627774,27.178960,31.329589,59.623729,46.887804
