OSU 80 Ton Compressor Load Stand
49.791593,59.671782,213.484569,182.454829,108.210284,92.548443,28.961652,14.230364,214.223409,3.586086,56.734152,50.553017,180.699674,215.513789,178.651572,214.399397,127.514411,213.097803,-0.000736,-1.692790,32.000000,-235.777343,214.264059,-0.024770,-40.001133,-0.561962,336964.852950,0.929273,19.639074,2.373593,4.288477,0.054198,0.064763,222.327265,32.000000,237.049270,209.428459,96.568158,196.046939,32.000000,188.079569,68.339641,68.724697,115.231262,12.911392,47.679151,35.189873,42.619733,27.178960,31.321133,59.617858,46.892940
49.783580,59.659204,213.481276,182.454209,108.209214,92.556545,28.935132,14.230354,214.225121,3.586214,56.726669,50.550271,180.698093,215.512482,178.647914,214.399910,127.514120,213.098038,-0.000736,-1.692779,32.000000,-235.777484,214.263178,-0.024737,-40.001142,-0.561962,336982.404135,0.928971,19.636998,2.375512,4.288227,0.049469,0.058824,222.315281,32.000000,237.051702,209.452383,102.010988,196.014614,32.000000,188.107967,68.337738,68.726477,115.226738,12.911392,47.679170,35.189873,42.627686,27.178960,31.297664,59.622942,46.873938
49.776582,59.646312,213.481889,182.452466,108.190822,92.556532,28.928107,14.230269,214.225006,3.586590,56.719264,50.551995,180.695186,215.512147,178.644338,214.398324,127.514529,213.097038,-0.000736,-1.692744,32.000000,-235.777609,214.263804,-0.024734,-40.001138,-0.561795,336925.285645,0.928180,19.619758,2.377322,4.287563,0.056553,0.076772,222.281906,32.000000,237.073842,209.452828,107.466253,196.004641,32.000000,188.105156,68.336040,68.728486,115.220701,12.911392,47.678445,35.189873,42.625598,27.178960,31.273305,59.624624,46.875112
49.786503,59.641473,213.478843,182.450705,108.147565,92.544493,28.941592,14.230214,214.228387,3.587010,56.685057,50.553603,180.691139,215.513102,178.642869,214.400059,127.514942,213.097965,-0.000738,-1.692219,32.000000,-235.777716,214.266195,-0.024829,-40.001129,-0.561896,336946.118077,0.929246,19.615477,2.377694,4.288187,0.052698,0.077546,222.260903,32.000000,237.081040,209.426815,109.290438,196.027885,32.000000,188.068707,68.334849,68.731019,115.213875,12.911392,47.677548,35.189873,42.618710,27.178960,31.258204,59.610226,46.980247
49.792558,59.630529,213.484162,182.448816,108.098631,92.548747,28.962337,14.230233,214.234100,3.587468,56.635034,50.557924,180.688366,215.517387,178.644232,214.402176,127.514282,213.101495,-0.000738,-1.691679,32.000000,-235.777527,214.268252,-0.024934,-40.001130,-0.561943,336934.979273,0.929583,19.609832,2.376939,4.288802,0.059840,0.066031,222.266035,32.000000,237.060047,209.398834,107.471530,196.058815,32.000000,188.033546,68.334395,68.732855,115.207959,12.911392,47.678316,35.189873,42.617358,27.178960,31.242430,59.582334,46.793894
49.781924,59.614068,213.486313,182.445913,108.029101,92.552886,28.921204,14.230120,214.235936,3.587461,56.606837,50.551462,180.688545,215.520868,178.643728,214.402111,127.513526,213.106895,-0.000738,-1.691683,32.000000,-235.777603,214.270490,-0.024942,-40.001134,-0.561761,336877.563017,0.928814,19.594721,2.376847,4.287886,0.061665,0.070540,222.289381,32.000000,237.024632,209.394057,105.734906,196.061447,32.000000,188.030916,68.333096,68.734371,115.202220,12.911392,47.679603,35.189873,42.617839,27.178960,31.215988,59.639533,46.870269
49.768994,59.592678,213.488521,182.441113,108.019140,92.540894,28.934735,14.230122,214.235581,3.587512,56.622722,50.542381,180.688323,215.521295,178.640338,214.400194,127.513232,213.105416,-0.000738,-1.691663,32.000000,-235.777608,214.268679,-0.024921,-40.001122,-0.561725,336876.894395,0.928040,19.577505,2.378726,4.287471,0.057006,0.059148,222.296846,32.000000,237.004108,209.418780,105.778551,196.031179,32.000000,188.065695,68.330273,68.736377,115.196341,12.911392,47.680115,35.189873,42.634003,27.178960,31.176607,59.621870,46.801524
49.762953,59.590930,213.482547,182.436523,107.987498,92.528714,28.939715,14.230082,214.233349,3.587763,56.664183,50.536089,180.683600,215.520681,178.635094,214.397781,127.513624,213.104021,-0.000739,-1.691642,32.000000,-235.777716,214.266240,-0.024952,-40.001122,-0.561826,336881.190914,0.929579,19.572057,2.381346,4.288430,0.068646,0.066081,222.277929,32.000000,237.011477,209.441598,102.060273,196.002986,32.000000,188.094325,68.327035,68.738647,115.191046,12.911392,47.678787,35.189873,42.648387,27.178960,31.159864,59.598877,46.829037
49.748866,59.599920,213.477823,182.434398,107.934282,92.516649,28.891270,14.230056,214.229380,3.587890,56.694143,50.534961,180.677659,215.516636,178.630521,214.392866,127.514893,213.102748,-0.000738,-1.691610,32.000000,-235.777697,214.263709,-0.024981,-40.001130,-0.561843,336821.853245,0.929237,19.564055,2.381128,4.289589,0.063379,0.068027,222.247553,32.000000,237.036717,209.437676,98.333764,196.002609,32.000000,188.091337,68.323168,68.740841,115.185250,12.911392,47.677053,35.189873,42.653348,27.178960,31.163797,59.599368,46.884796
49.744528,59.611927,213.475521,182.434165,107.917753,92.504443,28.939089,14.229960,214.229988,3.587681,56.697701,50.531673,180.672166,215.513861,178.628512,214.392137,127.516587,213.099934,-0.000736,-1.691583,32.000000,-235.777721,214.262241,-0.024958,-40.001125,-0.561816,336779.109076,0.929074,19.568566,2.380254,4.289990,0.052269,0.070618,222.235154,32.000000,237.043222,209.405141,98.333764,196.029918,32.000000,188.061063,68.319178,68.742675,115.179288,12.911392,47.675612,35.189873,42.669430,27.178960,31.186433,59.621496,46.874305
49.740461,59.619230,213.473611,182.435251,107.946399,92.500409,28.944648,14.229929,214.230044,3.587545,56.690664,50.527365,180.668774,215.511833,178.629499,214.387957,127.516133,213.098814,-0.000737,-1.691588,32.000000,-235.777680,214.256987,-0.024944,-40.001143,-0.561884,336753.448530,0.930822,19.592147,2.378546,4.291109,0.055058,0.061845,222.252050,32.000000,237.019635,209.371394,98.333764,196.052980,32.000000,188.035812,68.314850,68.744201,115.174157,12.911392,47.674976,35.189873,42.675034,27.178960,31.196883,59.596074,46.892573
49.736075,59.616387,213.467719,182.435538,107.963481,92.500420,28.944553,14.229878,214.230509,3.587536,56.691397,50.523332,180.668007,215.509120,178.627777,214.383405,127.514675,213.096296,-0.000736,-1.691554,32.000000,-235.777654,214.256506,-0.024925,-40.001170,-0.561862,336723.877130,0.929280,19.608650,2.375882,4.291437,0.056711,0.061325,222.286571,32.000000,236.981204,209.364558,102.038792,196.050968,32.000000,188.045830,68.309720,68.745102,115.169743,12.911392,47.672831,35.189873,42.676326,27.178960,31.195618,59.601414,46.784356
49.729483,59.615037,213.465226,182.435751,107.950585,92.492410,28.958794,14.229879,214.229572,3.587884,56.697218,50.523397,180.667910,215.503506,178.622578,214.378129,127.514043,213.089766,-0.000736,-1.691538,32.000000,-235.777661,214.257547,-0.024902,-40.001204,-0.561889,336721.532008,0.929163,19.620165,2.375949,4.291750,0.053781,0.070909,222.300653,32.000000,236.961154,209.387894,105.695704,196.027061,32.000000,188.083925,68.304155,68.746377,115.166257,12.911392,47.671575,35.189873,42.696931,27.178960,31.189765,59.600578,47.046791
49.740086,59.613644,213.464100,182.435950,107.902116,92.484145,28.907111,14.229769,214.231623,3.587995,56.675175,50.527606,180.664325,215.505108,178.617240,214.383873,127.514283,213.090016,-0.000738,-1.691542,32.000000,-235.777836,214.257697,-0.024891,-40.001174,-0.561915,336723.961592,0.929249,19.621868,2.376537,4.292010,0.060194,0.074396,222.287947,32.000000,236.967480,209.406668,105.583894,196.004160,32.000000,188.106323,68.298234,68.748209,115.163146,12.911392,47.670405,35.189873,42.691865,27.178960,31.186502,59.605672,47.056182
49.743520,59.610669,213.471301,182.436195,107.838728,92.484116,28.941563,14.229751,214.236945,3.588079,56.621794,50.530227,180.659674,215.508096,178.613321,214.391919,127.516059,213.091502,-0.000737,-1.691524,32.000000,-235.777832,214.262529,-0.024865,-40.001168,-0.561920,336698.586677,0.928844,19.627350,2.374914,4.292529,0.055455,0.062508,222.260292,32.000000,236.987058,209.397455,107.319348,196.007285,32.000000,188.099279,68.292537,68.750373,115.159290,12.911392,47.671693,35.189873,42.688613,27.178960,31.179106,59.607344,46.776139
49.746046,59.590590,213.475249,182.433617,107.791633,92.484038,28.932781,14.229789,214.244978,3.588088,56.566241,50.530243,180.655838,215.512219,178.612499,214.395932,127.516339,213.097302,-0.000737,-1.691525,32.000000,-235.777828,214.267524,-0.024891,-40.001159,-0.561767,336659.212088,0.930200,19.614970,2.374760,4.291591,0.058177,0.073970,222.253289,32.000000,236.988374,209.366738,109.147267,196.036870,32.000000,188.068608,68.287775,68.752284,115.156255,12.911392,47.673046,35.189873,42.685266,27.178960,31.151876,59.614406,46.830724
49.743844,59.569643,213.481294,182.429294,107.764986,92.492236,28.960175,14.229669,214.252433,3.587741,56.522193,50.531410,180.654011,215.515828,178.613636,214.402125,127.515226,213.100491,-0.000738,-1.691518,32.000000,-235.777943,214.274867,-0.024961,-40.001132,-0.561738,336649.767255,0.929014,19.608434,2.373498,4.291439,0.060994,0.070994,222.274675,32.000000,236.959713,209.341355,109.147267,196.057322,32.000000,188.044451,68.284209,68.753728,115.155087,12.911392,47.675046,35.189873,42.694466,27.178960,31.113885,59.624290,46.870269
49.736049,59.550510,213.486729,182.424078,107.743282,92.492310,28.916571,14.229618,214.259187,3.587769,56.492259,50.531850,180.653710,215.519577,178.611945,214.404534,127.514774,213.105211,-0.000738,-1.691519,32.000000,-235.778024,214.278361,-0.024999,-40.001167,-0.561689,336622.946547,0.929194,19.585738,2.375221,4.291301,0.059357,0.068200,222.304131,32.000000,236.920090,209.343634,109.147267,196.045561,32.000000,188.047829,68.280690,68.754935,115.154854,12.911392,47.677328,35.189873,42.703617,27.178960,31.074265,59.616992,46.948992
49.733632,59.535871,213.490474,182.418823,107.746453,92.492205,28.909353,14.229682,214.262847,3.587814,56.474200,50.528460,180.652651,215.524914,178.608133,214.409211,127.515063,213.109420,-0.000739,-1.691481,32.000000,-235.777996,214.281661,-0.024982,-40.001164,-0.561736,336631.256121,0.928391,19.567074,2.377434,4.291612,0.058620,0.067784,222.310650,32.000000,236.900489,209.372162,107.302634,196.012075,32.000000,188.080120,68.277471,68.756210,115.155403,12.911392,47.677945,35.189873,42.711580,27.178960,31.046246,59.623041,46.874011
49.726697,59.526260,213.493337,182.414048,107.787379,92.492297,28.929525,14.229626,214.267716,3.587570,56.465502,50.523971,180.648550,215.528385,178.603701,214.411720,127.515442,213.114103,-0.000740,-1.691471,32.000000,-235.778089,214.281191,-0.024990,-40.001169,-0.561790,336615.526546,0.929905,19.556017,2.379517,4.292394,0.054805,0.081167,222.285911,32.000000,236.913613,209.390413,105.362034,195.990790,32.000000,188.104337,68.274818,68.758238,115.156091,12.911392,47.679059,35.189873,42.719940,27.178960,31.023968,59.600824,46.877092
49.727549,59.518567,213.495145,182.409413,107.807370,92.484221,28.964094,14.229578,214.269787,3.587594,56.464764,50.518450,180.642274,215.527178,178.599817,214.411659,127.517072,213.117879,-0.000740,-1.691475,32.000000,-235.778237,214.282539,-0.024940,-40.001168,-0.561798,336598.678238,0.930150,19.543883,2.380680,4.292678,0.062207,0.073827,222.249716,32.000000,236.938382,209.380477,105.242921,195.997887,32.000000,188.094522,68.271996,68.760749,115.154656,12.911392,47.679841,35.189873,42.729450,27.178960,31.006209,59.625588,46.891399
49.721889,59.514116,213.494130,182.405048,107.825428,92.471978,28.931686,14.229455,214.269493,3.587605,56.472938,50.512601,180.636408,215.522785,178.597756,214.409691,127.518249,213.117763,-0.000739,-1.691474,32.000000,-235.778303,214.279709,-0.024934,-40.001164,-0.561850,336591.822068,0.929621,19.541458,2.381918,4.293334,0.053881,0.077438,222.238733,32.000000,236.938735,209.348807,101.515581,196.027361,32.000000,188.055556,68.270151,68.762263,115.153165,12.911392,47.679870,35.189873,42.734522,27.178960,30.991736,59.614681,46.897195
49.718129,59.514231,213.494691,182.401082,107.774076,92.459677,28.944931,14.229390,214.264875,3.587652,56.491762,50.508278,180.633297,215.516853,178.597088,214.407220,127.517551,213.113900,-0.000738,-1.691456,32.000000,-235.778344,214.276555,-0.024982,-40.001194,-0.561785,336549.957020,0.928394,19.532883,2.381593,4.293297,0.056537,0.065993,222.258004,32.000000,236.912846,209.323865,97.847892,196.044310,32.000000,188.027634,68.269334,68.763889,115.152848,12.911392,47.679469,35.189873,42.746662,27.178960,30.989137,59.611563,46.879954
49.704512,59.522639,213.486384,182.398328,107.667549,92.455646,28.933443,14.229438,214.258898,3.587254,56.520975,50.503234,180.632921,215.510026,178.591909,214.401923,127.516415,213.106853,-0.000737,-1.691471,32.000000,-235.778343,214.271838,-0.025007,-40.001172,-0.561755,336502.155317,0.929416,19.534298,2.380374,4.293765,0.056388,0.057467,222.288495,32.000000,236.877514,209.326183,101.534971,196.026409,32.000000,188.030958,68.268399,68.765352,115.152516,12.911392,47.677991,35.189873,42.764601,27.178960,30.996146,59.619107,46.881568
49.706192,59.533899,213.481354,182.396814,107.611594,92.443416,28.931074,14.229468,214.251748,3.587239,56.554622,50.499621,180.631346,215.504880,178.583495,214.395176,127.516590,213.098892,-0.000736,-1.691449,32.000000,-235.778374,214.265147,-0.025022,-40.001132,-0.561717,336460.896085,0.928945,19.538310,2.379738,4.294101,0.053414,0.068936,222.294654,32.000000,236.864319,209.354492,107.012758,195.984711,32.000000,188.057819,68.266382,68.766582,115.151748,12.911392,47.675301,35.189873,42.774174,27.178960,31.010477,59.609764,46.812823
49.702456,59.545895,213.475939,182.396382,107.592592,92.431283,28.914553,14.229625,214.244761,3.586955,56.582943,50.495683,180.627057,215.502096,178.575273,214.393046,127.516741,213.095260,-0.000736,-1.691449,32.000000,-235.778313,214.259341,-0.024993,-40.001146,-0.561823,336468.069802,0.929573,19.560834,2.378443,4.295111,0.062665,0.077146,222.269885,32.000000,236.881294,209.369912,108.829882,195.953804,32.000000,188.070853,68.265192,68.767920,115.150481,12.911392,47.673914,35.189873,42.782547,27.178960,31.029828,59.609764,46.842830
49.699716,59.556512,213.469691,182.396871,107.601769,92.427097,28.930214,14.229604,214.239766,3.587076,56.593057,50.493334,180.622194,215.497492,178.569756,214.386648,127.517497,213.091541,-0.000736,-1.691455,32.000000,-235.778307,214.253091,-0.024986,-40.001164,-0.561742,336435.840045,0.929520,19.570351,2.375519,4.294864,0.062449,0.081796,222.241041,32.000000,236.904326,209.353667,108.829882,195.949142,32.000000,188.054223,68.264562,68.769314,115.147767,12.911392,47.671312,35.189873,42.790367,27.178960,31.045653,59.609508,46.862566
49.694638,59.562389,213.467547,182.398429,107.665527,92.426921,28.983792,14.229664,214.237090,3.586990,56.582177,50.495299,180.620025,215.493887,178.566517,214.384978,127.517662,213.085894,-0.000738,-1.691467,32.000000,-235.778273,214.251056,-0.024997,-40.001192,-0.561716,336408.069971,0.930035,19.586221,2.374114,4.295078,0.050261,0.076542,222.234411,32.000000,236.908715,209.315714,112.546466,195.966889,32.000000,188.021459,68.264744,68.770152,115.145234,12.911392,47.670219,35.189873,42.802711,27.178960,31.056048,59.607934,46.904605
49.693294,59.561551,213.466591,182.399712,107.734436,92.426819,28.947621,14.229599,214.236235,3.586653,56.557349,50.495646,180.619705,215.492274,178.565021,214.385877,127.516305,213.087028,-0.000739,-1.691463,32.000000,-235.778291,214.250043,-0.025027,-40.001194,-0.561721,336406.192751,0.929572,19.599679,2.372074,4.295189,0.053174,0.069062,222.259273,32.000000,236.888167,209.288977,118.136356,195.978326,32.000000,187.997868,68.264728,68.770311,115.143047,12.911392,47.669011,35.189873,42.813173,27.178960,31.057903,59.626866,46.837401
49.703964,59.554454,213.467209,182.400239,107.839261,92.426716,28.916762,14.229544,214.236340,3.586342,56.528644,50.498122,180.622209,215.492339,178.561158,214.388325,127.515506,213.088777,-0.000738,-1.690866,32.000000,-235.778283,214.249362,-0.025025,-40.001200,-0.561769,336415.578074,0.927971,19.610821,2.369958,4.295585,0.055791,0.068844,222.286625,32.000000,236.865503,209.291080,123.684556,195.966619,32.000000,187.996755,68.263365,68.770129,115.140368,12.911392,47.669392,35.189873,42.810917,27.178960,31.048088,59.615901,46.899616
49.703345,59.541553,213.469941,182.399532,107.911957,92.426714,28.885565,14.229452,214.234918,3.586217,56.499633,50.498871,180.623222,215.493005,178.555778,214.392703,127.516385,213.091315,-0.000739,-1.690290,32.000000,-235.778458,214.248143,-0.025009,-40.001200,-0.561782,336417.812048,0.929155,19.611376,2.371707,4.295682,0.059214,0.065718,222.289977,32.000000,236.866388,209.314266,129.154718,195.938569,32.000000,188.020251,68.261888,68.770534,115.137645,12.911392,47.669033,35.189873,42.814262,27.178960,31.023111,59.622313,46.770857
49.700914,59.525149,213.470967,182.396197,107.943821,92.426735,28.931156,14.229294,214.235309,3.586056,56.477399,50.499838,180.619988,215.494677,178.551626,214.393203,127.517746,213.089689,-0.000739,-1.690287,32.000000,-235.778680,214.247536,-0.025042,-40.001183,-0.561666,336402.597744,0.929908,19.593216,2.373110,4.294772,0.051985,0.065297,222.268359,32.000000,236.896987,209.320599,130.969199,195.920232,32.000000,188.033970,68.261201,68.771585,115.135145,12.911392,47.669831,35.189873,42.824532,27.178960,30.994000,59.603823,46.786337
49.698257,59.514859,213.471100,182.393390,107.968053,92.422667,28.940624,14.229221,214.234679,3.585904,56.468380,50.497309,180.617055,215.495973,178.549226,214.393088,127.519456,213.089771,-0.000739,-1.690296,32.000000,-235.778799,214.246971,-0.025032,-40.001184,-0.561657,336386.264393,0.930894,19.580958,2.373106,4.294881,0.052905,0.070702,222.251138,32.000000,236.921035,209.311359,130.969199,195.919739,32.000000,188.030751,68.260559,68.772772,115.132968,12.911392,47.669518,35.189873,42.829773,27.178960,30.973189,59.592012,46.910034
49.695455,59.500139,213.472787,182.387834,107.985841,92.418869,28.945833,14.229314,214.232627,3.585511,56.470986,50.493255,180.612847,215.495702,178.548006,214.390188,127.521711,213.092434,-0.000738,-1.690319,32.000000,-235.778705,214.241758,-0.025020,-40.001163,-0.561659,336365.802586,0.929436,19.567073,2.371184,4.295112,0.054083,0.066284,222.241195,32.000000,236.936356,209.274320,125.399122,195.945603,32.000000,187.994354,68.259425,68.773437,115.129892,12.911392,47.669855,35.189873,42.839894,27.178960,30.945264,59.606125,46.895288
49.694259,59.497172,213.467794,182.382899,107.998569,92.414694,28.952385,14.229291,214.230922,3.585136,56.472300,50.489798,180.608471,215.497892,178.548562,214.386827,127.521718,213.090447,-0.000740,-1.690329,32.000000,-235.778714,214.240075,-0.025158,-40.001141,-0.561639,336337.943551,0.929121,19.559537,2.369503,4.295344,0.054053,0.099875,222.266675,32.000000,236.921195,209.243914,119.912006,195.963844,32.000000,187.970299,68.258719,68.772084,115.126718,12.911392,47.667974,35.189873,42.852750,27.178960,30.930139,59.624044,46.816784
49.690169,59.495738,213.470448,182.379746,107.987928,92.410644,28.909133,14.229187,214.230065,3.585154,56.470676,50.487761,180.608246,215.498867,178.546281,214.386066,127.520828,213.089494,-0.000740,-1.690355,32.000000,-235.778787,214.239302,-0.025126,-40.001135,-0.561621,336303.886579,0.928937,19.547725,2.368168,4.295620,0.055875,0.047522,222.291387,32.000000,236.906778,209.240317,116.298215,195.961188,32.000000,187.974525,68.258062,68.771631,115.124310,12.911392,47.668182,35.189873,42.856496,27.178960,30.924597,59.597854,46.891326
49.689175,59.494732,213.469379,182.374724,108.015793,92.410665,28.931733,14.229258,214.227755,3.584719,56.484210,50.480042,180.605658,215.496936,178.538351,214.382665,127.520681,213.089869,-0.000739,-1.690358,32.000000,-235.778788,214.236967,-0.025146,-40.001134,-0.561597,336286.000666,0.928702,19.545998,2.367475,4.295623,0.062448,0.063662,222.316612,32.000000,236.899324,209.258403,109.018765,195.931254,32.000000,188.011544,68.255696,68.770750,115.120890,12.911392,47.667846,35.189873,42.867806,27.178960,30.920076,59.638147,46.888538
49.681830,59.493287,213.468023,182.371439,108.061138,92.410500,28.929385,14.229233,214.222478,3.584238,56.521412,50.470894,180.600712,215.491816,178.532769,214.375049,127.521406,213.091043,-0.000739,-1.691391,32.000000,-235.778825,214.230684,-0.025053,-40.001122,-0.561615,336274.473140,0.930131,19.548804,2.368036,4.296030,0.056281,0.057566,222.303356,32.000000,236.928213,209.266448,109.018765,195.916320,32.000000,188.032947,68.253925,68.770123,115.119133,12.911392,47.667718,35.189873,42.887592,27.178960,30.912067,59.631557,46.863813
49.671459,59.499749,213.460886,182.368963,108.103405,92.398259,28.941102,14.229340,214.214984,3.583614,56.562779,50.463831,180.596165,215.484540,178.528056,214.370863,127.523411,213.096607,-0.000740,-1.691408,32.000000,-235.778730,214.226725,-0.025050,-40.001150,-0.561619,336274.058816,0.929423,19.548828,2.368312,4.296094,0.055671,0.065354,222.285141,32.000000,236.957955,209.246850,109.018765,195.927931,32.000000,188.018832,68.252461,68.770085,115.116143,12.911392,47.665312,35.189873,42.903127,27.178960,30.917522,59.634911,46.908640
49.679017,59.512776,213.454100,182.368716,108.101267,92.394136,28.963428,14.229331,214.208835,3.583430,56.590079,50.461915,180.592980,215.476990,178.526705,214.362895,127.524426,213.100903,-0.000739,-1.691407,32.000000,-235.778758,214.218673,-0.025190,-40.001130,-0.561685,336275.684636,0.929644,19.555001,2.367992,4.296702,0.057396,0.062641,222.289072,32.000000,236.965464,209.208637,107.172066,195.958393,32.000000,187.984840,68.251449,68.769405,115.112982,12.911392,47.662812,35.189873,42.908007,27.178960,30.932266,59.622047,46.851854
49.680633,59.526530,213.444100,182.369828,108.114481,92.393897,28.923280,14.229267,214.203519,3.583210,56.600340,50.459749,180.592084,215.469213,178.525618,214.355671,127.524625,213.112630,-0.000740,-1.691425,32.000000,-235.778709,214.214646,-0.025145,-40.001148,-0.561702,336243.026220,0.929374,19.572220,2.367907,4.297456,0.060835,0.054320,222.322265,32.000000,236.945801,209.182944,107.290004,195.971734,32.000000,187.967616,68.251357,68.768176,115.111401,12.911392,47.658797,35.189873,42.915752,27.178960,30.956501,59.619657,46.907833
49.680117,59.535644,213.445193,182.371723,108.146408,92.393884,28.916319,14.229341,214.201140,3.582826,56.588481,50.464219,180.595722,215.466531,178.520966,214.353930,127.523958,213.126532,-0.000741,-1.691437,32.000000,-235.778694,214.214012,-0.025129,-40.001163,-0.561614,336236.195569,0.928493,19.577407,2.368376,4.296665,0.055564,0.063100,222.355685,32.000000,236.921977,209.186029,112.828524,195.955069,32.000000,187.980498,68.251684,68.767363,115.110095,12.911392,47.657777,35.189873,42.923238,27.178960,30.970554,59.591500,47.027716
49.688331,59.535759,213.445337,182.372826,108.150631,92.399980,28.937011,14.229358,214.203038,3.582490,56.556919,50.468149,180.595975,215.469014,178.515403,214.353300,127.525170,213.147674,-0.000742,-1.691451,32.000000,-235.778701,214.213894,-0.025013,-40.001196,-0.561604,336250.628108,0.929780,19.589486,2.372227,4.296324,0.059461,0.070482,222.362891,32.000000,236.917379,209.209913,118.290075,195.923049,32.000000,188.010091,68.252463,68.767922,115.108682,12.911392,47.657575,35.189873,42.924554,27.178960,30.972650,59.663127,46.906733
49.689393,59.521881,213.448599,182.372195,108.139738,92.412149,28.956227,14.229415,214.204396,3.582473,56.523614,50.468302,180.594886,215.470603,178.511147,214.353235,127.526861,213.167342,-0.000743,-1.691448,32.000000,-235.778716,214.215176,-0.025139,-40.001201,-0.561626,336263.178494,0.930036,19.599134,2.377692,4.296391,0.056817,0.063916,222.340937,32.000000,236.942694,209.220190,123.733724,195.908693,32.000000,188.022700,68.253347,68.768681,115.107566,12.911392,47.658087,35.189873,42.931790,27.178960,30.953953,59.618566,46.920893
49.693020,59.509993,213.449087,182.370474,108.108178,92.420348,28.939296,14.229508,214.204496,3.582444,56.500762,50.467149,180.593280,215.471826,178.509271,214.355829,127.528657,213.179770,-0.000743,-1.691440,32.000000,-235.778693,214.218388,-0.025118,-40.001215,-0.561584,336278.274510,0.929264,19.590730,2.383780,4.295683,0.058236,0.073186,222.324854,32.000000,236.960502,209.210258,127.393374,195.915331,32.000000,188.014707,68.254663,68.769314,115.105984,12.911392,47.658132,35.189873,42.930261,27.178960,30.936070,59.600519,46.896388
49.692345,59.493326,213.450304,182.365802,108.095870,92.424469,28.664111,14.229581,214.202836,3.582109,56.477489,50.464517,180.590884,215.472459,178.508841,214.358467,127.530379,213.199842,-0.000744,-1.691461,32.000000,-235.778690,214.215979,-0.025142,-40.001198,-0.561633,336302.546798,0.928714,19.575751,2.388878,4.295657,0.059510,0.067604,222.319748,32.000000,236.967180,209.185409,129.260181,195.938590,32.000000,187.989002,68.257110,68.769798,115.103768,12.911392,47.658123,35.189873,42.940431,27.178960,30.898422,59.569520,46.916491
49.693051,59.479396,213.446643,182.359991,108.052308,92.424372,28.941672,14.229557,214.200574,3.581796,56.467423,50.460245,180.588810,215.473146,178.508739,214.359784,127.529748,213.217379,-0.000744,-1.691467,32.000000,-235.778629,214.213870,-0.025231,-40.001218,-0.561625,336312.237648,0.929236,19.560102,2.391374,4.295353,0.057333,0.079182,222.339136,32.000000,236.951131,209.169181,129.344724,195.953439,32.000000,187.971236,68.259532,68.769634,115.101906,12.911392,47.656989,35.189873,42.945497,27.178960,30.873280,59.547814,46.831164
49.671659,59.474376,213.443639,182.354947,108.069403,92.420519,28.925021,14.229649,214.192734,3.581362,56.496604,50.448909,180.589114,215.466340,178.504929,214.352590,127.527917,213.229638,-0.000743,-1.691467,32.000000,-235.778453,214.206710,-0.025015,-40.001259,-0.561635,336305.119212,0.938171,19.544136,2.396578,4.295436,0.053269,0.064244,222.358789,32.000000,236.935342,209.174590,125.765488,195.948925,32.000000,187.985775,68.261792,68.770114,115.099664,12.911392,47.655532,35.189873,42.972526,27.178960,30.854335,59.606253,46.829771
49.663453,59.473802,213.432254,182.350694,108.118292,92.408525,28.940554,14.229634,214.181415,3.580778,56.563394,50.440817,180.586780,215.457882,178.499477,214.342598,127.526544,213.240545,-0.000743,-1.691478,32.000000,-235.778542,214.194929,-0.025297,-40.001234,-0.561596,336289.562381,0.929124,19.529475,2.403263,4.295302,0.055735,0.074275,222.360950,32.000000,236.935293,209.198569,120.301720,195.924826,32.000000,188.017701,68.263876,68.770722,115.097930,12.911392,47.652160,35.189873,42.992787,27.178960,30.848566,59.602201,46.840335
49.658484,59.494342,213.420946,182.350121,108.137247,92.396329,28.972645,14.229571,214.166362,3.580777,56.633655,50.435283,180.582012,215.446515,178.493581,214.330912,127.527382,213.247697,-0.000741,-1.691493,32.000000,-235.778669,214.184901,-0.025275,-40.001240,-0.561765,336288.223876,0.930048,19.546640,2.409325,4.297091,0.058191,0.066954,222.338638,32.000000,236.957431,209.211004,118.473801,195.907694,32.000000,188.034031,68.265290,68.771562,115.096149,12.911392,47.647775,35.189873,43.006622,27.178960,30.868865,59.607747,46.836080
49.661686,59.518372,213.406737,182.352339,108.139127,92.384033,28.923857,14.229648,214.151190,3.580743,56.687001,50.428024,180.578230,215.433809,178.488356,214.317684,127.528512,213.253076,-0.000741,-1.691490,32.000000,-235.778597,214.168502,-0.025244,-40.001253,-0.561749,336252.439289,0.929595,19.554578,2.414462,4.297572,0.056027,0.076242,222.316215,32.000000,236.980966,209.199021,118.473801,195.918851,32.000000,188.019809,68.265962,68.772760,115.093463,12.911392,47.642236,35.189873,43.020791,27.178960,30.892127,59.640704,46.869462
49.656529,59.543256,213.393592,182.356572,108.187964,92.384149,28.918750,14.229682,214.140032,3.580607,56.722581,50.425919,180.577008,215.422539,178.485800,214.307572,127.527770,213.254859,-0.000741,-1.691481,32.000000,-235.778412,214.156149,-0.025113,-40.001230,-0.561735,336234.891656,0.928596,19.580273,2.416092,4.297774,0.055514,0.064221,222.309465,32.000000,236.988964,209.170451,118.473801,195.947725,32.000000,187.991351,68.266015,68.773192,115.090670,12.911392,47.636802,35.189873,43.034216,27.178960,30.949535,59.612114,46.848846
49.653555,59.562311,213.382380,182.361575,108.213127,92.384285,28.922512,14.229704,214.129227,3.580460,56.748581,50.426858,180.577194,215.408515,178.482877,214.295437,127.525900,213.256446,-0.000740,-1.691506,32.000000,-235.778263,214.145849,-0.025012,-40.001217,-0.561642,336214.616792,0.930032,19.600980,2.416818,4.297211,0.048054,0.066490,222.328274,32.000000,236.975356,209.151859,118.473801,195.962616,32.000000,187.979746,68.265559,68.773509,115.087706,12.911392,47.631813,35.189873,43.044670,27.178960,30.988801,59.597539,46.807614
49.658929,59.575282,213.373753,182.366052,108.203648,92.384015,28.935133,14.229719,214.118000,3.580326,56.762592,50.426593,180.579093,215.399539,178.478493,214.285968,127.524641,213.259282,-0.000740,-1.691515,32.000000,-235.778175,214.137470,-0.025008,-40.001216,-0.561710,336249.843431,0.930365,19.631214,2.418175,4.297392,0.053721,0.060250,222.347809,32.000000,236.962402,209.160005,118.517667,195.950605,32.000000,187.998141,68.264931,68.773517,115.084944,12.911392,47.627748,35.189873,43.057000,27.178960,31.021529,59.591963,46.842683
49.662702,59.585171,213.367151,182.370086,108.193472,92.383870,28.931627,14.229722,214.112592,3.579912,56.754375,50.427433,180.580882,215.395284,178.474352,214.280778,127.523712,213.266197,-0.000739,-1.691514,32.000000,-235.778077,214.130231,-0.025001,-40.001203,-0.561704,336291.899830,0.929866,19.660751,2.422831,4.296785,0.057104,0.062639,222.347322,32.000000,236.968854,209.181251,118.492787,195.927833,32.000000,188.030997,68.265517,68.774506,115.084567,12.911392,47.623950,35.189873,43.057160,27.178960,31.041118,59.606971,46.760438
49.666122,59.583352,213.363232,182.372528,108.179051,92.383876,28.926364,14.229679,214.111076,3.579423,56.725895,50.432396,180.581367,215.393800,178.471907,214.280422,127.523789,213.272276,-0.000739,-1.691528,32.000000,-235.778125,214.128780,-0.024978,-40.001201,-0.561704,336291.899830,0.929866,19.660751,2.422831,4.296785,0.055127,0.065154,222.322743,32.000000,236.998861,209.187440,122.107532,195.921375,32.000000,188.043963,68.266135,68.776162,115.084305,12.911392,47.621351,35.189873,43.063148,27.178960,31.046280,59.565006,46.828963
49.672786,59.573950,213.361864,182.373359,108.242098,92.384002,28.936873,14.229742,214.110582,3.578918,56.685287,50.433167,180.580754,215.393709,178.471425,214.279866,127.524890,213.282936,-0.000739,-1.691541,32.000000,-235.778008,214.127702,-0.024703,-40.001182,-0.561669,336301.816451,0.929924,19.666724,2.426146,4.296326,0.057297,0.064755,222.299055,32.000000,237.025704,209.169927,127.621750,195.938107,32.000000,188.029716,68.266017,68.777362,115.083068,12.911392,47.619208,35.189873,43.070359,27.178960,31.024911,59.605672,46.901964
49.676720,59.550732,213.360222,182.370805,108.371696,92.384049,28.930493,14.229786,214.114186,3.578297,56.632140,50.435076,180.581438,215.392514,178.476736,214.280529,127.524203,213.297273,-0.000739,-1.691534,32.000000,-235.778013,214.126311,-0.024696,-40.001190,-0.561628,336297.201658,0.930018,19.661357,2.428166,4.295951,0.055704,0.074850,222.287521,32.000000,237.037825,209.134405,123.938702,195.975624,32.000000,188.001985,68.266868,68.778382,115.082877,12.911392,47.617409,35.189873,43.073800,27.178960,30.972589,59.599752,46.786484
49.672475,59.538489,213.358704,182.367829,108.401275,92.384044,28.931607,14.229695,214.115634,3.578285,56.616969,50.436018,180.581314,215.394324,178.477499,214.283424,127.522449,213.305498,-0.000740,-1.691528,32.000000,-235.778029,214.129026,-0.024970,-40.001185,-0.561549,336280.298313,0.929522,19.645043,2.430745,4.295347,0.058837,0.069444,222.301327,32.000000,237.028182,209.129509,120.304455,195.980030,32.000000,187.994629,68.267660,68.779148,115.083748,12.911392,47.615986,35.189873,43.082252,27.178960,30.944063,59.628332,46.907540
49.668628,59.520497,213.361673,182.360704,108.441682,92.383902,28.950069,14.229718,214.119007,3.577928,56.594997,50.436307,180.582389,215.393972,178.474140,214.283052,127.520686,213.317989,-0.000740,-1.691517,32.000000,-235.777878,214.129398,-0.025004,-40.001178,-0.561468,336251.183265,0.929589,19.617745,2.436378,4.294974,0.050521,0.060739,222.307164,32.000000,237.022527,209.152036,123.969615,195.960525,32.000000,188.015833,68.267653,68.780925,115.086254,12.911392,47.615079,35.189873,43.102435,27.178960,30.894517,59.625391,46.877166
49.671645,59.512537,213.364083,182.355112,108.460425,92.383947,28.947123,14.229781,214.123676,3.577849,56.580934,50.438038,180.579871,215.399361,178.469309,214.286818,127.519988,213.330060,-0.000739,-1.691504,32.000000,-235.777746,214.132040,-0.024831,-40.001163,-0.561489,336242.870307,0.929610,19.609905,2.440969,4.295311,0.055745,0.058233,222.284321,32.000000,237.045308,209.180217,129.394663,195.941382,32.000000,188.042793,68.267496,68.782987,115.090253,12.911392,47.614089,35.189873,43.107569,27.178960,30.869516,59.564120,46.797269
49.679938,59.503352,213.367606,182.349273,108.453637,92.384065,28.924128,14.229826,214.125264,3.577491,56.567431,50.437764,180.574795,215.403039,178.467714,214.288288,127.520734,213.346504,-0.000737,-1.691503,32.000000,-235.777720,214.131072,-0.024686,-40.001155,-0.561497,336226.893445,0.929051,19.595904,2.447042,4.295703,0.061966,0.061548,222.244209,32.000000,237.085136,209.186059,123.819787,195.938913,32.000000,188.046989,68.268609,68.786006,115.094319,12.911392,47.614443,35.189873,43.111898,27.178960,30.846344,59.619303,46.896095
49.681393,59.498038,213.370470,182.345293,108.457644,92.384059,28.948109,14.229865,214.127264,3.577552,56.560344,50.437861,180.572458,215.405998,178.466510,214.292130,127.521780,213.352619,-0.000736,-1.691503,32.000000,-235.777692,214.130360,-0.024679,-40.001157,-0.561374,336199.503289,0.929611,19.567027,2.456832,4.294844,0.058479,0.067543,222.227304,32.000000,237.099319,209.173734,120.088189,195.951322,32.000000,188.033823,68.268852,68.787470,115.096618,12.911392,47.614447,35.189873,43.112434,27.178960,30.830550,59.572008,46.873351
49.673724,59.489822,213.369595,182.339094,108.442592,92.384193,28.663041,14.229886,214.129328,3.577509,56.556827,50.434614,180.568807,215.408349,178.467641,214.293250,127.521714,213.364323,-0.000736,-1.691515,32.000000,-235.777726,214.130974,-0.024970,-40.001132,-0.561374,336199.503289,0.929611,19.567027,2.456832,4.294844,0.060719,0.072347,222.217346,32.000000,237.103737,209.153206,118.272464,195.970788,32.000000,188.013381,68.270115,68.789094,115.100780,12.911392,47.613603,35.189873,43.126485,27.178960,30.807163,59.611396,46.803138
49.670831,59.487852,213.369055,182.333359,108.426696,92.384340,28.926495,14.229909,214.131314,3.577277,56.575480,50.430266,180.565859,215.409110,178.467325,214.289560,127.519320,213.375853,-0.000735,-1.691495,32.000000,-235.777693,214.131935,-0.024921,-40.001126,-0.561359,336190.097342,0.928797,19.560205,2.457895,4.294776,0.061207,0.068668,222.227809,32.000000,237.093162,209.150681,118.367710,195.968726,32.000000,188.015147,68.271203,68.790103,115.105288,12.911392,47.612583,35.189873,43.136734,27.178960,30.795452,59.630387,46.907100
49.671831,59.492273,213.366556,182.329373,108.419821,92.376304,28.926086,14.229948,214.130834,3.577380,56.606984,50.426360,180.563473,215.408330,178.463887,214.287681,127.517715,213.386406,-0.000735,-1.691492,32.000000,-235.777625,214.132084,-0.024911,-40.001124,-0.561414,336186.924135,0.938175,19.559942,2.461999,4.295422,0.053333,0.066315,222.219769,32.000000,237.093357,209.166386,116.553229,195.951888,32.000000,188.036391,68.271594,68.791283,115.110184,12.911392,47.610465,35.189873,43.147460,27.178960,30.795433,59.578814,46.880541
49.664192,59.502684,213.363745,182.327054,108.394648,92.368136,28.929074,14.229969,214.128278,3.577514,56.640820,50.424840,180.560030,215.404177,178.460477,214.284653,127.517000,213.395157,-0.000735,-1.691505,32.000000,-235.777620,214.127820,-0.024790,-40.001119,-0.561441,336191.806782,0.929686,19.560973,2.468369,4.295661,0.051003,0.069341,222.197609,32.000000,237.105650,209.186497,116.553229,195.931868,32.000000,188.057954,68.272619,68.792831,115.115897,12.911392,47.608446,35.189873,43.165925,27.178960,30.809909,59.608593,46.908053
49.663569,59.516362,213.361929,182.326863,108.385625,92.368060,28.920604,14.230035,214.124346,3.577173,56.666006,50.422877,180.557785,215.400111,178.457084,214.281136,127.517370,213.400194,-0.000735,-1.691493,32.000000,-235.777661,214.126671,-0.025042,-40.001141,-0.561388,336169.777019,0.929609,19.564357,2.473616,4.295524,0.057206,0.075030,222.156904,32.000000,237.137837,209.187566,116.553229,195.927736,32.000000,188.060395,68.274466,68.795812,115.121180,12.911392,47.606398,35.189873,43.176829,27.178960,30.836499,59.616363,46.842243
49.658113,59.527690,213.358866,182.327876,108.414261,92.367945,28.943020,14.230029,214.119812,3.577371,56.681727,50.419377,180.556107,215.393658,178.453106,214.280288,127.516850,213.404551,-0.000734,-1.691487,32.000000,-235.777511,214.122986,-0.024989,-40.001131,-0.561417,336159.322907,0.929614,19.582693,2.477349,4.296128,0.060514,0.073921,222.135469,32.000000,237.147376,209.168300,116.553229,195.957257,32.000000,188.032423,68.276204,68.797947,115.126850,12.911392,47.604474,35.189873,43.193649,27.178960,30.860261,59.607777,46.884796
49.659554,59.537942,213.354641,182.329417,108.415294,92.367767,28.967202,14.229966,214.116341,3.577250,56.693761,50.418322,180.554752,215.388105,178.453467,214.274288,127.515185,213.408434,-0.000734,-1.691481,32.000000,-235.777576,214.119479,-0.024956,-40.001124,-0.561447,336175.857135,0.929932,19.597017,2.478716,4.296146,0.067536,0.053735,222.137859,32.000000,237.132491,209.146090,122.155586,195.984545,32.000000,188.011565,68.279229,68.799724,115.133901,12.911392,47.601888,35.189873,43.201997,27.178960,30.881318,59.585442,46.817445
49.652691,59.545547,213.352628,182.331464,108.398516,92.355754,28.949011,14.230060,214.112624,3.577224,56.704891,50.418546,180.556483,215.386473,178.451664,214.274483,127.512916,213.407818,-0.000734,-1.691504,32.000000,-235.777335,214.117937,-0.024842,-40.001131,-0.561511,336193.569501,0.929350,19.614005,2.480739,4.296556,0.058152,0.063927,222.161743,32.000000,237.106335,209.144247,127.707334,195.989141,32.000000,188.001941,68.281044,68.800789,115.139725,12.911392,47.599642,35.189873,43.221125,27.178960,30.895029,59.615212,46.903358
49.648212,59.552180,213.348531,182.333477,108.389927,92.351694,28.907136,14.230183,214.110246,3.577193,56.710747,50.417184,180.559199,215.384256,178.447254,214.272943,127.510249,213.402556,-0.000733,-1.691509,32.000000,-235.777152,214.117167,-0.024745,-40.001150,-0.561507,336207.455277,0.928568,19.622762,2.483744,4.296346,0.084986,0.083778,222.162462,32.000000,237.088890,209.172273,133.168045,195.962821,32.000000,188.020084,68.280974,68.802814,115.144460,12.911392,47.597327,35.189873,43.232061,27.178960,30.909965,59.554541,46.871883
49.648480,59.556618,213.348099,182.335933,108.380537,92.350050,28.929392,14.230117,214.110045,3.577530,56.707281,50.418562,180.556782,215.387674,178.441782,214.273189,127.507170,213.396284,-0.000732,-1.691487,32.000000,-235.777218,214.116916,-0.024975,-40.001128,-0.561505,336181.723543,0.929191,19.637487,2.485800,4.296900,0.056382,0.071143,222.140943,32.000000,237.091668,209.191241,138.582063,195.942203,32.000000,188.032119,68.281418,68.804392,115.150811,12.911392,47.595124,35.189873,43.240116,27.178960,30.918375,59.604650,46.787438
49.647727,59.555615,213.350506,182.337643,108.351146,92.350073,28.953718,14.230075,214.110975,3.577942,56.685022,50.419519,180.554754,215.390898,178.439150,214.276701,127.506119,213.387005,-0.000732,-1.691485,32.000000,-235.777247,214.120612,-0.024906,-40.001107,-0.561527,336182.721885,0.930605,19.648767,2.486651,4.297205,0.062027,0.077886,222.105402,32.000000,237.109971,209.188135,138.478104,195.939804,32.000000,188.029404,68.282524,68.806408,115.156251,12.911392,47.594458,35.189873,43.260553,27.178960,30.917113,59.660344,46.890078
49.642624,59.549314,213.352973,182.338182,108.373374,92.350220,28.946097,14.230127,214.112039,3.577675,56.662340,50.415138,180.552947,215.393204,178.438558,214.280129,127.503930,213.374932,-0.000732,-1.691484,32.000000,-235.777326,214.120654,-0.024911,-40.001106,-0.561521,336187.135353,0.929878,19.652927,2.487566,4.297173,0.058785,0.074865,222.088239,32.000000,237.106488,209.167673,138.437011,195.967278,32.000000,188.002253,68.283830,68.807837,115.160465,12.911392,47.594274,35.189873,43.274873,27.178960,30.905084,59.650263,46.886337
49.637138,59.540146,213.352177,182.337525,108.392256,92.350120,28.943414,14.230106,214.110699,3.577266,56.668376,50.406776,180.553056,215.389315,178.442994,214.279848,127.500108,213.361087,-0.000731,-1.691477,32.000000,-235.777341,214.117247,-0.024679,-40.001043,-0.561532,336188.544768,0.929110,19.652706,2.485417,4.297287,0.053032,0.066513,222.098325,32.000000,237.080514,209.153457,138.529568,195.989344,32.000000,187.982202,68.285761,68.809095,115.165697,12.911392,47.592941,35.189873,43.289663,27.178960,30.879768,59.604699,46.866087
49.634532,59.538736,213.344626,182.336346,108.437410,92.335834,28.900426,14.229986,214.104702,3.577279,56.714908,50.399192,180.555079,215.383503,178.441439,214.278433,127.495375,213.339411,-0.000731,-1.691482,32.000000,-235.777465,214.113531,-0.024839,-40.001020,-0.561572,336188.510544,0.929445,19.651701,2.483442,4.297778,0.051399,0.069014,222.125130,32.000000,237.037676,209.162349,138.635261,195.983146,32.000000,187.977546,68.286670,68.809068,115.170502,12.911392,47.589900,35.189873,43.307080,27.178960,30.860677,59.572195,46.782008
49.626095,59.549608,213.340609,182.336183,108.449480,92.318149,28.943866,14.229913,214.100072,3.577215,56.760000,50.396701,180.557026,215.377504,178.438011,214.273746,127.491494,213.318622,-0.000729,-1.691484,32.000000,-235.777573,214.107115,-0.024972,-40.001034,-0.561612,336187.731158,0.929621,19.648226,2.482489,4.298237,0.055868,0.071930,222.129784,32.000000,237.018340,209.197024,133.189016,195.956496,32.000000,188.002245,68.288216,68.810301,115.176360,12.911392,47.586426,35.189873,43.324744,27.178960,30.878459,59.606803,46.823094
49.625428,59.569412,213.334669,182.339363,108.442220,92.309992,28.944456,14.229880,214.098459,3.577085,56.781263,50.394491,180.555188,215.375109,178.434154,214.270889,127.489086,213.300234,-0.000727,-1.691446,32.000000,-235.777589,214.105662,-0.024977,-40.001013,-0.561534,336143.834718,0.930910,19.649520,2.479745,4.298310,0.055243,0.070696,222.101864,32.000000,237.026046,209.211905,127.636746,195.937781,32.000000,188.006859,68.290397,68.811380,115.181022,12.911392,47.583356,35.189873,43.337407,27.178960,30.914905,59.654286,46.840262
49.624387,59.580754,213.334828,182.343372,108.507249,92.301772,28.924043,14.229805,214.097777,3.577060,56.784857,50.393745,180.554951,215.373357,178.432035,214.269165,127.487791,213.285103,-0.000727,-1.691441,32.000000,-235.777735,214.106088,-0.024940,-40.001004,-0.561515,336105.114968,0.929535,19.669149,2.476452,4.298960,0.055150,0.067635,222.067342,32.000000,237.036952,209.202442,122.048413,195.944967,32.000000,187.992561,68.293112,68.812817,115.184861,12.911392,47.581057,35.189873,43.356356,27.178960,30.942944,59.589907,46.783256
49.628550,59.585667,213.334863,182.346441,108.558488,92.300235,28.921120,14.229688,214.097815,3.577224,56.776486,50.393800,180.555271,215.373125,178.433827,214.270250,127.488413,213.272227,-0.000728,-1.691452,32.000000,-235.777878,214.106752,-0.024826,-40.001001,-0.561495,336103.534557,0.929497,19.689644,2.472516,4.298898,0.068207,0.063501,222.064043,32.000000,237.019296,209.181176,118.326950,195.971556,32.000000,187.966715,68.296848,68.813356,115.188325,12.911392,47.580083,35.189873,43.369103,27.178960,30.957950,59.621447,46.893013
49.627157,59.585716,213.334095,182.348644,108.568292,92.300342,28.935427,14.229645,214.100825,3.577481,56.756840,50.392634,180.557205,215.374229,178.437285,214.271004,127.485563,213.255996,-0.000728,-1.691447,32.000000,-235.777954,214.109106,-0.024690,-40.001009,-0.561474,336089.893354,0.930119,19.702068,2.468590,4.298992,0.054607,0.070679,222.085359,32.000000,236.979874,209.166505,118.326950,195.987818,32.000000,187.958861,68.299797,68.812560,115.192300,12.911392,47.578113,35.189873,43.381174,27.178960,30.958259,59.644126,46.809961
49.624786,59.581474,213.337121,182.349571,108.584464,92.300119,28.969542,14.229725,214.105462,3.577645,56.724222,50.396514,180.561147,215.377737,178.436623,214.274291,127.482298,213.242306,-0.000729,-1.691407,32.000000,-235.777807,214.113834,-0.024658,-40.001033,-0.561434,336085.860032,0.930124,19.702658,2.463527,4.298632,0.050812,0.062313,222.113686,32.000000,236.940725,209.173453,118.326950,195.975154,32.000000,187.978711,68.302062,68.812173,115.195932,12.911392,47.576859,35.189873,43.396942,27.178960,30.949701,59.590133,47.075771
49.628174,59.571723,213.348846,182.349192,108.610789,92.300070,28.963701,14.229547,214.114077,3.577762,56.678640,50.399919,180.563624,215.385470,178.435730,214.283748,127.480153,213.232113,-0.000729,-1.691401,32.000000,-235.777993,214.122881,-0.024651,-40.001047,-0.561447,336091.932843,0.929694,19.704155,2.460775,4.298737,0.058385,0.063296,222.113258,32.000000,236.924365,209.202767,123.779488,195.944573,32.000000,188.013855,68.304693,68.812192,115.200183,12.911392,47.579102,35.189873,43.403914,27.178960,30.925940,59.578971,46.817592
49.631500,59.551272,213.353932,182.346550,108.614577,92.299823,28.966429,14.229569,214.120333,3.577596,56.639442,50.401764,180.561796,215.392659,178.435887,214.291323,127.479593,213.229140,-0.000729,-1.691393,32.000000,-235.778002,214.133687,-0.024535,-40.001036,-0.561463,336093.692848,0.928635,19.702373,2.459314,4.299003,0.047808,0.067752,222.087894,32.000000,236.932498,209.212355,129.196568,195.933896,32.000000,188.018213,68.309115,68.812776,115.205438,12.911392,47.580043,35.189873,43.416447,27.178960,30.885299,59.657216,46.923387
49.631806,59.530910,213.361330,182.342558,108.617664,92.299773,28.919689,14.229588,214.124308,3.577502,56.608204,50.401024,180.559051,215.399256,178.436840,214.298159,127.479855,213.222869,-0.000731,-1.691380,32.000000,-235.778141,214.140096,-0.024534,-40.001063,-0.561435,336082.724653,0.928728,19.689105,2.457943,4.298946,0.048084,0.056516,222.060514,32.000000,236.944724,209.194156,129.196568,195.953087,32.000000,187.994734,68.312939,68.813755,115.209073,12.911392,47.581731,35.189873,43.426345,27.178960,30.834975,59.609901,46.858604
49.631908,59.512930,213.362613,182.337640,108.603293,92.299794,28.924300,14.229505,214.128481,3.577629,56.593427,50.397209,180.557969,215.403934,178.439903,214.303592,127.478371,213.214254,-0.000731,-1.691347,32.000000,-235.778227,214.146759,-0.024648,-40.001074,-0.561381,336056.313786,0.928520,19.665202,2.457476,4.298760,0.054341,0.058834,222.055795,32.000000,236.927213,209.158443,127.368769,195.980956,32.000000,187.963969,68.316604,68.813591,115.213217,12.911392,47.580851,35.189873,43.440904,27.178960,30.786118,59.569952,46.862346
49.618194,59.503187,213.367281,182.333159,108.595732,92.299750,28.950237,14.229597,214.131533,3.577801,56.603583,50.396023,180.556498,215.405883,178.442074,214.307110,127.476119,213.205147,-0.000730,-1.691344,32.000000,-235.778230,214.148044,-0.024639,-40.001042,-0.561358,336030.911829,0.929963,19.644523,2.455051,4.298883,0.052812,0.074095,222.075929,32.000000,236.886829,209.142084,121.904645,195.986675,32.000000,187.955389,68.319723,68.812395,115.217498,12.911392,47.581242,35.189873,43.463136,27.178960,30.757430,59.607157,46.774672
49.614284,59.504764,213.367016,182.330425,108.590937,92.291540,28.934754,14.229709,214.131385,3.578101,56.632437,50.391601,180.556967,215.408296,178.439580,214.308077,127.474419,213.194706,-0.000730,-1.691324,32.000000,-235.778129,214.150192,-0.024651,-40.001047,-0.561327,336012.062714,0.929769,19.626437,2.453561,4.298900,0.056026,0.068666,222.098930,32.000000,236.847362,209.157463,116.468515,195.969614,32.000000,187.973694,68.322181,68.811241,115.221411,12.911392,47.580267,35.189873,43.480859,27.178960,30.746484,59.575047,46.890005
