OSU 80 Ton Compressor Load Stand
49.607823,59.513045,213.366735,182.329608,108.600943,92.291585,28.949955,14.229658,214.131762,3.578482,56.662601,50.391345,180.555455,215.411096,178.435217,214.308384,127.472611,213.184437,-0.000731,-1.691319,32.000000,-235.778174,214.150927,-0.024508,-40.001082,-0.561453,336013.403968,0.929193,19.630929,2.452670,4.300182,0.057491,0.066051,222.093260,32.000000,236.836479,209.187572,116.427454,195.946308,32.000000,187.998486,68.324010,68.810422,115.226318,12.911392,47.579620,35.189873,43.498522,27.178960,30.755816,59.609233,46.793894
49.606559,59.524286,213.368886,182.330602,108.604078,92.291538,28.936964,14.229594,214.133640,3.578765,56.675081,50.395215,180.552659,215.413668,178.431150,214.309516,127.472230,213.175481,-0.000732,-1.691315,32.000000,-235.778177,214.152582,-0.024512,-40.001073,-0.561443,335991.513539,0.929692,19.636565,2.450766,4.300516,0.058323,0.071274,222.063473,32.000000,236.847536,209.190794,118.151088,195.940317,32.000000,187.996025,68.326168,68.809678,115.231395,12.911392,47.578175,35.189873,43.522601,27.178960,30.779511,59.623650,46.909081
49.606028,59.532100,213.374148,182.333356,108.580386,92.291564,28.920861,14.229654,214.132811,3.579140,56.669291,50.396727,180.549751,215.415941,178.428372,214.312934,127.473734,213.168026,-0.000731,-1.691320,32.000000,-235.778158,214.158106,-0.024631,-40.001067,-0.561513,336008.853600,0.929358,19.651554,2.449029,4.301070,0.058603,0.079359,222.040631,32.000000,236.853028,209.170039,118.151088,195.956393,32.000000,187.970522,68.328411,68.810250,115.235379,12.911392,47.579163,35.189873,43.536765,27.178960,30.794864,59.654207,46.850607
49.610152,59.532138,213.374026,182.335829,108.544504,92.291490,28.929620,14.229705,214.137307,3.579162,56.655610,50.400358,180.550315,215.416622,178.429702,214.316714,127.473855,213.161596,-0.000731,-1.691340,32.000000,-235.778164,214.162736,-0.024624,-40.001079,-0.561552,336023.682795,0.929829,19.664107,2.446320,4.301223,0.063537,0.070638,222.047409,32.000000,236.830329,209.140252,116.323660,195.992671,32.000000,187.941310,68.331192,68.810083,115.240007,12.911392,47.577950,35.189873,43.553442,27.178960,30.798309,59.561917,46.830798
49.608870,59.529432,213.377297,182.337836,108.518986,92.291378,28.960482,14.229575,214.138528,3.579760,56.643412,50.400373,180.552485,215.419414,178.432022,214.322101,127.470129,213.154654,-0.000731,-1.691384,32.000000,-235.778432,214.166297,-0.024604,-40.001050,-0.561575,336030.860149,0.930377,19.672472,2.442241,4.301375,0.058617,0.074390,222.077991,32.000000,236.784677,209.129370,110.860455,196.001862,32.000000,187.941802,68.334217,68.809021,115.245489,12.911392,47.578046,35.189873,43.562779,27.178960,30.792068,59.618939,46.881861
49.608545,59.523722,213.376481,182.338954,108.501175,92.291202,28.966280,14.229588,214.139506,3.579679,56.636067,50.401765,180.555480,215.419668,178.429693,214.323981,127.467660,213.147160,-0.000732,-1.691394,32.000000,-235.778414,214.166376,-0.024805,-40.001021,-0.561538,336027.014963,0.930010,19.668228,2.439901,4.301015,0.057923,0.083126,222.103836,32.000000,236.740643,209.143303,107.243756,195.987002,32.000000,187.970943,68.335248,68.807326,115.250054,12.911392,47.576601,35.189873,43.577040,27.178960,30.775457,59.622883,46.896975
49.614464,59.519807,213.379630,182.338827,108.497251,92.299249,28.946377,14.229547,214.143987,3.579657,56.630983,50.405757,180.555446,215.420459,178.426268,214.324625,127.464945,213.136813,-0.000733,-1.691408,32.000000,-235.778469,214.170577,-0.024809,-40.001035,-0.561552,336030.891032,0.929037,19.666854,2.441231,4.301192,0.057644,0.082079,222.102767,32.000000,236.722633,209.173322,107.243756,195.959544,32.000000,188.015684,68.335729,68.806676,115.254492,12.911392,47.577285,35.189873,43.591714,27.178960,30.761827,59.585393,46.838868
49.615042,59.515227,213.382889,182.338608,108.489176,92.299222,28.884353,14.229591,214.147640,3.579983,56.617291,50.409293,180.552184,215.425808,178.425471,214.327084,127.463755,213.131447,-0.000734,-1.691380,32.000000,-235.778459,214.175874,-0.024857,-40.001022,-0.561539,336027.622586,0.928842,19.661481,2.441113,4.301204,0.058004,0.070489,222.079460,32.000000,236.729869,209.178644,105.377519,195.960730,32.000000,188.032392,68.337689,68.806998,115.259438,12.911392,47.576094,35.189873,43.601889,27.178960,30.748115,59.662734,46.828743
49.624265,59.507363,213.388659,182.338024,108.485011,92.299036,28.929450,14.229562,214.151720,3.580393,56.585305,50.416505,180.548318,215.432415,178.425327,214.334098,127.463004,213.125072,-0.000736,-1.691380,32.000000,-235.778427,214.180108,-0.024870,-40.001006,-0.561531,336053.273228,0.929430,19.651420,2.440255,4.300754,0.055306,0.067132,222.060526,32.000000,236.728744,209.152668,99.801008,195.995356,32.000000,188.002968,68.338042,68.807887,115.263863,12.911392,47.577308,35.189873,43.608477,27.178960,30.730839,59.606607,46.896095
49.630092,59.496148,213.392131,182.336643,108.487450,92.311219,28.950259,14.229545,214.156185,3.580317,56.555461,50.419202,180.547297,215.433954,178.426577,214.340295,127.460050,213.118569,-0.000737,-1.691392,32.000000,-235.778418,214.183457,-0.024856,-40.001032,-0.561525,336049.266567,0.931402,19.646241,2.439594,4.300770,0.087606,0.084014,222.072559,32.000000,236.691451,209.121988,97.945872,196.035230,32.000000,187.963661,68.339007,68.807002,115.268950,12.911392,47.577248,35.189873,43.609717,27.178960,30.705277,59.640930,46.887070
49.629874,59.481871,213.398083,182.334134,108.503591,92.323465,28.949674,14.229517,214.160379,3.580278,56.534961,50.421287,180.547612,215.438399,178.426719,214.346220,127.456486,213.112953,-0.000736,-1.691361,32.000000,-235.778381,214.189503,-0.024879,-40.001051,-0.561433,336033.227040,0.929739,19.628803,2.438143,4.300087,0.054933,0.066387,222.105725,32.000000,236.637928,209.118392,103.533062,196.032824,32.000000,187.959665,68.340240,68.806826,115.274249,12.911392,47.578565,35.189873,43.624581,27.178960,30.669263,59.550568,46.963446
49.637768,59.470355,213.402109,182.330453,108.513237,92.323470,28.956751,14.229578,214.168219,3.580416,56.522533,50.427706,180.548362,215.444803,178.424028,214.357508,127.453138,213.111101,-0.000736,-1.691353,32.000000,-235.778187,214.195937,-0.024906,-40.001055,-0.561442,336065.270411,0.929046,19.611539,2.438852,4.299652,0.052532,0.066586,222.124142,32.000000,236.597598,209.142450,109.035303,195.998713,32.000000,187.988394,68.339825,68.806266,115.279294,12.911392,47.578899,35.189873,43.629930,27.178960,30.637301,59.574604,46.800277
49.650607,59.460021,213.409053,182.326577,108.489616,92.323680,28.932780,14.229471,214.176517,3.581005,56.501357,50.435799,180.545471,215.451547,178.421172,214.369076,127.452486,213.113188,-0.000737,-1.691361,32.000000,-235.778358,214.203799,-0.024913,-40.001052,-0.561502,336099.543379,0.929157,19.597489,2.440477,4.299791,0.048536,0.063296,222.106830,32.000000,236.597601,209.174421,114.470943,195.959750,32.000000,188.025377,68.340433,68.806117,115.285175,12.911392,47.580301,35.189873,43.632273,27.178960,30.608663,59.600962,47.044370
49.657919,59.447600,213.418158,182.322183,108.448688,92.336039,28.866910,14.229475,214.185633,3.581094,56.451957,50.441142,180.540317,215.464326,178.419369,214.382582,127.451999,213.115684,-0.000736,-1.691361,32.000000,-235.778309,214.215017,-0.024911,-40.001058,-0.561418,336086.067307,0.928740,19.577782,2.443187,4.299188,0.052539,0.059726,222.072496,32.000000,236.616639,209.172920,116.174330,195.957582,32.000000,188.017885,68.340368,68.807050,115.289570,12.911392,47.581906,35.189873,43.633552,27.178960,30.582616,59.646044,46.883182
49.669813,59.429820,213.430578,182.316953,108.434905,92.356391,28.929294,14.229574,214.198410,3.580833,56.397384,50.447272,180.536242,215.477420,178.420937,214.397554,127.452470,213.122814,-0.000737,-1.690221,32.000000,-235.778248,214.226483,-0.024941,-40.001071,-0.561290,336066.570483,0.929221,19.554124,2.444559,4.298216,0.050889,0.065585,222.052492,32.000000,236.618554,209.145755,116.134759,195.985591,32.000000,187.991344,68.340385,68.808401,115.293263,12.911392,47.585561,35.189873,43.630943,27.178960,30.538328,59.623159,46.874231
49.674634,59.403980,213.441596,182.309079,108.427771,92.376708,28.963797,14.229332,214.207986,3.580860,56.358897,50.455023,180.534527,215.488988,178.425156,214.412086,127.451879,213.133140,-0.000737,-1.689027,32.000000,-235.778617,214.237609,-0.024924,-40.001076,-0.561296,336092.107514,0.931285,19.534116,2.445907,4.297767,0.051018,0.067764,222.067553,32.000000,236.597124,209.116236,116.227502,196.016360,32.000000,187.965260,68.341284,68.807982,115.298296,12.911392,47.588208,35.189873,43.635916,27.178960,30.481765,59.593359,46.883182
49.683218,59.383386,213.453520,182.300380,108.383304,92.382415,28.926524,14.229244,214.217303,3.580936,56.343232,50.457835,180.534014,215.494836,178.426612,214.422518,127.448954,213.138825,-0.000738,-1.689018,32.000000,-235.778784,214.246372,-0.024906,-40.001081,-0.561297,336135.714001,0.929193,19.503997,2.447897,4.296988,0.050783,0.067876,222.095580,32.000000,236.563736,209.117307,116.376495,196.011674,32.000000,187.970501,68.342684,68.807499,115.302756,12.911392,47.592468,35.189873,43.632460,27.178960,30.424871,59.594893,46.889638
49.682859,59.369591,213.460513,182.291775,108.391579,92.382562,28.893198,14.229355,214.225502,3.580920,56.353575,50.463265,180.532153,215.501475,178.422813,214.428961,127.447739,213.144714,-0.000738,-1.689020,32.000000,-235.778727,214.253874,-0.024922,-40.001088,-0.561352,336176.594746,0.928128,19.473156,2.452054,4.296793,0.056198,0.064878,222.099411,32.000000,236.548911,209.147850,116.417470,195.985652,32.000000,187.999049,68.343610,68.808577,115.307622,12.911392,47.594658,35.189873,43.638624,27.178960,30.379674,59.667189,46.810181
49.686692,59.364142,213.466713,182.284188,108.386761,92.390708,28.926355,14.229244,214.231058,3.581026,56.368157,50.469749,180.528078,215.507667,178.417704,214.436098,127.448361,213.149997,-0.000738,-1.689032,32.000000,-235.778811,214.257349,-0.024983,-40.001077,-0.561291,336171.840254,0.929154,19.443660,2.456942,4.296290,0.053181,0.061577,222.071536,32.000000,236.567609,209.175647,116.314129,195.950923,32.000000,188.023716,68.343968,68.810073,115.312056,12.911392,47.596700,35.189873,43.645289,27.178960,30.362647,59.586986,47.017664
49.688057,59.365923,213.472612,182.278452,108.365346,92.398949,28.929327,14.229160,214.238280,3.581692,56.372440,50.477929,180.520253,215.517385,178.412884,214.445227,127.449356,213.151831,-0.000740,-1.689041,32.000000,-235.778821,214.267007,-0.024999,-40.001098,-0.561287,336158.106553,0.930200,19.430237,2.460189,4.296462,0.049677,0.060837,222.029914,32.000000,236.599852,209.171421,116.168455,195.941608,32.000000,188.020825,68.343911,68.810939,115.314633,12.911392,47.598087,35.189873,43.653154,27.178960,30.356469,59.565851,46.890225
49.691695,59.365549,213.483432,182.273144,108.368176,92.398944,28.941460,14.229218,214.245654,3.581988,56.364888,50.484557,180.512918,215.524966,178.411306,214.453445,127.450997,213.155577,-0.000740,-1.689026,32.000000,-235.778728,214.275754,-0.025005,-40.001097,-0.561299,336177.811702,0.929124,19.420814,2.461392,4.296255,0.051366,0.064356,222.005730,32.000000,236.614822,209.141529,110.605589,195.961140,32.000000,187.986938,68.344852,68.812499,115.316986,12.911392,47.601081,35.189873,43.653534,27.178960,30.353307,59.567464,46.906953
49.701151,59.363304,213.491314,182.268015,108.376065,92.415777,28.940881,14.229181,214.252422,3.581636,56.360391,50.490398,180.508712,215.533879,178.411286,214.462910,127.450887,213.160397,-0.000741,-1.689022,32.000000,-235.778670,214.284593,-0.024776,-40.001108,-0.561353,336206.963610,0.929087,19.421178,2.461030,4.296256,0.069704,0.066713,222.012849,32.000000,236.600947,209.108869,108.757539,195.985032,32.000000,187.945418,68.344400,68.812442,115.318892,12.911392,47.604161,35.189873,43.653993,27.178960,30.345278,59.641451,47.016857
49.702439,59.359471,213.500705,182.262819,108.395379,92.416469,28.939982,14.229303,214.259905,3.581644,56.362404,50.497201,180.506874,215.542625,178.408375,214.473710,127.451186,213.168904,-0.000743,-1.689059,32.000000,-235.778555,214.293479,-0.024760,-40.001094,-0.561339,336201.238147,0.928622,19.417033,2.460682,4.296159,0.054163,0.069686,222.039071,32.000000,236.574787,209.108312,108.757539,195.974420,32.000000,187.938561,68.343522,68.814015,115.321603,12.911392,47.606896,35.189873,43.654620,27.178960,30.331852,59.584518,47.035052
49.717390,59.357254,213.510670,182.258162,108.384219,92.432956,28.950600,14.229303,214.269031,3.581674,56.353371,50.507485,180.504259,215.551153,178.400943,214.481717,127.451108,213.178097,-0.000743,-1.689075,32.000000,-235.778483,214.299788,-0.024801,-40.001106,-0.561358,336252.998985,0.928610,19.404984,2.462454,4.295500,0.052171,0.063307,222.046626,32.000000,236.568432,209.130592,108.757539,195.942380,32.000000,187.966385,68.341534,68.815283,115.322908,12.911392,47.610590,35.189873,43.645276,27.178960,30.320832,59.614406,46.957943
49.726655,59.350717,213.518589,182.253409,108.354584,92.458423,28.915437,14.229438,214.278280,3.581375,56.342450,50.516413,180.498245,215.560153,178.395102,214.491003,127.452224,213.185252,-0.000743,-1.689073,32.000000,-235.778387,214.305832,-0.024796,-40.001096,-0.561363,336250.006204,0.928610,19.399815,2.465093,4.295578,0.055769,0.059115,222.022235,32.000000,236.596214,209.148851,108.757539,195.912359,32.000000,187.994436,68.339274,68.816605,115.324275,12.911392,47.613341,35.189873,43.646105,27.178960,30.306132,59.589061,47.040335
49.730264,59.341433,213.526337,182.248174,108.347301,92.470431,28.956681,14.229525,214.287302,3.581709,56.333416,50.522151,180.490740,215.570318,178.390692,214.500868,127.455038,213.194012,-0.000744,-1.689071,32.000000,-235.778261,214.316953,-0.024789,-40.001090,-0.561334,336296.583676,0.928122,19.382098,2.468344,4.294487,0.057787,0.060679,221.983992,32.000000,236.637882,209.134298,108.757539,195.916024,32.000000,187.980774,68.336227,68.818123,115.323994,12.911392,47.615810,35.189873,43.644154,27.178960,30.281631,59.620287,46.896315
49.742162,59.330974,213.539590,182.242068,108.337410,92.482632,28.934692,14.229535,214.297162,3.581418,56.330934,50.526691,180.486109,215.578305,178.389533,214.509018,127.458148,213.199346,-0.000744,-1.689089,32.000000,-235.778169,214.323194,-0.024786,-40.001052,-0.561401,336372.766032,0.929301,19.365959,2.469699,4.293846,0.057551,0.058423,221.968158,32.000000,236.654448,209.102908,114.291916,195.936657,32.000000,187.940936,68.334325,68.819745,115.324205,12.911392,47.620098,35.189873,43.637997,27.178960,30.253077,59.611081,47.044517
49.745992,59.326786,213.543787,182.235954,108.333306,92.494765,28.944804,14.229494,214.301233,3.581415,56.346715,50.528080,180.482741,215.583493,178.388371,214.513985,127.459398,213.207166,-0.000745,-1.689111,32.000000,-235.778269,214.326227,-0.024751,-40.001052,-0.561443,336398.096495,0.928001,19.352936,2.469908,4.293690,0.055180,0.069028,221.985079,32.000000,236.645507,209.072131,116.241523,195.957830,32.000000,187.894874,68.331904,68.820904,115.323950,12.911392,47.622769,35.189873,43.636336,27.178960,30.233893,59.581833,46.863446
49.749702,59.330083,213.550684,182.230834,108.345824,92.506961,28.936650,14.229579,214.306366,3.581439,56.372325,50.531492,180.480468,215.586568,178.383723,214.518434,127.459517,213.208358,-0.000745,-1.689129,32.000000,-235.778115,214.329050,-0.024739,-40.001067,-0.561410,336416.099640,0.928558,19.330146,2.468638,4.292929,0.062232,0.075911,222.017975,32.000000,236.628043,209.074936,110.812624,195.940724,32.000000,187.894051,68.327101,68.821248,115.322864,12.911392,47.625452,35.189873,43.630449,27.178960,30.227844,59.624211,46.821113
49.752545,59.337875,213.553627,182.226659,108.337510,92.519228,28.929791,14.229450,214.309286,3.581777,56.400040,50.535873,180.477977,215.592263,178.377355,214.523591,127.460533,213.210940,-0.000744,-1.689127,32.000000,-235.778140,214.332374,-0.024763,-40.001098,-0.561449,336450.476852,0.928267,19.321992,2.470088,4.292683,0.060159,0.061984,222.021934,32.000000,236.629764,209.104231,109.006930,195.902075,32.000000,187.920215,68.322184,68.822388,115.322082,12.911392,47.626688,35.189873,43.633716,27.178960,30.238720,59.657698,47.041362
49.758705,59.347173,213.561256,182.223383,108.356541,92.531421,28.940669,14.229511,214.313322,3.581819,56.419766,50.539529,180.471680,215.598127,178.372744,214.528708,127.462602,213.215228,-0.000743,-1.689133,32.000000,-235.778144,214.336200,-0.024789,-40.001084,-0.561505,336495.459805,0.928583,19.321446,2.470380,4.292502,0.057328,0.068067,222.002597,32.000000,236.661354,209.131372,109.006930,195.874876,32.000000,187.934377,68.317656,68.824948,115.322452,12.911392,47.629909,35.189873,43.627357,27.178960,30.254756,59.639868,46.797489
49.767920,59.352448,213.565498,182.220377,108.375986,92.543732,28.970816,14.229471,214.319473,3.581342,56.420755,50.544052,180.466820,215.602165,178.369247,214.533230,127.466220,213.219195,-0.000743,-1.689119,32.000000,-235.778161,214.345059,-0.024775,-40.001099,-0.561566,336546.051840,0.928887,19.326291,2.470254,4.292316,0.060648,0.059787,221.978774,32.000000,236.701101,209.119573,109.006930,195.883175,32.000000,187.916955,68.313661,68.828052,115.321991,12.911392,47.632178,35.189873,43.623592,27.178960,30.264802,59.627368,46.895361
49.779687,59.353783,213.570603,182.216691,108.396098,92.564279,28.932348,14.229377,214.323255,3.581216,56.410259,50.548267,180.462791,215.605797,178.367593,214.535748,127.467779,213.223324,-0.000744,-1.689096,32.000000,-235.778219,214.350926,-0.024792,-40.001107,-0.561614,336593.146586,0.928557,19.329208,2.469667,4.291938,0.059599,0.063608,221.981844,32.000000,236.717237,209.088082,109.006930,195.907181,32.000000,187.888821,68.310221,68.830532,115.321104,12.911392,47.634374,35.189873,43.608972,27.178960,30.267415,59.567494,47.004605
49.788869,59.352231,213.574766,182.212259,108.422593,92.576559,28.922500,14.229382,214.328141,3.581181,56.404736,50.555588,180.459891,215.607926,178.368573,214.542009,127.467944,213.228630,-0.000744,-1.689085,32.000000,-235.778179,214.354938,-0.024958,-40.001105,-0.561616,336631.664278,0.927538,19.324938,2.467417,4.291228,0.061699,0.064795,222.011441,32.000000,236.704114,209.060982,105.377156,195.921285,32.000000,187.867722,68.306512,68.832231,115.320503,12.911392,47.635788,35.189873,43.599644,27.178960,30.261140,59.603174,46.856916
49.792294,59.348843,213.579914,182.207012,108.374428,92.588650,28.962139,14.229361,214.328551,3.581173,56.414172,50.556338,180.459059,215.610822,178.364662,214.547314,127.468784,213.233132,-0.000743,-1.689090,32.000000,-235.778254,214.359519,-0.025126,-40.001124,-0.561640,336696.226503,0.928739,19.314089,2.467284,4.290316,0.061703,0.063739,222.055490,32.000000,236.683796,209.072737,105.506437,195.907643,32.000000,187.875177,68.302380,68.834243,115.319746,12.911392,47.639121,35.189873,43.590976,27.178960,30.248637,59.602319,46.908861
49.801061,59.350352,213.580893,182.201513,108.372359,92.600699,28.922705,14.229315,214.330791,3.581202,56.427670,50.556256,180.456177,215.612728,178.358356,214.549566,127.469814,213.236366,-0.000743,-1.689094,32.000000,-235.778103,214.362072,-0.025112,-40.001106,-0.561630,336732.420450,0.928986,19.303027,2.468949,4.289609,0.055427,0.054276,222.064386,32.000000,236.688396,209.103947,109.167536,195.873203,32.000000,187.908427,68.297073,68.835795,115.318966,12.911392,47.639995,35.189873,43.584630,27.178960,30.243483,59.634803,46.875772
49.808904,59.352909,213.585364,182.196154,108.386005,92.612906,28.925473,14.229255,214.333395,3.581182,56.438175,50.556164,180.450525,215.616657,178.352295,214.551227,127.470651,213.239452,-0.000744,-1.689079,32.000000,-235.778189,214.366693,-0.025033,-40.001108,-0.561674,336768.545781,0.927757,19.296093,2.469664,4.289417,0.058271,0.059939,222.042196,32.000000,236.719980,209.118142,114.577995,195.847617,32.000000,187.921475,68.291937,68.837585,115.318714,12.911392,47.642100,35.189873,43.572154,27.178960,30.243208,59.630348,46.795214
49.815117,59.355926,213.587888,182.190851,108.424492,92.625327,28.952176,14.229247,214.332084,3.580872,56.449548,50.559870,180.443930,215.618289,178.348176,214.552623,127.474936,213.241941,-0.000745,-1.689025,32.000000,-235.778064,214.367122,-0.025070,-40.001125,-0.561672,336805.881692,0.928967,19.288526,2.469750,4.288682,0.053222,0.067210,222.013647,32.000000,236.762563,209.101399,120.043891,195.857783,32.000000,187.895966,68.286635,68.839367,115.316333,12.911392,47.643777,35.189873,43.561693,27.178960,30.245322,59.629905,47.018398
49.819418,59.358811,213.590927,182.185520,108.435964,92.637628,28.944070,14.229166,214.332576,3.580573,56.460155,50.560586,180.438648,215.618208,178.347322,214.551744,127.477561,213.244869,-0.000747,-1.688993,32.000000,-235.778152,214.371338,-0.025066,-40.001159,-0.561682,336846.378326,0.928846,19.282966,2.469977,4.288096,0.055304,0.060382,222.012944,32.000000,236.771122,209.071501,125.591024,195.883207,32.000000,187.842539,68.282980,68.841062,115.312017,12.911392,47.645774,35.189873,43.554804,27.178960,30.247011,59.611622,47.022140
49.821605,59.364425,213.591281,182.181570,108.459869,92.645964,28.935090,14.229118,214.330862,3.580799,56.468769,50.561748,180.436020,215.617936,178.347478,214.555502,127.478148,213.247534,-0.000746,-1.688979,32.000000,-235.778156,214.371140,-0.025095,-40.001153,-0.561705,336883.411254,0.927994,19.279553,2.466550,4.287612,0.058939,0.070006,222.040941,32.000000,236.758692,209.049016,131.183107,195.895090,32.000000,187.800357,68.278877,68.842156,115.307377,12.911392,47.646561,35.189873,43.542715,27.178960,30.252832,59.602299,46.881201
49.822102,59.370247,213.591171,182.178019,108.505594,92.654147,28.926351,14.229083,214.326900,3.580635,56.488765,50.562375,180.435666,215.617339,178.343493,214.556931,127.478834,213.245410,-0.000746,-1.689015,32.000000,-235.778143,214.370146,-0.025103,-40.001139,-0.561747,336923.876179,0.928296,19.277985,2.464937,4.287303,0.056916,0.072584,222.074235,32.000000,236.740613,209.058003,136.729820,195.867171,32.000000,187.800622,68.273751,68.842718,115.302645,12.911392,47.647912,35.189873,43.545670,27.178960,30.260982,59.611849,46.855963
49.819965,59.377352,213.589998,182.174867,108.529131,92.666497,28.911348,14.229230,214.325066,3.580121,56.521782,50.562015,180.434666,215.612801,178.336356,214.553803,127.479929,213.244189,-0.000745,-1.689007,32.000000,-235.777982,214.368254,-0.025052,-40.001147,-0.561791,336958.031399,0.928637,19.281336,2.465270,4.287122,0.059278,0.053096,222.075972,32.000000,236.747771,209.091601,142.190084,195.821184,32.000000,187.822385,68.269326,68.843236,115.297665,12.911392,47.648233,35.189873,43.538925,27.178960,30.269647,59.619284,46.772544
49.816731,59.386815,213.590129,182.172113,108.541354,92.670660,28.926176,14.229293,214.320510,3.579958,56.549013,50.563988,180.429944,215.609882,178.330510,214.551509,127.482193,213.244468,-0.000743,-1.688997,32.000000,-235.777992,214.367987,-0.025007,-40.001160,-0.561845,336993.100387,0.929004,19.286645,2.463852,4.287077,0.050388,0.062705,222.052832,32.000000,236.783412,209.107745,142.190084,195.792872,32.000000,187.824858,68.264623,68.844923,115.291475,12.911392,47.648831,35.189873,43.541889,27.178960,30.286351,59.588422,46.878633
49.823666,59.398511,213.587759,182.170336,108.571361,92.682774,28.926996,14.229415,214.318777,3.580003,56.553298,50.568877,180.425161,215.608145,178.327050,214.551113,127.485834,213.239891,-0.000744,-1.689008,32.000000,-235.777849,214.367628,-0.025021,-40.001133,-0.561951,337046.101700,0.929671,19.295960,2.462334,4.287237,0.058736,0.070248,222.026025,32.000000,236.825874,209.091160,138.465291,195.806879,32.000000,187.791668,68.259509,68.847113,115.283833,12.911392,47.649062,35.189873,43.533959,27.178960,30.306491,59.588757,46.946645
49.816107,59.403877,213.589534,182.168464,108.571830,92.694831,28.933727,14.229368,214.319043,3.579944,56.526317,50.572900,180.422070,215.608891,178.325131,214.549557,127.488007,213.238161,-0.000744,-1.689007,32.000000,-235.778080,214.369687,-0.025025,-40.001134,-0.562022,337070.955616,0.929326,19.308769,2.460166,4.287518,0.068642,0.052312,222.029457,32.000000,236.834942,209.058234,132.934734,195.840366,32.000000,187.752691,68.255655,68.847421,115.276213,12.911392,47.649884,35.189873,43.530468,27.178960,30.321250,59.597510,47.066380
49.819890,59.401828,213.592373,182.165847,108.573160,92.719163,28.989283,14.229372,214.317475,3.579735,56.491962,50.573590,180.422381,215.611112,178.323953,214.546396,127.488402,213.236446,-0.000745,-1.689019,32.000000,-235.778138,214.370282,-0.025005,-40.001140,-0.562044,337117.440339,0.929308,19.313289,2.454945,4.286874,0.058419,0.070097,222.059843,32.000000,236.814784,209.043806,127.476893,195.847343,32.000000,187.727482,68.251357,68.848212,115.269137,12.911392,47.651437,35.189873,43.528135,27.178960,30.321754,59.578332,46.939675
49.815890,59.391277,213.591901,182.161839,108.591244,92.735243,28.941007,14.229387,214.317414,3.579506,56.486519,50.574729,180.423679,215.609989,178.321571,214.543412,127.490044,213.235874,-0.000746,-1.689056,32.000000,-235.778084,214.369350,-0.025021,-40.001162,-0.562202,337169.203927,0.929381,19.326478,2.452176,4.287560,0.058893,0.067630,222.093661,32.000000,236.792489,209.065124,122.039486,195.821230,32.000000,187.735316,68.246691,68.848148,115.262291,12.911392,47.653022,35.189873,43.527477,27.178960,30.293448,59.658888,46.832705
49.820137,59.385326,213.592212,182.156609,108.571348,92.735115,28.915985,14.229300,214.314627,3.579676,56.505409,50.574086,180.421367,215.605950,178.316488,214.537480,127.491627,213.232635,-0.000747,-1.689622,32.000000,-235.778188,214.367307,-0.025035,-40.001132,-0.562311,337251.855327,0.927760,19.320513,2.451189,4.287291,0.059190,0.078590,222.092056,32.000000,236.803923,209.097069,116.540691,195.775185,32.000000,187.753077,68.242043,68.848843,115.255986,12.911392,47.653742,35.189873,43.519008,27.178960,30.271991,59.564288,46.829991
49.817310,59.387118,213.590444,182.152508,108.526587,92.735049,28.936385,14.229313,214.313653,3.579935,56.523831,50.573527,180.414051,215.602163,178.310852,214.532532,127.494747,213.228343,-0.000747,-1.691353,32.000000,-235.778113,214.365997,-0.025049,-40.001129,-0.562429,337297.896481,0.929525,19.314103,2.449350,4.287626,0.067970,0.063838,222.067113,32.000000,236.833122,209.108958,110.975143,195.744986,32.000000,187.757681,68.238179,68.849623,115.249870,12.911392,47.653971,35.189873,43.521127,27.178960,30.262690,59.660826,46.886410
49.813967,59.392615,213.587955,182.149282,108.538922,92.739070,28.934206,14.229374,214.309893,3.579869,56.534465,50.573962,180.407667,215.600125,178.307525,214.526605,127.500627,213.225415,-0.000748,-1.691372,32.000000,-235.778074,214.362994,-0.025069,-40.001125,-0.562380,337283.899992,0.930226,19.303757,2.446648,4.287267,0.053953,0.069994,222.041745,32.000000,236.866669,209.091328,105.394825,195.749018,32.000000,187.733896,68.234425,68.852076,115.242893,12.911392,47.653732,35.189873,43.519022,27.178960,30.270885,59.565724,46.884062
49.818757,59.397783,213.584528,182.146680,108.553969,92.751106,28.946065,14.229295,214.301613,3.579771,56.540666,50.571691,180.403078,215.596176,178.306689,214.523284,127.504807,213.223556,-0.000746,-1.691377,32.000000,-235.778146,214.357277,-0.025088,-40.001102,-0.562406,337282.540464,0.929632,19.308473,2.442047,4.287474,0.058091,0.073435,222.054784,32.000000,236.864048,209.056482,99.869069,195.771874,32.000000,187.693108,68.230255,68.853231,115.236157,12.911392,47.653872,35.189873,43.517771,27.178960,30.278005,59.652024,46.783476
49.812418,59.402540,213.577927,182.144179,108.556052,92.759179,28.956906,14.229337,214.298030,3.579603,56.553508,50.567806,180.401059,215.588537,178.306591,214.516848,127.506387,213.217427,-0.000746,-1.691340,32.000000,-235.778111,214.352774,-0.025058,-40.001101,-0.562470,337295.564953,0.929825,19.317430,2.435158,4.287712,0.055154,0.069387,222.091703,32.000000,236.838604,209.037530,94.416287,195.778226,32.000000,187.678403,68.227001,68.852813,115.230660,12.911392,47.652214,35.189873,43.520220,27.178960,30.284543,59.613314,46.857944
49.818422,59.409450,213.571778,182.141942,108.543389,92.751096,28.989871,14.229290,214.290530,3.579382,56.574808,50.566272,180.400699,215.579387,178.302197,214.506811,127.508286,213.210282,-0.000745,-1.691322,32.000000,-235.778195,214.343239,-0.025071,-40.001095,-0.562500,337334.133386,0.929479,19.317643,2.430336,4.287231,0.056729,0.063897,222.130839,32.000000,236.815752,209.047274,88.979219,195.756126,32.000000,187.697717,68.223290,68.853700,115.226200,12.911392,47.651257,35.189873,43.510183,27.178960,30.293240,59.569982,46.820893
49.819178,59.418229,213.563494,182.140286,108.540247,92.763365,28.925824,14.229430,214.281746,3.578988,56.599855,50.563594,180.399193,215.570537,178.295344,214.496396,127.510100,213.201669,-0.000744,-1.691296,32.000000,-235.778151,214.332803,-0.025101,-40.001130,-0.562602,337371.126377,0.929354,19.328958,2.426640,4.287644,0.056119,0.061653,222.133260,32.000000,236.826964,209.072829,87.165601,195.716408,32.000000,187.733501,68.218828,68.854422,115.221760,12.911392,47.649190,35.189873,43.507416,27.178960,30.306853,59.633593,46.800570
49.812593,59.428590,213.552937,182.139528,108.521231,92.767509,28.944245,14.229338,214.272097,3.579256,56.624665,50.562874,180.392097,215.560318,178.289288,214.485737,127.512759,213.193380,-0.000743,-1.691278,32.000000,-235.778349,214.320681,-0.025101,-40.001156,-0.562499,337341.719181,0.928110,19.329655,2.422275,4.287004,0.053338,0.060717,222.113140,32.000000,236.861283,209.071430,87.165601,195.702524,32.000000,187.740655,68.214646,68.855936,115.217561,12.911392,47.646481,35.189873,43.502998,27.178960,30.325892,59.624260,46.836887
49.807158,59.438671,213.539525,182.139309,108.491208,92.767430,28.926778,14.229248,214.261854,3.578383,56.649892,50.561831,180.387317,215.548474,178.286009,214.473593,127.516279,213.179450,-0.000744,-1.691254,32.000000,-235.778424,214.310365,-0.025072,-40.001131,-0.562561,337393.033946,0.930294,19.337652,2.417488,4.286773,0.054423,0.059940,222.092598,32.000000,236.891564,209.045004,87.165601,195.726538,32.000000,187.715633,68.211398,68.857610,115.213100,12.911392,47.642165,35.189873,43.508822,27.178960,30.344588,59.658436,46.791326
49.799817,59.451819,213.524446,182.139421,108.478312,92.759179,28.953001,14.229293,214.244421,3.576779,56.693157,50.555165,180.385264,215.532077,178.286044,214.459247,127.518789,213.164636,-0.000744,-1.691231,32.000000,-235.778365,214.295756,-0.025022,-40.001157,-0.562648,337420.659698,0.929905,19.354829,2.411968,4.287127,0.063871,0.065318,222.101147,32.000000,236.886033,209.009123,87.165601,195.757942,32.000000,187.679702,68.208631,68.857874,115.209495,12.911392,47.638403,35.189873,43.514023,27.178960,30.366610,59.598729,46.886043
49.791887,59.470443,213.506294,182.140235,108.465660,92.743117,28.942365,14.229365,214.227195,3.575083,56.748976,50.546682,180.385459,215.513420,178.285559,214.442197,127.518389,213.147017,-0.000744,-1.691250,32.000000,-235.778196,214.280934,-0.025066,-40.001163,-0.562693,337429.773012,0.930602,19.370535,2.403640,4.287326,0.057436,0.065782,222.130845,32.000000,236.853216,208.993796,87.165601,195.757900,32.000000,187.663721,68.205828,68.857853,115.206291,12.911392,47.632318,35.189873,43.517985,27.178960,30.395656,59.573837,46.833292
49.786310,59.496953,213.491019,182.142121,108.485399,92.727018,28.904785,14.229275,214.206810,3.573516,56.808670,50.542708,180.387203,215.495692,178.281469,214.420239,127.519185,213.128435,-0.000743,-1.691249,32.000000,-235.778330,214.262938,-0.025084,-40.001167,-0.562707,337416.209397,0.929859,19.391282,2.396017,4.287655,0.057314,0.065819,222.157742,32.000000,236.822631,209.011794,92.685531,195.723614,32.000000,187.684072,68.202235,68.858928,115.203936,12.911392,47.626920,35.189873,43.528894,27.178960,30.451553,59.617592,46.861318
49.779198,59.526892,213.469279,182.145962,108.501477,92.714841,28.931130,14.229398,214.186491,3.571897,56.855970,50.540537,180.385238,215.474250,178.275065,214.401739,127.521305,213.108220,-0.000742,-1.691835,32.000000,-235.778314,214.244824,-0.025095,-40.001154,-0.562684,337385.878628,0.930249,19.418116,2.390334,4.287974,0.059612,0.062706,222.149006,32.000000,236.824072,209.040581,94.433688,195.689470,32.000000,187.722453,68.199087,68.859934,115.201407,12.911392,47.620250,35.189873,43.532490,27.178960,30.512814,59.626581,46.900643
49.772571,59.551945,213.450816,182.150313,108.514417,92.702527,28.926839,14.229458,214.170549,3.569172,56.886421,50.535945,180.380919,215.457413,178.270263,214.385984,127.523251,213.088660,-0.000741,-1.693578,32.000000,-235.778256,214.229033,-0.025083,-40.001154,-0.562657,337361.193317,0.931477,19.450398,2.383123,4.288147,0.056553,0.070647,222.120580,32.000000,236.840133,209.042566,94.281725,195.683311,32.000000,187.735370,68.197301,68.861680,115.198638,12.911392,47.613203,35.189873,43.541974,27.178960,30.571360,59.579699,47.029330
49.772356,59.571052,213.433560,182.154476,108.486183,92.694582,28.946338,14.229452,214.154497,3.563246,56.887948,50.536561,180.379063,215.442888,178.269170,214.371286,127.525645,213.073657,-0.000740,-1.693543,32.000000,-235.778256,214.215355,-0.025106,-40.001162,-0.562662,337353.999152,0.930727,19.487703,2.374024,4.288323,0.064446,0.073711,222.097132,32.000000,236.850143,209.018952,97.921831,195.707062,32.000000,187.716835,68.196663,68.864433,115.195360,12.911392,47.606479,35.189873,43.544775,27.178960,30.619062,59.615576,46.857577
49.776884,59.583152,213.421680,182.157752,108.474320,92.694443,28.933512,14.229461,214.141319,3.556945,56.875590,50.535220,180.379363,215.425610,178.271095,214.357224,127.526566,213.062982,-0.000740,-1.693546,32.000000,-235.778390,214.200151,-0.025349,-40.001143,-0.562656,337340.074410,0.930939,19.519617,2.365324,4.288523,0.058640,0.076878,222.112103,32.000000,236.823681,208.986465,97.921831,195.741761,32.000000,187.689527,68.196794,68.865258,115.193030,12.911392,47.601707,35.189873,43.542467,27.178960,30.643173,59.650194,46.880614
49.774940,59.584215,213.406242,182.159461,108.466224,92.694362,28.940038,14.229462,214.129914,3.550973,56.866240,50.536211,180.381566,215.411879,178.270389,214.345160,127.525667,213.049284,-0.000740,-1.693556,32.000000,-235.778482,214.186683,-0.025377,-40.001138,-0.562612,337329.626677,0.930284,19.538948,2.357750,4.288195,0.066535,0.065999,222.142539,32.000000,236.774652,208.975021,97.921831,195.742334,32.000000,187.693969,68.196246,68.864810,115.190425,12.911392,47.595695,35.189873,43.547056,27.178960,30.650750,59.614671,46.804899
49.777724,59.582493,213.389202,182.160604,108.452724,92.694375,28.923865,14.229588,214.114402,3.542971,56.861983,50.537428,180.384462,215.398490,178.264600,214.328595,127.524868,213.036499,-0.000740,-1.693549,32.000000,-235.778324,214.168103,-0.025339,-40.001132,-0.562562,337338.400623,0.930632,19.546359,2.353143,4.287566,0.052978,0.058462,222.155519,32.000000,236.727327,209.010673,97.921831,195.707054,32.000000,187.741157,68.195095,68.865472,115.187092,12.911392,47.589057,35.189873,43.538213,27.178960,30.645070,59.628637,46.890225
49.774492,59.580097,213.379706,182.160800,108.463184,92.694197,28.944917,14.229661,214.102340,3.536917,56.861841,50.535527,180.382424,215.386075,178.261251,214.319134,127.525712,213.035999,-0.000739,-1.693565,32.000000,-235.778312,214.156154,-0.025336,-40.001148,-0.562555,337342.106706,0.930464,19.549437,2.349311,4.287423,0.058171,0.068614,222.123883,32.000000,236.725796,209.037610,97.921831,195.683681,32.000000,187.771390,68.193587,68.866192,115.185271,12.911392,47.584315,35.189873,43.542971,27.178960,30.636892,59.613275,46.886704
49.773797,59.578393,213.374365,182.160806,108.460089,92.694039,28.914496,14.229705,214.093817,3.532905,56.856863,50.531764,180.379866,215.379581,178.259420,214.312196,127.527662,213.037956,-0.000739,-1.693560,32.000000,-235.778320,214.149368,-0.025296,-40.001166,-0.562499,337339.409194,0.930923,19.544830,2.345695,4.286841,0.055000,0.067201,222.096087,32.000000,236.736144,209.041137,97.921831,195.684892,32.000000,187.779551,68.193731,68.867367,115.184007,12.911392,47.581822,35.189873,43.544511,27.178960,30.630950,59.552270,46.830137
49.765071,59.575041,213.358401,182.160469,108.508632,92.677815,28.936825,14.229655,214.083313,3.524863,56.843066,50.532263,180.373856,215.367306,178.260413,214.298368,127.528754,213.052030,-0.000740,-1.693549,32.000000,-235.778446,214.133185,-0.025300,-40.001154,-0.562505,337336.882192,0.930304,19.545781,2.344678,4.286929,0.055908,0.072474,222.061079,32.000000,236.733945,209.012324,94.226243,195.716561,32.000000,187.767676,68.192981,68.868375,115.180195,12.911392,47.574781,35.189873,43.552522,27.178960,30.619134,59.634380,46.852074
49.764873,59.571579,213.344846,182.159577,108.509765,92.665800,28.951247,14.229655,214.072342,3.518412,56.853600,50.527023,180.371750,215.354455,178.263227,214.284629,127.527038,213.075799,-0.000739,-1.693558,32.000000,-235.778560,214.119854,-0.025305,-40.001179,-0.562495,337331.449794,0.931292,19.544797,2.343405,4.286881,0.062744,0.076573,222.077081,32.000000,236.695857,208.990422,94.345691,195.746954,32.000000,187.746067,68.193222,68.868283,115.178834,12.911392,47.569917,35.189873,43.552749,27.178960,30.608845,59.609764,46.801891
49.760608,59.575618,213.332169,182.159324,108.476728,92.653690,28.949852,14.229665,214.058017,3.512243,56.886084,50.521867,180.371824,215.336939,178.262994,214.270137,127.526089,213.101280,-0.000740,-1.693579,32.000000,-235.778478,214.102280,-0.025336,-40.001179,-0.562450,337272.675297,0.930581,19.550483,2.347173,4.287312,0.061849,0.072829,222.103113,32.000000,236.651702,209.002280,94.500731,195.741445,32.000000,187.754135,68.192703,68.868089,115.177033,12.911392,47.563802,35.189873,43.562228,27.178960,30.606287,59.637547,46.656697
49.750815,59.586293,213.315211,182.160169,108.397514,92.641484,28.930490,14.229666,214.044456,3.506102,56.923223,50.516701,180.371690,215.320887,178.259151,214.254436,127.524118,213.110073,-0.000738,-1.693592,32.000000,-235.778519,214.087352,-0.025256,-40.001199,-0.562346,337228.914482,0.929993,19.547226,2.357097,4.287057,0.055512,0.071162,222.107254,32.000000,236.624331,209.034397,94.521210,195.709353,32.000000,187.784404,68.191748,68.868647,115.176498,12.911392,47.557606,35.189873,43.573889,27.178960,30.620698,59.558170,46.843050
49.747635,59.602738,213.299325,182.162569,108.329888,92.629262,28.941101,14.229672,214.029847,3.499985,56.951075,50.514626,180.369214,215.306693,178.255201,214.243696,127.524237,213.110676,-0.000737,-1.693598,32.000000,-235.778504,214.073682,-0.025236,-40.001206,-0.562298,337194.754495,0.930014,19.555682,2.366845,4.287170,0.050517,0.057004,222.077354,32.000000,236.636163,209.057664,94.414563,195.681203,32.000000,187.818438,68.190010,68.870068,115.177974,12.911392,47.549837,35.189873,43.580005,27.178960,30.654735,59.570169,46.898589
49.743402,59.617197,213.283888,182.165938,108.284558,92.616898,28.938921,14.229559,214.021077,3.493820,56.961838,50.512361,180.364515,215.295610,178.251737,214.231912,127.525876,213.111525,-0.000738,-1.693578,32.000000,-235.778653,214.063323,-0.025267,-40.001219,-0.562305,337173.505784,0.930741,19.576502,2.371850,4.287673,0.055819,0.069574,222.040321,32.000000,236.649441,209.052507,94.287390,195.683539,32.000000,187.821909,68.189229,68.871029,115.179111,12.911392,47.543427,35.189873,43.586505,27.178960,30.685902,59.636111,46.904458
49.740677,59.625978,213.272307,182.168835,108.233574,92.612712,28.935441,14.229654,214.012426,3.487479,56.955818,50.509851,180.361404,215.285008,178.251576,214.220580,127.525814,213.110100,-0.000738,-1.693559,32.000000,-235.778529,214.054949,-0.025245,-40.001240,-0.562258,337151.045270,0.930383,19.596241,2.371940,4.287627,0.065562,0.066988,222.023396,32.000000,236.647640,209.027699,92.419137,195.713794,32.000000,187.795770,68.189094,68.871966,115.179990,12.911392,47.536461,35.189873,43.593975,27.178960,30.709275,59.591441,46.676139
49.741340,59.630309,213.260235,182.171089,108.213211,92.600532,28.933042,14.229460,214.000512,3.481691,56.947151,50.507996,180.361024,215.274840,178.253595,214.211311,127.524733,213.103800,-0.000739,-1.693574,32.000000,-235.778748,214.043024,-0.025232,-40.001244,-0.562219,337123.787851,0.930452,19.615084,2.370594,4.287682,0.055097,0.070157,222.046590,32.000000,236.617992,209.001633,86.958872,195.738357,32.000000,187.780335,68.188948,68.872538,115.181259,12.911392,47.531268,35.189873,43.596844,27.178960,30.719894,59.618733,46.719646
49.740241,59.631413,213.247406,182.172529,108.214868,92.588315,28.939429,14.229411,213.989175,3.475605,56.947254,50.506081,180.363202,215.263448,178.252709,214.201872,127.523573,213.098969,-0.000739,-1.693570,32.000000,-235.778755,214.031231,-0.025257,-40.001240,-0.562213,337121.050013,0.930599,19.626690,2.370164,4.287684,0.059569,0.073618,222.078133,32.000000,236.581600,209.009361,86.958872,195.727001,32.000000,187.801652,68.188488,68.873185,115.183119,12.911392,47.524286,35.189873,43.601134,27.178960,30.719619,59.608780,46.844884
49.733084,59.631669,213.235325,182.173640,108.188934,92.576145,28.946799,14.229344,213.977263,3.469154,56.964634,50.499243,180.364070,215.253482,178.249608,214.190947,127.522618,213.092181,-0.000739,-1.693562,32.000000,-235.778922,214.017908,-0.025258,-40.001274,-0.562117,337083.417065,0.930551,19.630335,2.369070,4.287384,0.063153,0.068676,222.083921,32.000000,236.564175,209.038626,86.958872,195.695917,32.000000,187.839932,68.187363,68.873240,115.185147,12.911392,47.517909,35.189873,43.614289,27.178960,30.718073,59.613235,46.877606
49.735447,59.636073,213.223125,182.175022,108.179959,92.564159,28.954666,14.229361,213.962072,3.462845,57.002692,50.494023,180.361222,215.240834,178.247863,214.178086,127.523839,213.084025,-0.000740,-1.693573,32.000000,-235.778769,214.003976,-0.025281,-40.001273,-0.562031,337043.047394,0.930248,19.632577,2.368562,4.287221,0.059751,0.067411,222.053971,32.000000,236.581034,209.061256,88.770951,195.675484,32.000000,187.858379,68.186868,68.875193,115.187725,12.911392,47.511747,35.189873,43.614949,27.178960,30.720575,59.627299,46.854789
49.735418,59.645382,213.206958,182.176959,108.229852,92.551963,28.939703,14.229539,213.948632,3.456745,57.039513,50.491294,180.356225,215.226458,178.247161,214.164126,127.525761,213.074660,-0.000739,-1.693541,32.000000,-235.778530,213.992471,-0.025238,-40.001281,-0.562008,337005.525807,0.930037,19.640250,2.367172,4.287595,0.053744,0.067997,222.018478,32.000000,236.600646,209.045120,94.237972,195.697259,32.000000,187.846245,68.186964,68.876719,115.188269,12.911392,47.504125,35.189873,43.614667,27.178960,30.732479,59.595857,46.880761
49.737889,59.660350,213.195752,182.179738,108.239601,92.539882,28.949228,14.229511,213.938220,3.450415,57.050547,50.491987,180.353116,215.214058,178.247683,214.151680,127.524867,213.061631,-0.000739,-1.693489,32.000000,-235.778609,213.981287,-0.025212,-40.001279,-0.561893,336962.825379,0.929626,19.642205,2.363136,4.287146,0.058375,0.062517,222.006114,32.000000,236.593930,209.010024,99.784554,195.730142,32.000000,187.827314,68.187198,68.878564,115.188751,12.911392,47.497027,35.189873,43.622371,27.178960,30.763624,59.613550,46.868655
49.730973,59.670563,213.184349,182.183510,108.266487,92.540042,28.950443,14.229694,213.929350,3.444025,57.037021,50.494016,180.353514,215.206882,178.248958,214.144146,127.522325,213.054576,-0.000740,-1.693503,32.000000,-235.778402,213.974717,-0.025185,-40.001276,-0.561810,336926.298121,0.930008,19.651544,2.357980,4.286823,0.060891,0.066098,222.028862,32.000000,236.555740,208.989809,105.364587,195.752702,32.000000,187.830320,68.186969,68.878227,115.189359,12.911392,47.490545,35.189873,43.631929,27.178960,30.787717,59.613806,46.868508
49.741161,59.671648,213.177709,182.186497,108.307710,92.540202,28.886341,14.229833,213.922071,3.437639,57.018790,50.493070,180.357483,215.200140,178.247649,214.135239,127.519521,213.046103,-0.000740,-1.693512,32.000000,-235.778303,213.966002,-0.025193,-40.001291,-0.561717,336899.813430,0.929567,19.663951,2.354375,4.286385,0.053120,0.065306,222.051649,32.000000,236.522159,209.002764,110.910145,195.744800,32.000000,187.860037,68.185763,68.879004,115.189884,12.911392,47.485126,35.189873,43.628410,27.178960,30.798005,59.611465,46.776873
49.742573,59.666219,213.167603,182.188569,108.320048,92.540202,28.964885,14.229828,213.918728,3.431672,57.000794,50.496007,180.358776,215.195098,178.244740,214.130453,127.515866,213.039027,-0.000740,-1.693503,32.000000,-235.778302,213.962974,-0.025093,-40.001270,-0.561780,336922.244896,0.929697,19.681331,2.354481,4.286752,0.061539,0.058268,222.053334,32.000000,236.506633,209.031929,116.375562,195.726080,32.000000,187.896069,68.184097,68.878939,115.191110,12.911392,47.479271,35.189873,43.630209,27.178960,30.787690,59.610255,46.911208
49.746823,59.656888,213.165207,182.189596,108.329495,92.540433,28.935265,14.229799,213.916042,3.425641,56.976490,50.500176,180.357040,215.193430,178.243374,214.126847,127.513007,213.030913,-0.000742,-1.693503,32.000000,-235.778318,213.962332,-0.024976,-40.001274,-0.561668,336921.439168,0.931554,19.671857,2.354359,4.285740,0.062165,0.071630,222.019963,32.000000,236.527391,209.051260,119.990724,195.719158,32.000000,187.916617,68.182402,68.879274,115.191704,12.911392,47.474464,35.189873,43.623959,27.178960,30.764120,59.624329,46.875332
49.754083,59.642868,213.163626,182.189133,108.314823,92.540375,28.935769,14.229805,213.913562,3.419570,56.944744,50.502126,180.353885,215.190650,178.242770,214.124150,127.511211,213.026660,-0.000741,-1.693525,32.000000,-235.778147,213.962789,-0.024942,-40.001276,-0.561630,336920.537537,0.928986,19.664967,2.355570,4.285416,0.062630,0.061531,221.983263,32.000000,236.548931,209.034999,119.990724,195.744260,32.000000,187.898219,68.180359,68.880298,115.191189,12.911392,47.471446,35.189873,43.619354,27.178960,30.733415,59.615124,46.905266
49.752036,59.628149,213.163615,182.187946,108.329872,92.548401,28.952128,14.229768,213.913114,3.413812,56.916591,50.500427,180.352623,215.189357,178.245943,214.123817,127.508315,213.024842,-0.000742,-1.693538,32.000000,-235.778146,213.965222,-0.024937,-40.001289,-0.561572,336911.772362,0.929829,19.651234,2.355627,4.285001,0.057527,0.069778,221.965710,32.000000,236.540916,209.006400,119.990724,195.782547,32.000000,187.866891,68.179182,68.879862,115.190682,12.911392,47.467987,35.189873,43.621839,27.178960,30.698290,59.607649,46.826616
49.746903,59.614678,213.160545,182.186127,108.336540,92.537165,28.961722,14.229692,213.911489,3.407574,56.899653,50.500262,180.353508,215.189842,178.250128,214.121875,127.505400,213.021510,-0.000742,-1.693569,32.000000,-235.778205,213.968859,-0.024905,-40.001269,-0.561479,336892.845064,0.929628,19.629691,2.355954,4.284344,0.070025,0.071866,221.981840,32.000000,236.504848,208.991235,119.990724,195.810030,32.000000,187.853549,68.178915,68.879001,115.191613,12.911392,47.464507,35.189873,43.630513,27.178960,30.661478,59.612163,46.799103
49.748205,59.604399,213.160048,182.183769,108.326290,92.524964,28.882135,14.229796,213.911381,3.401613,56.885786,50.498997,180.357312,215.190707,178.250107,214.121593,127.503115,213.017806,-0.000743,-1.693611,32.000000,-235.778045,213.973323,-0.024892,-40.001256,-0.561519,336911.184980,0.929189,19.617092,2.358223,4.284520,0.062597,0.064098,222.000446,32.000000,236.469897,209.017240,119.990724,195.796462,32.000000,187.881754,68.179058,68.878620,115.192613,12.911392,47.460995,35.189873,43.633687,27.178960,30.635379,59.628882,46.833072
49.757102,59.596642,213.162204,182.181461,108.336618,92.537262,28.947337,14.229906,213.912084,3.396789,56.864604,50.500262,180.357040,215.193017,178.247453,214.122392,127.500337,213.019775,-0.000742,-1.693618,32.000000,-235.777993,213.976135,-0.024876,-40.001261,-0.561472,336862.455721,0.928841,19.608938,2.359987,4.284901,0.052491,0.063866,221.993344,32.000000,236.460212,209.052764,119.990724,195.761967,32.000000,187.923340,68.178456,68.877545,115.193407,12.911392,47.458909,35.189873,43.630926,27.178960,30.613003,59.606410,47.040261
