OSU 80 Ton Compressor Load Stand
49.768731,59.583533,213.170364,182.178794,108.360690,92.549613,28.921251,14.229696,213.919169,3.392707,56.819500,50.504358,180.352028,215.200355,178.245860,214.128527,127.498316,213.020957,-0.000742,-1.693641,32.000000,-235.778185,213.984060,-0.024883,-40.001242,-0.561371,336809.418329,0.931225,19.597311,2.360991,4.284779,0.050693,0.064482,221.961545,32.000000,236.483984,209.072205,119.990724,195.743062,32.000000,187.940721,68.178132,68.877471,115.194548,12.911392,47.457206,35.189873,43.618543,27.178960,30.586421,59.610442,46.897268
49.775155,59.563444,213.183352,182.175075,108.401650,92.561887,28.930016,14.229517,213.929462,3.388495,56.758070,50.510423,180.347005,215.210615,178.245617,214.138974,127.498771,213.025593,-0.000743,-1.693634,32.000000,-235.778504,213.992995,-0.024874,-40.001219,-0.561351,336843.124005,0.929049,19.580338,2.364450,4.284056,0.051204,0.082214,221.931117,32.000000,236.509947,209.053674,119.990724,195.766430,32.000000,187.910821,68.178271,68.878034,115.195120,12.911392,47.458887,35.189873,43.612413,27.178960,30.547654,59.610403,46.784723
49.780089,59.534750,213.195010,182.169609,108.421859,92.574068,28.937938,14.229548,213.940800,3.384148,56.695809,50.511448,180.343489,215.221172,178.248231,214.150446,127.497000,213.032337,-0.000744,-1.693633,32.000000,-235.778356,214.002646,-0.024857,-40.001180,-0.561308,336867.976597,0.929740,19.555183,2.366879,4.283219,0.060933,0.064030,221.924673,32.000000,236.506564,209.020535,116.335246,195.804102,32.000000,187.861759,68.180030,68.877634,115.196340,12.911392,47.460034,35.189873,43.604661,27.178960,30.479587,59.636347,46.933805
49.787309,59.503567,213.207410,182.162215,108.422620,92.586392,28.961251,14.229488,213.951978,3.380829,56.652365,50.512394,180.343925,215.234974,178.251445,214.162815,127.493053,213.043371,-0.000746,-1.693040,32.000000,-235.778373,214.015020,-0.024838,-40.001169,-0.561314,336883.280440,0.929400,19.528442,2.368026,4.282927,0.061593,0.078497,221.948171,32.000000,236.475585,209.002347,116.479363,195.817027,32.000000,187.831565,68.181593,68.876878,115.198441,12.911392,47.461634,35.189873,43.602011,27.178960,30.407555,59.557452,46.860805
49.796679,59.477143,213.218109,182.154428,108.411394,92.598717,28.944925,14.229320,213.960148,3.378957,56.627198,50.517149,180.344814,215.245654,178.250598,214.171653,127.489093,213.054234,-0.000746,-1.691298,32.000000,-235.778627,214.023680,-0.024823,-40.001173,-0.561311,336892.957119,0.929096,19.494638,2.372127,4.282737,0.054548,0.068950,221.966590,32.000000,236.451256,209.023565,116.592434,195.790764,32.000000,187.854741,68.181606,68.875229,115.200211,12.911392,47.462810,35.189873,43.587045,27.178960,30.338792,59.600135,46.837694
49.784614,59.456200,213.224971,182.146964,108.393646,92.606811,28.930762,14.229307,213.969901,3.380177,56.626540,50.517804,180.340769,215.253939,178.246661,214.178478,127.486717,213.056608,-0.000746,-1.691329,32.000000,-235.778674,214.034100,-0.024850,-40.001159,-0.561290,336902.493313,0.928247,19.455979,2.379884,4.282365,0.059131,0.071059,221.955063,32.000000,236.454022,209.056383,116.539181,195.753410,32.000000,187.894275,68.181633,68.873236,115.203052,12.911392,47.463384,35.189873,43.598184,27.178960,30.280578,59.631420,46.826322
49.782347,59.441462,213.232662,182.140538,108.399948,92.606921,28.932787,14.229303,213.978711,3.381757,56.633571,50.520618,180.333676,215.264321,178.241381,214.185942,127.485587,213.062036,-0.000747,-1.691318,32.000000,-235.778628,214.044300,-0.024859,-40.001160,-0.561253,336916.182641,0.928637,19.419853,2.387595,4.281774,0.062719,0.080287,221.916300,32.000000,236.489853,209.071038,121.962936,195.734743,32.000000,187.904691,68.181442,68.872772,115.204946,12.911392,47.463013,35.189873,43.597220,27.178960,30.243222,59.629128,46.865941
49.784976,59.435791,213.239503,182.135932,108.393289,92.607010,28.902312,14.229271,213.985303,3.383066,56.636610,50.517606,180.327594,215.271345,178.238983,214.191918,127.486073,213.067759,-0.000748,-1.691322,32.000000,-235.778511,214.052407,-0.024874,-40.001155,-0.561393,336933.162465,0.929368,19.411403,2.390791,4.282949,0.053456,0.056006,221.884674,32.000000,236.525489,209.051375,127.449451,195.762757,32.000000,187.869749,68.182479,68.873417,115.206085,12.911392,47.463409,35.189873,43.593665,27.178960,30.219414,59.615635,46.891179
49.779938,59.432994,213.248092,182.132420,108.400572,92.607120,28.932634,14.229118,213.990330,3.384572,56.642185,50.515291,180.322378,215.274381,178.239345,214.195914,127.483298,213.071866,-0.000747,-1.691333,32.000000,-235.778556,214.060676,-0.024892,-40.001149,-0.561405,336919.499127,0.929315,19.399012,2.393796,4.283299,0.055623,0.077440,221.886787,32.000000,236.527350,209.012043,133.010568,195.798824,32.000000,187.823725,68.183643,68.872498,115.207064,12.911392,47.463541,35.189873,43.599423,27.178960,30.205626,59.626198,46.834906
49.776461,59.432692,213.250546,182.130048,108.374846,92.607290,28.952812,14.229136,213.996058,3.385942,56.645325,50.516339,180.320180,215.280521,178.238857,214.202117,127.479828,213.066742,-0.000749,-1.691366,32.000000,-235.778504,214.065260,-0.024822,-40.001113,-0.561385,336910.464177,0.930227,19.390619,2.395285,4.283210,0.068688,0.075893,221.919924,32.000000,236.507482,208.990245,138.591937,195.811392,32.000000,187.802929,68.185772,68.871597,115.207395,12.911392,47.463029,35.189873,43.603398,27.178960,30.198307,59.620011,46.843270
49.776670,59.434506,213.255979,182.128861,108.338764,92.607534,28.954457,14.229151,214.001464,3.387396,56.645070,50.519076,180.320606,215.284972,178.233102,214.204588,127.476324,213.056280,-0.000750,-1.691379,32.000000,-235.778441,214.072848,-0.024817,-40.001075,-0.561442,336916.438562,0.929350,19.393039,2.399478,4.283816,0.055744,0.060679,221.946505,32.000000,236.492406,209.004616,144.112920,195.783123,32.000000,187.824115,68.187143,68.870257,115.207525,12.911392,47.462208,35.189873,43.605719,27.178960,30.198152,59.617100,46.864473
49.781874,59.430706,213.262940,182.127774,108.309331,92.619827,28.933437,14.229084,214.006107,3.388709,56.647091,50.518616,180.319551,215.290931,178.226681,214.210920,127.474647,213.041557,-0.000750,-1.691388,32.000000,-235.778479,214.079080,-0.024804,-40.001077,-0.561482,336925.162648,0.928775,19.396337,2.401179,4.284164,0.061027,0.067994,221.939816,32.000000,236.506124,209.028619,149.554737,195.752625,32.000000,187.858766,68.189666,68.869800,115.207870,12.911392,47.463214,35.189873,43.598263,27.178960,30.189556,59.609124,46.874671
49.775752,59.425351,213.268075,182.126407,108.298399,92.631984,28.933292,14.229137,214.011687,3.390319,56.639023,50.521485,180.316520,215.297854,178.221928,214.217909,127.475304,213.014303,-0.000751,-1.691416,32.000000,-235.778436,214.087045,-0.024812,-40.001076,-0.561497,336934.036990,0.928725,19.397934,2.401070,4.284256,0.055623,0.066501,221.913743,32.000000,236.549663,209.029892,149.402069,195.735373,32.000000,187.875661,68.192242,68.870957,115.207059,12.911392,47.462044,35.189873,43.603122,27.178960,30.174954,59.626188,46.806366
49.779896,59.417479,213.276071,182.124664,108.317364,92.644240,28.928869,14.229231,214.019093,3.391877,56.611831,50.522552,180.312938,215.307839,178.220097,214.226737,127.474905,212.983696,-0.000751,-1.691418,32.000000,-235.778461,214.096711,-0.024760,-40.001069,-0.561524,336973.109558,0.929406,19.388745,2.397664,4.283948,0.058688,0.062941,221.894526,32.000000,236.587245,208.993412,149.308008,195.759689,32.000000,187.863911,68.195098,68.871642,115.205247,12.911392,47.463006,35.189873,43.605190,27.178960,30.156801,59.603991,46.843637
49.782300,59.406129,213.283289,182.122449,108.364871,92.656318,28.921521,14.229234,214.030243,3.393467,56.566438,50.526735,180.310636,215.317598,178.221451,214.237003,127.473852,212.962274,-0.000751,-1.691425,32.000000,-235.778558,214.107031,-0.024731,-40.001044,-0.561661,337013.993273,0.929646,19.389730,2.387593,4.284578,0.052709,0.062615,221.912656,32.000000,236.588527,208.953505,149.367103,195.794433,32.000000,187.838232,68.199343,68.871222,115.203652,12.911392,47.463157,35.189873,43.598597,27.178960,30.126805,59.610098,46.890812
49.785124,59.386395,213.298718,182.118466,108.399673,92.668480,28.938019,14.229140,214.043402,3.394994,56.518060,50.528872,180.310432,215.327476,178.221431,214.244722,127.471124,212.951561,-0.000751,-1.691430,32.000000,-235.778587,214.118421,-0.024752,-40.001015,-0.561693,337046.150180,0.929806,19.377567,2.377420,4.284382,0.059759,0.062165,221.955513,32.000000,236.567533,208.931067,149.502134,195.816891,32.000000,187.821798,68.203966,68.869605,115.201203,12.911392,47.466213,35.189873,43.594617,27.178960,30.084097,59.616913,46.767335
49.779796,59.362776,213.306662,182.113051,108.460834,92.680815,28.980250,14.229168,214.053428,3.396524,56.491645,50.528306,180.312545,215.337656,178.218912,214.251292,127.468272,212.942113,-0.000750,-1.691452,32.000000,-235.778457,214.129648,-0.024775,-40.001012,-0.561742,337076.059613,0.930086,19.363727,2.371074,4.284320,0.061112,0.061816,221.986126,32.000000,236.556774,208.942946,149.576964,195.803643,32.000000,187.837002,68.208460,68.869413,115.199648,12.911392,47.467644,35.189873,43.598695,27.178960,30.030550,59.624172,46.783622
49.786856,59.340410,213.317499,182.106763,108.494930,92.689051,28.951014,14.229197,214.060927,3.398266,56.485956,50.532307,180.310591,215.343828,178.214350,214.256401,127.467862,212.938263,-0.000750,-1.691462,32.000000,-235.778476,214.136619,-0.024800,-40.001023,-0.561781,337099.214859,0.929571,19.341070,2.370100,4.284387,0.060082,0.069733,221.981880,32.000000,236.572968,208.958162,149.499770,195.777035,32.000000,187.865421,68.212790,68.869302,115.198803,12.911392,47.469911,35.189873,43.592758,27.178960,29.968054,59.614091,46.870563
49.790842,59.324436,213.324463,182.100160,108.518892,92.697187,28.951847,14.229263,214.072177,3.399999,56.476351,50.532546,180.304708,215.351587,178.210161,214.266123,127.467908,212.938449,-0.000751,-1.691446,32.000000,-235.778481,214.146123,-0.024789,-40.001025,-0.561882,337124.867120,0.928391,19.322968,2.369689,4.285005,0.061106,0.061245,221.953380,32.000000,236.606934,208.952040,154.930859,195.763862,32.000000,187.873363,68.216358,68.869672,115.197979,12.911392,47.470159,35.189873,43.590765,27.178960,29.927039,59.614209,46.866748
49.791877,59.313737,213.337125,182.094392,108.529362,92.709598,28.977846,14.229354,214.082380,3.401517,56.454112,50.533277,180.299281,215.362655,178.209332,214.274759,127.468776,212.939776,-0.000751,-1.691473,32.000000,-235.778345,214.155491,-0.024767,-40.001041,-0.561851,337123.538553,0.929211,19.293290,2.368769,4.284615,0.062103,0.060979,221.931093,32.000000,236.633615,208.917844,160.435676,195.791018,32.000000,187.849235,68.219984,68.869548,115.195887,12.911392,47.472676,35.189873,43.584547,27.178960,29.893851,59.632187,46.871957
49.797927,59.301015,213.347959,182.088623,108.519070,92.721836,28.902533,14.229385,214.092186,3.403391,56.429713,50.534790,180.295104,215.371500,178.210126,214.281341,127.467240,212.939437,-0.000751,-1.691503,32.000000,-235.778266,214.165606,-0.024795,-40.001024,-0.561849,337130.405259,0.929145,19.273190,2.368788,4.284412,0.057267,0.061570,221.949375,32.000000,236.623939,208.882351,165.999955,195.825000,32.000000,187.822369,68.224390,68.868420,115.195142,12.911392,47.474922,35.189873,43.582800,27.178960,29.862266,59.594362,46.720820
49.795234,59.288140,213.356257,182.082770,108.533469,92.729835,28.936947,14.229308,214.100997,3.405187,56.419719,50.531369,180.294028,215.378551,178.208286,214.289512,127.463328,212.938443,-0.000750,-1.691505,32.000000,-235.778371,214.172086,-0.024807,-40.000993,-0.561918,337160.619773,0.928388,19.261420,2.368379,4.284577,0.060004,0.070931,221.988841,32.000000,236.598219,208.865167,171.571084,195.835953,32.000000,187.817035,68.227672,68.866676,115.193771,12.911392,47.477081,35.189873,43.583786,27.178960,29.826018,59.609223,46.774011
49.784830,59.276979,213.358589,182.076749,108.517129,92.721741,28.929282,14.229255,214.106341,3.406892,56.442138,50.526652,180.293475,215.383034,178.204048,214.291684,127.460213,212.934094,-0.000749,-1.691536,32.000000,-235.778511,214.173807,-0.024655,-40.000993,-0.561932,337188.133478,0.930774,19.242433,2.369796,4.284274,0.054839,0.072319,222.021651,32.000000,236.583149,208.883634,171.634528,195.813038,32.000000,187.846114,68.230637,68.865953,115.194133,12.911392,47.477097,35.189873,43.582736,27.178960,29.795482,59.610265,46.889785
49.779517,59.277795,213.359572,182.072016,108.482674,92.709333,28.923424,14.229315,214.106496,3.408672,56.492733,50.517671,180.288642,215.384601,178.198039,214.293271,127.458633,212.931210,-0.000749,-1.691579,32.000000,-235.778466,214.174120,-0.024604,-40.000948,-0.562000,337210.993041,0.929771,19.232346,2.373366,4.284672,0.059461,0.072894,222.012223,32.000000,236.600722,208.901030,171.534660,195.788198,32.000000,187.873511,68.232637,68.864183,115.193636,12.911392,47.476311,35.189873,43.596300,27.178960,29.782903,59.622677,46.889565
49.773550,59.289332,213.355321,182.069400,108.464495,92.697003,28.949212,14.229378,214.102610,3.410745,56.554402,50.510635,180.282208,215.381316,178.193128,214.290770,127.460888,212.923883,-0.000746,-1.691586,32.000000,-235.778329,214.170823,-0.024614,-40.000964,-0.562035,337180.959646,0.930122,19.231958,2.374978,4.285614,0.057837,0.064191,221.983754,32.000000,236.632996,208.892664,169.554202,195.788239,32.000000,187.864951,68.235643,68.864349,115.192894,12.911392,47.474309,35.189873,43.598631,27.178960,29.791440,59.611455,46.799543
49.764502,59.308445,213.350997,182.068951,108.451688,92.684645,28.927793,14.229253,214.099067,3.412401,56.600801,50.505099,180.277978,215.378114,178.191723,214.286042,127.463188,212.916570,-0.000746,-1.691573,32.000000,-235.778489,214.166759,-0.024607,-40.000932,-0.562018,337143.304180,0.930297,19.238275,2.375561,4.286092,0.055048,0.065579,221.968727,32.000000,236.649740,208.854862,163.979242,195.821887,32.000000,187.823997,68.239041,68.864591,115.191181,12.911392,47.471520,35.189873,43.604751,27.178960,29.824275,59.615124,46.869902
49.751095,59.331986,213.345027,182.070719,108.465780,92.672485,28.933540,14.229270,214.093999,3.413922,56.635113,50.499202,180.276948,215.375110,178.190721,214.283761,127.462324,212.909775,-0.000745,-1.691587,32.000000,-235.778395,214.160123,-0.024638,-40.000887,-0.562008,337112.644427,0.929496,19.255992,2.370775,4.286520,0.052744,0.061218,221.985470,32.000000,236.629209,208.815947,158.492487,195.852228,32.000000,187.794545,68.241481,68.863834,115.189071,12.911392,47.468301,35.189873,43.625060,27.178960,29.872254,59.624742,46.823901
49.739771,59.350243,213.340304,182.073338,108.483133,92.660153,28.947962,14.229227,214.090508,3.415256,56.672528,50.493616,180.279226,215.366771,178.187539,214.279888,127.460903,212.900828,-0.000745,-1.691582,32.000000,-235.778472,214.153792,-0.024661,-40.000908,-0.562044,337093.195011,0.930293,19.284475,2.365948,4.287212,0.059446,0.062575,222.020848,32.000000,236.591603,208.799139,153.069745,195.845926,32.000000,187.803205,68.244207,68.862777,115.187489,12.911392,47.465750,35.189873,43.642365,27.178960,29.912451,59.612537,46.906586
49.737285,59.368182,213.331230,182.076114,108.537084,92.647988,28.959726,14.229253,214.084617,3.416926,56.711783,50.488743,180.281736,215.360284,178.182200,214.275109,127.460160,212.892151,-0.000745,-1.691584,32.000000,-235.778540,214.147924,-0.024639,-40.000943,-0.562128,337088.227375,0.930320,19.321905,2.364465,4.288248,0.050944,0.063404,222.050783,32.000000,236.560513,208.818603,153.069745,195.815980,32.000000,187.842883,68.245976,68.862105,115.185995,12.911392,47.461136,35.189873,43.648839,27.178960,29.948452,59.624467,46.609742
49.730111,59.384321,213.327071,182.078969,108.564332,92.635903,28.941928,14.229321,214.078238,3.418144,56.740328,50.489016,180.280437,215.353275,178.177914,214.268339,127.460900,212.884784,-0.000746,-1.691611,32.000000,-235.778498,214.139676,-0.024634,-40.000943,-0.562181,337075.437917,0.930011,19.351894,2.362795,4.289129,0.052731,0.062180,222.046201,32.000000,236.570363,208.839182,153.069745,195.796404,32.000000,187.873247,68.247482,68.862076,115.184730,12.911392,47.458189,35.189873,43.658199,27.178960,29.983868,59.632885,46.723901
49.730612,59.397180,213.320477,182.081824,108.593773,92.630835,28.920691,14.229392,214.072153,3.419474,56.745996,50.487817,180.276748,215.346695,178.174748,214.262407,127.462335,212.876398,-0.000747,-1.691591,32.000000,-235.778325,214.132789,-0.024685,-40.000928,-0.562147,337055.835731,0.929606,19.372409,2.360540,4.289161,0.052044,0.065644,222.029936,32.000000,236.592769,208.823458,153.069745,195.809823,32.000000,187.867201,68.248183,68.863077,115.182081,12.911392,47.454212,35.189873,43.666604,27.178960,30.008293,59.606587,46.863593
49.725481,59.401350,213.315942,182.083416,108.605659,92.634919,28.954230,14.229397,214.067223,3.421147,56.737323,50.487828,180.275050,215.338349,178.174932,214.257271,127.463339,212.869508,-0.000749,-1.691592,32.000000,-235.778310,214.124807,-0.024720,-40.000932,-0.562161,337035.080707,0.930244,19.395982,2.357255,4.289696,0.060290,0.071367,222.022257,32.000000,236.598495,208.778549,153.069745,195.848894,32.000000,187.840828,68.248614,68.863196,115.178034,12.911392,47.450819,35.189873,43.674014,27.178960,30.019728,59.611249,46.902404
49.729882,59.401581,213.312613,182.084210,108.615500,92.630709,28.927762,14.229254,214.066088,3.422482,56.721666,50.487669,180.273864,215.332773,178.177352,214.253187,127.462125,212.863363,-0.000750,-1.691929,32.000000,-235.778512,214.121784,-0.024716,-40.000927,-0.562133,337029.060234,0.930898,19.408321,2.352922,4.289520,0.048966,0.062395,222.053078,32.000000,236.572440,208.740593,153.069745,195.879947,32.000000,187.826580,68.249249,68.861640,115.175613,12.911392,47.448106,35.189873,43.677324,27.178960,30.020213,59.592356,46.844517
49.720288,59.399380,213.309879,182.084266,108.597733,92.630751,28.946583,14.229372,214.061254,3.423971,56.718846,50.485247,180.276761,215.325524,178.176813,214.247748,127.461291,212.855507,-0.000750,-1.691928,32.000000,-235.778279,214.113838,-0.024691,-40.000929,-0.562206,337050.634996,0.929976,19.417810,2.349536,4.289872,0.068720,0.071003,222.095859,32.000000,236.531543,208.731173,153.069745,195.880944,32.000000,187.838992,68.249134,68.860224,115.172564,12.911392,47.446415,35.189873,43.685335,27.178960,30.011802,59.605269,46.896608
49.715469,59.396256,213.297795,182.083643,108.587321,92.630667,28.914164,14.229394,214.055435,3.425442,56.734028,50.480629,180.279368,215.318447,178.173717,214.238623,127.460114,212.845295,-0.000750,-1.691947,32.000000,-235.778172,214.107837,-0.024708,-40.000924,-0.562131,337034.411210,0.930695,19.413480,2.348628,4.289425,0.061034,0.081021,222.122141,32.000000,236.506236,208.755263,154.880545,195.858226,32.000000,187.879108,68.248238,68.859238,115.170835,12.911392,47.440798,35.189873,43.699393,27.178960,30.000248,59.608357,46.853615
49.711073,59.399883,213.288373,182.083155,108.573270,92.626689,28.926000,14.229384,214.047388,3.427161,56.755215,50.479557,180.278335,215.310195,178.170126,214.230032,127.459737,212.837146,-0.000750,-1.691951,32.000000,-235.778133,214.102555,-0.024960,-40.000972,-0.562214,337040.160433,0.930282,19.421221,2.346747,4.290198,0.051400,0.103073,222.114071,32.000000,236.517578,208.774324,160.308342,195.838942,32.000000,187.919320,68.247752,68.858390,115.169381,12.911392,47.436059,35.189873,43.713979,27.178960,29.998839,59.622470,46.865867
49.709933,59.405636,213.278230,182.082649,108.589571,92.614375,28.959464,14.229447,214.039441,3.427916,56.772233,50.475679,180.274067,215.300823,178.166809,214.221015,127.460125,212.826546,-0.000750,-1.691963,32.000000,-235.778123,214.093496,-0.025013,-40.000994,-0.562235,337041.566962,0.931416,19.423093,2.344395,4.290371,0.059026,0.065475,222.094078,32.000000,236.538743,208.761136,160.161873,195.854151,32.000000,187.919745,68.246837,68.857742,115.166629,12.911392,47.430071,35.189873,43.714937,27.178960,30.004934,59.612085,46.874965
49.696574,59.412458,213.269499,182.082282,108.596904,92.605754,28.943067,14.229571,214.032099,3.427914,56.778600,50.471926,180.271400,215.290773,178.166921,214.210432,127.462840,212.814713,-0.000751,-1.691951,32.000000,-235.777858,214.087330,-0.024952,-40.000990,-0.562239,337034.608197,0.931094,19.431276,2.341955,4.290561,0.052862,0.064295,222.089767,32.000000,236.545025,208.724481,160.129942,195.897420,32.000000,187.883389,68.246721,68.857073,115.164627,12.911392,47.425632,35.189873,43.740474,27.178960,30.015874,59.589642,46.822581
49.703226,59.419291,213.260000,182.082206,108.594900,92.597164,28.925613,14.229626,214.024071,3.427866,56.778059,50.469647,180.272388,215.281499,178.167919,214.204086,127.461447,212.806135,-0.000752,-1.691948,32.000000,-235.777753,214.079024,-0.024801,-40.000982,-0.562169,336996.865673,0.929932,19.438212,2.337904,4.290455,0.057486,0.062986,222.121049,32.000000,236.513666,208.690918,158.376572,195.939043,32.000000,187.847388,68.246500,68.855079,115.162699,12.911392,47.420000,35.189873,43.740329,27.178960,30.026902,59.615851,46.885750
49.697804,59.423017,213.253498,182.082366,108.594019,92.584952,28.927498,14.229681,214.016230,3.427718,56.773250,50.462241,180.275994,215.270750,178.167724,214.195931,127.460232,212.794225,-0.000752,-1.691959,32.000000,-235.777690,214.072260,-0.024827,-40.000979,-0.562237,336978.001179,0.930664,19.458883,2.331099,4.291433,0.052438,0.062657,222.158602,32.000000,236.469491,208.690928,152.969879,195.942833,32.000000,187.860553,68.246048,68.853372,115.160254,12.911392,47.416017,35.189873,43.747460,27.178960,30.033301,59.600234,46.908787
49.694803,59.423533,213.243518,182.082183,108.571033,92.572819,28.964240,14.229694,214.010665,3.427593,56.771264,50.461992,180.278626,215.264265,178.163846,214.186981,127.458517,212.782750,-0.000753,-1.691980,32.000000,-235.777660,214.063659,-0.024871,-40.000992,-0.562115,336952.799929,0.931019,19.458820,2.329528,4.290667,0.060977,0.065701,222.179476,32.000000,236.440869,208.715260,147.512000,195.913910,32.000000,187.906273,68.244919,68.851442,115.158444,12.911392,47.410263,35.189873,43.760710,27.178960,30.033769,59.618576,46.851707
49.691129,59.421750,213.235625,182.081532,108.607083,92.572782,28.958522,14.229614,214.003349,3.427338,56.768185,50.458307,180.277390,215.253690,178.160108,214.181122,127.458795,212.772256,-0.000752,-1.691980,32.000000,-235.777746,214.057366,-0.024859,-40.001009,-0.562088,336918.722007,0.930957,19.468165,2.326625,4.291004,0.058628,0.061429,222.164452,32.000000,236.454360,208.742096,141.968212,195.887070,32.000000,187.948818,68.243422,68.849602,115.156542,12.911392,47.405844,35.189873,43.772930,27.178960,30.026993,59.621113,46.893527
49.695357,59.418577,213.227976,182.080286,108.606472,92.572641,28.934963,14.229587,213.995289,3.427130,56.766017,50.453513,180.274041,215.245692,178.157457,214.175909,127.462607,212.762150,-0.000752,-1.691970,32.000000,-235.777826,214.052079,-0.024776,-40.000994,-0.562025,336879.997995,0.929717,19.471794,2.324376,4.291063,0.058897,0.069438,222.139132,32.000000,236.475410,208.735800,136.372439,195.901301,32.000000,187.945717,68.242724,68.848381,115.155534,12.911392,47.399929,35.189873,43.776998,27.178960,30.015495,59.603233,46.795875
49.687729,59.415684,213.220455,182.078113,108.624231,92.560445,28.921700,14.229475,213.986586,3.426799,56.772135,50.447809,180.271136,215.235474,178.159337,214.169582,127.464062,212.750439,-0.000752,-1.691969,32.000000,-235.777896,214.042762,-0.024778,-40.000997,-0.562046,336879.709274,0.929971,19.473820,2.320469,4.291221,0.060945,0.064697,222.129585,32.000000,236.474393,208.706541,130.819878,195.949280,32.000000,187.905580,68.241371,68.846837,115.153059,12.911392,47.395989,35.189873,43.791254,27.178960,30.004395,59.610541,46.885970
49.677448,59.418269,213.207993,182.076457,108.651988,92.548186,28.964717,14.229592,213.977082,3.426631,56.789768,50.442749,180.270870,215.225151,178.162366,214.159809,127.463619,212.736824,-0.000753,-1.691987,32.000000,-235.777774,214.033736,-0.024798,-40.001001,-0.561981,336865.058594,0.930632,19.466263,2.313163,4.290702,0.062766,0.072483,222.159317,32.000000,236.438327,208.681745,125.362052,195.982441,32.000000,187.861905,68.239475,68.844680,115.152815,12.911392,47.389214,35.189873,43.803926,27.178960,29.999670,59.621506,46.838868
49.677818,59.425710,213.198821,182.075626,108.652405,92.535916,28.912301,14.229471,213.966502,3.426442,56.810016,50.439462,180.272217,215.214198,178.162344,214.147214,127.461656,212.722636,-0.000752,-1.691944,32.000000,-235.777936,214.023070,-0.024875,-40.001008,-0.561963,336820.055598,0.931086,19.471279,2.307659,4.291209,0.066808,0.070560,222.193565,32.000000,236.389464,208.693015,119.952253,195.978205,32.000000,187.856369,68.236959,68.841763,115.152832,12.911392,47.383396,35.189873,43.817548,27.178960,30.007336,59.618104,46.878560
49.678931,59.437381,213.188267,182.075929,108.638528,92.523663,28.948114,14.229447,213.956716,3.426361,56.824904,50.438663,180.273288,215.206321,178.157065,214.135237,127.460757,212.704448,-0.000752,-1.691945,32.000000,-235.777936,214.013962,-0.024883,-40.001009,-0.561969,336786.610327,0.929798,19.484528,2.303395,4.291847,0.063961,0.066714,222.201590,32.000000,236.356710,208.731374,114.479977,195.946865,32.000000,187.878512,68.234225,68.838678,115.153308,12.911392,47.377162,35.189873,43.826315,27.178960,30.029391,59.608190,46.891032
49.676787,59.445896,213.181750,182.077041,108.632936,92.515015,28.947048,14.229427,213.945972,3.425900,56.829911,50.441141,180.271867,215.194040,178.153443,214.126414,127.460431,212.690793,-0.000752,-1.691935,32.000000,-235.777854,214.007072,-0.024890,-40.001013,-0.561886,336753.920562,0.931371,19.491585,2.300453,4.291630,0.053910,0.066149,222.174571,32.000000,236.360712,208.762731,108.925208,195.919460,32.000000,187.901279,68.231899,68.837102,115.154385,12.911392,47.372061,35.189873,43.836848,27.178960,30.046777,59.616687,46.880541
49.677759,59.449245,213.171596,182.077681,108.642315,92.514782,28.940188,14.229534,213.936801,3.425406,56.830559,50.441287,180.267616,215.187283,178.151390,214.119446,127.461710,212.680578,-0.000752,-1.691923,32.000000,-235.777682,214.000325,-0.024871,-40.001031,-0.561801,336723.839061,0.930102,19.502101,2.295065,4.291322,0.056088,0.066183,222.141636,32.000000,236.369005,208.763995,105.173642,195.923660,32.000000,187.895469,68.228813,68.835875,115.154415,12.911392,47.366070,35.189873,43.844500,27.178960,30.056022,59.601089,46.830211
49.680441,59.450768,213.163767,182.077748,108.677820,92.507750,28.921202,14.229599,213.927106,3.425216,56.836765,50.440938,180.263856,215.178696,178.151966,214.111122,127.463093,212.673401,-0.000752,-1.691934,32.000000,-235.777675,213.992348,-0.024878,-40.001018,-0.561769,336704.115161,0.930114,19.512841,2.290670,4.291376,0.081244,0.072339,222.131409,32.000000,236.357553,208.744696,105.179094,195.951889,32.000000,187.868673,68.225785,68.833555,115.154198,12.911392,47.360257,35.189873,43.851025,27.178960,30.053627,59.630004,46.728303
49.674985,59.453801,213.153343,182.077142,108.658147,92.495405,28.953852,14.229841,213.918626,3.425132,56.850131,50.436578,180.262291,215.171290,178.154539,214.106239,127.461617,212.663121,-0.000751,-1.691935,32.000000,-235.777408,213.983330,-0.024894,-40.001001,-0.561747,336703.930915,0.930321,19.515180,2.285858,4.291087,0.054967,0.067119,222.157002,32.000000,236.315751,208.730046,105.304219,195.975638,32.000000,187.847411,68.221817,68.830401,115.153789,12.911392,47.354185,35.189873,43.860762,27.178960,30.056362,59.624673,46.689859
49.671892,59.462398,213.141843,182.077512,108.608463,92.483141,28.933521,14.229802,213.906413,3.424569,56.869679,50.433376,180.264614,215.159164,178.153329,214.094596,127.459576,212.650604,-0.000751,-1.691937,32.000000,-235.777389,213.973068,-0.024782,-40.001009,-0.561666,336675.587656,0.930809,19.513921,2.281993,4.290698,0.058497,0.072750,222.183862,32.000000,236.273382,208.754109,105.448871,195.964717,32.000000,187.856738,68.218157,68.827321,115.153235,12.911392,47.347571,35.189873,43.873687,27.178960,30.067500,59.603696,46.874525
49.665565,59.472698,213.127463,182.078630,108.613307,92.470766,28.946971,14.229611,213.892541,3.424127,56.907469,50.428531,180.265937,215.144611,178.149707,214.082175,127.457846,212.635888,-0.000750,-1.691930,32.000000,-235.777595,213.959439,-0.024776,-40.001015,-0.561632,336640.863491,0.929755,19.522614,2.279915,4.290959,0.092088,0.074101,222.185479,32.000000,236.255465,208.795326,105.432888,195.936614,32.000000,187.884048,68.214609,68.824278,115.153826,12.911392,47.339577,35.189873,43.890695,27.178960,30.084810,59.615478,46.744371
49.664297,59.485857,213.112954,182.080510,108.594211,92.458484,28.951119,14.229624,213.876854,3.423616,56.948401,50.425974,180.264691,215.132348,178.146549,214.068055,127.458417,212.619572,-0.000751,-1.691913,32.000000,-235.777526,213.944962,-0.024777,-40.000974,-0.561578,336612.060672,0.930370,19.534418,2.277627,4.290995,0.060874,0.077182,222.150174,32.000000,236.273622,208.824949,105.314208,195.914944,32.000000,187.905884,68.212772,68.822820,115.155190,12.911392,47.331414,35.189873,43.902165,27.178960,30.106044,59.607059,46.702405
49.665422,59.503027,213.095625,182.083172,108.576053,92.446248,28.967881,14.229618,213.862283,3.422641,56.978843,50.423851,180.261723,215.118097,178.145076,214.051627,127.461710,212.603972,-0.000750,-1.691919,32.000000,-235.777506,213.932949,-0.024810,-40.000989,-0.561554,336586.556618,0.929969,19.551284,2.274268,4.291252,0.057176,0.070768,222.114527,32.000000,236.292530,208.820996,103.351122,195.928106,32.000000,187.883794,68.211572,68.821642,115.155366,12.911392,47.322634,35.189873,43.913885,27.178960,30.140965,59.608633,46.723975
49.659333,59.519842,213.081616,182.087096,108.547619,92.446206,28.947508,14.229601,213.847372,3.421908,56.992638,50.423931,180.260825,215.103514,178.145773,214.039354,127.462558,212.589168,-0.000751,-1.691883,32.000000,-235.777559,213.918804,-0.024832,-40.001039,-0.561490,336557.194278,0.929771,19.565756,2.268054,4.291070,0.055692,0.061612,222.096755,32.000000,236.284323,208.798102,97.822347,195.947659,32.000000,187.849865,68.209787,68.818939,115.154830,12.911392,47.313640,35.189873,43.927828,27.178960,30.175482,59.621851,46.630945
49.666219,59.533515,213.068217,182.091172,108.527395,92.446175,28.943452,14.229564,213.835833,3.421165,56.995539,50.422240,180.264021,215.088817,178.147043,214.027094,127.461865,212.575135,-0.000751,-1.691873,32.000000,-235.777635,213.907664,-0.024843,-40.001112,-0.561404,336526.455635,0.929129,19.581759,2.259365,4.290623,0.054544,0.073088,222.118319,32.000000,236.253522,208.787265,94.237208,195.957174,32.000000,187.831936,68.209789,68.816008,115.155846,12.911392,47.305693,35.189873,43.935828,27.178960,30.206309,59.616638,46.708861
49.660332,59.543215,213.057200,182.094787,108.553689,92.446191,28.939789,14.229457,213.823857,3.420388,56.993187,50.425796,180.269771,215.075877,178.145621,214.016121,127.460573,212.560362,-0.000752,-1.691855,32.000000,-235.777734,213.896532,-0.024832,-40.001115,-0.561458,336548.832665,0.929949,19.604891,2.253396,4.290867,0.064998,0.071770,222.143184,32.000000,236.227670,208.813149,94.372167,195.936107,32.000000,187.856395,68.208938,68.813990,115.157725,12.911392,47.297384,35.189873,43.949974,27.178960,30.230140,59.598227,46.858677
49.661853,59.548111,213.044441,182.097331,108.576268,92.454227,28.953275,14.229421,213.810538,3.419644,56.993018,50.426561,180.271737,215.060525,178.140399,214.005835,127.457716,212.547424,-0.000752,-1.691861,32.000000,-235.777804,213.885394,-0.024875,-40.001140,-0.561392,336561.459149,0.929971,19.611420,2.249236,4.290003,0.066867,0.074391,222.141188,32.000000,236.225863,208.853507,98.022990,195.901673,32.000000,187.891067,68.207765,68.811372,115.160250,12.911392,47.290162,35.189873,43.956279,27.178960,30.237776,59.605279,46.799543
49.674646,59.546916,213.035893,182.097912,108.600689,92.454164,28.945621,14.229384,213.801137,3.419077,56.989062,50.429325,180.270303,215.050731,178.136795,213.993560,127.457476,212.533001,-0.000752,-1.691902,32.000000,-235.777853,213.876867,-0.024904,-40.001133,-0.561444,336579.347260,0.930234,19.627227,2.245418,4.290289,0.057062,0.070091,222.112724,32.000000,236.261023,208.879647,98.022990,195.880482,32.000000,187.898170,68.207326,68.809317,115.163010,12.911392,47.282399,35.189873,43.958321,27.178960,30.236271,59.617032,46.700277
49.680550,59.544341,213.023995,182.097780,108.602333,92.454185,28.935724,14.229421,213.792962,3.418562,56.968838,50.433855,180.267797,215.041119,178.136091,213.981900,127.458562,212.520731,-0.000752,-1.691916,32.000000,-235.777821,213.868455,-0.024950,-40.001140,-0.561461,336618.006840,0.929862,19.630545,2.243798,4.289901,0.058842,0.065493,222.083616,32.000000,236.294926,208.869966,98.022990,195.896076,32.000000,187.862547,68.207645,68.806294,115.164383,12.911392,47.275071,35.189873,43.955047,27.178960,30.228621,59.605466,46.857210
49.680450,59.539324,213.017314,182.096834,108.590872,92.466504,28.951282,14.229410,213.782768,3.418071,56.942581,50.437680,180.265998,215.035276,178.138722,213.972860,127.458341,212.507722,-0.000752,-1.691904,32.000000,-235.777739,213.858061,-0.024907,-40.001108,-0.561324,336607.149256,0.929842,19.616082,2.239049,4.288624,0.065283,0.070723,222.076221,32.000000,236.299247,208.846839,98.022990,195.918978,32.000000,187.813596,68.209073,68.804002,115.165664,12.911392,47.267371,35.189873,43.963100,27.178960,30.217836,59.618330,46.639456
49.683643,59.530801,213.007085,182.094973,108.579888,92.478687,28.943138,14.229411,213.773323,3.417619,56.927039,50.440557,180.267431,215.029354,178.141190,213.965234,127.456670,212.494802,-0.000752,-1.691894,32.000000,-235.777795,213.849502,-0.024921,-40.001075,-0.561241,336597.915073,0.930032,19.607382,2.233718,4.287875,0.060596,0.065882,222.101057,32.000000,236.275804,208.835353,98.022990,195.924079,32.000000,187.786792,68.210122,68.800081,115.167621,12.911392,47.260952,35.189873,43.970305,27.178960,30.195138,59.618821,46.677020
49.688347,59.526795,213.000021,182.092051,108.552052,92.478635,28.962064,14.229505,213.766157,3.417324,56.925977,50.441180,180.268420,215.023379,178.137554,213.957590,127.454710,212.481478,-0.000751,-1.691885,32.000000,-235.777658,213.839338,-0.025018,-40.001084,-0.561300,336636.826442,0.929646,19.602469,2.229438,4.287749,0.057415,0.068330,222.119912,32.000000,236.253153,208.866525,98.022990,195.890552,32.000000,187.807688,68.210559,68.795963,115.168804,12.911392,47.253533,35.189873,43.968758,27.178960,30.179180,59.613934,46.681348
49.693463,59.525729,212.991870,182.089678,108.556529,92.486828,28.891792,14.229477,213.760742,3.416854,56.924972,50.441831,180.267499,215.018722,178.132730,213.952450,127.452522,212.472154,-0.000749,-1.691889,32.000000,-235.777729,213.833010,-0.025153,-40.001058,-0.561308,336671.320937,0.929943,19.590634,2.226637,4.287268,0.052289,0.071474,222.110258,32.000000,236.254415,208.908757,98.022990,195.844061,32.000000,187.837506,68.211163,68.791369,115.171229,12.911392,47.246538,35.189873,43.977668,27.178960,30.169908,59.612803,46.882228
49.699648,59.524863,212.986923,182.087528,108.591735,92.490964,28.950817,14.229532,213.753428,3.416391,56.921432,50.444924,180.263617,215.012161,178.128506,213.946153,127.451310,212.463169,-0.000749,-1.691673,32.000000,-235.777604,213.825560,-0.025189,-40.001050,-0.561242,336666.257728,0.929228,19.581750,2.223987,4.286720,0.061214,0.067094,222.074145,32.000000,236.281153,208.935355,98.022990,195.813831,32.000000,187.841288,68.211969,68.788634,115.172840,12.911392,47.240441,35.189873,43.971852,27.178960,30.167267,59.622421,46.860952
49.697060,59.521459,212.977019,182.085271,108.636514,92.495059,28.909925,14.229751,213.746875,3.415805,56.921207,50.447007,180.259683,215.009887,178.127021,213.940667,127.451195,212.455092,-0.000749,-1.691495,32.000000,-235.777373,213.820711,-0.025164,-40.001071,-0.561229,336695.099422,0.931463,19.575379,2.222950,4.286114,0.055607,0.068109,222.039085,32.000000,236.308543,208.925857,98.022990,195.828283,32.000000,187.802998,68.212724,68.786201,115.173823,12.911392,47.232871,35.189873,43.983413,27.178960,30.156020,59.600775,46.833512
49.697402,59.522333,212.970644,182.082880,108.662941,92.491208,28.948087,14.229816,213.739638,3.415489,56.927008,50.446868,180.256276,215.005803,178.128536,213.933938,127.449369,212.447036,-0.000748,-1.691474,32.000000,-235.777340,213.813001,-0.025171,-40.001108,-0.561187,336706.659588,0.929476,19.568100,2.221051,4.285482,0.059366,0.065023,222.033305,32.000000,236.303185,208.903722,98.022990,195.849360,32.000000,187.764388,68.213732,68.782002,115.174944,12.911392,47.225676,35.189873,43.988770,27.178960,30.151191,59.606213,46.866968
49.697391,59.526729,212.962864,182.081465,108.683058,92.487237,28.957625,14.229791,213.733104,3.414898,56.937411,50.448542,180.256196,214.997849,178.129324,213.929103,127.446348,212.437466,-0.000747,-1.691430,32.000000,-235.777484,213.806582,-0.025187,-40.001083,-0.561210,336719.346938,0.930877,19.567380,2.218371,4.285505,0.054959,0.057363,222.055844,32.000000,236.274713,208.896219,92.590592,195.855509,32.000000,187.744650,68.214191,68.776755,115.175966,12.911392,47.218627,35.189873,43.998282,27.178960,30.153563,59.614297,46.752221
49.697630,59.533724,212.957943,182.081145,108.691110,92.499420,28.951499,14.229848,213.724673,3.414563,56.951694,50.450699,180.258310,214.990605,178.125948,213.921490,127.443514,212.429053,-0.000747,-1.691418,32.000000,-235.777394,213.796610,-0.025212,-40.001080,-0.561174,336709.438076,0.929606,19.567899,2.217411,4.285348,0.058178,0.066568,222.075767,32.000000,236.251743,208.927914,87.171996,195.820677,32.000000,187.772542,68.213846,68.772358,115.175888,12.911392,47.212179,35.189873,44.006762,27.178960,30.163921,59.611780,46.883622
49.713112,59.542396,212.946325,182.082038,108.722043,92.511603,28.970775,14.229705,213.714371,3.414354,56.974535,50.453550,180.256484,214.982919,178.120508,213.913417,127.439921,212.420250,-0.000747,-1.691407,32.000000,-235.777609,213.786569,-0.025201,-40.001083,-0.561145,336705.552409,0.929271,19.572307,2.217120,4.285192,0.054965,0.064857,222.064119,32.000000,236.255528,208.967783,83.470926,195.777629,32.000000,187.821445,68.214092,68.768457,115.176792,12.911392,47.204218,35.189873,44.001551,27.178960,30.180010,59.616323,46.660439
49.705154,59.552064,212.939039,182.083562,108.789386,92.512568,28.942613,14.229661,213.707171,3.414041,56.998997,50.454654,180.251562,214.977771,178.116865,213.905025,127.438686,212.409180,-0.000745,-1.691392,32.000000,-235.777610,213.778802,-0.025204,-40.001057,-0.561215,336762.746306,0.929602,19.579054,2.217041,4.285072,0.055471,0.060877,222.032358,32.000000,236.286269,208.985030,83.323469,195.751259,32.000000,187.850979,68.214590,68.764857,115.177031,12.911392,47.196658,35.189873,44.010152,27.178960,30.197666,59.613865,46.850167
49.702294,59.563448,212.929335,182.085125,108.816343,92.512789,28.943168,14.229578,213.698099,3.413773,57.020595,50.455285,180.247043,214.972985,178.114797,213.896027,127.438552,212.400962,-0.000745,-1.691376,32.000000,-235.777716,213.767495,-0.025155,-40.001070,-0.561135,336812.315475,0.928810,19.571675,2.217587,4.283504,0.057507,0.074340,222.008017,32.000000,236.314912,208.964239,88.818036,195.765407,32.000000,187.832815,68.216149,68.762222,115.177632,12.911392,47.188211,35.189873,44.016405,27.178960,30.218080,59.607993,46.892133
49.708786,59.576290,212.926317,182.086767,108.857974,92.524830,28.950136,14.229749,213.689319,3.413412,57.034899,50.458415,180.245062,214.964966,178.117216,213.887719,127.435955,212.391188,-0.000745,-1.691348,32.000000,-235.777506,213.759328,-0.025169,-40.001055,-0.561223,336835.122921,0.929910,19.589593,2.214991,4.284043,0.061051,0.069328,222.014747,32.000000,236.307586,208.934277,94.386440,195.787775,32.000000,187.801209,68.218082,68.758174,115.178839,12.911392,47.181530,35.189873,44.018039,27.178960,30.242451,59.627240,46.811209
49.713764,59.590336,212.916650,182.088528,108.882558,92.528793,28.964383,14.229783,213.683798,3.413270,57.039260,50.461419,180.246230,214.959230,178.118442,213.881832,127.433258,212.382904,-0.000744,-1.691323,32.000000,-235.777488,213.753646,-0.025174,-40.001043,-0.561248,336852.285548,0.929982,19.603941,2.212279,4.284095,0.056378,0.070956,222.049370,32.000000,236.275795,208.921947,99.964600,195.790495,32.000000,187.776664,68.220613,68.753755,115.180166,12.911392,47.174410,35.189873,44.021146,27.178960,30.270995,59.630328,46.864400
49.717432,59.598653,212.913230,182.089867,108.886177,92.528851,28.936881,14.229888,213.679333,3.413070,57.040257,50.468524,180.249598,214.954620,178.117140,213.874769,127.429229,212.376983,-0.000744,-1.691324,32.000000,-235.777400,213.745048,-0.025174,-40.001066,-0.561276,336910.827392,0.929777,19.610054,2.211494,4.283475,0.055606,0.068661,222.076418,32.000000,236.254396,208.947294,105.477889,195.758573,32.000000,187.789833,68.221823,68.750493,115.181786,12.911392,47.167781,35.189873,44.019222,27.178960,30.291014,59.610786,46.895067
49.723134,59.603277,212.903956,182.090369,108.906688,92.537070,28.921046,14.229829,213.675564,3.413079,57.045527,50.474060,180.249872,214.951606,178.114372,213.867102,127.426152,212.370537,-0.000744,-1.691314,32.000000,-235.777534,213.737693,-0.025144,-40.001111,-0.561263,336943.147699,0.929292,19.618940,2.211324,4.282851,0.050950,0.060175,222.062556,32.000000,236.266976,208.975908,110.918797,195.716951,32.000000,187.818335,68.222178,68.746655,115.183460,12.911392,47.159480,35.189873,44.022729,27.178960,30.302619,59.617336,46.800350
49.730405,59.605478,212.902092,182.089940,108.916680,92.549363,28.916922,14.229845,213.671971,3.412958,57.045192,50.477079,180.246659,214.950946,178.111687,213.864916,127.425638,212.366971,-0.000744,-1.691281,32.000000,-235.777484,213.733962,-0.025121,-40.001129,-0.561230,336957.970556,0.930121,19.623454,2.213303,4.282466,0.055000,0.072046,222.025370,32.000000,236.302445,208.983833,116.352607,195.693960,32.000000,187.829349,68.223151,68.743405,115.184335,12.911392,47.152992,35.189873,44.017862,27.178960,30.305920,59.614288,46.714437
49.739825,59.606524,212.900290,182.088483,108.981846,92.561620,28.947491,14.229959,213.671150,3.412743,57.038103,50.480694,180.243629,214.948225,178.110436,213.863914,127.425027,212.363046,-0.000744,-1.691269,32.000000,-235.777214,213.730330,-0.025107,-40.001141,-0.561220,336994.644873,0.930607,19.622169,2.214150,4.281789,0.057489,0.062859,221.997632,32.000000,236.332232,208.964604,121.858597,195.710434,32.000000,187.801369,68.225217,68.740666,115.183093,12.911392,47.146914,35.189873,44.014247,27.178960,30.305328,59.600922,46.654129
49.737429,59.606590,212.897192,182.085982,109.000253,92.573921,28.955806,14.230027,213.669128,3.412605,57.038079,50.482694,180.241109,214.945674,178.114089,213.862325,127.423204,212.359065,-0.000744,-1.691247,32.000000,-235.777176,213.726743,-0.025083,-40.001130,-0.561221,337038.146020,0.930719,19.616833,2.213428,4.281125,0.059642,0.074988,222.004985,32.000000,236.332538,208.937974,127.428880,195.731084,32.000000,187.761324,68.227095,68.736588,115.181017,12.911392,47.140857,35.189873,44.018589,27.178960,30.303267,59.610727,46.891472
49.737727,59.609981,212.892466,182.083104,109.018015,92.586306,28.961830,14.229893,213.667048,3.412598,57.047760,50.483146,180.242331,214.944518,178.115681,213.860536,127.419379,212.355563,-0.000743,-1.691244,32.000000,-235.777329,213.721807,-0.025005,-40.001141,-0.561208,337077.927225,0.929668,19.608120,2.212681,4.280278,0.062303,0.072371,222.033931,32.000000,236.312621,208.930332,133.010591,195.723175,32.000000,187.747207,68.228336,68.732110,115.178642,12.911392,47.134298,35.189873,44.018426,27.178960,30.304222,59.609764,46.872544
49.740285,59.617081,212.891169,182.080510,109.061173,92.587124,28.934633,14.229923,213.666497,3.412785,57.068215,50.485687,180.243950,214.943281,178.112300,213.856769,127.416180,212.350562,-0.000741,-1.691254,32.000000,-235.777377,213.719275,-0.024976,-40.001131,-0.561299,337127.836404,0.929574,19.610668,2.213125,4.280422,0.059920,0.060537,222.052950,32.000000,236.302107,208.957629,138.524424,195.679758,32.000000,187.765054,68.229138,68.727817,115.177033,12.911392,47.128494,35.189873,44.022522,27.178960,30.312711,59.616904,46.914436
49.738971,59.628275,212.888238,182.078860,109.068425,92.590130,28.940330,14.229942,213.664210,3.412799,57.074839,50.489383,180.242455,214.945803,178.108893,213.855784,127.413328,212.346578,-0.000741,-1.691261,32.000000,-235.777438,213.717205,-0.024984,-40.001121,-0.561367,337183.414960,0.929507,19.613749,2.215739,4.280301,0.056279,0.066156,222.033474,32.000000,236.320935,208.988746,138.437404,195.636403,32.000000,187.781628,68.230692,68.723980,115.175545,12.911392,47.121877,35.189873,44.023099,27.178960,30.335120,59.595897,46.912529
49.749032,59.632264,212.890996,182.077723,109.098647,92.602446,28.941126,14.229746,213.663385,3.412633,57.064070,50.495221,180.239157,214.946290,178.105997,213.856291,127.411210,212.343521,-0.000743,-1.691259,32.000000,-235.777702,213.713808,-0.024984,-40.001105,-0.561356,337199.033888,0.930354,19.618200,2.217206,4.280055,0.053712,0.063257,221.994497,32.000000,236.362020,208.993327,138.294161,195.621150,32.000000,187.768936,68.231948,68.720477,115.172424,12.911392,47.117502,35.189873,44.019050,27.178960,30.346761,59.614022,46.868802
49.752488,59.630846,212.890823,182.075536,109.146238,92.614794,28.929017,14.229635,213.664733,3.412528,57.051863,50.498124,180.237275,214.949982,178.107073,213.857576,127.410323,212.341194,-0.000744,-1.691246,32.000000,-235.777793,213.713028,-0.024992,-40.001095,-0.561399,337228.989518,0.930256,19.630754,2.218680,4.280109,0.057181,0.064436,221.968207,32.000000,236.388893,208.967248,138.232275,195.642510,32.000000,187.738265,68.234687,68.717845,115.168329,12.911392,47.111785,35.189873,44.017206,27.178960,30.346910,59.615527,46.759485
49.757645,59.627470,212.894555,182.072544,109.120618,92.623025,28.964840,14.229636,213.667856,3.412743,57.042365,50.503899,180.235259,214.951232,178.109619,213.857525,127.407715,212.341287,-0.000744,-1.691239,32.000000,-235.777782,213.714841,-0.024893,-40.001106,-0.561395,337275.374011,0.930157,19.624320,2.219739,4.279299,0.065727,0.076915,221.979724,32.000000,236.374694,208.942771,138.327449,195.666945,32.000000,187.710999,68.237426,68.714166,115.164452,12.911392,47.108056,35.189873,44.013734,27.178960,30.334837,59.622716,46.732926
49.758330,59.625582,212.894660,182.068990,109.083485,92.623119,28.935411,14.229671,213.671499,3.412619,57.038254,50.507156,180.236094,214.952468,178.109565,213.858775,127.403390,212.341168,-0.000744,-1.691238,32.000000,-235.777722,213.716582,-0.024847,-40.001101,-0.561432,337317.488275,0.930596,19.619322,2.219820,4.278999,0.063438,0.071732,222.007578,32.000000,236.340864,208.940896,138.480949,195.656111,32.000000,187.711799,68.238720,68.709442,115.160014,12.911392,47.102505,35.189873,44.013806,27.178960,30.327784,59.617415,46.863886
49.757215,59.627907,212.897817,182.065824,109.067279,92.635339,28.935386,14.229742,213.674629,3.412937,57.037728,50.514966,180.236764,214.956686,178.107829,213.860877,127.398308,212.344538,-0.000744,-1.691242,32.000000,-235.777749,213.717232,-0.024859,-40.001132,-0.561431,337344.341676,0.929413,19.610603,2.222459,4.278630,0.060266,0.066130,222.021547,32.000000,236.319144,208.970013,138.545050,195.615028,32.000000,187.749907,68.238228,68.705069,115.155478,12.911392,47.097535,35.189873,44.020865,27.178960,30.327061,59.617848,46.906439
49.761991,59.629511,212.903420,182.062989,109.097742,92.647721,28.937471,14.229724,213.682574,3.413115,57.023666,50.525684,180.235622,214.962635,178.104143,213.868864,127.395110,212.351786,-0.000744,-1.691266,32.000000,-235.777767,213.725954,-0.024905,-40.001073,-0.561426,337349.882946,0.930341,19.608006,2.226743,4.278573,0.056092,0.067289,222.001604,32.000000,236.336660,209.000053,143.992098,195.583947,32.000000,187.789184,68.238841,68.702140,115.151862,12.911392,47.094506,35.189873,44.014603,27.178960,30.328710,59.609213,46.940188
