OSU 80 Ton Compressor Load Stand
49.774570,59.626827,212.912675,182.059943,109.131432,92.660074,28.921025,14.229539,213.690883,3.413159,56.992902,50.535583,180.229444,214.970588,178.102525,213.878122,127.393821,212.358490,-0.000744,-1.691237,32.000000,-235.777832,213.731970,-0.024936,-40.001037,-0.561518,337407.258683,0.930493,19.611484,2.232993,4.278733,0.052502,0.067447,221.968227,32.000000,236.365877,208.999491,149.443103,195.583469,32.000000,187.785847,68.238713,68.699690,115.146984,12.911392,47.091695,35.189873,44.000586,27.178960,30.328745,59.601394,46.821700
49.781825,59.616284,212.920210,182.056145,109.169743,92.672375,28.905152,14.229618,213.697276,3.413213,56.965246,50.539081,180.224403,214.981338,178.103688,213.885203,127.393569,212.365291,-0.000743,-1.691238,32.000000,-235.777696,213.738108,-0.024881,-40.001007,-0.561562,337456.817068,0.930456,19.608143,2.238699,4.278435,0.059059,0.064654,221.947956,32.000000,236.381599,208.971444,147.540419,195.614704,32.000000,187.745480,68.239838,68.697137,115.141049,12.911392,47.089809,35.189873,43.998215,27.178960,30.302141,59.603391,46.909154
49.784566,59.604603,212.928650,182.050646,109.186854,92.680653,28.950882,14.229577,213.705350,3.413428,56.957623,50.541248,180.221335,214.988808,178.106049,213.889900,127.390866,212.372271,-0.000743,-1.691239,32.000000,-235.777777,213.744311,-0.024868,-40.000999,-0.561528,337491.525845,0.930844,19.592430,2.242310,4.277539,0.060337,0.056432,221.961607,32.000000,236.360698,208.943684,142.064184,195.639300,32.000000,187.710013,68.241478,68.693149,115.135361,12.911392,47.086905,35.189873,43.991347,27.178960,30.273745,59.620592,46.887144
49.787528,59.600715,212.933987,182.045534,109.159908,92.688951,28.957488,14.229541,213.713870,3.413332,56.964613,50.544556,180.219791,214.995427,178.107249,213.897506,127.386769,212.378596,-0.000743,-1.691211,32.000000,-235.777724,213.752578,-0.025081,-40.000998,-0.561532,337519.118450,0.931304,19.574375,2.244916,4.277067,0.054183,0.072417,221.987355,32.000000,236.322696,208.941792,142.064184,195.627812,32.000000,187.709748,68.242378,68.688529,115.129107,12.911392,47.084836,35.189873,43.988485,27.178960,30.253204,59.614307,46.826249
49.789381,59.602677,212.940993,182.041242,109.139112,92.701142,28.942193,14.229597,213.721002,3.413225,56.974766,50.551988,180.219071,215.001719,178.104193,213.906164,127.383824,212.386062,-0.000744,-1.691207,32.000000,-235.777653,213.760955,-0.025104,-40.001016,-0.561552,337538.570750,0.929830,19.559856,2.250035,4.277001,0.058363,0.064743,221.998278,32.000000,236.299621,208.972943,142.064184,195.589945,32.000000,187.743171,68.242140,68.685320,115.124613,12.911392,47.080892,35.189873,43.992952,27.178960,30.250232,59.605977,46.852881
49.807076,59.608546,212.954468,182.038202,109.120818,92.713238,28.943917,14.229706,213.734148,3.413053,56.966743,50.558928,180.215448,215.012130,178.100887,213.916773,127.381384,212.395775,-0.000743,-1.691210,32.000000,-235.777555,213.772959,-0.025077,-40.001014,-0.561577,337569.288102,0.929631,19.552901,2.256323,4.276854,0.065061,0.066087,221.976826,32.000000,236.313559,209.006270,142.064184,195.560666,32.000000,187.770768,68.241787,68.682303,115.119862,12.911392,47.080716,35.189873,43.969987,27.178960,30.260508,59.597814,46.945471
49.816367,59.606848,212.968715,182.035431,109.096887,92.725337,28.938228,14.229558,213.749917,3.413011,56.925157,50.567606,180.210725,215.025404,178.097292,213.931923,127.379156,212.411916,-0.000742,-1.691204,32.000000,-235.777748,213.789311,-0.025044,-40.001022,-0.561651,337620.015836,0.930212,19.552944,2.261851,4.276835,0.058126,0.066362,221.943398,32.000000,236.340799,209.007418,142.064184,195.561640,32.000000,187.757926,68.242393,68.680150,115.114509,12.911392,47.080232,35.189873,43.956881,27.178960,30.259431,59.603941,47.043343
49.823825,59.593869,212.985881,182.031257,109.073760,92.745729,28.944971,14.229591,213.767815,3.412796,56.869670,50.575972,180.207338,215.040829,178.098530,213.949500,127.377085,212.431817,-0.000742,-1.690083,32.000000,-235.777789,213.807936,-0.025015,-40.001039,-0.561586,337663.031429,0.929929,19.540494,2.267653,4.275587,0.058992,0.060469,221.928805,32.000000,236.352850,208.979492,142.064184,195.593244,32.000000,187.704378,68.244134,68.678282,115.108685,12.911392,47.081560,35.189873,43.942471,27.178960,30.239914,59.615891,46.816051
49.832198,59.574887,213.001624,182.025626,109.055610,92.766187,28.949279,14.229604,213.784662,3.412804,56.828394,50.581781,180.205889,215.054507,178.101827,213.961887,127.373750,212.446788,-0.000742,-1.689525,32.000000,-235.777751,213.822599,-0.025033,-40.001043,-0.561595,337703.018562,0.930038,19.529181,2.275468,4.275075,0.060813,0.075589,221.955744,32.000000,236.329690,208.958159,142.064184,195.613962,32.000000,187.653076,68.245982,68.676240,115.104409,12.911392,47.082283,35.189873,43.924103,27.178960,30.194825,59.618821,46.844884
49.827491,59.555179,213.016777,182.018485,109.018051,92.778493,28.927698,14.229491,213.801060,3.412649,56.811984,50.585459,180.207202,215.070271,178.101511,213.976602,127.370183,212.459328,-0.000741,-1.688986,32.000000,-235.777869,213.836245,-0.025024,-40.001041,-0.561657,337760.301467,0.929841,19.508483,2.284428,4.274780,0.058237,0.073214,221.993088,32.000000,236.298304,208.967155,142.064184,195.606689,32.000000,187.642497,68.246376,68.673354,115.099304,12.911392,47.083520,35.189873,43.927826,27.178960,30.147136,59.612734,46.904165
49.834431,59.547019,213.032335,182.011436,108.981734,92.790750,28.954520,14.229255,213.815292,3.412480,56.799904,50.592784,180.207357,215.086440,178.098960,213.992775,127.366957,212.474284,-0.000739,-1.689000,32.000000,-235.778137,213.850908,-0.024997,-40.001029,-0.561701,337811.933596,0.929689,19.480837,2.292943,4.274377,0.061845,0.068635,222.012698,32.000000,236.278742,209.002360,142.064184,195.569115,32.000000,187.672223,68.246402,68.670633,115.093591,12.911392,47.084224,35.189873,43.920054,27.178960,30.116694,59.609400,46.887144
49.841410,59.538304,213.053149,182.005106,108.953321,92.802738,28.953476,14.229161,213.832362,3.412200,56.777579,50.601591,180.203618,215.102933,178.095537,214.008979,127.364984,212.491865,-0.000740,-1.688991,32.000000,-235.778280,213.867412,-0.024838,-40.001002,-0.561813,337843.082424,0.930554,19.465999,2.300850,4.275085,0.052544,0.056903,221.995382,32.000000,236.296540,209.033493,142.064184,195.541519,32.000000,187.697411,68.246308,68.669072,115.087937,12.911392,47.086599,35.189873,43.906634,27.178960,30.094246,59.614288,46.842977
49.852976,59.527385,213.071540,181.998931,108.910839,92.822978,28.929999,14.229118,213.851897,3.411911,56.743641,50.611764,180.197531,215.120255,178.092838,214.027965,127.364734,212.510102,-0.000740,-1.688997,32.000000,-235.778305,213.881534,-0.024841,-40.001022,-0.561833,337879.542357,0.929652,19.450658,2.309251,4.274802,0.054784,0.065259,221.968836,32.000000,236.320202,209.034517,142.064184,195.535776,32.000000,187.692876,68.246367,68.669456,115.081585,12.911392,47.089427,35.189873,43.892925,27.178960,30.070481,59.608642,46.958017
49.852247,59.512615,213.090219,181.992345,108.890914,92.835387,28.933530,14.229133,213.873134,3.411744,56.697538,50.623687,180.191643,215.140156,178.093685,214.049421,127.364481,212.530156,-0.000741,-1.689022,32.000000,-235.778371,213.899910,-0.024861,-40.001015,-0.561867,337911.009790,0.929641,19.434722,2.317308,4.274621,0.061705,0.078956,221.960947,32.000000,236.326103,209.011304,142.064184,195.560859,32.000000,187.658989,68.246991,68.668546,115.075443,12.911392,47.091946,35.189873,43.877565,27.178960,30.033585,59.611986,47.063079
49.857885,59.493022,213.113151,181.984750,108.825426,92.847861,28.923023,14.229220,213.896535,3.411559,56.649696,50.631822,180.187838,215.160032,178.096166,214.072600,127.361631,212.549721,-0.000740,-1.689041,32.000000,-235.778212,213.922597,-0.024855,-40.001023,-0.561894,337964.574158,0.930334,19.411840,2.323867,4.273998,0.057992,0.068662,221.989186,32.000000,236.302096,208.990043,142.064184,195.581378,32.000000,187.613791,68.247488,68.666690,115.069660,12.911392,47.095246,35.189873,43.867324,27.178960,29.989316,59.616648,46.881421
49.867396,59.471154,213.134582,181.976474,108.768320,92.860356,28.947612,14.229074,213.920096,3.411599,56.608616,50.638618,180.188132,215.181756,178.095998,214.094449,127.360698,212.572383,-0.000740,-1.689066,32.000000,-235.778325,213.943471,-0.024796,-40.001041,-0.561987,337993.170118,0.930323,19.397822,2.331059,4.274436,0.075380,0.069272,222.019034,32.000000,236.271294,208.996749,136.656959,195.566975,32.000000,187.598485,68.248281,68.665766,115.064121,12.911392,47.100039,35.189873,43.857556,27.178960,29.938705,59.609891,46.825589
49.869853,59.448693,213.160469,181.967705,108.738286,92.884730,28.940670,14.229034,213.943155,3.411406,56.583339,50.644650,180.188407,215.202016,178.093115,214.116373,127.359304,212.594274,-0.000740,-1.689101,32.000000,-235.778439,213.962044,-0.024809,-40.001012,-0.562016,338016.263867,0.930622,19.372399,2.340677,4.274412,0.059829,0.063876,222.029661,32.000000,236.256928,209.026519,131.192320,195.529315,32.000000,187.606912,68.248646,68.664776,115.057580,12.911392,47.105542,35.189873,43.845387,27.178960,29.882793,59.614514,46.919132
49.870769,59.427320,213.177767,181.958627,108.752793,92.893461,28.894737,14.228920,213.962599,3.411358,56.577744,50.647973,180.183075,215.221089,178.089649,214.135033,127.359030,212.610907,-0.000739,-1.689146,32.000000,-235.778571,213.979375,-0.024813,-40.001005,-0.562003,338031.242164,0.929707,19.340695,2.349451,4.274027,0.063914,0.059476,222.007007,32.000000,236.282232,209.048763,127.451548,195.497231,32.000000,187.613316,68.249755,68.664056,115.049710,12.911392,47.108839,35.189873,43.831727,27.178960,29.830398,59.612468,46.884576
49.868410,59.414725,213.196068,181.950105,108.719226,92.893634,28.949025,14.228882,213.978728,3.411550,56.584367,50.652184,180.175438,215.238811,178.086761,214.150612,127.360987,212.625712,-0.000739,-1.689150,32.000000,-235.778742,213.994490,-0.024814,-40.001015,-0.562138,338093.815985,0.930068,19.315694,2.358418,4.274335,0.052066,0.059752,221.975757,32.000000,236.316635,209.036121,127.324541,195.498932,32.000000,187.596149,68.251493,68.664538,115.040765,12.911392,47.111818,35.189873,43.829770,27.178960,29.791066,59.617189,46.864767
49.865018,59.410461,213.212605,181.942728,108.682171,92.893713,28.941268,14.228893,213.996655,3.411842,56.598402,50.653225,180.169205,215.253093,178.086752,214.164022,127.362282,212.638210,-0.000738,-1.689164,32.000000,-235.778749,214.008870,-0.024804,-40.001010,-0.562180,338099.869686,0.931563,19.293372,2.364444,4.274604,0.061874,0.072013,221.964085,32.000000,236.325765,209.002605,127.325588,195.519985,32.000000,187.561065,68.254393,68.664091,115.031103,12.911392,47.115337,35.189873,43.821377,27.178960,29.767646,59.610314,46.887291
49.869636,59.412338,213.231440,181.936808,108.659972,92.893791,28.946823,14.228877,214.012029,3.412029,56.609615,50.657273,180.165573,215.270279,178.085470,214.182066,127.361753,212.652352,-0.000738,-1.689194,32.000000,-235.778735,214.026255,-0.024746,-40.000996,-0.562216,338083.715144,0.929835,19.283218,2.367606,4.275173,0.059125,0.073521,221.995537,32.000000,236.300973,208.976467,127.443613,195.534000,32.000000,187.527827,68.258137,68.662938,115.023029,12.911392,47.119032,35.189873,43.810348,27.178960,29.763006,59.617130,46.904605
49.870074,59.418165,213.249300,181.932656,108.629464,92.893812,28.947144,14.228957,214.029377,3.412228,56.616462,50.663516,180.163889,215.284928,178.082184,214.194671,127.359586,212.666270,-0.000737,-1.689169,32.000000,-235.778642,214.040192,-0.024753,-40.000961,-0.562268,338079.318107,0.930144,19.282462,2.370635,4.275795,0.060247,0.071869,222.035818,32.000000,236.273235,208.982381,125.747806,195.518987,32.000000,187.526112,68.261000,68.661892,115.014356,12.911392,47.122550,35.189873,43.804437,27.178960,29.771763,59.616314,47.030063
49.872358,59.420342,213.265080,181.929793,108.610511,92.893781,28.934008,14.229030,214.043846,3.412081,56.626349,50.667835,180.163480,215.299356,178.075409,214.207930,127.358501,212.679750,-0.000736,-1.689170,32.000000,-235.778682,214.055148,-0.024813,-40.000928,-0.562264,338079.863063,0.929876,19.279562,2.376055,4.275777,0.058299,0.071332,222.051337,32.000000,236.265025,209.000125,120.266304,195.478182,32.000000,187.550632,68.263055,68.660472,115.007811,12.911392,47.125949,35.189873,43.791822,27.178960,29.775064,59.602240,46.891252
49.878048,59.420561,213.278823,181.926980,108.611776,92.893870,28.928957,14.228936,214.057363,3.412092,56.635219,50.666883,180.159257,215.312635,178.069371,214.220674,127.359057,212.696598,-0.000737,-1.689171,32.000000,-235.778804,214.069151,-0.024899,-40.000947,-0.562301,338090.630340,0.929871,19.284937,2.383034,4.276098,0.061982,0.062263,222.031912,32.000000,236.289374,209.010137,114.711335,195.450213,32.000000,187.568916,68.266661,68.660336,115.002138,12.911392,47.128956,35.189873,43.783296,27.178960,29.773426,59.607187,46.884576
49.877844,59.419512,213.293879,181.924451,108.646360,92.894009,28.953562,14.228946,214.071119,3.412172,56.637352,50.672056,180.153162,215.327248,178.065617,214.234976,127.362273,212.710498,-0.000737,-1.689207,32.000000,-235.778732,214.084264,-0.024921,-40.000949,-0.562311,338094.145672,0.930252,19.284752,2.388780,4.276218,0.055715,0.064154,222.006846,32.000000,236.314715,208.988355,109.110424,195.471207,32.000000,187.542969,68.270960,68.660582,114.996622,12.911392,47.131700,35.189873,43.774400,27.178960,29.767373,59.593271,47.062639
49.879170,59.417880,213.305911,181.922438,108.647540,92.893844,28.929268,14.229017,214.084575,3.412500,56.632855,50.672354,180.148383,215.339586,178.064869,214.246255,127.365589,212.722067,-0.000738,-1.689208,32.000000,-235.778605,214.095197,-0.024873,-40.000939,-0.562284,338089.968791,0.930299,19.279088,2.394051,4.276006,0.062593,0.064114,222.002811,32.000000,236.311830,208.945968,103.567114,195.512538,32.000000,187.499915,68.275266,68.660693,114.991283,12.911392,47.134790,35.189873,43.760640,27.178960,29.759338,59.612606,46.875992
49.884266,59.416033,213.319310,181.920510,108.632144,92.893831,28.955535,14.228899,214.097552,3.412502,56.636353,50.677564,180.147843,215.350702,178.065685,214.258365,127.366057,212.731346,-0.000738,-1.689191,32.000000,-235.778699,214.106108,-0.024899,-40.000953,-0.562309,338083.375359,0.929511,19.278250,2.395641,4.276325,0.054772,0.062156,222.036936,32.000000,236.283478,208.911992,98.112237,195.536930,32.000000,187.487305,68.279231,68.660280,114.987197,12.911392,47.136760,35.189873,43.750619,27.178960,29.750969,59.610501,47.031457
49.881496,59.415615,213.332823,181.918817,108.594885,92.893870,28.896852,14.229026,214.113224,3.412603,56.645834,50.677434,180.150110,215.364224,178.062524,214.269214,127.367597,212.742529,-0.000739,-1.689196,32.000000,-235.778613,214.118322,-0.024949,-40.000990,-0.562318,338074.532527,0.930259,19.275247,2.396324,4.276453,0.061386,0.061185,222.075105,32.000000,236.251962,208.918291,92.699102,195.514766,32.000000,187.515079,68.282658,68.660348,114.984413,12.911392,47.140408,35.189873,43.738546,27.178960,29.744038,59.590832,46.760658
49.891559,59.416201,213.346289,181.917338,108.604290,92.893844,28.931565,14.228987,214.125902,3.412761,56.654769,50.682849,180.148293,215.374250,178.056505,214.279487,127.368734,212.755630,-0.000739,-1.689203,32.000000,-235.778622,214.130579,-0.024981,-40.000978,-0.562289,338067.921800,0.929306,19.268130,2.399063,4.276284,0.055683,0.065769,222.081938,32.000000,236.242215,208.941887,87.204477,195.481819,32.000000,187.552371,68.284631,68.659764,114.982521,12.911392,47.142861,35.189873,43.724440,27.178960,29.740330,59.615114,47.032705
49.898478,59.417363,213.360920,181.916050,108.624475,92.901922,28.955431,14.228987,214.140290,3.413045,56.649238,50.687441,180.142897,215.386197,178.052306,214.290128,127.372909,212.766500,-0.000738,-1.689212,32.000000,-235.778563,214.141886,-0.025006,-40.000981,-0.562339,338066.901307,0.931249,19.270578,2.401390,4.276793,0.063622,0.060723,222.060663,32.000000,236.267855,208.947334,81.632964,195.462700,32.000000,187.557491,68.286812,68.660053,114.980623,12.911392,47.146943,35.189873,43.707230,27.178960,29.738581,59.608485,46.850974
49.905483,59.412780,213.376390,181.914323,108.684875,92.922149,28.945508,14.229009,214.157193,3.413191,56.623910,50.692668,180.138361,215.400822,178.049486,214.305098,127.376322,212.781274,-0.000738,-1.689207,32.000000,-235.778586,214.158442,-0.025005,-40.001007,-0.562267,338058.260306,0.929927,19.260759,2.404782,4.276200,0.057968,0.060739,222.043391,32.000000,236.290814,208.915996,76.031165,195.479601,32.000000,187.529198,68.289637,68.660595,114.976926,12.911392,47.150501,35.189873,43.689183,27.178960,29.728186,59.614592,46.868582
49.921512,59.401745,213.396091,181.911424,108.762046,92.926272,28.938242,14.228986,214.174198,3.413431,56.589754,50.694453,180.135419,215.415353,178.049873,214.322719,127.379081,212.795046,-0.000738,-1.689187,32.000000,-235.778564,214.175401,-0.025018,-40.001009,-0.562280,338076.753447,0.929102,19.254770,2.404365,4.275900,0.059283,0.074546,222.053083,32.000000,236.286698,208.870662,70.497874,195.510140,32.000000,187.493446,68.293632,68.661076,114.974031,12.911392,47.155714,35.189873,43.666486,27.178960,29.706153,59.612449,46.859998
49.917129,59.387520,213.408819,181.907407,108.778349,92.926311,28.930379,14.228944,214.186837,3.413795,56.572345,50.691649,180.133187,215.428354,178.050923,214.337548,127.380040,212.806091,-0.000738,-1.689192,32.000000,-235.778524,214.185307,-0.025014,-40.001029,-0.562359,338134.469310,0.929468,19.242945,2.406059,4.275610,0.062769,0.048997,222.093518,32.000000,236.253620,208.838021,65.040662,195.527338,32.000000,187.476313,68.296641,68.660215,114.970851,12.911392,47.159775,35.189873,43.650125,27.178960,29.669468,59.603656,46.997195
49.918731,59.373367,213.423319,181.902329,108.770885,92.926340,28.968314,14.229078,214.198097,3.414114,56.578184,50.690190,180.133899,215.441080,178.048012,214.348197,127.381187,212.817725,-0.000739,-1.689206,32.000000,-235.778360,214.195559,-0.025008,-40.001030,-0.562244,338119.965918,0.929387,19.215347,2.408061,4.274632,0.056238,0.086937,222.128223,32.000000,236.223035,208.844405,59.613944,195.510449,32.000000,187.497184,68.298766,68.659496,114.968442,12.911392,47.163987,35.189873,43.640079,27.178960,29.632918,59.613412,46.951340
49.925845,59.370367,213.435888,181.897899,108.768348,92.926403,28.944791,14.229026,214.214892,3.414361,56.580216,50.695481,180.133093,215.455690,178.043251,214.362661,127.382025,212.829537,-0.000740,-1.689195,32.000000,-235.778408,214.209972,-0.024979,-40.001016,-0.562290,338104.142537,0.929695,19.205651,2.410918,4.275262,0.063098,0.075178,222.135648,32.000000,236.216727,208.862063,54.114364,195.485735,32.000000,187.530329,68.300557,68.659345,114.966619,12.911392,47.167414,35.189873,43.617636,27.178960,29.613062,59.613245,46.864253
49.926620,59.366086,213.450613,181.894491,108.770024,92.934744,28.925000,14.229007,214.231276,3.414475,56.561104,50.703903,180.129516,215.469428,178.040005,214.379281,127.384177,212.842669,-0.000741,-1.689192,32.000000,-235.778530,214.223965,-0.024966,-40.001013,-0.562278,338084.712095,0.928410,19.189842,2.413792,4.275416,0.058814,0.067072,222.114703,32.000000,236.242080,208.864687,54.114364,195.472283,32.000000,187.547589,68.301481,68.659887,114.964672,12.911392,47.171984,35.189873,43.606501,27.178960,29.600124,59.611976,47.029770
49.937335,59.357277,213.466914,181.891277,108.778407,92.947000,28.951201,14.229136,214.246741,3.414769,56.526925,50.710084,180.126248,215.485055,178.038792,214.394390,127.389086,212.855091,-0.000742,-1.689203,32.000000,-235.778483,214.237654,-0.024963,-40.001049,-0.562228,338074.866807,0.929012,19.179492,2.417036,4.275058,0.061035,0.077358,222.099776,32.000000,236.265645,208.833431,54.114364,195.497384,32.000000,187.527986,68.302459,68.660822,114.962051,12.911392,47.176654,35.189873,43.581710,27.178960,29.584263,59.610718,46.861539
49.942873,59.340693,213.487432,181.887429,108.804598,92.959198,28.919324,14.229131,214.261731,3.415062,56.501050,50.710826,180.123126,215.501157,178.039938,214.409468,127.392305,212.868412,-0.000742,-1.689169,32.000000,-235.778484,214.250031,-0.024995,-40.001074,-0.562291,338095.503945,0.929705,19.174410,2.419424,4.275287,0.055574,0.072968,222.111181,32.000000,236.251380,208.792484,54.114364,195.529772,32.000000,187.497583,68.303793,68.661308,114.959344,12.911392,47.182930,35.189873,43.564457,27.178960,29.541997,59.609498,46.796902
49.927351,59.326498,213.494839,181.882368,108.819989,92.967471,28.941162,14.229009,214.272428,3.415517,56.502648,50.708256,180.121966,215.511934,178.041183,214.420795,127.394594,212.877886,-0.000741,-1.689187,32.000000,-235.778692,214.256195,-0.024993,-40.001079,-0.562274,338113.096926,0.928745,19.154531,2.418808,4.274696,0.055009,0.071593,222.151301,32.000000,236.214914,208.763803,54.114364,195.546165,32.000000,187.478097,68.303699,68.660072,114.956717,12.911392,47.187255,35.189873,43.563413,27.178960,29.503207,59.609744,46.868949
49.925435,59.322443,213.501273,181.877980,108.829441,92.967450,28.941819,14.229088,214.281787,3.415751,56.540251,50.702623,180.122638,215.521012,178.038055,214.428859,127.398010,212.882199,-0.000742,-1.689186,32.000000,-235.778629,214.262614,-0.024999,-40.001116,-0.562307,338128.172680,0.929736,19.132226,2.420192,4.274633,0.056222,0.071957,222.186466,32.000000,236.184352,208.773251,54.114364,195.522018,32.000000,187.507032,68.303305,68.659915,114.955240,12.911392,47.189049,35.189873,43.554582,27.178960,29.477556,59.601247,46.817738
49.918550,59.328202,213.505410,181.874923,108.869226,92.967555,28.929990,14.228897,214.284164,3.415866,56.597866,50.698695,180.119833,215.522596,178.033020,214.431344,127.401959,212.883934,-0.000744,-1.689706,32.000000,-235.778731,214.267941,-0.024853,-40.001122,-0.562493,338148.363129,0.929400,19.134067,2.421177,4.276110,0.062717,0.067281,222.188177,32.000000,236.182142,208.795269,54.114364,195.484860,32.000000,187.552806,68.301841,68.659631,114.954622,12.911392,47.191544,35.189873,43.548267,27.178960,29.474769,59.610216,47.030357
49.914497,59.343450,213.510000,181.873854,108.911089,92.959492,28.931325,14.228839,214.286539,3.416293,56.646837,50.695268,180.115562,215.523669,178.028210,214.434577,127.407384,212.882494,-0.000744,-1.690247,32.000000,-235.778852,214.271605,-0.024892,-40.001118,-0.562516,338138.792751,0.929408,19.131991,2.419251,4.276403,0.060131,0.075870,222.164890,32.000000,236.207172,208.800554,54.114364,195.469909,32.000000,187.576015,68.300200,68.660152,114.953675,12.911392,47.192029,35.189873,43.541239,27.178960,29.504170,59.616441,46.855669
49.911178,59.361888,213.510899,181.875109,108.951587,92.947149,28.934911,14.229007,214.287281,3.416510,56.685473,50.693109,180.110800,215.524156,178.026381,214.437044,127.412810,212.883675,-0.000745,-1.691419,32.000000,-235.778710,214.271939,-0.024919,-40.001144,-0.562598,338143.763214,0.929944,19.144863,2.415901,4.277076,0.066065,0.056601,222.144126,32.000000,236.226253,208.768231,54.114364,195.497645,32.000000,187.554478,68.298796,68.660843,114.952323,12.911392,47.193453,35.189873,43.531947,27.178960,29.538490,59.609026,46.880027
49.911869,59.378821,213.513380,181.877323,108.981238,92.934875,28.925158,14.228943,214.287853,3.416691,56.720044,50.690379,180.107045,215.522615,178.025583,214.434548,127.416900,212.885112,-0.000745,-1.691407,32.000000,-235.778840,214.271928,-0.024878,-40.001128,-0.562622,338126.423388,0.929941,19.164300,2.409978,4.277515,0.054407,0.077389,222.153901,32.000000,236.213985,208.728729,54.114364,195.533206,32.000000,187.517496,68.297449,68.660649,114.951658,12.911392,47.193713,35.189873,43.524802,27.178960,29.573647,59.624191,46.843123
49.912106,59.395645,213.508125,181.880271,109.002178,92.922629,28.935226,14.229059,214.286259,3.416799,56.761990,50.685407,180.108984,215.518726,178.026029,214.433037,127.420459,212.884146,-0.000745,-1.691416,32.000000,-235.778813,214.270761,-0.024853,-40.001110,-0.562610,338096.156531,0.929816,19.186169,2.404961,4.277817,0.059948,0.083713,222.189574,32.000000,236.180532,208.703446,54.114364,195.543706,32.000000,187.502024,68.297319,68.660377,114.952463,12.911392,47.193245,35.189873,43.510555,27.178960,29.605532,59.615635,46.875478
49.907666,59.413754,213.507016,181.883723,109.049703,92.910388,28.915633,14.229086,214.283850,3.416867,56.809562,50.680002,180.111397,215.516112,178.022560,214.429567,127.423047,212.879509,-0.000744,-1.691459,32.000000,-235.778838,214.271500,-0.024819,-40.001061,-0.562561,338064.090540,0.930035,19.202388,2.401368,4.277808,0.083118,0.079510,222.218915,32.000000,236.152516,208.717804,54.114364,195.518280,32.000000,187.525659,68.296188,68.659550,114.953249,12.911392,47.192112,35.189873,43.503104,27.178960,29.641898,59.604512,46.826689
49.905952,59.433841,213.499629,181.887824,109.063557,92.898072,28.919246,14.228963,214.274667,3.417018,56.862469,50.673179,180.112715,215.510727,178.015755,214.423207,127.425733,212.870872,-0.000743,-1.691474,32.000000,-235.778908,214.268019,-0.024854,-40.001081,-0.562505,338032.986027,0.929625,19.218966,2.397474,4.277682,0.057750,0.070428,222.213098,32.000000,236.155533,208.739266,54.114364,195.493144,32.000000,187.554775,68.294924,68.658973,114.954170,12.911392,47.190647,35.189873,43.498439,27.178960,29.681380,59.610236,46.878486
49.899912,59.455352,213.494507,181.892375,109.089134,92.885671,28.958479,14.228862,214.264661,3.417345,56.920945,50.666163,180.112195,215.505216,178.012667,214.415652,127.431367,212.862850,-0.000742,-1.691466,32.000000,-235.779036,214.259639,-0.024891,-40.001096,-0.562503,338008.810867,0.930269,19.241664,2.393284,4.278041,0.051599,0.067763,222.185153,32.000000,236.177015,208.741019,54.114364,195.487400,32.000000,187.565597,68.294567,68.660029,114.955655,12.911392,47.188504,35.189873,43.487613,27.178960,29.724106,59.607374,46.773278
49.897401,59.479068,213.483442,181.897357,109.135117,92.873347,28.925415,14.228864,214.253398,3.417090,56.973781,50.660599,180.111096,215.494477,178.011096,214.404661,127.436524,212.850835,-0.000742,-1.691472,32.000000,-235.779026,214.249499,-0.024862,-40.001084,-0.562461,337984.770259,0.930114,19.263522,2.387613,4.278039,0.053829,0.063980,222.167822,32.000000,236.193167,208.712987,54.114364,195.518896,32.000000,187.550060,68.293216,68.660570,114.956064,12.911392,47.185411,35.189873,43.481311,27.178960,29.770208,59.619343,46.858531
49.895000,59.505775,213.470926,181.902755,109.160537,92.861164,28.916963,14.228913,214.242358,3.417178,57.017417,50.654158,180.109255,215.483500,178.012424,214.391974,127.438240,212.838738,-0.000741,-1.691457,32.000000,-235.779014,214.238989,-0.024768,-40.001072,-0.562470,337959.267173,0.928907,19.291275,2.379207,4.278455,0.056989,0.068598,222.180632,32.000000,236.177458,208.680111,54.114364,195.554330,32.000000,187.533788,68.291603,68.659889,114.957011,12.911392,47.181444,35.189873,43.477320,27.178960,29.826613,59.607767,46.912015
49.896315,59.533066,213.460875,181.908843,109.145173,92.852865,28.945141,14.229046,214.231733,3.417467,57.046762,50.654840,180.112014,215.470685,178.012696,214.383950,127.440871,212.825590,-0.000741,-1.691388,32.000000,-235.778957,214.230461,-0.024792,-40.001083,-0.562441,337935.479105,0.929955,19.317588,2.369900,4.278448,0.056276,0.061371,222.213820,32.000000,236.140569,208.667126,54.114364,195.569332,32.000000,187.538180,68.289822,68.659118,114.959370,12.911392,47.177449,35.189873,43.473232,27.178960,29.884100,59.605731,46.821920
49.905560,59.554704,213.449876,181.914876,109.153151,92.852540,28.946180,14.229166,214.224962,3.417457,57.063230,50.653043,180.115945,215.461081,178.008633,214.374778,127.441734,212.818387,-0.000741,-1.691377,32.000000,-235.778722,214.223164,-0.024846,-40.001081,-0.562409,337921.700788,0.930220,19.346776,2.364003,4.278403,0.052245,0.063987,222.236065,32.000000,236.110731,208.693179,48.673413,195.557233,32.000000,187.569333,68.286298,68.658692,114.962303,12.911392,47.173399,35.189873,43.447415,27.178960,29.935848,59.615251,46.792060
49.906804,59.569486,213.441025,181.920473,109.159202,92.852532,28.944365,14.229118,214.215511,3.417266,57.068391,50.654464,180.117380,215.453984,178.005145,214.369834,127.443618,212.811237,-0.000741,-1.691374,32.000000,-235.778813,214.217331,-0.024877,-40.001079,-0.562373,337918.080376,0.929272,19.372707,2.356828,4.278089,0.055470,0.063882,222.221343,32.000000,236.114843,208.720942,43.147227,195.543641,32.000000,187.606080,68.282768,68.657341,114.965172,12.911392,47.170018,35.189873,43.438196,27.178960,29.974989,59.614711,46.875038
49.902840,59.576212,213.430556,181.925256,109.164062,92.852467,28.947266,14.229084,214.206128,3.416744,57.065550,50.652461,180.115594,215.443294,178.003521,214.360456,127.447916,212.802265,-0.000741,-1.691362,32.000000,-235.778846,214.210412,-0.024859,-40.001069,-0.562301,337934.947185,0.929099,19.384790,2.353474,4.277076,0.060678,0.072187,222.185445,32.000000,236.138568,208.721544,37.571234,195.544571,32.000000,187.626425,68.277752,68.656767,114.966942,12.911392,47.165766,35.189873,43.423349,27.178960,29.986953,59.611652,46.877166
49.906959,59.576567,213.422098,181.928027,109.202801,92.852325,28.938036,14.229071,214.198081,3.416662,57.065753,50.649113,180.115652,215.431765,178.004082,214.351686,127.452438,212.792279,-0.000741,-1.691385,32.000000,-235.778744,214.200534,-0.024843,-40.001086,-0.562297,337947.823316,0.929169,19.398287,2.349120,4.276792,0.061936,0.070820,222.160283,32.000000,236.150246,208.697521,32.000000,195.574107,32.000000,187.618379,68.273178,68.656729,114.968163,12.911392,47.162745,35.189873,43.409511,27.178960,29.989370,59.611426,46.864987
49.902954,59.579625,213.410149,181.930275,109.210995,92.852409,28.921042,14.229040,214.186903,3.416629,57.066106,50.645071,180.115051,215.418765,178.008037,214.341663,127.455244,212.784052,-0.000741,-1.691438,32.000000,-235.778759,214.191794,-0.024829,-40.001079,-0.562327,337950.561951,0.929173,19.409110,2.341721,4.276922,0.058296,0.061869,222.169877,32.000000,236.129933,208.678623,32.000000,195.612816,32.000000,187.597417,68.269499,68.655719,114.969781,12.911392,47.157706,35.189873,43.405255,27.178960,29.990051,59.620129,46.802771
49.907722,59.584494,213.400902,181.932324,109.211839,92.852359,28.910340,14.229043,214.178528,3.416499,57.060967,50.647815,180.117501,215.408424,178.008732,214.331957,127.455573,212.773435,-0.000743,-1.691473,32.000000,-235.778718,214.182648,-0.024762,-40.001045,-0.562271,337939.530251,0.929384,19.405208,2.333747,4.276400,0.054655,0.059466,222.201097,32.000000,236.092612,208.679623,32.000000,195.625807,32.000000,187.596819,68.264567,68.653629,114.970150,12.911392,47.153417,35.189873,43.391157,27.178960,29.996860,59.604305,46.825662
49.908182,59.590281,213.394059,181.934497,109.174936,92.852320,28.955910,14.229174,214.172524,3.416268,57.046759,50.651505,180.120793,215.399203,178.005808,214.324224,127.457365,212.763951,-0.000744,-1.691476,32.000000,-235.778622,214.175560,-0.024752,-40.001019,-0.562296,337941.082632,0.930021,19.412404,2.328098,4.276503,0.061369,0.072247,222.222677,32.000000,236.063908,208.712098,32.000000,195.601324,32.000000,187.635371,68.259085,68.652828,114.970465,12.911392,47.150073,35.189873,43.378719,27.178960,30.006815,59.604266,47.039014
49.904504,59.588022,213.389648,181.935600,109.149765,92.856398,28.931994,14.229171,214.168892,3.415864,57.020744,50.653011,180.122541,215.394414,178.003591,214.321404,127.459505,212.759464,-0.000744,-1.692637,32.000000,-235.778762,214.173109,-0.024715,-40.001046,-0.562238,337942.662741,0.930279,19.412346,2.324099,4.275909,0.063263,0.063055,222.209483,32.000000,236.075175,208.745643,32.000000,195.570328,32.000000,187.675005,68.254713,68.651746,114.970217,12.911392,47.147502,35.189873,43.374217,27.178960,30.004694,59.611032,46.916124
49.905338,59.579351,213.385371,181.935165,109.105710,92.868597,28.973832,14.229301,214.162063,3.415639,56.995817,50.650225,180.120977,215.390061,178.002759,214.319055,127.463062,212.753745,-0.000744,-1.692652,32.000000,-235.778577,214.169699,-0.024679,-40.001045,-0.562236,337945.829503,0.928819,19.417656,2.319027,4.275733,0.052121,0.067547,222.177528,32.000000,236.096606,208.750486,32.000000,195.564387,32.000000,187.675689,68.250976,68.651148,114.968745,12.911392,47.144960,35.189873,43.360049,27.178960,29.989266,59.627427,46.921773
49.909689,59.569171,213.378152,181.933554,109.112409,92.876874,28.944019,14.229235,214.154009,3.415748,56.982243,50.650234,180.119334,215.380294,178.005854,214.312621,127.465483,212.745635,-0.000742,-1.692650,32.000000,-235.778603,214.162983,-0.024688,-40.001023,-0.562279,337956.618980,0.929698,19.419201,2.315338,4.275960,0.053799,0.070822,222.154690,32.000000,236.104060,208.728230,32.000000,195.599141,32.000000,187.647911,68.247612,68.650133,114.967189,12.911392,47.142200,35.189873,43.347906,27.178960,29.959293,59.618458,46.923094
49.901089,59.562387,213.372367,181.931129,109.089050,92.876895,28.915729,14.229303,214.143711,3.415596,56.974818,50.648865,180.119855,215.370125,178.010440,214.306745,127.466082,212.738115,-0.000740,-1.692626,32.000000,-235.778569,214.157590,-0.024719,-40.001039,-0.562322,337983.329297,0.928439,19.409667,2.309803,4.275803,0.062297,0.070352,222.176465,32.000000,236.077111,208.704531,32.000000,195.630354,32.000000,187.625200,68.245549,68.648167,114.966811,12.911392,47.138474,35.189873,43.337467,27.178960,29.940746,59.604227,46.831164
49.899181,59.563047,213.359889,181.929689,109.057805,92.872875,28.948166,14.229287,214.134585,3.415448,56.978491,50.646243,180.123485,215.360103,178.011084,214.299553,127.464841,212.731478,-0.000740,-1.692653,32.000000,-235.778663,214.150058,-0.024733,-40.001032,-0.562306,337993.412216,0.929363,19.394989,2.304579,4.275285,0.060349,0.058545,222.213278,32.000000,236.039736,208.707955,32.000000,195.628552,32.000000,187.638775,68.243953,68.646235,114.966381,12.911392,47.134011,35.189873,43.335164,27.178960,29.933360,59.601994,46.889492
49.892808,59.567195,213.351708,181.928917,109.021319,92.860713,28.925045,14.229328,214.121264,3.415288,56.998402,50.641880,180.125964,215.351160,178.008649,214.292725,127.465618,212.721274,-0.000741,-1.692677,32.000000,-235.778622,214.141614,-0.024707,-40.001035,-0.562366,337990.189717,0.930432,19.397094,2.301379,4.275906,0.056120,0.066883,222.232221,32.000000,236.018556,208.744347,32.000000,195.606671,32.000000,187.680597,68.242314,68.645103,114.967114,12.911392,47.129468,35.189873,43.328520,27.178960,29.935516,59.622706,46.745692
49.892374,59.574749,213.338005,181.928959,109.011814,92.860744,28.931857,14.229425,214.106623,3.415058,57.026948,50.640355,180.123552,215.339432,178.005145,214.279555,127.467255,212.706889,-0.000740,-1.692700,32.000000,-235.778475,214.129402,-0.024696,-40.001022,-0.562338,337979.723039,0.929390,19.399726,2.300327,4.275820,0.056781,0.072745,222.215192,32.000000,236.033072,208.776000,32.000000,195.591468,32.000000,187.708806,68.240915,68.643763,114.968257,12.911392,47.124704,35.189873,43.316196,27.178960,29.945583,59.605417,46.890812
49.880232,59.585621,213.326159,181.929961,108.986782,92.860749,28.930382,14.229478,214.095257,3.414810,57.047910,50.640422,180.120305,215.328188,178.001738,214.267799,127.470036,212.691185,-0.000740,-1.693879,32.000000,-235.778491,214.119414,-0.024874,-40.001011,-0.562315,337943.716794,0.930152,19.410463,2.296021,4.276202,0.060207,0.068264,222.186625,32.000000,236.056638,208.774771,33.834459,195.604211,32.000000,187.693542,68.240382,68.643102,114.968726,12.911392,47.118398,35.189873,43.323112,27.178960,29.966949,59.630997,46.885823
49.878310,59.596725,213.314344,181.931746,108.986785,92.852632,28.931082,14.229497,214.081329,3.414670,57.064857,50.636872,180.118059,215.313842,178.001739,214.252871,127.471936,212.677609,-0.000740,-1.695559,32.000000,-235.778533,214.106869,-0.024918,-40.001007,-0.562307,337949.913292,0.929961,19.418464,2.289411,4.275964,0.062913,0.073581,222.173867,32.000000,236.062210,208.745484,39.359659,195.637014,32.000000,187.657539,68.240246,68.641494,114.969217,12.911392,47.113674,35.189873,43.314807,27.178960,29.988744,59.623414,46.717078
49.870857,59.608279,213.296194,181.933762,108.981028,92.852650,28.933967,14.229458,214.063148,3.414539,57.088776,50.631828,180.118084,215.297595,178.003809,214.234404,127.471157,212.660972,-0.000741,-1.696095,32.000000,-235.778652,214.091047,-0.024880,-40.001028,-0.562419,337966.447733,0.930285,19.441890,2.281199,4.276768,0.060639,0.069391,222.196861,32.000000,236.031480,208.724430,44.931755,195.655261,32.000000,187.635808,68.240657,68.639087,114.970655,12.911392,47.106191,35.189873,43.318327,27.178960,30.011306,59.610600,46.882888
49.863482,59.626452,213.275030,181.937265,108.974183,92.844194,28.940959,14.229527,214.038566,3.414374,57.129166,50.624808,180.121467,215.273158,178.000850,214.215036,127.470704,212.636881,-0.000740,-1.696018,32.000000,-235.778492,214.068273,-0.024689,-40.001061,-0.562383,337948.329662,0.930248,19.454981,2.274605,4.276695,0.068733,0.070671,222.239252,32.000000,235.982648,208.740890,52.313291,195.636196,32.000000,187.662041,68.240032,68.634930,114.973661,12.911392,47.096452,35.189873,43.317676,27.178960,30.045665,59.610708,46.871003
49.852304,59.642146,213.254773,181.940636,108.964504,92.831985,28.933519,14.229352,214.018796,3.414269,57.161579,50.621013,180.123287,215.254096,177.996320,214.197429,127.469435,212.620295,-0.000739,-1.697114,32.000000,-235.778624,214.049368,-0.024683,-40.001052,-0.562443,337968.332842,0.930336,19.474241,2.269632,4.276971,0.056674,0.066605,222.244274,32.000000,235.975647,208.771903,54.144529,195.609752,32.000000,187.703329,68.239223,68.632176,114.976514,12.911392,47.087553,35.189873,43.319797,27.178960,30.077825,59.612980,46.731898
49.849628,59.658269,213.234895,181.944501,108.952938,92.819876,28.927349,14.229362,213.998625,3.414234,57.192375,50.616785,180.122506,215.234082,177.993078,214.179561,127.469590,212.603155,-0.000738,-1.697057,32.000000,-235.778577,214.029731,-0.024688,-40.001014,-0.562454,337965.400957,0.930223,19.500041,2.261752,4.277179,0.068204,0.065075,222.226668,32.000000,236.003384,208.783567,54.144529,195.609027,32.000000,187.724077,68.240422,68.630391,114.980136,12.911392,47.079206,35.189873,43.320035,27.178960,30.111552,59.604030,46.816931
49.848116,59.667661,213.221522,181.946741,108.941183,92.811698,28.949636,14.229408,213.984625,3.413888,57.211966,50.612328,180.121945,215.221022,177.990966,214.168035,127.470336,212.590402,-0.000739,-1.696993,32.000000,-235.778506,214.018496,-0.024716,-40.001011,-0.562473,337949.882197,0.930608,19.527296,2.257286,4.277732,0.056732,0.068178,222.214207,32.000000,236.024082,208.776603,55.979503,195.623848,32.000000,187.720091,68.242106,68.629883,114.982198,12.911392,47.072992,35.189873,43.316767,27.178960,30.132572,59.612045,46.906806
49.841453,59.682154,213.204336,181.950284,108.952859,92.799649,28.921118,14.229281,213.964122,3.413906,57.235786,50.609934,180.120330,215.202287,177.991321,214.149737,127.470572,212.572703,-0.000738,-1.697010,32.000000,-235.778610,214.000134,-0.024652,-40.000969,-0.562419,337926.455079,0.930780,19.546188,2.251203,4.277562,0.057382,0.064569,222.208116,32.000000,236.033085,208.741982,61.506158,195.674343,32.000000,187.686153,68.244040,68.628425,114.984357,12.911392,47.064823,35.189873,43.317833,27.178960,30.161893,59.613078,46.875845
49.839514,59.697462,213.184646,181.954191,108.961357,92.787311,28.944837,14.229281,213.946427,3.413900,57.243584,50.610080,180.122778,215.187408,177.993354,214.133647,127.469718,212.555574,-0.000739,-1.697062,32.000000,-235.778619,213.982868,-0.024577,-40.000970,-0.562372,337907.071771,0.930036,19.557143,2.246047,4.277424,0.054631,0.071185,222.241770,32.000000,236.008110,208.717126,65.219571,195.712254,32.000000,187.656197,68.246337,68.625888,114.987095,12.911392,47.055403,35.189873,43.315623,27.178960,30.194079,59.610265,46.846718
49.842501,59.714145,213.169065,181.959873,108.929391,92.787238,28.952022,14.229412,213.929936,3.413732,57.212811,50.614870,180.128723,215.175224,177.991935,214.119573,127.467545,212.542261,-0.000738,-1.698219,32.000000,-235.778528,213.966951,-0.024576,-40.000974,-0.562356,337884.767063,0.931005,19.578529,2.239687,4.277651,0.058235,0.068419,222.287302,32.000000,235.967813,208.728295,65.219571,195.698513,32.000000,187.685360,68.249416,68.621501,114.991555,12.911392,47.045788,35.189873,43.303165,27.178960,30.230854,59.621998,46.881128
49.855286,59.708911,213.160136,181.962466,108.884187,92.790110,28.909794,14.229340,213.921298,3.413720,57.179069,50.616634,180.131878,215.169905,177.989971,214.112834,127.467051,212.533541,-0.000739,-1.698210,32.000000,-235.778635,213.960059,-0.024604,-40.000952,-0.562291,337860.975735,0.930196,19.595842,2.234615,4.277422,0.069605,0.072021,222.290486,32.000000,235.969733,208.754853,65.219571,195.668446,32.000000,187.733638,68.252414,68.618853,114.995816,12.911392,47.039255,35.189873,43.288431,27.178960,30.230237,59.608534,46.816638
49.846086,59.696891,213.152159,181.962635,108.898908,92.790112,28.875106,14.229562,213.913203,3.413698,57.148753,50.615692,180.132279,215.162004,177.990525,214.106746,127.467615,212.523932,-0.000741,-1.698205,32.000000,-235.778348,213.953510,-0.024590,-40.000988,-0.562262,337881.938867,0.929944,19.609435,2.232183,4.276853,0.061560,0.053208,222.273463,32.000000,236.001379,208.762345,65.219571,195.661593,32.000000,187.759021,68.256109,68.616965,115.000251,12.911392,47.033654,35.189873,43.283511,27.178960,30.208573,59.608141,46.644078
49.846487,59.682867,213.143789,181.960942,108.912699,92.790141,28.932121,14.229542,213.903416,3.413582,57.125576,50.614639,180.130950,215.152305,177.992081,214.097433,127.468222,212.512225,-0.000741,-1.698223,32.000000,-235.778301,213.941751,-0.024570,-40.000996,-0.562130,337877.561250,0.931055,19.590976,2.229661,4.275577,0.061248,0.067343,222.262368,32.000000,236.027184,208.743551,65.219571,195.689726,32.000000,187.742924,68.259452,68.615281,115.003051,12.911392,47.028271,35.189873,43.282480,27.178960,30.171495,59.617818,46.886777
49.849707,59.671624,213.130862,181.957953,108.899103,92.790180,28.941387,14.229584,213.891272,3.413653,57.112848,50.610574,180.129796,215.143331,177.996576,214.087614,127.467676,212.500283,-0.000741,-1.698202,32.000000,-235.778166,213.929306,-0.024585,-40.001022,-0.562189,337869.077844,0.932333,19.588472,2.225772,4.276207,0.058666,0.069958,222.276054,32.000000,236.026829,208.711525,65.219571,195.734863,32.000000,187.710291,68.264072,68.612767,115.006191,12.911392,47.020780,35.189873,43.276863,27.178960,30.143730,59.598955,46.771884
49.842826,59.669596,213.126045,181.956184,108.868311,92.790243,28.924651,14.229587,213.885685,3.413724,57.112722,50.608823,180.129835,215.136388,177.999918,214.081303,127.466310,212.493916,-0.000742,-1.698171,32.000000,-235.778114,213.924554,-0.024594,-40.001012,-0.562071,337835.672394,0.930062,19.559459,2.217529,4.275469,0.056399,0.061118,222.299512,32.000000,236.013917,208.695179,67.075994,195.756789,32.000000,187.699013,68.267247,68.610700,115.008777,12.911392,47.016392,35.189873,43.274319,27.178960,30.131347,59.619215,46.841509
49.839408,59.671184,213.119522,181.954309,108.828586,92.790015,28.668947,14.229638,213.878382,3.413375,57.115353,50.609504,180.131892,215.124568,177.999635,214.071785,127.464043,212.487211,-0.000742,-1.698159,32.000000,-235.778064,213.915992,-0.024605,-40.001041,-0.562071,337835.672394,0.930062,19.559459,2.217529,4.275469,0.058350,0.072139,222.331726,32.000000,235.995758,208.705056,72.582993,195.745253,32.000000,187.719667,68.271565,68.608208,115.011355,12.911392,47.011213,35.189873,43.274708,27.178960,30.127537,59.615360,46.896461
49.842554,59.674883,213.112646,181.953054,108.796213,92.789866,28.987038,14.229742,213.871621,3.413534,57.113031,50.611217,180.132298,215.116989,177.996735,214.064038,127.462491,212.479303,-0.000742,-1.699372,32.000000,-235.778013,213.910335,-0.024649,-40.001030,-0.562127,337840.409952,0.930737,19.564551,2.216691,4.275962,0.067467,0.063145,222.338980,32.000000,235.997773,208.730053,78.017649,195.713995,32.000000,187.760546,68.275282,68.605852,115.014524,12.911392,47.005175,35.189873,43.267990,27.178960,30.132967,59.619667,46.900717
49.843005,59.676301,213.108448,181.952364,108.754794,92.789666,28.930128,14.229704,213.867345,3.413458,57.100100,50.614794,180.130105,215.110979,177.995532,214.060831,127.461706,212.475685,-0.000743,-1.699378,32.000000,-235.778010,213.907327,-0.024653,-40.001057,-0.562149,337847.935780,0.939111,19.569674,2.216638,4.276125,0.053254,0.061352,222.318365,32.000000,236.027237,208.741680,83.448835,195.701508,32.000000,187.778592,68.279252,68.603968,115.016535,12.911392,47.000262,35.189873,43.261425,27.178960,30.135753,59.609547,46.853321
49.847769,59.671866,213.104761,181.951466,108.762271,92.789420,28.924390,14.229728,213.862585,3.422266,57.078588,50.616592,180.127975,215.109024,177.993590,214.059234,127.461385,212.470293,-0.000743,-1.699403,32.000000,-235.777840,213.903570,-0.024760,-40.001092,-0.562107,337852.227476,0.928749,19.570118,2.215454,4.275717,0.053159,0.062197,222.305845,32.000000,236.051457,208.724879,85.262086,195.722224,32.000000,187.764903,68.283500,68.602429,115.016904,12.911392,46.995385,35.189873,43.257535,27.178960,30.128435,59.605259,46.888171
49.843745,59.664713,213.105397,181.949599,108.730171,92.789352,28.922115,14.229694,213.859923,3.440564,57.057927,50.617237,180.126855,215.105682,177.997822,214.057686,127.460553,212.466535,-0.000743,-1.699458,32.000000,-235.778043,213.902028,-0.024691,-40.001066,-0.562098,337854.211490,0.930568,19.571070,2.214987,4.275594,0.058855,0.062784,222.312385,32.000000,236.056285,208.693304,85.262086,195.752981,32.000000,187.738606,68.289023,68.599666,115.018142,12.911392,46.991741,35.189873,43.251130,27.178960,30.111563,59.617789,46.893600
49.844425,59.657135,213.104607,181.947000,108.729127,92.789283,28.946182,14.229664,213.855369,3.460476,57.046937,50.616788,180.126843,215.105190,177.999896,214.057814,127.457778,212.464350,-0.000744,-1.699471,32.000000,-235.778096,213.899162,-0.024682,-40.001088,-0.562034,337845.215546,0.930642,19.561706,2.213443,4.275111,0.058251,0.067118,222.350276,32.000000,236.038078,208.677323,88.969950,195.764701,32.000000,187.726866,68.292818,68.596756,115.019205,12.911392,46.988606,35.189873,43.240902,27.178960,30.091665,59.600991,46.866381
49.836881,59.653755,213.103773,181.944305,108.722389,92.789097,28.959367,14.229619,213.852775,3.480456,57.049428,50.616956,180.129904,215.101648,177.998212,214.053651,127.454392,212.461405,-0.000744,-1.699435,32.000000,-235.778108,213.895468,-0.024683,-40.001118,-0.562045,337835.391389,0.929972,19.550435,2.214992,4.275395,0.058395,0.083786,222.379281,32.000000,236.024903,208.689695,94.473387,195.749313,32.000000,187.736542,68.296401,68.594365,115.020023,12.911392,46.984479,35.189873,43.247707,27.178960,30.078490,59.611219,46.816564
49.841847,59.655407,213.102628,181.941669,108.716257,92.788987,28.980158,14.229612,213.850223,3.500265,57.052309,50.619116,180.129979,215.099333,177.995746,214.054625,127.452316,212.461859,-0.000743,-1.699452,32.000000,-235.778306,213.893361,-0.024772,-40.001100,-0.562045,337835.391389,0.929972,19.550435,2.214992,4.275395,0.057819,0.072291,222.382715,32.000000,236.030720,208.717572,96.298139,195.725737,32.000000,187.754929,68.301267,68.591963,115.022397,12.911392,46.980922,35.189873,43.236126,27.178960,30.074930,59.616019,46.914216
49.846098,59.658023,213.103396,181.939550,108.689956,92.788906,28.922925,14.229534,213.848806,3.519902,57.042615,50.624638,180.129290,215.102178,177.995100,214.055963,127.450386,212.463444,-0.000742,-1.699464,32.000000,-235.778391,213.894304,-0.024772,-40.001084,-0.562104,337842.720741,0.929693,19.554861,2.217359,4.276025,0.056751,0.066700,222.357175,32.000000,236.066516,208.723578,96.298139,195.712110,32.000000,187.768424,68.306109,68.590432,115.024072,12.911392,46.977209,35.189873,43.228884,27.178960,30.079329,59.618104,46.878340
