OSU 80 Ton Compressor Load Stand
49.846122,59.658850,213.105431,181.937748,108.672160,92.788890,28.926484,14.229626,213.852318,3.539678,57.017056,50.628389,180.127803,215.106205,177.996472,214.058919,127.449549,212.462354,-0.000742,-1.699440,32.000000,-235.778336,213.896658,-0.024729,-40.001145,-0.562060,337844.051237,0.928927,19.551373,2.219592,4.275576,0.052426,0.069319,222.339677,32.000000,236.091102,208.701044,96.298139,195.726695,32.000000,187.756113,68.310673,68.589496,115.025095,12.911392,46.974617,35.189873,43.223254,27.178960,30.080006,59.605122,46.888831
49.846435,59.655643,213.107117,181.935668,108.667880,92.788730,28.948035,14.229594,213.853430,3.559366,56.995892,50.628772,180.126747,215.109745,178.000169,214.058862,127.446113,212.462028,-0.000742,-1.699432,32.000000,-235.778418,213.896482,-0.024761,-40.001163,-0.562026,337847.158558,0.930684,19.549591,2.222070,4.275227,0.054040,0.079139,222.339934,32.000000,236.096009,208.670540,96.298139,195.749290,32.000000,187.730083,68.316082,68.587591,115.026655,12.911392,46.971719,35.189873,43.215764,27.178960,30.072328,59.613806,46.840042
49.850801,59.651783,213.106719,181.933169,108.694590,92.788523,28.951304,14.229464,213.854849,3.579404,57.001225,50.627253,180.127423,215.110540,178.002711,214.056268,127.440970,212.462290,-0.000741,-1.698260,32.000000,-235.778476,213.892376,-0.024755,-40.001154,-0.562027,337850.071722,0.930570,19.550395,2.222532,4.275266,0.061412,0.062681,222.369168,32.000000,236.079522,208.658055,96.298139,195.756216,32.000000,187.710596,68.320640,68.584978,115.028645,12.911392,46.968231,35.189873,43.206824,27.178960,30.060376,59.615960,46.795581
49.851313,59.654857,213.108358,181.930786,108.728742,92.776088,28.895860,14.229507,213.856513,3.599129,57.028677,50.629868,180.128067,215.108428,178.001774,214.053282,127.436695,212.461947,-0.000741,-1.698253,32.000000,-235.778397,213.889439,-0.024832,-40.001154,-0.562022,337851.385784,0.929862,19.546864,2.225854,4.275273,0.060636,0.078036,222.394403,32.000000,236.076635,208.678572,96.298139,195.741937,32.000000,187.716847,68.324168,68.583397,115.031416,12.911392,46.965180,35.189873,43.196831,27.178960,30.054429,59.622126,46.895214
49.847809,59.666919,213.104701,181.929133,108.753280,92.763722,28.960054,14.229354,213.857361,3.618929,57.055412,50.628302,180.126597,215.105841,177.999036,214.054261,127.433409,212.463223,-0.000742,-1.698301,32.000000,-235.778614,213.887909,-0.024873,-40.001176,-0.561971,337852.140492,0.929656,19.538488,2.231087,4.274891,0.055521,0.066874,222.391368,32.000000,236.097638,208.698598,99.902754,195.715948,32.000000,187.731295,68.327102,68.581774,115.035166,12.911392,46.960879,35.189873,43.192500,27.178960,30.077400,59.617710,46.922140
49.851667,59.683001,213.105468,181.929267,108.734753,92.763341,28.971413,14.229387,213.860697,3.638696,57.066122,50.630610,180.122914,215.107425,177.996309,214.054608,127.432436,212.463339,-0.000743,-1.698306,32.000000,-235.778579,213.888048,-0.024954,-40.001138,-0.561903,337817.496594,0.931312,19.541031,2.235244,4.274880,0.055782,0.074783,222.365164,32.000000,236.139965,208.703484,105.348111,195.698724,32.000000,187.724871,68.330460,68.581291,115.038110,12.911392,46.957493,35.189873,43.192000,27.178960,30.109318,59.620523,46.891546
49.852327,59.694887,213.107827,181.929402,108.785174,92.763142,28.930805,14.229325,213.864800,3.658298,57.057263,50.636168,180.119587,215.112025,177.994483,214.054394,127.431312,212.461495,-0.000743,-1.698332,32.000000,-235.778618,213.888279,-0.024953,-40.001158,-0.561873,337795.462164,0.929225,19.556718,2.238972,4.275107,0.057932,0.069258,222.346991,32.000000,236.167865,208.684161,110.864583,195.715745,32.000000,187.692706,68.333022,68.580694,115.039202,12.911392,46.954338,35.189873,43.179030,27.178960,30.138388,59.620493,46.925368
49.850137,59.702047,213.111525,181.929192,108.807832,92.762990,28.926479,14.229258,213.870226,3.678063,57.037957,50.640642,180.117080,215.118983,177.997766,214.058613,127.428752,212.463369,-0.000743,-1.698316,32.000000,-235.778493,213.889945,-0.024892,-40.001130,-0.561862,337812.626819,0.928817,19.568809,2.239985,4.274791,0.060535,0.069479,222.354575,32.000000,236.167630,208.657368,116.439178,195.734902,32.000000,187.658627,68.335062,68.579466,115.040928,12.911392,46.952193,35.189873,43.175796,27.178960,30.158209,59.605997,46.909961
49.856611,59.705267,213.117244,181.928285,108.824272,92.763016,28.934649,14.229166,213.878221,3.698022,57.024836,50.642647,180.119729,215.124119,177.999259,214.063957,127.424831,212.467979,-0.000744,-1.698299,32.000000,-235.778650,213.893365,-0.024778,-40.001120,-0.561876,337827.705517,0.930135,19.580013,2.240470,4.274782,0.067067,0.067491,222.389929,32.000000,236.145844,208.646858,118.302739,195.728366,32.000000,187.645477,68.337173,68.578359,115.043069,12.911392,46.950530,35.189873,43.162839,27.178960,30.160668,59.616854,46.862272
49.864188,59.706075,213.125027,181.925700,108.834684,92.762649,28.959296,14.229074,213.885818,3.717606,57.020809,50.647599,180.122563,215.129106,177.998265,214.068449,127.422261,212.474029,-0.000745,-1.697724,32.000000,-235.778743,213.898942,-0.024793,-40.001130,-0.561915,337841.980554,0.930335,19.589440,2.243679,4.275044,0.059776,0.070471,222.412710,32.000000,236.139456,208.671549,118.302739,195.693191,32.000000,187.678079,68.339810,68.578884,115.045250,12.911392,46.949915,35.189873,43.148469,27.178960,30.163817,59.612114,46.868802
49.872222,59.710906,213.128077,181.922957,108.813835,92.770554,28.940098,14.229049,213.893688,3.737422,57.023333,50.650127,180.121526,215.134899,177.995313,214.074059,127.418320,212.480371,-0.000745,-1.695999,32.000000,-235.778650,213.902925,-0.024742,-40.001149,-0.561868,337848.593970,0.929948,19.585962,2.249195,4.274604,0.064254,0.067407,222.409432,32.000000,236.158298,208.702006,112.799363,195.664706,32.000000,187.704233,68.342400,68.578040,115.046092,12.911392,46.947907,35.189873,43.132460,27.178960,30.170077,59.610423,46.803725
49.877755,59.717613,213.135493,181.920293,108.801057,92.770528,28.929176,14.229124,213.902455,3.757375,57.024027,50.653922,180.118947,215.142684,177.995187,214.084563,127.418588,212.486728,-0.000744,-1.694907,32.000000,-235.778554,213.911576,-0.024732,-40.001182,-0.561810,337847.424007,0.928999,19.578935,2.253858,4.274110,0.059993,0.062359,222.385212,32.000000,236.203645,208.707309,107.230514,195.663904,32.000000,187.702215,68.345538,68.578867,115.046182,12.911392,46.946806,35.189873,43.117444,27.178960,30.180867,59.625135,47.063886
49.883920,59.725200,213.143068,181.917745,108.805251,92.770410,28.938843,14.229164,213.911971,3.777024,57.020627,50.657047,180.117395,215.151903,177.995521,214.093655,127.418496,212.495231,-0.000744,-1.694961,32.000000,-235.778537,213.921149,-0.024723,-40.001199,-0.561795,337883.543915,0.929542,19.575457,2.259994,4.273483,0.056254,0.055238,222.367321,32.000000,236.233075,208.677942,105.355275,195.694914,32.000000,187.665286,68.348986,68.579134,115.044362,12.911392,46.946060,35.189873,43.109696,27.178960,30.194501,59.609823,46.781201
49.885676,59.734606,213.149687,181.914856,108.827823,92.770381,28.935955,14.229086,213.920176,3.796873,57.021020,50.658140,180.115411,215.160669,177.999206,214.098321,127.415543,212.503024,-0.000744,-1.694455,32.000000,-235.778671,213.927099,-0.024802,-40.001172,-0.561765,337886.870202,0.929796,19.576442,2.261925,4.273157,0.057423,0.067437,222.375733,32.000000,236.233319,208.651851,105.446979,195.714607,32.000000,187.639026,68.353460,68.578312,115.042603,12.911392,46.945173,35.189873,43.092332,27.178960,30.213236,59.610659,46.842977
49.891841,59.745768,213.158341,181.912265,108.856338,92.770394,28.956325,14.229053,213.927888,3.816587,57.030124,50.659410,180.115398,215.169177,178.000048,214.107153,127.413919,212.508859,-0.000744,-1.693923,32.000000,-235.778748,213.935380,-0.024731,-40.001191,-0.561735,337891.791838,0.929377,19.577655,2.264961,4.272781,0.058403,0.068114,222.403428,32.000000,236.219654,208.646924,107.313849,195.709066,32.000000,187.638232,68.358909,68.577803,115.041686,12.911392,46.944776,35.189873,43.079838,27.178960,30.233647,59.615261,46.883989
49.895961,59.759485,213.169604,181.910196,108.887447,92.770190,28.933712,14.229118,213.935338,3.836221,57.037906,50.665120,180.115809,215.178331,177.997652,214.117413,127.411433,212.515859,-0.000745,-1.694036,32.000000,-235.778797,213.942513,-0.024754,-40.001204,-0.561747,337907.043043,0.929456,19.585247,2.270610,4.272763,0.060102,0.066169,222.414240,32.000000,236.217008,208.674771,107.313849,195.674737,32.000000,187.673667,68.362561,68.577048,115.039702,12.911392,46.945574,35.189873,43.065523,27.178960,30.262240,59.612921,46.785823
49.893293,59.773944,213.178981,181.909051,108.885194,92.770006,28.978970,14.229164,213.947114,3.855774,57.035074,50.669628,180.114055,215.187220,177.995972,214.127809,127.410356,212.524271,-0.000745,-1.694085,32.000000,-235.778743,213.952836,-0.024695,-40.001169,-0.561718,337919.395925,0.928704,19.590034,2.274254,4.272409,0.054487,0.064629,222.400082,32.000000,236.244944,208.701578,105.417843,195.645841,32.000000,187.706935,68.368043,68.577055,115.040444,12.911392,46.945763,35.189873,43.054191,27.178960,30.291526,59.610354,46.975625
49.906493,59.784990,213.194329,181.907695,108.846508,92.775433,28.924130,14.229235,213.958706,3.875374,57.004759,50.678323,180.110636,215.196850,177.995640,214.140731,127.409203,212.537054,-0.000744,-1.694093,32.000000,-235.778695,213.965242,-0.024719,-40.001204,-0.561724,337936.163855,0.929377,19.599493,2.279161,4.272282,0.060204,0.067203,222.367161,32.000000,236.293043,208.699973,105.306315,195.635116,32.000000,187.703098,68.374492,68.578669,115.041124,12.911392,46.947745,35.189873,43.036948,27.178960,30.318384,59.615143,46.988171
49.907658,59.786469,213.209342,181.905612,108.838078,92.787518,28.961850,14.229255,213.972245,3.894949,56.964669,50.685385,180.108086,215.210685,177.997951,214.156162,127.408216,212.546642,-0.000742,-1.692947,32.000000,-235.778552,213.976517,-0.024803,-40.001185,-0.561785,337957.453367,0.928014,19.616709,2.283148,4.272698,0.056703,0.055351,222.338574,32.000000,236.328341,208.671641,107.133382,195.654104,32.000000,187.667789,68.381940,68.579441,115.039958,12.911392,46.949646,35.189873,43.015926,27.178960,30.326699,59.608092,47.061465
49.919294,59.781498,213.225232,181.901761,108.869953,92.789889,28.922543,14.229358,213.985217,3.914758,56.935364,50.690918,180.107494,215.222701,178.002706,214.170629,127.405782,212.558615,-0.000743,-1.692961,32.000000,-235.778388,213.987953,-0.024761,-40.001191,-0.561738,337983.006733,0.929585,19.614112,2.288724,4.271876,0.058812,0.055775,222.343982,32.000000,236.333247,208.647984,107.133382,195.674834,32.000000,187.631700,68.388973,68.580408,115.038800,12.911392,46.953066,35.189873,42.998439,27.178960,30.317002,59.615242,46.971296
49.921269,59.778476,213.238153,181.896902,108.865874,92.800666,28.929275,14.229215,213.998017,3.934580,56.915151,50.697617,180.108261,215.234588,178.004210,214.183821,127.402391,212.571370,-0.000742,-1.692981,32.000000,-235.778482,213.999385,-0.024777,-40.001195,-0.561835,338029.967840,0.928475,19.614388,2.293028,4.272077,0.060040,0.066198,222.360477,32.000000,236.319136,208.647038,107.133382,195.669519,32.000000,187.614411,68.396368,68.580486,115.035817,12.911392,46.955282,35.189873,42.983481,27.178960,30.311140,59.616933,46.851047
49.927881,59.779498,213.253124,181.892717,108.835466,92.812847,28.973706,14.229271,214.010818,3.954435,56.901468,50.701756,180.108446,215.248692,178.001489,214.196812,127.399598,212.586374,-0.000742,-1.692982,32.000000,-235.778459,214.015135,-0.024803,-40.001172,-0.561757,338028.911968,0.929510,19.597392,2.299604,4.271399,0.056944,0.060952,222.359184,32.000000,236.317084,208.672067,107.133382,195.630203,32.000000,187.636544,68.403664,68.581377,115.033155,12.911392,46.957348,35.189873,42.963585,27.178960,30.307016,59.610885,46.823901
49.929538,59.782518,213.272837,181.888172,108.788387,92.825048,28.919879,14.229281,214.025354,3.974519,56.884169,50.708941,180.105692,215.267659,177.997512,214.213651,127.397638,212.599206,-0.000743,-1.692956,32.000000,-235.778390,214.030857,-0.024875,-40.001183,-0.561824,338069.760520,0.929354,19.592328,2.307407,4.271489,0.065127,0.072598,222.329498,32.000000,236.345090,208.689307,107.133382,195.593590,32.000000,187.662151,68.412127,68.581957,115.030873,12.911392,46.961276,35.189873,42.948237,27.178960,30.311921,59.603420,47.089711
49.929321,59.784034,213.290168,181.883622,108.808834,92.828961,28.920337,14.229208,214.040639,3.994508,56.854798,50.716240,180.101253,215.284075,177.995015,214.230833,127.398505,212.613644,-0.000743,-1.692967,32.000000,-235.778550,214.045493,-0.024868,-40.001182,-0.561863,338115.922207,0.927918,19.586519,2.315389,4.271223,0.058463,0.063205,222.291097,32.000000,236.385641,208.686666,107.133382,195.572600,32.000000,187.659895,68.420735,68.583527,115.027285,12.911392,46.966156,35.189873,42.936141,27.178960,30.316694,59.615704,46.906146
49.936570,59.780613,213.309121,181.878328,108.840829,92.828859,28.925650,14.229234,214.056164,4.014424,56.824065,50.720453,180.096766,215.303054,177.995292,214.247988,127.399632,212.630152,-0.000743,-1.692960,32.000000,-235.778483,214.062206,-0.024806,-40.001165,-0.561956,338166.132534,0.929740,19.587827,2.321788,4.271476,0.054420,0.067872,222.274080,32.000000,236.404579,208.658860,101.595249,195.590404,32.000000,187.617247,68.430067,68.584795,115.023657,12.911392,46.970400,35.189873,42.916576,27.178960,30.309250,59.639032,46.913042
49.939124,59.775511,213.325373,181.872518,108.863495,92.829024,28.939310,14.229191,214.069755,4.034385,56.805447,50.723992,180.093921,215.321875,177.997256,214.264106,127.398390,212.646432,-0.000743,-1.691766,32.000000,-235.778427,214.079326,-0.024823,-40.001159,-0.562022,338181.044140,0.929773,19.589567,2.325916,4.271842,0.061794,0.078720,222.285165,32.000000,236.394748,208.636122,96.139989,195.602583,32.000000,187.581562,68.439402,68.585176,115.021156,12.911392,46.974687,35.189873,42.898879,27.178960,30.296084,59.614760,46.991472
49.940297,59.776327,213.341348,181.866716,108.887022,92.829179,28.926738,14.229174,214.083583,4.054266,56.799121,50.728054,180.093353,215.338252,177.995451,214.278405,127.396862,212.662975,-0.000742,-1.691742,32.000000,-235.778427,214.092615,-0.024796,-40.001155,-0.561980,338170.009592,0.929444,19.578658,2.330499,4.271601,0.063593,0.074736,222.304880,32.000000,236.377390,208.637405,94.401434,195.582411,32.000000,187.579092,68.448644,68.585414,115.019690,12.911392,46.978534,35.189873,42.886893,27.178960,30.291795,59.615901,47.038721
49.945849,59.781177,213.358483,181.861649,108.902559,92.836929,28.941128,14.229093,214.100242,4.070877,56.791060,50.732213,180.091798,215.354842,177.991491,214.293565,127.396428,212.681779,-0.000741,-1.691757,32.000000,-235.778555,214.109366,-0.024778,-40.001147,-0.561979,338165.297325,0.928942,19.570916,2.337369,4.271708,0.053086,0.068721,222.304097,32.000000,236.380741,208.663570,96.242306,195.538392,32.000000,187.605293,68.457649,68.586609,115.019558,12.911392,46.982644,35.189873,42.865485,27.178960,30.296517,59.609528,47.055815
49.940796,59.786579,213.374809,181.857234,108.900220,92.849143,28.921478,14.229040,214.115566,4.073171,56.769852,50.737133,180.087405,215.374332,177.987676,214.313083,127.397405,212.700738,-0.000741,-1.691718,32.000000,-235.778562,214.126520,-0.024779,-40.001158,-0.561999,338168.655734,0.929326,19.570521,2.344620,4.271928,0.059435,0.061879,222.272295,32.000000,236.413710,208.676383,101.663314,195.509790,32.000000,187.618877,68.466044,68.588469,115.020391,12.911392,46.987104,35.189873,42.857162,27.178960,30.310384,59.613845,47.086116
49.943227,59.789052,213.390579,181.853385,108.911493,92.861368,28.957406,14.229043,214.130212,4.073218,56.741968,50.742196,180.082402,215.392272,177.985565,214.330713,127.399715,212.723310,-0.000741,-1.691684,32.000000,-235.778527,214.144983,-0.024773,-40.001148,-0.562033,338200.062605,0.928840,19.569636,2.351555,4.271796,0.051253,0.067033,222.238287,32.000000,236.447429,208.657410,105.280610,195.518843,32.000000,187.600909,68.474188,68.590814,115.020989,12.911392,46.991528,35.189873,42.839731,27.178960,30.314369,59.613589,47.038941
49.948823,59.784881,213.411385,181.848602,108.954205,92.869593,28.912112,14.229136,214.147389,4.073342,56.718481,50.745838,180.078462,215.411642,177.987189,214.347081,127.401451,212.741916,-0.000740,-1.690543,32.000000,-235.778508,214.159732,-0.024782,-40.001164,-0.562188,338253.363524,0.929710,19.580258,2.357133,4.272555,0.051014,0.061544,222.230629,32.000000,236.456506,208.620026,105.292270,195.547867,32.000000,187.565551,68.483267,68.592688,115.021657,12.911392,46.997161,35.189873,42.823876,27.178960,30.308365,59.604640,46.982888
49.947916,59.782743,213.428209,181.843948,108.975158,92.869525,28.926498,14.229134,214.161550,4.073356,56.701464,50.746845,180.075108,215.431110,177.989479,214.364958,127.400420,212.761381,-0.000741,-1.690558,32.000000,-235.778478,214.176538,-0.024752,-40.001167,-0.562276,338295.804776,0.928635,19.580220,2.362628,4.272663,0.054297,0.068173,222.253511,32.000000,236.438940,208.594311,107.224760,195.555394,32.000000,187.540690,68.491228,68.593425,115.021775,12.911392,47.002494,35.189873,42.803139,27.178960,30.299631,59.600165,46.908567
49.946998,59.782441,213.445243,181.839370,108.997961,92.869541,28.941163,14.229141,214.177492,4.073432,56.692573,50.747575,180.074556,215.449064,177.988400,214.383749,127.399817,212.776339,-0.000743,-1.690517,32.000000,-235.778425,214.192968,-0.024769,-40.001196,-0.562302,338313.397965,0.930047,19.570268,2.367323,4.272601,0.064775,0.064681,222.279508,32.000000,236.416831,208.596423,109.088072,195.531051,32.000000,187.541106,68.499332,68.594869,115.022050,12.911392,47.007240,35.189873,42.792798,27.178960,30.295472,59.607030,46.997342
49.954896,59.783776,213.462481,181.834814,108.989856,92.869431,28.928822,14.229040,214.191780,4.073874,56.687459,50.750065,180.072868,215.468606,177.985325,214.402610,127.401170,212.792815,-0.000742,-1.690530,32.000000,-235.778510,214.208733,-0.024920,-40.001180,-0.562336,338313.886824,0.929597,19.569068,2.375085,4.273015,0.050445,0.065221,222.278583,32.000000,236.416900,208.619550,109.088072,195.493766,32.000000,187.561208,68.507614,68.596587,115.023012,12.911392,47.012961,35.189873,42.773915,27.178960,30.296857,59.590458,47.032411
49.953160,59.783982,213.480876,181.830646,108.992917,92.869452,28.925560,14.228960,214.205229,4.073959,56.683895,50.751232,180.067863,215.486777,177.981377,214.423678,127.404111,212.810682,-0.000741,-1.690522,32.000000,-235.778639,214.227202,-0.024942,-40.001204,-0.562373,338315.574299,0.929144,19.569714,2.380858,4.273435,0.054069,0.060739,222.249779,32.000000,236.446172,208.626910,112.705816,195.475554,32.000000,187.571345,68.515153,68.598447,115.023683,12.911392,47.018329,35.189873,42.757046,27.178960,30.296552,59.609744,47.052440
49.954539,59.784524,213.499524,181.826685,108.979134,92.869515,28.909475,14.229049,214.216673,4.074097,56.681120,50.750850,180.062504,215.503113,177.979322,214.442066,127.408153,212.828214,-0.000741,-1.690517,32.000000,-235.778537,214.244701,-0.024947,-40.001237,-0.562330,338309.102448,0.929381,19.562892,2.385200,4.273104,0.047579,0.064746,222.220704,32.000000,236.471944,208.607603,118.185596,195.485696,32.000000,187.558314,68.521910,68.600873,115.023368,12.911392,47.024892,35.189873,42.741280,27.178960,30.295777,59.608544,46.810035
49.948774,59.786579,213.510433,181.822980,108.981366,92.869588,28.911654,14.229064,214.224846,4.074068,56.683162,50.747053,180.058620,215.517014,177.979135,214.457675,127.411221,212.841087,-0.000742,-1.690508,32.000000,-235.778551,214.259581,-0.024912,-40.001240,-0.562381,338305.356059,0.929522,19.564891,2.388435,4.273621,0.080341,0.062589,222.215169,32.000000,236.470052,208.573837,123.734786,195.514722,32.000000,187.528509,68.529011,68.601863,115.022544,12.911392,47.029384,35.189873,42.731661,27.178960,30.295764,59.602191,46.885163
49.944734,59.791327,213.524739,181.819578,108.959437,92.869567,28.943181,14.229074,214.231856,4.074058,56.696484,50.746522,180.056649,215.531346,177.978224,214.468849,127.411874,212.853350,-0.000740,-1.690469,32.000000,-235.778564,214.271652,-0.024894,-40.001226,-0.562401,338298.597992,0.930013,19.564008,2.390452,4.273876,0.057372,0.078326,222.236607,32.000000,236.442777,208.556561,127.513340,195.525237,32.000000,187.511745,68.536825,68.602249,115.021810,12.911392,47.033659,35.189873,42.720288,27.178960,30.304887,59.616825,46.899836
49.946177,59.802653,213.535719,181.817750,108.935478,92.869559,28.948004,14.229110,214.240093,4.074049,56.717211,50.746208,180.057477,215.544152,177.974389,214.480258,127.412446,212.864910,-0.000739,-1.690483,32.000000,-235.778407,214.284389,-0.024896,-40.001201,-0.562483,338300.170105,0.930067,19.572018,2.391833,4.274588,0.057036,0.070580,222.252864,32.000000,236.417015,208.569179,123.949198,195.503797,32.000000,187.522076,68.544624,68.603206,115.020391,12.911392,47.037784,35.189873,42.707382,27.178960,30.323955,59.607374,47.049432
49.947118,59.815469,213.549311,181.816956,108.916319,92.869625,28.929526,14.229146,214.247644,4.074009,56.729201,50.744127,180.056529,215.556918,177.969404,214.496894,127.415334,212.877437,-0.000738,-1.690478,32.000000,-235.778342,214.300338,-0.024925,-40.001213,-0.562552,338308.048124,0.929148,19.580938,2.395418,4.275220,0.054670,0.074026,222.238252,32.000000,236.418499,208.598320,118.458674,195.465023,32.000000,187.551042,68.551937,68.604283,115.019483,12.911392,47.042849,35.189873,42.691619,27.178960,30.349735,59.608279,46.970636
49.946034,59.825982,213.565618,181.816861,108.896742,92.869641,28.928214,14.229193,214.258917,4.073979,56.718958,50.745445,180.053196,215.568389,177.965057,214.510537,127.418203,212.894402,-0.000738,-1.690468,32.000000,-235.778421,214.320351,-0.024952,-40.001203,-0.562578,338319.286872,0.928992,19.590774,2.398841,4.275317,0.055115,0.068050,222.194047,32.000000,236.450827,208.608753,112.900166,195.444435,32.000000,187.560273,68.559560,68.605596,115.018381,12.911392,47.048319,35.189873,42.677948,27.178960,30.378975,59.599821,47.066747
49.948733,59.830401,213.582308,181.817130,108.895840,92.877609,28.915338,14.229227,214.271289,4.073808,56.687015,50.749881,180.049070,215.584059,177.961676,214.526106,127.422283,212.911107,-0.000736,-1.690467,32.000000,-235.778372,214.339904,-0.024962,-40.001229,-0.562619,338329.622610,0.929598,19.602618,2.400282,4.275508,0.054883,0.075085,222.149057,32.000000,236.483089,208.589217,109.173045,195.456740,32.000000,187.541301,68.566575,68.605994,115.015113,12.911392,47.054691,35.189873,42.663116,27.178960,30.387649,59.604935,47.030650
49.950493,59.821877,213.600519,181.816364,108.904652,92.877761,28.905850,14.229395,214.283268,4.073878,56.644600,50.748984,180.046741,215.602078,177.963162,214.543813,127.425360,212.927276,-0.000734,-1.690485,32.000000,-235.778223,214.356943,-0.024980,-40.001236,-0.562673,338338.462640,0.929689,19.614251,2.403274,4.275927,0.056058,0.071965,222.130593,32.000000,236.492044,208.555606,109.173045,195.484050,32.000000,187.511397,68.573142,68.604995,115.011972,12.911392,47.061829,35.189873,42.645874,27.178960,30.376862,59.606469,47.030137
49.950294,59.809864,213.619166,181.814390,108.906551,92.877797,28.965943,14.229491,214.296187,4.073954,56.599830,50.750051,180.045927,215.621698,177.964865,214.560078,127.427598,212.945175,-0.000733,-1.690509,32.000000,-235.778167,214.376092,-0.025009,-40.001254,-0.562732,338363.553390,0.930138,19.615881,2.404967,4.276031,0.107420,0.077839,222.139581,32.000000,236.475418,208.537426,109.173045,195.486115,32.000000,187.499048,68.579499,68.604818,115.010187,12.911392,47.068232,35.189873,42.630476,27.178960,30.352340,59.596467,47.070049
49.950253,59.794820,213.641501,181.811320,108.896002,92.877784,28.925447,14.229438,214.310812,4.073978,56.552554,50.752194,180.046788,215.639756,177.962517,214.580270,127.430218,212.965638,-0.000733,-1.690506,32.000000,-235.778207,214.394902,-0.025000,-40.001231,-0.562738,338347.263632,0.930388,19.605540,2.407475,4.276244,0.058995,0.078868,222.144193,32.000000,236.460887,208.550546,109.173045,195.457475,32.000000,187.516661,68.585760,68.604927,115.008447,12.911392,47.076671,35.189873,42.617968,27.178960,30.319847,59.604925,46.870710
49.953062,59.777204,213.661955,181.807261,108.840021,92.877824,28.959025,14.229582,214.326838,4.074198,56.504328,50.752936,180.044206,215.659423,177.958297,214.600255,127.432248,212.987764,-0.000733,-1.690512,32.000000,-235.777941,214.415599,-0.024966,-40.001196,-0.562751,338329.753848,0.928432,19.593732,2.411422,4.276635,0.057210,0.060045,222.123660,32.000000,236.473150,208.578825,107.321369,195.422693,32.000000,187.542069,68.591867,68.605281,115.005995,12.911392,47.085218,35.189873,42.599646,27.178960,30.278530,59.602909,46.993747
49.947926,59.753876,213.683575,181.801459,108.821505,92.885897,28.904026,14.229601,214.344770,4.074026,56.457654,50.752644,180.039652,215.681056,177.955719,214.622348,127.436403,213.007293,-0.000732,-1.690528,32.000000,-235.777906,214.438794,-0.024960,-40.001181,-0.562768,338306.970561,0.929696,19.578731,2.415871,4.277085,0.058977,0.060772,222.080594,32.000000,236.510253,208.588726,101.751146,195.409507,32.000000,187.545721,68.598122,68.607226,115.002254,12.911392,47.093663,35.189873,42.594098,27.178960,30.228476,59.610383,47.040261
49.951505,59.730723,213.706796,181.794668,108.773822,92.885603,28.920372,14.229644,214.362966,4.074241,56.407733,50.752328,180.035405,215.704980,177.955523,214.642114,127.441319,213.028348,-0.000731,-1.690537,32.000000,-235.777854,214.463707,-0.024953,-40.001150,-0.562753,338280.562350,0.928517,19.558214,2.421483,4.277254,0.053291,0.088071,222.042821,32.000000,236.536418,208.567326,98.017406,195.423009,32.000000,187.516131,68.603293,68.608951,114.996502,12.911392,47.102891,35.189873,42.571718,27.178960,30.174150,59.608249,47.055669
49.944637,59.707884,213.723676,181.787118,108.722287,92.885548,28.923509,14.229608,214.382618,4.074465,56.349214,50.752127,180.031922,215.728211,177.957724,214.660757,127.444409,213.051589,-0.000730,-1.690535,32.000000,-235.777796,214.486698,-0.024947,-40.001149,-0.562852,338278.925248,0.930412,19.540190,2.424073,4.278127,0.050145,0.071928,222.031151,32.000000,236.529504,208.534460,98.017406,195.440872,32.000000,187.470257,68.607674,68.609903,114.990151,12.911392,47.111053,35.189873,42.562502,27.178960,30.120049,59.604423,47.020746
49.956775,59.685496,213.747035,181.779033,108.692390,92.885613,28.960733,14.229732,214.400779,4.074877,56.297123,50.751777,180.031679,215.752985,177.958323,214.680297,127.446077,213.075274,-0.000730,-1.690524,32.000000,-235.777710,214.510998,-0.024953,-40.001170,-0.562819,338238.763432,0.929753,19.513342,2.426429,4.278285,0.059059,0.066093,222.044922,32.000000,236.502234,208.524398,96.212948,195.436716,32.000000,187.440081,68.610788,68.610044,114.983665,12.911392,47.120072,35.189873,42.545259,27.178960,30.067302,59.600499,47.033879
49.948932,59.659101,213.762598,181.770646,108.730195,92.882723,28.944078,14.229616,214.414845,4.075137,56.283549,50.745753,180.031139,215.771988,177.954279,214.697081,127.448582,213.096071,-0.000730,-1.690514,32.000000,-235.777833,214.527118,-0.024967,-40.001197,-0.562874,338211.350748,0.929736,19.497595,2.431365,4.279212,0.056712,0.064133,222.047988,32.000000,236.479954,208.544560,90.776965,195.404851,32.000000,187.451872,68.612134,68.609969,114.976556,12.911392,47.129503,35.189873,42.523975,27.178960,30.008354,59.610806,46.944517
49.933442,59.643609,213.775442,181.762781,108.741174,92.871812,28.969111,14.229587,214.425120,4.075245,56.322649,50.734286,180.026986,215.785762,177.948104,214.707320,127.452443,213.115452,-0.000729,-1.690497,32.000000,-235.777862,214.540883,-0.024971,-40.001207,-0.562765,338173.237288,0.928238,19.462671,2.437876,4.278640,0.059123,0.068646,222.026966,32.000000,236.482267,208.575413,87.122830,195.367159,32.000000,187.485279,68.612900,68.610527,114.970278,12.911392,47.135354,35.189873,42.528971,27.178960,29.958506,59.616943,46.872911
49.920534,59.642664,213.781260,181.756797,108.683053,92.847538,28.937961,14.229450,214.425354,4.075419,56.387829,50.722254,180.020135,215.793932,177.942202,214.713246,127.458085,213.124460,-0.000730,-1.690512,32.000000,-235.777982,214.549986,-0.025008,-40.001194,-0.562805,338132.594249,0.928839,19.444376,2.442554,4.279623,0.051665,0.066384,221.987546,32.000000,236.510007,208.580924,87.122830,195.353741,32.000000,187.497112,68.613927,68.611409,114.964025,12.911392,47.141239,35.189873,42.528436,27.178960,29.933163,59.615084,46.843637
49.909735,59.659908,213.785262,181.754051,108.599826,92.823144,28.936093,14.229432,214.426460,4.075583,56.450194,50.707811,180.013843,215.799973,177.938657,214.716586,127.464315,213.131080,-0.000728,-1.690512,32.000000,-235.777980,214.555906,-0.025048,-40.001193,-0.562884,338078.729181,0.928206,19.444884,2.445383,4.281208,0.049249,0.060926,221.958806,32.000000,236.526812,208.555832,87.122830,195.371321,32.000000,187.479329,68.615057,68.612281,114.958555,12.911392,47.144663,35.189873,42.532094,27.178960,29.969427,59.616019,46.887804
49.899286,59.687843,213.789436,181.756190,108.567356,92.798647,28.934142,14.229361,214.425651,4.075390,56.502226,50.700657,180.009731,215.803326,177.936425,214.720268,127.469277,213.131636,-0.000728,-1.690511,32.000000,-235.778056,214.557925,-0.025060,-40.001180,-0.562869,337988.551347,0.929224,19.457277,2.442851,4.282431,0.050805,0.057127,221.959986,32.000000,236.514234,208.523463,90.842327,195.400826,32.000000,187.451216,68.616651,68.612798,114.954604,12.911392,47.149219,35.189873,42.532678,27.178960,30.021924,59.603037,46.956769
49.890015,59.713708,213.791029,181.760384,108.559057,92.774014,28.921009,14.229230,214.425757,4.075331,56.544665,50.691764,180.010449,215.804025,177.932922,214.722202,127.473098,213.135239,-0.000728,-1.690528,32.000000,-235.778176,214.559815,-0.024966,-40.001167,-0.562864,337916.975264,0.929303,19.485679,2.438907,4.283438,0.062514,0.062798,221.986742,32.000000,236.483360,208.512006,96.406743,195.407733,32.000000,187.445124,68.616978,68.612444,114.951160,12.911392,47.151851,35.189873,42.531625,27.178960,30.080331,59.613658,47.087804
49.885881,59.736467,213.791183,181.766107,108.544653,92.753663,28.916192,14.229164,214.425276,4.074862,56.579328,50.684910,180.013088,215.806160,177.926940,214.725291,127.477120,213.141147,-0.000728,-1.690542,32.000000,-235.778214,214.563631,-0.025000,-40.001165,-0.562867,337860.278234,0.929404,19.524415,2.434136,4.284419,0.056500,0.068372,222.000992,32.000000,236.464200,208.527819,98.259076,195.388470,32.000000,187.470440,68.615728,68.612889,114.948495,12.911392,47.154383,35.189873,42.530100,27.178960,30.134254,59.613855,46.819132
49.885617,59.755089,213.792340,181.772836,108.522354,92.741564,28.932595,14.229188,214.426546,4.074770,56.599044,50.680404,180.014200,215.810479,177.919381,214.731336,127.481259,213.145658,-0.000728,-1.690569,32.000000,-235.778234,214.566959,-0.025011,-40.001176,-0.562851,337801.056380,0.929833,19.559862,2.431559,4.285247,0.058878,0.062557,221.986857,32.000000,236.471689,208.549498,98.259076,195.364356,32.000000,187.502257,68.613921,68.613709,114.945878,12.911392,47.157744,35.189873,42.521642,27.178960,30.174330,59.599712,47.079220
49.879034,59.763752,213.793508,181.779556,108.518011,92.741562,28.947256,14.229084,214.429800,4.074433,56.594664,50.673745,180.012704,215.813913,177.915451,214.735932,127.486683,213.148527,-0.000728,-1.690569,32.000000,-235.778461,214.568708,-0.025074,-40.001204,-0.562803,337750.653642,0.929924,19.586895,2.429576,4.285605,0.053625,0.063968,221.955581,32.000000,236.501578,208.547990,98.259076,195.363849,32.000000,187.508890,68.611903,68.614988,114.942294,12.911392,47.160336,35.189873,42.517727,27.178960,30.199547,59.606430,47.033805
49.872448,59.764799,213.797807,181.785310,108.530663,92.741307,28.928596,14.229270,214.431635,4.074639,56.568979,50.670557,180.012697,215.819761,177.914161,214.745326,127.492269,213.151806,-0.000727,-1.690556,32.000000,-235.778346,214.576249,-0.025058,-40.001210,-0.562765,337721.864726,0.929327,19.605790,2.426996,4.285651,0.051218,0.063244,221.938966,32.000000,236.518544,208.520650,96.417044,195.394942,32.000000,187.489504,68.610142,68.616381,114.937509,12.911392,47.164136,35.189873,42.516235,27.178960,30.208741,59.610501,46.968141
49.863143,59.755237,213.802309,181.790991,108.487644,92.733345,28.933942,14.229314,214.434628,4.074841,56.536372,50.663100,180.015111,215.828193,177.917066,214.750687,127.497344,213.156688,-0.000727,-1.690524,32.000000,-235.778285,214.582033,-0.025037,-40.001233,-0.562846,337727.044858,0.929013,19.621260,2.422562,4.286240,0.058877,0.065624,221.959997,32.000000,236.497837,208.479878,89.107638,195.435711,32.000000,187.469475,68.607541,68.615288,114.931724,12.911392,47.169529,35.189873,42.514400,27.178960,30.191434,59.612478,46.873424
49.862403,59.747516,213.803091,181.793158,108.490461,92.725088,28.949552,14.229301,214.435422,4.074840,56.536550,50.657480,180.017573,215.830245,177.916157,214.750436,127.499655,213.158840,-0.000726,-1.690544,32.000000,-235.778285,214.585603,-0.025043,-40.001235,-0.562914,337722.157420,0.929747,19.629116,2.418108,4.286892,0.056161,0.063840,221.984527,32.000000,236.477926,208.484546,85.490799,195.432175,32.000000,187.481656,68.606262,68.614496,114.928574,12.911392,47.171556,35.189873,42.514124,27.178960,30.172785,59.604168,46.944444
49.849497,59.742216,213.804269,181.795533,108.492722,92.704806,28.925926,14.229361,214.436340,4.074501,56.548349,50.646658,180.020785,215.831214,177.912833,214.751553,127.502891,213.160263,-0.000726,-1.690568,32.000000,-235.778138,214.587089,-0.025226,-40.001238,-0.562949,337679.067597,0.929663,19.629177,2.414718,4.287782,0.059160,0.067734,222.004435,32.000000,236.460867,208.510365,80.048932,195.402909,32.000000,187.516585,68.604261,68.613966,114.924156,12.911392,47.174607,35.189873,42.517334,27.178960,30.154201,59.607010,46.993306
49.846920,59.742477,213.802509,181.798430,108.457818,92.692523,28.931563,14.229361,214.434867,4.074576,56.555635,50.639054,180.021153,215.831529,177.907846,214.753925,127.507447,213.158724,-0.000726,-1.691728,32.000000,-235.778074,214.590545,-0.025286,-40.001230,-0.562894,337636.277666,0.929075,19.622221,2.413151,4.287862,0.060124,0.079962,221.994282,32.000000,236.470214,208.536941,74.526499,195.371904,32.000000,187.546482,68.602501,68.614318,114.920751,12.911392,47.177141,35.189873,42.519519,27.178960,30.146580,59.603991,46.998589
49.839400,59.742900,213.802944,181.802612,108.423087,92.692592,28.930547,14.229300,214.435251,4.074601,56.547776,50.627733,180.020014,215.833235,177.903206,214.755125,127.516338,213.157278,-0.000724,-1.691717,32.000000,-235.778093,214.591146,-0.025241,-40.001202,-0.562885,337559.366818,0.929882,19.630269,2.410405,4.288996,0.052411,0.068600,221.958923,32.000000,236.511439,208.529632,67.089130,195.381561,32.000000,187.540146,68.599897,68.615280,114.916187,12.911392,47.180391,35.189873,42.519352,27.178960,30.149070,59.607492,46.998075
49.832468,59.741295,213.803518,181.804689,108.397897,92.692560,28.943514,14.229268,214.433637,4.074618,56.540680,50.622003,180.019623,215.835736,177.902018,214.753643,127.519868,213.155327,-0.000724,-1.691722,32.000000,-235.778147,214.590756,-0.025259,-40.001201,-0.562834,337508.849493,0.929631,19.633196,2.405317,4.289182,0.059957,0.073017,221.955917,32.000000,236.512295,208.507160,65.225819,195.405901,32.000000,187.525459,68.598508,68.614739,114.913615,12.911392,47.182293,35.189873,42.520137,27.178960,30.144164,59.607836,46.861612
49.817852,59.734712,213.800811,181.808485,108.395505,92.676288,28.943242,14.229305,214.431530,4.074286,56.535377,50.609490,180.020046,215.833691,177.902538,214.747735,127.524145,213.155217,-0.000722,-1.691696,32.000000,-235.778015,214.590055,-0.025281,-40.001194,-0.562912,337499.094235,0.929819,19.641399,2.395927,4.289838,0.054527,0.066895,221.984320,32.000000,236.482687,208.471916,65.225819,195.448622,32.000000,187.504968,68.595635,68.613627,114.910345,12.911392,47.185155,35.189873,42.527420,27.178960,30.128608,59.608200,46.982375
49.811274,59.734893,213.798191,181.811137,108.405627,92.667190,28.937137,14.229334,214.428618,4.074065,56.534200,50.605882,180.023510,215.830934,177.900599,214.746503,127.527929,213.153151,-0.000723,-1.691698,32.000000,-235.778019,214.589154,-0.025273,-40.001184,-0.562973,337495.405404,0.929541,19.646965,2.391724,4.290446,0.055114,0.075610,222.022108,32.000000,236.453932,208.482918,61.608075,195.438848,32.000000,187.530740,68.593020,68.612572,114.908878,12.911392,47.187208,35.189873,42.535728,27.178960,30.123181,59.614347,47.048405
49.810554,59.734437,213.797009,181.814014,108.415176,92.666191,28.937495,14.229166,214.428324,4.074044,56.507218,50.605085,180.026426,215.833418,177.896287,214.748364,127.531299,213.152789,-0.000723,-1.691710,32.000000,-235.778115,214.591537,-0.025262,-40.001154,-0.563000,337431.467883,0.929670,19.655507,2.387410,4.291651,0.065562,0.076150,222.026871,32.000000,236.454596,208.507765,56.128295,195.411522,32.000000,187.576203,68.590510,68.611749,114.908345,12.911392,47.188872,35.189873,42.536758,27.178960,30.120885,59.606931,46.955596
49.816597,59.727164,213.803315,181.816372,108.370820,92.666162,28.928991,14.229057,214.433367,4.073941,56.442192,50.607289,180.024289,215.841520,177.893450,214.755917,127.534363,213.158090,-0.000722,-1.691133,32.000000,-235.778212,214.596351,-0.025138,-40.001135,-0.563003,337395.995095,0.929910,19.662496,2.382913,4.292165,0.059682,0.072517,222.004309,32.000000,236.476774,208.514723,50.579105,195.394642,32.000000,187.599602,68.588993,68.611969,114.908143,12.911392,47.192434,35.189873,42.523585,27.178960,30.117145,59.611170,47.010474
49.813518,59.706895,213.811041,181.817467,108.318673,92.666133,28.937837,14.229120,214.440539,4.073631,56.358012,50.607342,180.022184,215.850223,177.893603,214.766158,127.539755,213.164372,-0.000722,-1.690477,32.000000,-235.778158,214.605827,-0.025027,-40.001145,-0.562997,337386.359199,0.929902,19.662785,2.379417,4.292203,0.053046,0.073120,221.978244,32.000000,236.504532,208.490735,44.998243,195.415758,32.000000,187.597127,68.587299,68.612462,114.906356,12.911392,47.198239,35.189873,42.526774,27.178960,30.069330,59.600234,47.036300
49.808453,59.669918,213.817632,181.814419,108.307240,92.666316,28.942586,14.228957,214.444607,4.073670,56.283947,50.601660,180.020976,215.859998,177.896024,214.774076,127.545444,213.174033,-0.000723,-1.690461,32.000000,-235.778425,214.612574,-0.025033,-40.001150,-0.562940,337367.869768,0.930033,19.649259,2.378183,4.291809,0.046371,0.066272,221.986567,32.000000,236.504396,208.451947,43.136247,195.465628,32.000000,187.582583,68.586129,68.612298,114.905811,12.911392,47.203437,35.189873,42.526034,27.178960,29.996195,59.616481,46.897855
49.798299,59.635677,213.823855,181.809534,108.282599,92.666442,28.932303,14.228892,214.446214,4.073586,56.246844,50.594018,180.021299,215.865720,177.901017,214.778450,127.548155,213.179727,-0.000724,-1.690447,32.000000,-235.778511,214.613942,-0.025037,-40.001159,-0.562950,337336.358176,0.929762,19.632176,2.374960,4.292229,0.059187,0.066915,222.020626,32.000000,236.481575,208.419358,43.136247,195.500841,32.000000,187.588755,68.585546,68.611100,114.906785,12.911392,47.207946,35.189873,42.534513,27.178960,29.913310,59.607108,47.058970
49.792371,59.609893,213.819234,181.804047,108.236042,92.654280,28.931022,14.228902,214.444616,4.073457,56.253054,50.582463,180.022620,215.867766,177.899311,214.775062,127.550668,213.179825,-0.000724,-1.690449,32.000000,-235.778589,214.611936,-0.025006,-40.001170,-0.562949,337286.325464,0.929624,19.600440,2.372604,4.292798,0.065713,0.067449,222.061467,32.000000,236.455042,208.420420,43.136247,195.501861,32.000000,187.625245,68.584087,68.610476,114.907125,12.911392,47.210674,35.189873,42.545813,27.178960,29.836347,59.615006,46.809594
49.779815,59.598286,213.816542,181.799188,108.131579,92.634072,28.918233,14.228902,214.440024,4.073474,56.280236,50.572148,180.021580,215.864702,177.895819,214.771732,127.552120,213.177690,-0.000725,-1.690438,32.000000,-235.778730,214.609704,-0.024997,-40.001176,-0.563006,337248.338061,0.930079,19.576711,2.371860,4.293798,0.058845,0.073019,222.070009,32.000000,236.456088,208.439102,43.136247,195.487164,32.000000,187.665290,68.582649,68.610281,114.909082,12.911392,47.211969,35.189873,42.547943,27.178960,29.807215,59.608810,46.881788
49.768910,59.603817,213.807761,181.798270,108.086522,92.621831,28.953860,14.228997,214.435612,4.073438,56.307688,50.563733,180.017424,215.860443,177.891543,214.766467,127.555784,213.173745,-0.000725,-1.690427,32.000000,-235.778633,214.608602,-0.024979,-40.001138,-0.562935,337172.745433,0.930057,19.557063,2.369381,4.294217,0.054875,0.067083,222.056457,32.000000,236.479679,208.437095,43.136247,195.492857,32.000000,187.674509,68.582250,68.611220,114.912004,12.911392,47.211657,35.189873,42.564048,27.178960,29.803811,59.615232,46.904165
49.761229,59.610288,213.805408,181.799693,108.061498,92.609606,28.959732,14.228857,214.429529,4.073452,56.322727,50.557016,180.014713,215.857135,177.888633,214.764904,127.560499,213.168589,-0.000725,-1.690406,32.000000,-235.778735,214.606259,-0.024961,-40.001131,-0.562910,337091.662729,0.930494,19.558459,2.367192,4.295246,0.053778,0.065700,222.044805,32.000000,236.508266,208.405629,43.136247,195.527318,32.000000,187.649492,68.582176,68.611653,114.913492,12.911392,47.213904,35.189873,42.574970,27.178960,29.814394,59.609174,46.852661
49.752572,59.616421,213.796283,181.802758,108.058054,92.597458,28.949376,14.228673,214.422159,4.073152,56.335081,50.548699,180.014794,215.851466,177.887760,214.758377,127.564493,213.160349,-0.000725,-1.690416,32.000000,-235.778942,214.600335,-0.025002,-40.001123,-0.562932,337054.976607,0.929464,19.575283,2.362165,4.296011,0.057302,0.062733,222.062132,32.000000,236.505994,208.360078,43.136247,195.569529,32.000000,187.620607,68.581648,68.611412,114.916646,12.911392,47.214114,35.189873,42.583157,27.178960,29.827147,59.622293,46.828817
49.748559,59.620938,213.791252,181.806767,108.066875,92.585188,28.933207,14.228439,214.412195,4.073116,56.358543,50.540130,180.017464,215.843546,177.888021,214.749838,127.566645,213.151080,-0.000725,-1.690404,32.000000,-235.779173,214.587995,-0.024961,-40.001156,-0.562937,337015.166117,0.929327,19.589710,2.355670,4.296626,0.064115,0.047459,222.104535,32.000000,236.480245,208.333133,48.704510,195.587571,32.000000,187.612680,68.581859,68.610118,114.922095,12.911392,47.214305,35.189873,42.595411,27.178960,29.834474,59.617307,46.843417
49.737951,59.630286,213.781175,181.811845,108.062206,92.564822,28.933225,14.228489,214.400422,4.073250,56.394990,50.531459,180.021293,215.834515,177.884839,214.740640,127.568616,213.142068,-0.000725,-1.690377,32.000000,-235.779044,214.577069,-0.024978,-40.001161,-0.562941,336977.256561,0.929730,19.604810,2.348832,4.297191,0.050595,0.082036,222.148649,32.000000,236.455548,208.338083,54.208360,195.568517,32.000000,187.635941,68.580635,68.608931,114.928442,12.911392,47.213962,35.189873,42.604334,27.178960,29.849111,59.601424,46.832485
49.731555,59.642359,213.771606,181.817647,108.056515,92.552702,28.954285,14.228539,214.387770,4.073203,56.431640,50.526313,180.023243,215.822697,177.879026,214.730501,127.571715,213.132080,-0.000725,-1.690369,32.000000,-235.778981,214.563719,-0.025003,-40.001172,-0.562902,336936.935097,0.930220,19.613483,2.343481,4.297436,0.061424,0.062008,222.158434,32.000000,236.464086,208.360769,59.632515,195.543699,32.000000,187.678221,68.580060,68.608103,114.936119,12.911392,47.213493,35.189873,42.618966,27.178960,29.870528,59.611711,46.876652
49.732603,59.654696,213.762525,181.823990,108.076469,92.540517,28.955316,14.228482,214.376208,4.072926,56.459727,50.520421,180.023002,215.810833,177.874456,214.721172,127.577802,213.118655,-0.000726,-1.690359,32.000000,-235.779048,214.554696,-0.025063,-40.001180,-0.562875,336877.687930,0.930256,19.633822,2.338399,4.298150,0.053948,0.068080,222.143183,32.000000,236.501377,208.355355,65.018351,195.542109,32.000000,187.697982,68.580893,68.608819,114.944999,12.911392,47.212268,35.189873,42.624642,27.178960,29.898189,59.608849,47.062859
49.716888,59.664835,213.753223,181.830694,108.079411,92.528284,28.932492,14.228278,214.364797,4.072809,56.464176,50.516036,180.021682,215.798753,177.872622,214.711194,127.583516,213.106749,-0.000726,-1.690346,32.000000,-235.779213,214.546437,-0.025156,-40.001170,-0.562863,336846.692609,0.929619,19.652523,2.331851,4.298510,0.056293,0.066143,222.127398,32.000000,236.527904,208.320609,70.483738,195.576957,32.000000,187.685173,68.581704,68.609473,114.952027,12.911392,47.211946,35.189873,42.634739,27.178960,29.918498,59.607472,46.830578
49.714125,59.669813,213.747225,181.836799,108.044219,92.516169,28.940919,14.228382,214.354902,4.072752,56.452310,50.511453,180.022607,215.793632,177.873158,214.702792,127.588795,213.097509,-0.000725,-1.690351,32.000000,-235.779092,214.540713,-0.025114,-40.001160,-0.562787,336805.124576,0.929472,19.663774,2.321131,4.298237,0.056250,0.061301,222.144231,32.000000,236.524550,208.276748,76.028265,195.625668,32.000000,187.656800,68.582141,68.608492,114.958810,12.911392,47.211493,35.189873,42.649300,27.178960,29.931110,59.605633,46.858677
49.705906,59.669824,213.739129,181.841910,108.050445,92.504076,28.942031,14.228355,214.346259,4.072686,56.438009,50.508173,180.026530,215.786022,177.874827,214.696978,127.592056,213.088794,-0.000726,-1.690343,32.000000,-235.779162,214.533556,-0.025091,-40.001142,-0.562862,336774.125845,0.930431,19.690199,2.311306,4.299409,0.052815,0.067039,222.183721,32.000000,236.497083,208.254026,76.028265,195.643958,32.000000,187.650336,68.583405,68.607067,114.966205,12.911392,47.211365,35.189873,42.663998,27.178960,29.934270,59.609282,47.061978
49.708764,59.665522,213.729897,181.845893,108.104131,92.504076,28.927923,14.228386,214.339519,4.072483,56.421165,50.505118,180.031758,215.777417,177.871467,214.690233,127.594633,213.082417,-0.000726,-1.690329,32.000000,-235.779206,214.526159,-0.025081,-40.001151,-0.562810,336728.057692,0.930107,19.698042,2.302835,4.299527,0.063022,0.061098,222.215867,32.000000,236.477097,208.262248,76.028265,195.628873,32.000000,187.671018,68.582697,68.605753,114.972981,12.911392,47.209893,35.189873,42.667342,27.178960,29.926212,59.615546,46.889638
49.702221,59.657559,213.724408,181.848613,108.183348,92.504112,28.925779,14.228381,214.331543,4.072310,56.405563,50.505392,180.034593,215.771199,177.868120,214.684461,127.598770,213.077070,-0.000726,-1.690335,32.000000,-235.779189,214.519739,-0.025054,-40.001166,-0.562800,336684.007274,0.930119,19.706574,2.296566,4.300075,0.063675,0.069544,222.210122,32.000000,236.490502,208.282536,81.447396,195.602870,32.000000,187.711240,68.581858,68.605026,114.979940,12.911392,47.209982,35.189873,42.681012,27.178960,29.905725,59.614278,46.856916
49.700152,59.645548,213.715317,181.849649,108.199693,92.504149,28.942075,14.228329,214.325251,4.071995,56.388624,50.498415,180.032930,215.765290,177.866650,214.679492,127.602842,213.074442,-0.000726,-1.690341,32.000000,-235.779298,214.512881,-0.025067,-40.001187,-0.562751,336672.164279,0.930503,19.699308,2.291786,4.299642,0.058025,0.074204,222.181821,32.000000,236.522294,208.279303,83.125745,195.604038,32.000000,187.722944,68.580958,68.604583,114.985756,12.911392,47.208783,35.189873,42.691543,27.178960,29.879080,59.609360,46.829404
49.696246,59.633603,213.709972,181.849831,108.215498,92.504259,28.971454,14.228465,214.318405,4.071981,56.361281,50.499264,180.031336,215.760449,177.869214,214.676751,127.607828,213.072061,-0.000726,-1.690318,32.000000,-235.779180,214.506435,-0.025061,-40.001185,-0.562793,336659.517875,0.930687,19.698128,2.285804,4.300098,0.060024,0.068070,222.162739,32.000000,236.550460,208.250581,77.561330,195.638415,32.000000,187.698744,68.580373,68.604779,114.991091,12.911392,47.208999,35.189873,42.701147,27.178960,29.849377,59.609252,46.912676
