OSU 80 Ton Compressor Load Stand
49.700109,59.621928,213.702499,181.849321,108.236273,92.504328,28.959646,14.228502,214.310721,4.072089,56.336976,50.494189,180.031698,215.755682,177.874118,214.669999,127.610350,213.067150,-0.000725,-1.690319,32.000000,-235.779066,214.500603,-0.025042,-40.001195,-0.562774,336639.470477,0.930177,19.688263,2.280825,4.300094,0.057196,0.086574,222.176731,32.000000,236.544676,208.212723,75.708996,195.689230,32.000000,187.674881,68.580705,68.603673,114.996726,12.911392,47.208292,35.189873,42.707507,27.178960,29.819733,59.616117,46.877973
49.687832,59.610725,213.695386,181.848276,108.261203,92.504249,28.939601,14.228478,214.302273,4.071749,56.330345,50.488527,180.033426,215.745209,177.876510,214.658739,127.612114,213.058162,-0.000724,-1.690315,32.000000,-235.779072,214.491186,-0.025039,-40.001166,-0.562781,336619.764216,0.929285,19.680368,2.275016,4.300324,0.062527,0.075474,222.211295,32.000000,236.517010,208.200139,75.708996,195.703758,32.000000,187.676254,68.581463,68.601684,115.003214,12.911392,47.207837,35.189873,42.718677,27.178960,29.791602,59.608279,46.708421
49.686863,59.606125,213.683271,181.846752,108.273506,92.492223,28.945482,14.228560,214.291911,4.071767,56.345699,50.481139,180.036445,215.735671,177.873465,214.647464,127.613463,213.051033,-0.000724,-1.690322,32.000000,-235.778958,214.482973,-0.025063,-40.001154,-0.562713,336598.610511,0.929557,19.664688,2.270799,4.299840,0.060043,0.070441,222.235105,32.000000,236.497114,208.217565,75.708996,195.690630,32.000000,187.707615,68.581334,68.600292,115.009833,12.911392,47.206222,35.189873,42.729714,27.178960,29.773334,59.607767,46.876799
49.678888,59.607741,213.672805,181.845834,108.277878,92.472183,28.889044,14.228442,214.279445,4.071129,56.383387,50.471477,180.036481,215.722532,177.870324,214.632477,127.616337,213.039129,-0.000725,-1.690325,32.000000,-235.778967,214.469874,-0.025046,-40.001168,-0.562800,336590.424882,0.930425,19.666214,2.265930,4.300759,0.065256,0.061001,222.222399,32.000000,236.508767,208.247653,75.708996,195.673466,32.000000,187.731541,68.581196,68.599210,115.017313,12.911392,47.203538,35.189873,42.749744,27.178960,29.767014,59.612940,46.900423
49.665819,59.616259,213.656921,181.845958,108.278702,92.447979,28.930640,14.228491,214.263729,4.070923,56.428066,50.460207,180.033895,215.706400,177.868530,214.615044,127.619910,213.022789,-0.000726,-1.691513,32.000000,-235.778948,214.453938,-0.025023,-40.001136,-0.562707,336539.208665,0.930123,19.662619,2.262121,4.300599,0.063429,0.071405,222.189610,32.000000,236.538919,208.248527,75.708996,195.680408,32.000000,187.718927,68.582402,68.599576,115.022982,12.911392,47.200735,35.189873,42.773026,27.178960,29.774741,59.611976,46.927422
49.661099,59.632366,213.639545,181.847558,108.274537,92.423776,28.954823,14.228509,214.244131,4.070726,56.467623,50.450158,180.033375,215.687765,177.868635,214.595971,127.624390,213.005265,-0.000726,-1.691519,32.000000,-235.779008,214.433772,-0.025032,-40.001127,-0.562642,336468.665362,0.931907,19.672506,2.255135,4.301079,0.049973,0.066545,222.160293,32.000000,236.557040,208.218588,81.202913,195.711035,32.000000,187.688590,68.583700,68.601016,115.028202,12.911392,47.196167,35.189873,42.787502,27.178960,29.808240,59.615419,46.731312
49.655438,59.653181,213.618176,181.851170,108.256796,92.407444,28.959410,14.228358,214.222728,4.070754,56.504173,50.443954,180.033439,215.666071,177.870667,214.573911,127.625673,212.982895,-0.000726,-1.692098,32.000000,-235.779184,214.413440,-0.025032,-40.001112,-0.562606,336392.926689,0.930614,19.694580,2.245919,4.301891,0.049192,0.063313,222.168786,32.000000,236.545026,208.188393,86.762558,195.750719,32.000000,187.659240,68.583963,68.600265,115.033004,12.911392,47.190857,35.189873,42.804831,27.178960,29.848950,59.612960,46.875478
49.648366,59.674287,213.596779,181.855760,108.246347,92.383050,28.938117,14.228295,214.200269,4.070332,56.542137,50.435971,180.036836,215.645572,177.871002,214.551799,127.625714,212.963493,-0.000726,-1.693860,32.000000,-235.779311,214.393196,-0.025037,-40.001087,-0.562500,336319.599562,0.929730,19.715583,2.235385,4.301950,0.046391,0.059890,222.194280,32.000000,236.514642,208.187884,86.762558,195.757546,32.000000,187.666264,68.583733,68.598813,115.038162,12.911392,47.184272,35.189873,42.820535,27.178960,29.893684,59.607600,46.888538
49.640685,59.694571,213.577811,181.860987,108.247947,92.369437,28.935279,14.228359,214.179756,4.069933,56.569287,50.432312,180.041983,215.627436,177.867084,214.532796,127.626170,212.945240,-0.000726,-1.695618,32.000000,-235.779214,214.375768,-0.025042,-40.001095,-0.562451,336286.502470,0.929586,19.742271,2.226375,4.302010,0.071966,0.064914,222.205569,32.000000,236.495808,208.214847,86.762558,195.743831,32.000000,187.693076,68.583321,68.598592,115.043947,12.911392,47.178853,35.189873,42.846231,27.178960,29.939234,59.611839,46.862492
49.648591,59.712921,213.559905,181.866511,108.250355,92.357362,28.930423,14.228389,214.163194,4.069623,56.573430,50.432381,180.044136,215.609866,177.863128,214.515780,127.627792,212.928735,-0.000727,-1.697369,32.000000,-235.779085,214.360508,-0.024791,-40.001124,-0.562364,336227.403452,0.930222,19.770715,2.219633,4.302192,0.062736,0.068259,222.185897,32.000000,236.514517,208.251042,86.762558,195.725537,32.000000,187.727520,68.583593,68.598902,115.049597,12.911392,47.172779,35.189873,42.849958,27.178960,29.978383,59.617789,46.830137
49.645793,59.718576,213.546343,181.871159,108.205434,92.357485,28.937345,14.228311,214.148024,4.069315,56.544707,50.431807,180.043818,215.595912,177.860672,214.502582,127.630468,212.915005,-0.000727,-1.699124,32.000000,-235.779182,214.347281,-0.024792,-40.001103,-0.562352,336206.324851,0.930384,19.798968,2.212872,4.302475,0.073701,0.063565,222.149436,32.000000,236.551159,208.250646,86.762558,195.728780,32.000000,187.731606,68.582778,68.599034,115.054605,12.911392,47.168916,35.189873,42.862627,27.178960,29.998547,59.597559,47.005412
49.645380,59.712959,213.533957,181.874006,108.177394,92.365792,28.946859,14.228354,214.133279,4.069283,56.508387,50.427229,180.044654,215.584905,177.861055,214.489626,127.633493,212.903665,-0.000726,-1.699685,32.000000,-235.779108,214.335271,-0.024828,-40.001076,-0.562203,336175.337523,0.930301,19.809115,2.205547,4.301429,0.055774,0.067409,222.125611,32.000000,236.567509,208.223361,86.762558,195.756195,32.000000,187.705722,68.582523,68.599635,115.058735,12.911392,47.164236,35.189873,42.872152,27.178960,29.996482,59.599949,46.788465
49.644630,59.702442,213.519993,181.875047,108.128872,92.355453,28.938331,14.228285,214.116162,4.069100,56.499678,50.418132,180.046476,215.571817,177.864778,214.473983,127.633862,212.890142,-0.000726,-1.699673,32.000000,-235.779125,214.319503,-0.024858,-40.001083,-0.562218,336179.935534,0.930152,19.817674,2.198128,4.301399,0.057068,0.070029,222.136347,32.000000,236.547713,208.198961,86.762558,195.792476,32.000000,187.670127,68.582451,68.599210,115.062879,12.911392,47.160942,35.189873,42.878104,27.178960,29.968924,59.607433,46.878707
49.628906,59.693391,213.502505,181.874281,108.104727,92.335115,28.891822,14.228339,214.095952,4.068926,56.534420,50.406088,180.049931,215.551900,177.866434,214.454209,127.633642,212.873431,-0.000727,-1.699687,32.000000,-235.779007,214.301734,-0.024816,-40.001115,-0.562241,336197.802552,0.929924,19.812486,2.191185,4.301185,0.058663,0.061989,222.168767,32.000000,236.518782,208.205756,92.323080,195.798486,32.000000,187.673948,68.581160,68.599835,115.067823,12.911392,47.154791,35.189873,42.908889,27.178960,29.946257,59.616618,46.807247
49.618704,59.705021,213.481560,181.875342,108.109424,92.314700,28.940828,14.228311,214.073742,4.069134,56.593767,50.394611,180.053787,215.529425,177.863800,214.429905,127.635021,212.854273,-0.000727,-1.700898,32.000000,-235.778951,214.278149,-0.024817,-40.001128,-0.562141,336147.467567,0.930084,19.802746,2.186142,4.300969,0.052562,0.071101,222.179415,32.000000,236.509310,208.237538,97.796595,195.771581,32.000000,187.709593,68.579627,68.600264,115.073905,12.911392,47.148349,35.189873,42.935926,27.178960,29.954674,59.606676,46.903211
49.614665,59.726559,213.459561,181.878890,108.147950,92.295989,28.938467,14.228294,214.050954,4.068966,56.650212,50.386784,180.052568,215.505510,177.861465,214.406711,127.636064,212.830790,-0.000728,-1.700924,32.000000,-235.778945,214.254379,-0.024805,-40.001142,-0.562121,336073.919813,0.931678,19.810014,2.180590,4.301979,0.057951,0.072593,222.157184,32.000000,236.527385,208.268915,97.796595,195.739748,32.000000,187.739614,68.577139,68.601467,115.080253,12.911392,47.140725,35.189873,42.954921,27.178960,29.989914,59.609695,46.789859
49.607592,59.751713,213.437943,181.884389,108.148501,92.271413,28.929942,14.228242,214.029596,4.069042,56.683203,50.382187,180.050702,215.482823,177.859087,214.382589,127.636310,212.807963,-0.000727,-1.702685,32.000000,-235.778929,214.233491,-0.024853,-40.001127,-0.562073,336017.543520,0.930133,19.832234,2.172589,4.302441,0.057173,0.070829,222.123993,32.000000,236.554481,208.271676,97.796595,195.740573,32.000000,187.718110,68.574543,68.602079,115.084929,12.911392,47.133452,35.189873,42.978147,27.178960,30.047688,59.617533,46.928523
49.604832,59.774191,213.416804,181.891302,108.153495,92.254942,28.875326,14.228165,214.009336,4.069207,56.687534,50.378520,180.050394,215.463647,177.859330,214.364384,127.638229,212.790321,-0.000727,-1.703245,32.000000,-235.778847,214.213418,-0.024854,-40.001129,-0.561994,335976.098215,0.930157,19.857966,2.163431,4.302348,0.057714,0.076552,222.110094,32.000000,236.558836,208.250432,97.796595,195.768425,32.000000,187.661605,68.571606,68.602771,115.090256,12.911392,47.124994,35.189873,42.994076,27.178960,30.096588,59.614061,46.915684
49.605337,59.783852,213.400685,181.897273,108.211039,92.255028,28.942669,14.228187,213.991546,4.069014,56.681668,50.374104,180.053461,215.448204,177.862515,214.346047,127.639527,212.772574,-0.000727,-1.703524,32.000000,-235.778742,214.193510,-0.024827,-40.001119,-0.561912,335921.109801,0.930391,19.890461,2.155296,4.302526,0.059908,0.082878,222.126691,32.000000,236.533105,208.231299,97.796595,195.793522,32.000000,187.623632,68.569799,68.603017,115.096351,12.911392,47.119051,35.189873,43.010126,27.178960,30.126349,59.618438,46.912235
49.600058,59.788193,213.381540,181.901610,108.265105,92.246879,28.957131,14.227988,213.972193,4.068885,56.682359,50.370907,180.058241,215.431063,177.862558,214.330229,127.639116,212.757280,-0.000727,-1.703819,32.000000,-235.778935,214.171274,-0.024845,-40.001134,-0.561838,335886.020720,0.932097,19.915805,2.147279,4.302339,0.052786,0.077552,222.152380,32.000000,236.495912,208.245081,97.796595,195.775399,32.000000,187.642266,68.567365,68.602633,115.102918,12.911392,47.111351,35.189873,43.027681,27.178960,30.140540,59.613589,46.909888
49.599399,59.790444,213.361844,181.904667,108.277099,92.234631,28.937597,14.228092,213.952419,4.068737,56.691883,50.364406,180.063559,215.412786,177.860624,214.309635,127.638891,212.739387,-0.000727,-1.703815,32.000000,-235.778897,214.147748,-0.024846,-40.001106,-0.561822,335894.874941,0.929942,19.924942,2.139846,4.301970,0.062850,0.071617,222.150255,32.000000,236.474114,208.285385,97.796595,195.739058,32.000000,187.691720,68.563745,68.603161,115.109860,12.911392,47.103908,35.189873,43.041191,27.178960,30.142750,59.617474,46.877826
49.592061,59.793832,213.340370,181.906797,108.276803,92.222362,28.884743,14.228107,213.932896,4.068722,56.701595,50.359967,180.063081,215.394397,177.859039,214.287484,127.639418,212.719501,-0.000727,-1.703798,32.000000,-235.778909,214.127790,-0.024874,-40.001088,-0.561798,335874.180710,0.929515,19.934764,2.134971,4.302042,0.056992,0.082080,222.116274,32.000000,236.484303,208.324157,97.796595,195.714779,32.000000,187.731126,68.560472,68.604327,115.117147,12.911392,47.095607,35.189873,43.068508,27.178960,30.148831,59.623444,46.697269
49.582348,59.798374,213.322833,181.908793,108.323009,92.210095,28.949349,14.228144,213.912499,4.068482,56.711740,50.352965,180.061515,215.375115,177.858616,214.267563,127.640279,212.700192,-0.000728,-1.704059,32.000000,-235.778937,214.108760,-0.025005,-40.001078,-0.561696,335832.743243,0.930038,19.937699,2.129011,4.301702,0.055390,0.061766,222.072086,32.000000,236.505216,208.327503,94.084419,195.727923,32.000000,187.727893,68.556551,68.606184,115.123302,12.911392,47.088487,35.189873,43.094909,27.178960,30.156676,59.623208,46.693747
49.577598,59.804141,213.297504,181.910806,108.321459,92.197754,28.944493,14.228055,213.890645,4.068042,56.721871,50.345679,180.060682,215.353968,177.860477,214.245052,127.640243,212.678985,-0.000728,-1.704323,32.000000,-235.778996,214.086482,-0.025001,-40.001040,-0.561658,335796.058752,0.931776,19.948708,2.121608,4.301906,0.050835,0.063784,222.048825,32.000000,236.501661,208.307430,94.081720,195.763552,32.000000,187.689423,68.552628,68.607917,115.129300,12.911392,47.078602,35.189873,43.116829,27.178960,30.166806,59.618271,46.742610
49.565902,59.812005,213.277513,181.913138,108.279683,92.185611,28.972580,14.228051,213.868602,4.067652,56.739169,50.336536,180.061178,215.331674,177.864865,214.222568,127.637480,212.654185,-0.000726,-1.704331,32.000000,-235.779094,214.065270,-0.025006,-40.001044,-0.561652,335761.808356,0.929784,19.963337,2.114070,4.302395,0.055067,0.066630,222.055218,32.000000,236.467966,208.288850,94.210782,195.795541,32.000000,187.658371,68.548477,68.608181,115.136239,12.911392,47.069535,35.189873,43.147197,27.178960,30.179746,59.616550,46.718692
49.554667,59.822837,213.257067,181.916094,108.257368,92.173509,28.941965,14.228054,213.846951,4.067641,56.763064,50.330178,180.063039,215.307697,177.865900,214.200013,127.633323,212.632287,-0.000727,-1.704345,32.000000,-235.779139,214.043860,-0.025033,-40.001042,-0.561587,335727.166574,0.929928,19.974039,2.106774,4.302296,0.055235,0.067474,222.074123,32.000000,236.419335,208.307095,88.812172,195.794582,32.000000,187.662462,68.543882,68.609014,115.142428,12.911392,47.060525,35.189873,43.173785,27.178960,30.202799,59.611996,46.887584
49.548365,59.836579,213.235893,181.920541,108.258803,92.161319,28.932852,14.228070,213.825894,4.067403,56.790146,50.322858,180.066072,215.285818,177.862544,214.179391,127.629469,212.613483,-0.000727,-1.706066,32.000000,-235.779182,214.017258,-0.025053,-40.001052,-0.561601,335705.337593,0.929164,19.994055,2.100961,4.302908,0.055789,0.072862,222.067019,32.000000,236.396562,208.347957,83.373302,195.764457,32.000000,187.691750,68.538690,68.609537,115.149439,12.911392,47.051181,35.189873,43.204239,27.178960,30.230316,59.625253,46.730358
49.545592,59.850387,213.212375,181.925576,108.263164,92.149007,28.933706,14.228181,213.805842,4.067283,56.807841,50.316758,180.065762,215.264449,177.860106,214.157733,127.625716,212.590573,-0.000727,-1.706610,32.000000,-235.779015,213.993049,-0.025070,-40.001050,-0.561615,335688.846698,0.930283,20.016560,2.097545,4.303471,0.063009,0.073998,222.031329,32.000000,236.402411,208.384267,77.855155,195.733585,32.000000,187.723305,68.534637,68.610976,115.156987,12.911392,47.041594,35.189873,43.226793,27.178960,30.260197,59.613245,46.899249
49.540167,59.862383,213.191625,181.930893,108.266246,92.140976,28.961811,14.228125,213.783303,4.066896,56.810347,50.310555,180.064341,215.244264,177.859666,214.132295,127.621991,212.565972,-0.000727,-1.706625,32.000000,-235.779108,213.969547,-0.025050,-40.001079,-0.561585,335671.957253,0.930617,20.036850,2.094897,4.303591,0.063977,0.072258,221.986352,32.000000,236.419220,208.384446,76.006979,195.735924,32.000000,187.720141,68.530106,68.612958,115.163622,12.911392,47.031118,35.189873,43.254370,27.178960,30.290331,59.604384,46.702038
49.530685,59.870692,213.169932,181.936181,108.260993,92.132693,28.936520,14.228135,213.763293,4.066521,56.808757,50.307723,180.064145,215.226108,177.864266,214.111268,127.618632,212.541013,-0.000726,-1.707781,32.000000,-235.779133,213.949916,-0.025064,-40.001074,-0.561518,335652.172252,0.930556,20.053539,2.090724,4.303357,0.068012,0.065777,221.971581,32.000000,236.405474,208.366973,76.006979,195.769168,32.000000,187.694273,68.526680,68.615043,115.170193,12.911392,47.021807,35.189873,43.279155,27.178960,30.308063,59.621319,46.631018
49.523438,59.876462,213.152707,181.940779,108.233532,92.120419,28.942895,14.228030,213.743704,4.066284,56.810361,50.302032,180.066107,215.204605,177.869896,214.091905,127.612835,212.518339,-0.000725,-1.708938,32.000000,-235.779240,213.928833,-0.025088,-40.001099,-0.561502,335647.046802,0.929714,20.071173,2.085940,4.303409,0.057524,0.066806,221.990945,32.000000,236.365820,208.360592,72.394226,195.798632,32.000000,187.677145,68.523437,68.615703,115.177530,12.911392,47.012535,35.189873,43.312448,27.178960,30.322033,59.615753,46.866748
49.518740,59.883172,213.133867,181.945338,108.242025,92.108233,28.940441,14.228052,213.723028,4.066245,56.818025,50.299141,180.069803,215.185312,177.870202,214.071265,127.606570,212.495663,-0.000724,-1.708914,32.000000,-235.779094,213.908597,-0.025106,-40.001074,-0.561516,335638.855466,0.930659,20.089339,2.080665,4.303795,0.057353,0.074076,222.020000,32.000000,236.319391,208.384436,66.989284,195.793443,32.000000,187.683888,68.519059,68.616762,115.183962,12.911392,47.003116,35.189873,43.338706,27.178960,30.335199,59.614209,46.771003
49.508146,59.890616,213.111859,181.949734,108.257226,92.095906,28.934778,14.228094,213.702801,4.066116,56.837504,50.293570,180.072422,215.164290,177.867729,214.046589,127.601253,212.469570,-0.000724,-1.708898,32.000000,-235.779053,213.886520,-0.025082,-40.001081,-0.561488,335616.097795,0.930493,20.102644,2.078617,4.304077,0.054484,0.064551,222.012651,32.000000,236.294258,208.427802,65.190002,195.763514,32.000000,187.703270,68.514514,68.617679,115.190063,12.911392,46.992974,35.189873,43.370961,27.178960,30.350537,59.607344,46.732265
49.498751,59.898588,213.090108,181.953843,108.248650,92.083679,28.934119,14.227861,213.682317,4.065837,56.867865,50.284685,180.071831,215.141070,177.866286,214.022917,127.597847,212.444606,-0.000725,-1.708910,32.000000,-235.779377,213.864562,-0.025090,-40.001090,-0.561439,335594.269331,0.930563,20.114237,2.077036,4.304105,0.067667,0.072988,221.977359,32.000000,236.292535,208.464956,65.190002,195.733880,32.000000,187.716669,68.509638,68.619915,115.196890,12.911392,46.981932,35.189873,43.404606,27.178960,30.367719,59.618605,46.728303
49.488342,59.911390,213.068523,181.958374,108.251113,92.067575,28.941468,14.227877,213.658670,4.065822,56.893775,50.280102,180.071203,215.119378,177.868054,214.000054,127.593479,212.422088,-0.000725,-1.708898,32.000000,-235.779360,213.842879,-0.025149,-40.001077,-0.561432,335574.385226,0.930857,20.132697,2.073324,4.304582,0.060991,0.064863,221.935310,32.000000,236.304496,208.468401,65.190002,195.743546,32.000000,187.703721,68.505081,68.622715,115.202085,12.911392,46.971346,35.189873,43.443961,27.178960,30.392236,59.614081,46.697049
49.482053,59.925945,213.046139,181.963887,108.219904,92.050983,28.936684,14.227910,213.634979,4.065693,56.911765,50.275942,180.073041,215.098304,177.873669,213.976106,127.588505,212.400694,-0.000725,-1.708899,32.000000,-235.779345,213.820277,-0.025192,-40.001071,-0.561424,335551.992792,0.930969,20.150439,2.068090,4.304959,0.057729,0.064764,221.920255,32.000000,236.281860,208.455026,70.731618,195.766699,32.000000,187.673839,68.501598,68.625379,115.207709,12.911392,46.959837,35.189873,43.471116,27.178960,30.422462,59.612822,46.646352
49.483660,59.940404,213.029116,181.970099,108.182214,92.042496,28.936308,14.227935,213.613038,4.065735,56.920338,50.274577,180.076569,215.076807,177.880010,213.954948,127.581460,212.378748,-0.000725,-1.710665,32.000000,-235.779336,213.797533,-0.025172,-40.001078,-0.561408,335523.265613,0.930816,20.174066,2.064666,4.305429,0.047617,0.061825,221.933286,32.000000,236.234510,208.451614,76.320542,195.771119,32.000000,187.666271,68.497255,68.626162,115.212839,12.911392,46.950009,35.189873,43.499018,27.178960,30.456755,59.614956,46.747819
49.480990,59.952918,213.007385,181.976727,108.169090,92.042254,28.944939,14.227867,213.592838,4.065515,56.924042,50.273814,180.082107,215.054981,177.880691,213.935217,127.573338,212.359648,-0.000723,-1.711249,32.000000,-235.779414,213.779992,-0.025166,-40.001061,-0.561348,335493.207877,0.930968,20.195163,2.062234,4.305523,0.052357,0.064857,221.955013,32.000000,236.186863,208.480141,81.860187,195.749268,32.000000,187.702145,68.491840,68.627301,115.217910,12.911392,46.938639,35.189873,43.524806,27.178960,30.484568,59.618536,46.723021
49.482268,59.959101,212.992202,181.982773,108.162326,92.042246,28.927852,14.227813,213.574558,4.065480,56.925295,50.272202,180.085491,215.038602,177.879822,213.919992,127.565886,212.342158,-0.000724,-1.712413,32.000000,-235.779414,213.765654,-0.024927,-40.001041,-0.561275,335490.198063,0.930897,20.207952,2.061683,4.305040,0.058749,0.058284,221.946284,32.000000,236.173674,208.525963,83.646023,195.715052,32.000000,187.756334,68.485762,68.628299,115.223408,12.911392,46.928461,35.189873,43.546342,27.178960,30.502937,59.622028,46.661979
49.484553,59.961239,212.978245,181.987860,108.135702,92.042118,28.951469,14.227988,213.559219,4.065171,56.918810,50.275049,180.086458,215.024144,177.879878,213.907248,127.560052,212.327572,-0.000724,-1.712427,32.000000,-235.779198,213.752089,-0.024883,-40.001045,-0.561279,335519.960881,0.930702,20.223243,2.063194,4.304833,0.051765,0.057093,221.908085,32.000000,236.188378,208.549884,83.509857,195.697495,32.000000,187.780854,68.480999,68.630681,115.229969,12.911392,46.919031,35.189873,43.576649,27.178960,30.512026,59.613747,46.877533
49.480159,59.959780,212.967777,181.991924,108.147441,92.041974,28.946024,14.228080,213.546562,4.065015,56.901185,50.274762,180.086787,215.014537,177.882671,213.894014,127.556466,212.313950,-0.000725,-1.710641,32.000000,-235.779106,213.738387,-0.024906,-40.001062,-0.561249,335539.549837,0.931241,20.228096,2.064591,4.304415,0.055782,0.065701,221.862768,32.000000,236.209043,208.541526,87.122539,195.717085,32.000000,187.758194,68.477188,68.633649,115.234971,12.911392,46.910628,35.189873,43.605742,27.178960,30.511996,59.609508,46.858751
49.483868,59.955172,212.951085,181.994906,108.156359,92.035299,28.917720,14.228047,213.532784,4.065251,56.890516,50.275228,180.087494,214.999929,177.888255,213.879554,127.549757,212.297281,-0.000724,-1.710040,32.000000,-235.779077,213.723817,-0.024876,-40.001090,-0.561205,335549.864018,0.930438,20.227858,2.065375,4.303934,0.056065,0.065673,221.847981,32.000000,236.193408,208.518053,87.122539,195.747398,32.000000,187.730060,68.473142,68.634283,115.238046,12.911392,46.901432,35.189873,43.625598,27.178960,30.501288,59.612311,46.661099
49.470982,59.952418,212.939736,181.996573,108.158898,92.022953,28.931514,14.228021,213.516125,4.065255,56.896696,50.270172,180.090650,214.985989,177.894598,213.864637,127.541309,212.281189,-0.000724,-1.708873,32.000000,-235.779212,213.707136,-0.024838,-40.001060,-0.561227,335557.330824,0.930699,20.230969,2.064244,4.304105,0.050446,0.079253,221.858117,32.000000,236.152152,208.505650,87.122539,195.762084,32.000000,187.728061,68.469183,68.634361,115.241694,12.911392,46.892072,35.189873,43.661690,27.178960,30.493340,59.609813,46.738061
49.468080,59.956611,212.921440,181.998437,108.206685,92.010634,28.929173,14.228064,213.497711,4.065137,56.929368,50.266454,180.094555,214.969523,177.896940,213.846904,127.534343,212.263442,-0.000724,-1.708883,32.000000,-235.779197,213.687571,-0.024817,-40.001065,-0.561111,335536.039354,0.931454,20.222503,2.065182,4.303445,0.056378,0.059826,221.872745,32.000000,236.111465,208.525313,87.122539,195.743830,32.000000,187.760644,68.464711,68.635355,115.245158,12.911392,46.881804,35.189873,43.693388,27.178960,30.494609,59.609990,46.805779
49.463866,59.967885,212.906312,182.000913,108.224591,91.998073,28.964262,14.228105,213.482221,4.065025,56.970419,50.266601,180.099280,214.948368,177.897113,213.827760,127.527220,212.243511,-0.000726,-1.708936,32.000000,-235.779097,213.668914,-0.024791,-40.001061,-0.561134,335512.110399,0.931145,20.233154,2.068058,4.304336,0.054878,0.066201,221.856529,32.000000,236.107540,208.564965,87.122539,195.710801,32.000000,187.805064,68.460486,68.637228,115.248533,12.911392,46.871291,35.189873,43.720923,27.178960,30.511596,59.605426,46.915243
49.464385,59.986374,212.887542,182.004416,108.254724,91.993948,28.943146,14.228110,213.466236,4.065125,56.997119,50.265392,180.097737,214.928060,177.896506,213.811280,127.521305,212.223265,-0.000726,-1.708976,32.000000,-235.779181,213.650987,-0.024770,-40.001039,-0.561059,335486.108506,0.931166,20.240368,2.068879,4.304219,0.049806,0.064480,221.815454,32.000000,236.133776,208.583078,87.122539,195.693453,32.000000,187.820669,68.457077,68.639023,115.251478,12.911392,46.859955,35.189873,43.753353,27.178960,30.553108,59.618005,46.886997
49.470799,60.000956,212.872636,182.008862,108.288860,91.994050,28.941262,14.228202,213.452782,4.064754,57.009399,50.267346,180.097355,214.913391,177.898368,213.795049,127.517185,212.205449,-0.000727,-1.708943,32.000000,-235.779252,213.637826,-0.024755,-40.001036,-0.561018,335469.252260,0.930025,20.256026,2.069099,4.304280,0.048327,0.065696,221.772585,32.000000,236.162020,208.566412,83.415525,195.711644,32.000000,187.796609,68.453375,68.639782,115.253077,12.911392,46.849216,35.189873,43.771840,27.178960,30.588872,59.614622,46.739969
49.476831,60.012109,212.855148,182.012691,108.332737,91.994016,28.952006,14.228201,213.437540,4.064377,57.016271,50.270256,180.099839,214.899969,177.902341,213.780191,127.510814,212.187558,-0.000726,-1.708920,32.000000,-235.779293,213.623518,-0.024752,-40.001028,-0.560984,335485.721217,0.930697,20.273975,2.068003,4.303855,0.056032,0.058178,221.766949,32.000000,236.156737,208.538308,77.913007,195.749716,32.000000,187.752656,68.450669,68.640526,115.254669,12.911392,46.838039,35.189873,43.793389,27.178960,30.617935,59.614907,46.895141
49.478711,60.020827,212.840076,182.015841,108.329511,91.989135,28.906713,14.228305,213.423453,4.064113,57.021345,50.273867,180.104778,214.886633,177.905051,213.765933,127.502013,212.173587,-0.000726,-1.708924,32.000000,-235.779248,213.610949,-0.024789,-40.001058,-0.560920,335506.104716,0.930662,20.281883,2.065952,4.302996,0.056280,0.065094,221.786953,32.000000,236.128379,208.529031,76.088503,195.762463,32.000000,187.737381,68.448730,68.640445,115.256316,12.911392,46.826422,35.189873,43.816491,27.178960,30.639340,59.617159,46.750974
49.485445,60.028106,212.829467,182.018249,108.314812,92.000557,28.927300,14.228415,213.412813,4.063757,57.020340,50.276392,180.111214,214.875780,177.905455,213.755867,127.494558,212.160582,-0.000725,-1.707758,32.000000,-235.779099,213.601872,-0.024787,-40.001058,-0.560849,335525.471536,0.930219,20.286761,2.066126,4.302118,0.057911,0.077251,221.805851,32.000000,236.106539,208.556375,76.088503,195.741984,32.000000,187.766055,68.446786,68.640883,115.257680,12.911392,46.817130,35.189873,43.835202,27.178960,30.655933,59.615871,46.880467
49.501200,60.031445,212.827687,182.019950,108.315492,92.016866,28.935811,14.228432,213.409011,4.063425,56.986955,50.289011,180.115084,214.868299,177.904001,213.753385,127.486529,212.154600,-0.000725,-1.706600,32.000000,-235.779146,213.598975,-0.024867,-40.001044,-0.560787,335532.491886,0.931610,20.293522,2.070086,4.301650,0.056833,0.074420,221.787206,32.000000,236.116676,208.599761,76.088503,195.707854,32.000000,187.818130,68.443626,68.642653,115.258672,12.911392,46.809133,35.189873,43.846524,27.178960,30.666645,59.609134,47.056916
49.507409,60.024029,212.825558,182.020147,108.314073,92.033132,28.928217,14.228451,213.408511,4.063003,56.919089,50.301329,180.114593,214.864997,177.904622,213.753594,127.479981,212.149309,-0.000724,-1.706609,32.000000,-235.779263,213.595593,-0.024906,-40.001050,-0.560787,335591.166973,0.930941,20.293796,2.073036,4.300850,0.056043,0.068288,221.745196,32.000000,236.152005,208.615145,81.488384,195.698716,32.000000,187.838140,68.441107,68.644290,115.259004,12.911392,46.803389,35.189873,43.857565,27.178960,30.662277,59.611868,46.859264
49.505109,60.007873,212.825023,182.018269,108.294056,92.049218,28.934425,14.228535,213.406801,4.062874,56.855349,50.308082,180.113396,214.863513,177.908564,213.753328,127.473211,212.148534,-0.000724,-1.706029,32.000000,-235.779287,213.597926,-0.024870,-40.001042,-0.560738,335657.182850,0.930515,20.280749,2.078993,4.299445,0.064918,0.063032,221.712752,32.000000,236.179977,208.603561,86.974540,195.718966,32.000000,187.813708,68.437784,68.647119,115.256190,12.911392,46.796425,35.189873,43.882061,27.178960,30.633568,59.613048,46.891032
49.512721,59.984991,212.826082,182.013747,108.268940,92.065361,28.941750,14.228448,213.407704,4.062474,56.808702,50.313422,180.112896,214.862452,177.914536,213.753686,127.465579,212.148973,-0.000724,-1.706037,32.000000,-235.779436,213.602198,-0.024887,-40.001086,-0.560760,335715.091611,0.930777,20.266875,2.083709,4.298863,0.055574,0.069934,221.721393,32.000000,236.176521,208.578234,92.534157,195.756691,32.000000,187.778028,68.434223,68.648127,115.253576,12.911392,46.791316,35.189873,43.902577,27.178960,30.581956,59.613432,46.842977
49.523512,59.969198,212.824732,182.007212,108.225181,92.077596,28.938421,14.228359,213.408668,4.062382,56.784142,50.316471,180.114151,214.865186,177.919245,213.755459,127.456250,212.151029,-0.000723,-1.706064,32.000000,-235.779564,213.601434,-0.024888,-40.001089,-0.560855,335768.012080,0.930748,20.253111,2.090211,4.299052,0.059059,0.068114,221.756873,32.000000,236.147613,208.580241,98.116064,195.757856,32.000000,187.765079,68.431501,68.649042,115.251035,12.911392,46.784528,35.189873,43.912139,27.178960,30.540849,59.621142,46.849506
49.532638,59.960163,212.825280,182.000964,108.176187,92.089848,28.943665,14.228278,213.410496,4.062265,56.771122,50.325480,180.116237,214.865535,177.919350,213.758852,127.446287,212.154758,-0.000722,-1.706084,32.000000,-235.779705,213.601510,-0.024864,-40.001120,-0.560842,335808.006304,0.930462,20.222315,2.097994,4.298412,0.057285,0.063804,221.784383,32.000000,236.125288,208.608861,103.630527,195.728393,32.000000,187.784375,68.427599,68.649151,115.247635,12.911392,46.779398,35.189873,43.924012,27.178960,30.512585,59.606095,46.815317
49.544723,59.955036,212.831256,181.995352,108.185134,92.102044,28.931837,14.228401,213.414415,4.062117,56.757531,50.336785,180.115051,214.869208,177.917381,213.761733,127.438065,212.158941,-0.000722,-1.705528,32.000000,-235.779716,213.607129,-0.024833,-40.001114,-0.560785,335842.550281,0.930431,20.195302,2.108036,4.297448,0.059315,0.074615,221.773309,32.000000,236.136979,208.649494,105.386373,195.689235,32.000000,187.823939,68.424675,68.651095,115.245179,12.911392,46.774128,35.189873,43.931018,27.178960,30.499517,59.618123,46.905339
49.563338,59.950964,212.838177,181.990729,108.218572,92.114245,28.967210,14.228393,213.420477,4.062593,56.733654,50.351173,180.111183,214.874535,177.915789,213.766579,127.429580,212.167352,-0.000723,-1.705521,32.000000,-235.779812,213.611431,-0.024813,-40.001151,-0.560762,335887.714129,0.930176,20.176780,2.119289,4.296668,0.062477,0.068929,221.740329,32.000000,236.171703,208.661368,105.237537,195.677285,32.000000,187.836275,68.422030,68.652273,115.241807,12.911392,46.771378,35.189873,43.936987,27.178960,30.489984,59.610049,46.880614
49.571338,59.941236,212.842310,181.986502,108.244322,92.126428,28.920953,14.228512,213.426530,4.062597,56.701186,50.362128,180.107798,214.881299,177.916830,213.772705,127.423093,212.175356,-0.000723,-1.705524,32.000000,-235.779612,213.615938,-0.024825,-40.001151,-0.560723,335932.587001,0.930418,20.159092,2.128960,4.295740,0.054295,0.069130,221.715377,32.000000,236.201119,208.643475,108.872498,195.690031,32.000000,187.824601,68.420465,68.653847,115.237350,12.911392,46.766659,35.189873,43.944425,27.178960,30.471902,59.619254,46.879147
49.584929,59.929514,212.849469,181.981460,108.258275,92.146725,28.916600,14.228620,213.432687,4.062531,56.667544,50.373521,180.106367,214.890383,177.920826,213.779867,127.415551,212.181095,-0.000722,-1.704367,32.000000,-235.779490,213.625255,-0.024804,-40.001160,-0.560624,335974.064882,0.929011,20.135677,2.140359,4.294266,0.063791,0.065510,221.726183,32.000000,236.198423,208.618124,114.431745,195.717612,32.000000,187.809363,68.419194,68.653810,115.233147,12.911392,46.763468,35.189873,43.944975,27.178960,30.447243,59.613255,47.060731
49.599573,59.916846,212.854586,181.975501,108.249452,92.171052,28.934692,14.228491,213.438545,4.062573,56.640041,50.384768,180.107482,214.900508,177.925451,213.786900,127.406609,212.187207,-0.000723,-1.703204,32.000000,-235.779690,213.633582,-0.024785,-40.001122,-0.560610,336013.033909,0.930431,20.117637,2.149620,4.293657,0.057234,0.067473,221.758068,32.000000,236.180103,208.614719,120.011676,195.716367,32.000000,187.814531,68.418263,68.654489,115.230093,12.911392,46.759363,35.189873,43.945377,27.178960,30.417992,59.605485,46.916051
49.611518,59.904284,212.867115,181.968520,108.240519,92.195352,28.930253,14.228488,213.447437,4.062530,56.627297,50.396311,180.108969,214.909411,177.923912,213.797958,127.399130,212.198769,-0.000721,-1.703204,32.000000,-235.779728,213.643367,-0.024741,-40.001088,-0.560601,336076.532448,0.930467,20.091797,2.159150,4.292624,0.055057,0.071462,221.783776,32.000000,236.171229,208.639611,125.510672,195.693534,32.000000,187.832200,68.415744,68.655154,115.226396,12.911392,46.757297,35.189873,43.947917,27.178960,30.389000,59.609085,46.906219
49.623371,59.895315,212.875069,181.961101,108.268268,92.211763,28.966079,14.228506,213.456124,4.062996,56.626798,50.405069,180.105942,214.917855,177.920745,213.807557,127.391977,212.209892,-0.000722,-1.702621,32.000000,-235.779684,213.653174,-0.024753,-40.001079,-0.560601,336156.139688,0.929798,20.063922,2.170208,4.291460,0.056388,0.070730,221.771314,32.000000,236.201789,208.670821,130.933552,195.661063,32.000000,187.854898,68.411956,68.655352,115.223313,12.911392,46.754780,35.189873,43.948825,27.178960,30.365328,59.617071,46.867041
49.638440,59.889990,212.883151,181.954075,108.304521,92.236289,28.925785,14.228521,213.464464,4.063071,56.629683,50.415353,180.100331,214.924866,177.917920,213.816349,127.386630,212.220215,-0.000723,-1.700874,32.000000,-235.779495,213.660072,-0.024851,-40.001070,-0.560635,336234.403618,0.929909,20.038957,2.181692,4.290679,0.057678,0.057776,221.733853,32.000000,236.250728,208.669479,136.348366,195.651632,32.000000,187.840499,68.409209,68.657165,115.220338,12.911392,46.752684,35.189873,43.947902,27.178960,30.348405,59.613924,46.907026
49.649096,59.887427,212.889624,181.947484,108.288920,92.260599,28.931598,14.228475,213.474672,4.062827,56.625564,50.424299,180.095218,214.934878,177.919940,213.825758,127.381230,212.230516,-0.000723,-1.700872,32.000000,-235.779583,213.670491,-0.024860,-40.001077,-0.560623,336288.252077,0.928658,20.017684,2.192699,4.289815,0.060193,0.072593,221.707369,32.000000,236.287762,208.644953,141.850671,195.665212,32.000000,187.796057,68.407181,68.659319,115.216163,12.911392,46.749059,35.189873,43.948941,27.178960,30.339670,59.613521,46.898369
49.658463,59.886743,212.898513,181.941370,108.267592,92.284957,28.958961,14.228423,213.482325,4.063083,56.616381,50.435700,180.093207,214.942510,177.923226,213.836543,127.373644,212.240390,-0.000722,-1.700867,32.000000,-235.779553,213.681551,-0.024860,-40.001097,-0.560631,336370.439375,0.929876,19.996719,2.201621,4.288675,0.059019,0.071776,221.715957,32.000000,236.292284,208.616501,147.415978,195.682234,32.000000,187.760050,68.404604,68.659473,115.212421,12.911392,46.746953,35.189873,43.944736,27.178960,30.337281,59.616599,46.892353
49.677505,59.885869,212.909827,181.936107,108.270057,92.309409,28.917963,14.228463,213.493675,4.062891,56.596048,50.451235,180.091560,214.955545,177.923035,213.848852,127.364855,212.256505,-0.000721,-1.700858,32.000000,-235.779532,213.695147,-0.024867,-40.001069,-0.560688,336458.299700,0.929708,19.983098,2.210589,4.287885,0.056942,0.071437,221.745048,32.000000,236.280059,208.615706,152.987308,195.666533,32.000000,187.755953,68.401289,68.659471,115.209076,12.911392,46.745187,35.189873,43.936910,27.178960,30.334602,59.609587,47.050900
49.696721,59.880549,212.922156,181.930282,108.270351,92.333683,28.942323,14.228488,213.508301,4.062912,56.566616,50.466708,180.092165,214.970423,177.918156,213.863437,127.357310,212.271104,-0.000721,-1.700848,32.000000,-235.779475,213.710341,-0.024865,-40.001048,-0.560759,336552.806560,0.928881,19.972693,2.221594,4.287255,0.057674,0.074864,221.755290,32.000000,236.281397,208.642439,152.987308,195.621538,32.000000,187.775616,68.396748,68.658985,115.205498,12.911392,46.744122,35.189873,43.928067,27.178960,30.326754,59.614307,47.054862
49.711092,59.869544,212.941398,181.923388,108.299550,92.366287,28.944998,14.228570,213.528341,4.063253,56.523128,50.483873,180.088763,214.988917,177.913310,213.883530,127.352618,212.288676,-0.000720,-1.700836,32.000000,-235.779304,213.728245,-0.024897,-40.001046,-0.560745,336643.806269,0.930050,19.952068,2.235964,4.285840,0.050815,0.057897,221.733887,32.000000,236.320535,208.674311,149.292897,195.581364,32.000000,187.798924,68.391710,68.659060,115.202143,12.911392,46.744751,35.189873,43.916791,27.178960,30.308826,59.618949,46.879000
49.733361,59.851614,212.962996,181.914917,108.329615,92.390876,28.914136,14.228625,213.549725,4.063201,56.472119,50.496594,180.082477,215.012043,177.909594,213.904892,127.348709,212.307882,-0.000720,-1.699672,32.000000,-235.779266,213.749613,-0.024918,-40.001014,-0.560724,336726.074226,0.929104,19.926821,2.248565,4.284431,0.054005,0.067455,221.699702,32.000000,236.378067,208.673882,143.719742,195.583829,32.000000,187.780380,68.387978,68.659523,115.198473,12.911392,46.746958,35.189873,43.902268,27.178960,30.267360,59.610078,46.907540
49.747304,59.826529,212.985103,181.903194,108.333568,92.415585,28.922848,14.228592,213.570900,4.063240,56.425687,50.509919,180.076355,215.035958,177.909775,213.928855,127.347057,212.330855,-0.000721,-1.697908,32.000000,-235.779361,213.769520,-0.024917,-40.001057,-0.560801,336830.102787,0.929023,19.900917,2.259341,4.283579,0.065342,0.078116,221.678509,32.000000,236.414846,208.647648,138.163671,195.605787,32.000000,187.729309,68.384239,68.661018,115.195246,12.911392,46.749506,35.189873,43.890754,27.178960,30.214982,59.612114,46.832705
49.758659,59.804269,213.007175,181.890012,108.345924,92.440106,28.934858,14.228675,213.594172,4.063375,56.382861,50.526962,180.072099,215.060004,177.910842,213.952365,127.342921,212.355755,-0.000721,-1.696167,32.000000,-235.779282,213.789924,-0.024889,-40.001101,-0.560750,336889.625813,0.929761,19.859908,2.269901,4.282095,0.056033,0.072304,221.690285,32.000000,236.415912,208.620061,132.684825,195.629503,32.000000,187.674200,68.380184,68.660454,115.191918,12.911392,46.752945,35.189873,43.873633,27.178960,30.160225,59.614592,46.902404
49.781877,59.784062,213.033138,181.876098,108.409632,92.468456,28.917365,14.228583,213.619125,4.063343,56.336628,50.542557,180.068899,215.085075,177.909827,213.977611,127.337415,212.381389,-0.000720,-1.696118,32.000000,-235.779403,213.813094,-0.024912,-40.001066,-0.560769,336943.005355,0.929381,19.820376,2.279507,4.281340,0.062119,0.077686,221.721511,32.000000,236.398191,208.626394,127.267629,195.611067,32.000000,187.662727,68.375738,68.658712,115.188305,12.911392,46.757086,35.189873,43.852729,27.178960,30.111681,59.609174,46.982888
49.800549,59.765135,213.060587,181.862178,108.433761,92.505272,28.960083,14.228526,213.647268,4.063835,56.277429,50.559434,180.065556,215.111475,177.905832,214.005791,127.333314,212.410024,-0.000719,-1.696129,32.000000,-235.779391,213.840727,-0.024967,-40.001086,-0.560808,337005.545921,0.928954,19.786353,2.292263,4.280806,0.056601,0.063558,221.733178,32.000000,236.395840,208.660833,121.823175,195.566335,32.000000,187.687102,68.371182,68.658696,115.185801,12.911392,46.761716,35.189873,43.835525,27.178960,30.067322,59.610314,47.047745
49.817488,59.738567,213.092363,181.847702,108.441273,92.541731,28.934776,14.228436,213.678582,4.063677,56.217261,50.576533,180.058401,215.141702,177.902872,214.037001,127.330220,212.443856,-0.000719,-1.695547,32.000000,-235.779617,213.872660,-0.024963,-40.001098,-0.560774,337078.627863,0.929274,19.742099,2.306643,4.279331,0.062136,0.073910,221.714426,32.000000,236.429667,208.689935,120.001209,195.523340,32.000000,187.717980,68.367784,68.658819,115.184479,12.911392,46.768012,35.189873,43.813069,27.178960,30.011313,59.615733,46.985603
49.832323,59.709132,213.122011,181.832637,108.442170,92.578196,28.946283,14.228501,213.709430,4.063910,56.168797,50.589306,180.048592,215.172821,177.900488,214.066974,127.328954,212.478299,-0.000718,-1.693799,32.000000,-235.779492,213.904062,-0.024927,-40.001115,-0.560841,337184.701959,0.927844,19.703840,2.320655,4.278278,0.054747,0.073469,221.684802,32.000000,236.483561,208.682822,120.001209,195.513377,32.000000,187.701434,68.364331,68.659698,115.182348,12.911392,46.775419,35.189873,43.793075,27.178960,29.946121,59.601148,46.889271
49.840255,59.680853,213.152777,181.817187,108.437769,92.610784,28.962953,14.228599,213.737730,4.064273,56.132988,50.601065,180.039524,215.201804,177.899983,214.096785,127.327038,212.507798,-0.000717,-1.691976,32.000000,-235.779452,213.936104,-0.024944,-40.001128,-0.560910,337279.549795,0.928609,19.659739,2.335458,4.277461,0.055574,0.067071,221.671060,32.000000,236.513989,208.653355,120.001209,195.533458,32.000000,187.649644,68.361947,68.661304,115.179389,12.911392,46.782362,35.189873,43.779024,27.178960,29.874232,59.612360,46.903138
49.849142,59.657756,213.182069,181.801558,108.433725,92.635299,28.909621,14.228570,213.764503,4.064711,56.117195,50.608524,180.030282,215.230758,177.900728,214.123216,127.323935,212.537540,-0.000716,-1.690197,32.000000,-235.779445,213.964435,-0.024960,-40.001136,-0.560995,337369.800402,0.928229,19.614953,2.348644,4.276783,0.051123,0.067295,221.688734,32.000000,236.514207,208.623646,125.584716,195.559904,32.000000,187.595992,68.360430,68.660861,115.177908,12.911392,46.789161,35.189873,43.762684,27.178960,29.819683,59.617917,46.888685
49.856965,59.646388,213.208044,181.787545,108.432161,92.647697,28.930269,14.228525,213.790537,4.064902,56.118629,50.618604,180.024001,215.257553,177.899018,214.147899,127.320389,212.566212,-0.000714,-1.690170,32.000000,-235.779481,213.991027,-0.024992,-40.001139,-0.561130,337452.903525,0.927789,19.578466,2.360768,4.276719,0.050723,0.064498,221.722337,32.000000,236.497793,208.622901,131.149848,195.555053,32.000000,187.584743,68.357224,68.660328,115.176503,12.911392,46.795688,35.189873,43.744658,27.178960,29.782630,59.607580,47.078412
49.866215,59.640939,213.236630,181.775374,108.406206,92.659843,28.932666,14.228483,213.817841,4.065160,56.107752,50.636503,180.018547,215.286992,177.891542,214.173525,127.317700,212.596595,-0.000712,-1.690176,32.000000,-235.779460,214.019878,-0.025180,-40.001151,-0.561206,337514.087546,0.929507,19.546176,2.374159,4.276544,0.053229,0.063264,221.729961,32.000000,236.500179,208.647103,136.630304,195.516658,32.000000,187.612359,68.354579,68.661042,115.175898,12.911392,46.802274,35.189873,43.734167,27.178960,29.760994,59.599211,47.077385
49.878647,59.633875,213.269946,181.764393,108.382496,92.696465,28.930929,14.228438,213.851448,4.065555,56.065621,50.652325,180.009354,215.318477,177.884650,214.205793,127.317028,212.628896,-0.000711,-1.690177,32.000000,-235.779487,214.051188,-0.025167,-40.001150,-0.561235,337546.623991,0.928780,19.526718,2.387625,4.276394,0.052651,0.066051,221.706822,32.000000,236.532651,208.670434,142.041183,195.468379,32.000000,187.635281,68.351007,68.661939,115.175237,12.911392,46.811150,35.189873,43.710078,27.178960,29.752682,59.605515,47.032998
49.889512,59.617661,213.304919,181.753951,108.382113,92.733124,28.937238,14.228403,213.884535,4.065664,56.015508,50.664411,179.999094,215.352261,177.880379,214.237460,127.317851,212.662187,-0.000711,-1.690159,32.000000,-235.779559,214.083916,-0.025140,-40.001137,-0.561261,337583.656520,0.928622,19.511702,2.400824,4.276174,0.056949,0.070541,221.668878,32.000000,236.580198,208.664375,142.041183,195.462053,32.000000,187.609870,68.346415,68.663104,115.173343,12.911392,46.820375,35.189873,43.692312,27.178960,29.713326,59.603371,46.904458
49.892807,59.591268,213.332460,181.741715,108.405721,92.753640,28.926187,14.228322,213.913593,4.066115,55.982583,50.674853,179.990350,215.382316,177.878693,214.265553,127.319625,212.694191,-0.000710,-1.690119,32.000000,-235.779713,214.112637,-0.025120,-40.001092,-0.561413,337700.985818,0.928773,19.491782,2.412667,4.275776,0.066846,0.068089,221.657107,32.000000,236.603274,208.633564,142.041183,195.480752,32.000000,187.551128,68.342325,68.665221,115.172004,12.911392,46.829102,35.189873,43.677667,27.178960,29.658513,59.612380,46.892646
49.890852,59.571061,213.357357,181.729441,108.415669,92.765815,28.928301,14.228355,213.935982,4.066438,55.993877,50.678034,179.983446,215.408814,177.877768,214.288873,127.319492,212.720255,-0.000710,-1.690096,32.000000,-235.779700,214.135553,-0.025131,-40.001118,-0.561572,337806.575794,0.928675,19.464336,2.423357,4.275546,0.055528,0.078256,221.678766,32.000000,236.594231,208.602239,142.041183,195.496230,32.000000,187.499852,68.339817,68.665752,115.171475,12.911392,46.836447,35.189873,43.664707,27.178960,29.602835,59.607570,47.063299
49.889071,59.562549,213.376695,181.718289,108.430430,92.765896,28.929527,14.228405,213.953121,4.066989,56.054933,50.679687,179.978360,215.429219,177.874141,214.307531,127.317774,212.743040,-0.000710,-1.690083,32.000000,-235.779676,214.153720,-0.025112,-40.001092,-0.561671,337844.555963,0.929103,19.434535,2.432649,4.275816,0.050806,0.067488,221.713566,32.000000,236.574984,208.608002,138.441262,195.471233,32.000000,187.490979,68.335654,68.666461,115.171153,12.911392,46.842140,35.189873,43.655717,27.178960,29.560978,59.613304,46.844884
49.889698,59.571237,213.395973,181.709421,108.456842,92.765920,28.883604,14.228238,213.968428,4.067286,56.125006,50.685386,179.972972,215.446171,177.864785,214.324165,127.318598,212.761667,-0.000710,-1.690090,32.000000,-235.779781,214.169233,-0.025095,-40.001086,-0.561776,337867.341644,0.929147,19.416350,2.441795,4.276483,0.050506,0.068534,221.720141,32.000000,236.574900,208.638988,138.450991,195.426612,32.000000,187.505809,68.332210,68.667545,115.171381,12.911392,46.847789,35.189873,43.652067,27.178960,29.577320,59.613943,46.876579
49.905249,59.594490,213.412422,181.706188,108.453802,92.770169,28.936110,14.228248,213.984393,4.067464,56.175951,50.691563,179.964160,215.464071,177.856981,214.340302,127.320756,212.781138,-0.000710,-1.690068,32.000000,-235.779753,214.186369,-0.025076,-40.001089,-0.561816,337862.006771,0.929124,19.409679,2.451389,4.277023,0.050524,0.066196,221.691935,32.000000,236.604031,208.660457,138.330765,195.387010,32.000000,187.509976,68.328540,68.668639,115.171983,12.911392,46.852865,35.189873,43.622933,27.178960,29.615666,59.614415,46.912822
49.907391,59.611110,213.430002,181.704290,108.518352,92.782401,28.947501,14.228296,214.001763,4.067626,56.207548,50.699459,179.955958,215.481060,177.851996,214.357618,127.324323,212.799525,-0.000711,-1.690054,32.000000,-235.779732,214.204429,-0.025086,-40.001102,-0.561860,337870.758035,0.930610,19.417719,2.457006,4.277356,0.055432,0.065661,221.655991,32.000000,236.645357,208.644168,138.209807,195.384721,32.000000,187.484388,68.325011,68.669982,115.171404,12.911392,46.857651,35.189873,43.611495,27.178960,29.657648,59.604522,46.904679
49.909504,59.622155,213.445769,181.702895,108.575723,92.794686,28.939624,14.228366,214.020216,4.068022,56.226536,50.703052,179.950212,215.497664,177.850674,214.373035,127.329131,212.816435,-0.000712,-1.690027,32.000000,-235.779536,214.222512,-0.025136,-40.001085,-0.561803,337899.686270,0.928703,19.424896,2.461578,4.276352,0.056740,0.067370,221.644886,32.000000,236.659882,208.609849,138.215602,195.404205,32.000000,187.443793,68.322200,68.672238,115.170986,12.911392,46.862712,35.189873,43.605142,27.178960,29.684778,59.611908,47.005412
