OSU 80 Ton Compressor Load Stand
49.909794,59.628684,213.461330,181.701169,108.593704,92.807082,28.945147,14.228472,214.037751,4.068114,56.246256,50.709800,179.945402,215.515632,177.850129,214.388564,127.332536,212.835219,-0.000712,-1.690028,32.000000,-235.779389,214.241932,-0.025137,-40.001076,-0.561913,337956.711172,0.928457,19.439304,2.464367,4.276521,0.062671,0.085357,221.668475,32.000000,236.647317,208.586901,132.752385,195.420974,32.000000,187.415443,68.318797,68.672228,115.169829,12.911392,46.867557,35.189873,43.582027,27.178960,29.696690,59.616540,46.878193
49.915337,59.636326,213.475652,181.698870,108.598460,92.819296,28.955566,14.228485,214.054780,4.068206,56.268365,50.714735,179.943579,215.531150,177.846599,214.405371,127.337242,212.851913,-0.000711,-1.690023,32.000000,-235.779314,214.258171,-0.025108,-40.001057,-0.562015,338004.590355,0.928817,19.448166,2.465404,4.276656,0.057097,0.082081,221.701977,32.000000,236.623813,208.598465,127.331925,195.401631,32.000000,187.418504,68.314323,68.673354,115.168386,12.911392,46.871893,35.189873,43.567167,27.178960,29.710328,59.620110,46.894554
49.919972,59.644022,213.493676,181.696560,108.590211,92.831579,28.879839,14.228406,214.073589,4.068183,56.286700,50.721612,179.940360,215.550260,177.839562,214.420631,127.341976,212.869460,-0.000709,-1.690017,32.000000,-235.779429,214.278437,-0.025111,-40.001050,-0.562127,338052.067858,0.928774,19.454394,2.468489,4.276943,0.050072,0.068557,221.705800,32.000000,236.625851,208.629353,127.325912,195.362021,32.000000,187.434108,68.309674,68.674533,115.167353,12.911392,46.877621,35.189873,43.555196,27.178960,29.724922,59.609390,47.052734
49.917360,59.650101,213.508480,181.694196,108.593243,92.839591,28.932117,14.228389,214.091243,4.068073,56.301503,50.726788,179.933294,215.567593,177.833660,214.439818,127.348072,212.886885,-0.000708,-1.689977,32.000000,-235.779457,214.292350,-0.025209,-40.001042,-0.562188,338093.793233,0.928467,19.456309,2.469554,4.276755,0.055121,0.056777,221.680924,32.000000,236.655863,208.644701,127.186641,195.330549,32.000000,187.435787,68.305892,68.677435,115.166792,12.911392,46.882777,35.189873,43.541193,27.178960,29.739698,59.609134,46.893233
49.916701,59.652887,213.523787,181.691737,108.622901,92.848008,28.923837,14.228228,214.107860,4.068118,56.323530,50.728171,179.925239,215.580893,177.828115,214.453270,127.354740,212.903758,-0.000708,-1.689972,32.000000,-235.779489,214.305907,-0.025234,-40.001054,-0.562265,338135.818909,0.930949,19.459215,2.470883,4.276719,0.061875,0.061546,221.649477,32.000000,236.692635,208.630178,121.613605,195.338939,32.000000,187.409854,68.301880,68.679385,115.164506,12.911392,46.888259,35.189873,43.532724,27.178960,29.743368,59.608446,46.898589
49.913109,59.659399,213.537106,181.689321,108.675203,92.856267,28.936391,14.228084,214.120732,4.068250,56.347657,50.732964,179.919905,215.590233,177.827080,214.466803,127.361134,212.916795,-0.000708,-1.689975,32.000000,-235.779556,214.317158,-0.025213,-40.001071,-0.562375,338163.566464,0.929415,19.467992,2.470807,4.277239,0.053009,0.079210,221.646018,32.000000,236.697479,208.599858,116.087630,195.361931,32.000000,187.375826,68.298850,68.681048,115.162207,12.911392,46.893498,35.189873,43.527533,27.178960,29.752672,59.609842,46.789785
49.911539,59.670313,213.546876,181.687954,108.672226,92.856270,28.963511,14.228075,214.131791,4.068285,56.370727,50.735643,179.916211,215.599784,177.826914,214.478066,127.366332,212.928055,-0.000708,-1.691112,32.000000,-235.779602,214.327944,-0.025194,-40.001088,-0.562463,338186.751727,0.929786,19.471460,2.469970,4.277602,0.061020,0.060709,221.672950,32.000000,236.673092,208.578503,116.223263,195.377151,32.000000,187.355584,68.296781,68.682437,115.160262,12.911392,46.897196,35.189873,43.512584,27.178960,29.769795,59.611819,46.803578
49.922161,59.682463,213.556956,181.687350,108.675599,92.856419,28.957704,14.228032,214.142620,4.068385,56.391937,50.739741,179.916053,215.612065,177.822897,214.489151,127.371485,212.940158,-0.000708,-1.692250,32.000000,-235.779732,214.339598,-0.025225,-40.001040,-0.562583,338215.958706,0.929555,19.481684,2.468081,4.278177,0.067143,0.086560,221.708320,32.000000,236.647935,208.589856,116.347087,195.357633,32.000000,187.369635,68.293882,68.683933,115.157475,12.911392,46.900690,35.189873,43.490596,27.178960,29.796941,59.608121,47.072030
49.934099,59.692685,213.572242,181.687224,108.670458,92.856527,28.949035,14.228199,214.157372,4.068796,56.401914,50.749539,179.914775,215.625176,177.814802,214.502027,127.376618,212.951379,-0.000707,-1.692224,32.000000,-235.779695,214.354954,-0.025270,-40.001065,-0.562632,338220.929806,0.928744,19.494219,2.466773,4.278507,0.062196,0.074393,221.708725,32.000000,236.647377,208.617352,110.873946,195.321169,32.000000,187.410688,68.289246,68.684622,115.155046,12.911392,46.905905,35.189873,43.473899,27.178960,29.817645,59.611672,47.002844
49.942169,59.696403,213.589596,181.686702,108.610375,92.861943,28.938220,14.228174,214.177518,4.068923,56.368846,50.759360,179.909506,215.645069,177.807933,214.521153,127.384267,212.968424,-0.000707,-1.692223,32.000000,-235.779881,214.373066,-0.025290,-40.001066,-0.562569,338219.813312,0.928744,19.495395,2.465801,4.277799,0.059185,0.067912,221.684428,32.000000,236.671415,208.630735,105.329640,195.298763,32.000000,187.423911,68.285836,68.686330,115.154287,12.911392,46.911869,35.189873,43.449227,27.178960,29.828628,59.603725,47.056035
49.947914,59.686145,213.612276,181.684608,108.580292,92.874099,28.927071,14.228247,214.198357,4.068791,56.306203,50.768666,179.905348,215.667881,177.804683,214.542839,127.393121,212.985475,-0.000707,-1.692206,32.000000,-235.779857,214.392717,-0.025277,-40.001078,-0.562505,338214.611572,0.928804,19.493282,2.464543,4.277082,0.061629,0.068778,221.656098,32.000000,236.705214,208.610933,105.223014,195.315613,32.000000,187.397949,68.283476,68.689237,115.152400,12.911392,46.920142,35.189873,43.425795,27.178960,29.818970,59.610118,46.985970
49.951838,59.666818,213.630872,181.680776,108.558271,92.886345,28.932605,14.228161,214.216457,4.069066,56.259184,50.773835,179.902714,215.686738,177.806647,214.561831,127.399840,213.004647,-0.000706,-1.692237,32.000000,-235.779966,214.409934,-0.024983,-40.001108,-0.562494,338219.714055,0.929049,19.488664,2.462782,4.276738,0.052897,0.060010,221.658849,32.000000,236.705522,208.572617,108.911018,195.350209,32.000000,187.366697,68.281302,68.690775,115.151223,12.911392,46.928170,35.189873,43.403256,27.178960,29.777677,59.612330,47.042609
49.950831,59.643326,213.650790,181.675042,108.496651,92.898586,28.938722,14.228101,214.230337,4.069270,56.249197,50.774505,179.901583,215.702168,177.809299,214.576329,127.405535,213.019509,-0.000706,-1.691088,32.000000,-235.780127,214.425924,-0.024984,-40.001099,-0.562541,338231.551345,0.929386,19.472472,2.459820,4.276701,0.058486,0.063215,221.691520,32.000000,236.677698,208.552995,114.500732,195.361483,32.000000,187.353484,68.279059,68.692581,115.150807,12.911392,46.935519,35.189873,43.393528,27.178960,29.722131,59.620749,46.803652
49.947785,59.636262,213.661864,181.669560,108.403654,92.898717,28.941794,14.228005,214.243700,4.069426,56.264368,50.777695,179.900341,215.715032,177.807132,214.590141,127.410932,213.030380,-0.000705,-1.691078,32.000000,-235.780164,214.439707,-0.024986,-40.001138,-0.562578,338238.751294,0.929203,19.449093,2.459723,4.276737,0.055930,0.063872,221.727881,32.000000,236.649916,208.564276,120.022630,195.336611,32.000000,187.370991,68.275489,68.694594,115.149433,12.911392,46.942015,35.189873,43.380087,27.178960,29.691154,59.609557,46.964766
49.946757,59.638424,213.674742,181.666200,108.391293,92.898596,28.951860,14.227888,214.253931,4.069732,56.281217,50.780757,179.898061,215.726989,177.802172,214.603167,127.417027,213.042777,-0.000704,-1.691057,32.000000,-235.780291,214.454617,-0.024977,-40.001179,-0.562658,338245.785796,0.929092,19.426639,2.459160,4.277222,0.058175,0.065612,221.726478,32.000000,236.655659,208.588561,125.472231,195.305100,32.000000,187.404583,68.272662,68.697146,115.148756,12.911392,46.947078,35.189873,43.368573,27.178960,29.682895,59.612783,47.072616
49.957266,59.643722,213.686867,181.664681,108.383388,92.910698,28.939516,14.227960,214.266036,4.070044,56.285549,50.783416,179.892725,215.738360,177.797843,214.615113,127.423802,213.054024,-0.000704,-1.691055,32.000000,-235.780206,214.465925,-0.024971,-40.001156,-0.562696,338229.973442,0.929039,19.422721,2.457518,4.277704,0.060893,0.058342,221.699611,32.000000,236.680072,208.595225,130.876850,195.281398,32.000000,187.416014,68.270865,68.701268,115.148645,12.911392,46.952771,35.189873,43.344158,27.178960,29.695487,59.609754,47.086556
49.952499,59.646063,213.700552,181.664723,108.337835,92.922847,28.922147,14.227988,214.277905,4.070342,56.286668,50.783836,179.887416,215.749871,177.796584,214.626071,127.433156,213.062913,-0.000704,-1.691064,32.000000,-235.780188,214.476201,-0.024962,-40.001162,-0.562732,338222.240518,0.928741,19.425946,2.455705,4.278050,0.056964,0.065378,221.673429,32.000000,236.706210,208.573235,130.876850,195.297322,32.000000,187.394469,68.268722,68.705476,115.148046,12.911392,46.959156,35.189873,43.329382,27.178960,29.698104,59.603430,47.057576
49.954196,59.645362,213.711045,181.665068,108.325820,92.922928,28.923644,14.227920,214.285886,4.070488,56.302642,50.779471,179.884167,215.758331,177.797118,214.634776,127.439850,213.069937,-0.000704,-1.691062,32.000000,-235.780243,214.483083,-0.024939,-40.001100,-0.562733,338253.139999,0.929057,19.420391,2.452813,4.277393,0.060310,0.068677,221.682886,32.000000,236.700536,208.534913,130.876850,195.335839,32.000000,187.360517,68.266869,68.707980,115.147601,12.911392,46.965002,35.189873,43.316866,27.178960,29.696158,59.605122,47.050606
49.948044,59.650909,213.718544,181.665616,108.327496,92.923025,28.901891,14.227867,214.290134,4.070799,56.338850,50.778582,179.882945,215.765094,177.797524,214.639979,127.443870,213.075544,-0.000705,-1.691065,32.000000,-235.780276,214.485647,-0.024957,-40.001052,-0.562881,338286.993457,0.929839,19.427653,2.446529,4.278075,0.061585,0.060425,221.716754,32.000000,236.670555,208.517090,130.876850,195.350358,32.000000,187.344336,68.264303,68.709878,115.147165,12.911392,46.969551,35.189873,43.304368,27.178960,29.698973,59.613501,47.044737
49.946002,59.662936,213.720392,181.666792,108.344463,92.923258,28.951831,14.227977,214.291959,4.071147,56.383701,50.780457,179.883620,215.769451,177.793274,214.643356,127.448965,213.078631,-0.000704,-1.691649,32.000000,-235.780096,214.486913,-0.024956,-40.001032,-0.562888,338273.251587,0.929756,19.425201,2.442260,4.278140,0.062006,0.071676,221.748775,32.000000,236.641005,208.533451,130.876850,195.329324,32.000000,187.356794,68.260985,68.712226,115.146720,12.911392,46.972372,35.189873,43.297528,27.178960,29.715939,59.614307,47.050973
49.952472,59.681671,213.722836,181.669023,108.335249,92.923445,28.939838,14.227851,214.295090,4.071288,56.423242,50.783365,179.882164,215.773362,177.788193,214.646851,127.455331,213.081953,-0.000705,-1.692295,32.000000,-235.780269,214.487074,-0.024928,-40.001065,-0.562969,338278.064600,0.930596,19.437103,2.440177,4.278817,0.054295,0.068767,221.748732,32.000000,236.644254,208.567187,130.876850,195.289326,32.000000,187.386046,68.256159,68.714568,115.147176,12.911392,46.975484,35.189873,43.277470,27.178960,29.755723,59.604748,47.030504
49.955155,59.697687,213.729712,181.672476,108.341914,92.935651,28.938156,14.227863,214.300177,4.071375,56.437682,50.790734,179.879051,215.778268,177.784051,214.652874,127.463003,213.086766,-0.000705,-1.692310,32.000000,-235.780236,214.492422,-0.024923,-40.001060,-0.563012,338285.558496,0.929065,19.451237,2.436147,4.279029,0.057891,0.056533,221.722002,32.000000,236.668809,208.573729,127.154512,195.269281,32.000000,187.391526,68.250697,68.717815,115.146887,12.911392,46.979232,35.189873,43.257329,27.178960,29.791550,59.610246,47.058457
49.968335,59.705916,213.736502,181.675580,108.352439,92.947774,28.935024,14.227873,214.305100,4.071551,56.429790,50.797362,179.877174,215.785327,177.781826,214.660859,127.471436,213.093872,-0.000705,-1.692314,32.000000,-235.780235,214.496686,-0.024945,-40.001067,-0.562985,338292.832650,0.929366,19.463291,2.430928,4.278524,0.056309,0.061117,221.697850,32.000000,236.691200,208.553342,121.583255,195.280213,32.000000,187.367058,68.245767,68.721678,115.144882,12.911392,46.983407,35.189873,43.234991,27.178960,29.816661,59.606577,46.993160
49.967019,59.708035,213.742674,181.677714,108.355148,92.960082,28.933774,14.227871,214.310430,4.071704,56.426295,50.796029,179.875938,215.790086,177.783454,214.669811,127.477323,213.098614,-0.000705,-1.692314,32.000000,-235.780167,214.499964,-0.024986,-40.001066,-0.563076,338340.665364,0.929526,19.476536,2.424919,4.278432,0.059465,0.071959,221.711468,32.000000,236.675468,208.524883,116.074574,195.304404,32.000000,187.326517,68.240607,68.723664,115.142594,12.911392,46.987886,35.189873,43.214635,27.178960,29.824249,59.604994,47.050973
49.966777,59.705719,213.745227,181.678253,108.366298,92.964166,28.949423,14.227851,214.311208,4.071688,56.440444,50.795700,179.876814,215.792646,177.785124,214.676627,127.481459,213.101252,-0.000705,-1.692325,32.000000,-235.780190,214.500776,-0.024970,-40.001053,-0.563049,338370.579696,0.929499,19.471154,2.418939,4.277439,0.063555,0.066146,221.742730,32.000000,236.638413,208.514857,116.223381,195.309513,32.000000,187.317209,68.235203,68.725365,115.139494,12.911392,46.991148,35.189873,43.197208,27.178960,29.816831,59.609410,47.046204
49.975462,59.711439,213.748657,181.678050,108.386853,92.964358,28.938936,14.227933,214.311132,4.071987,56.469663,50.794290,179.879996,215.795465,177.783659,214.680417,127.486659,213.105181,-0.000706,-1.692342,32.000000,-235.780061,214.502545,-0.024951,-40.001077,-0.563148,338408.243859,0.929694,19.474632,2.414689,4.277675,0.055801,0.072698,221.771969,32.000000,236.606964,208.537061,119.922406,195.279353,32.000000,187.339032,68.230434,68.727789,115.137187,12.911392,46.994744,35.189873,43.174096,27.178960,29.821501,59.610708,46.965867
49.988157,59.720874,213.752836,181.678567,108.415449,92.964423,28.948409,14.228044,214.314424,4.072020,56.499424,50.796143,179.879734,215.797064,177.779990,214.684385,127.491619,213.107155,-0.000707,-1.692365,32.000000,-235.779958,214.505687,-0.024937,-40.001122,-0.563179,338413.172939,0.929232,19.472565,2.411463,4.277747,0.056155,0.071241,221.763576,32.000000,236.606257,208.566569,119.922406,195.246245,32.000000,187.371246,68.225203,68.730158,115.133921,12.911392,46.997483,35.189873,43.147929,27.178960,29.836451,59.608800,46.900790
49.991579,59.731339,213.755311,181.679488,108.405582,92.976569,28.923530,14.228030,214.317994,4.072060,56.519219,50.797881,179.874906,215.799678,177.777063,214.685774,127.497111,213.109651,-0.000706,-1.692389,32.000000,-235.779904,214.507489,-0.024969,-40.001135,-0.563113,338405.188485,0.929407,19.469318,2.407621,4.277072,0.055985,0.065791,221.730273,32.000000,236.625272,208.569402,119.922406,195.237560,32.000000,187.375584,68.218753,68.731902,115.129274,12.911392,47.001269,35.189873,43.124095,27.178960,29.859860,59.608938,47.066527
49.992827,59.740151,213.757480,181.680498,108.414279,92.988883,28.926652,14.228067,214.320069,4.072112,56.531070,50.799678,179.870921,215.801811,177.776080,214.687429,127.505719,213.111980,-0.000706,-1.692413,32.000000,-235.779854,214.504780,-0.025016,-40.001141,-0.563013,338398.334414,0.928867,19.465647,2.403343,4.276070,0.053406,0.073742,221.704691,32.000000,236.635105,208.545513,119.922406,195.255952,32.000000,187.349741,68.213232,68.734252,115.123201,12.911392,47.003870,35.189873,43.100124,27.178960,29.877746,59.603941,47.019645
50.002719,59.747133,213.760115,181.681104,108.441483,93.001116,28.940776,14.228072,214.321804,4.072135,56.537614,50.802547,179.870227,215.803579,177.779468,214.687870,127.512305,213.112529,-0.000707,-1.692431,32.000000,-235.779790,214.509622,-0.025019,-40.001125,-0.563074,338443.376634,0.929743,19.472581,2.398711,4.275826,0.065596,0.070250,221.711984,32.000000,236.618501,208.511513,116.277655,195.285539,32.000000,187.325563,68.208059,68.735124,115.119272,12.911392,47.007051,35.189873,43.073397,27.178960,29.892941,59.602673,46.989418
49.997891,59.752912,213.766693,181.681379,108.439542,93.013475,28.950841,14.228175,214.327840,4.072389,56.532945,50.809386,179.872632,215.807675,177.780503,214.690673,127.516073,213.113038,-0.000707,-1.692468,32.000000,-235.779601,214.514208,-0.025021,-40.001096,-0.563157,338481.949852,0.929762,19.480106,2.390908,4.275763,0.050985,0.069425,221.741144,32.000000,236.580001,208.505200,110.845343,195.283907,32.000000,187.320219,68.203263,68.736273,115.116567,12.911392,47.010916,35.189873,43.055201,27.178960,29.905455,59.602181,47.064546
50.006265,59.755341,213.776920,181.681228,108.426536,93.025810,28.951594,14.228172,214.334623,4.072548,56.511589,50.817075,179.875908,215.814701,177.777324,214.698189,127.520476,213.118258,-0.000707,-1.692460,32.000000,-235.779463,214.521606,-0.025081,-40.001075,-0.563154,338516.447558,0.929246,19.476878,2.384513,4.274970,0.054024,0.071111,221.754938,32.000000,236.553202,208.526549,105.404695,195.257952,32.000000,187.345463,68.198488,68.738271,115.114049,12.911392,47.016822,35.189873,43.032813,27.178960,29.915294,59.607148,47.041509
50.018160,59.752274,213.787632,181.680554,108.413073,93.037971,28.932313,14.228168,214.341679,4.072648,56.486237,50.823235,179.875343,215.822355,177.773202,214.705729,127.526523,213.127246,-0.000708,-1.692453,32.000000,-235.779421,214.528455,-0.025139,-40.001052,-0.563297,338564.553354,0.929159,19.487639,2.380920,4.275514,0.051415,0.065841,221.736654,32.000000,236.562391,208.555159,105.315576,195.228694,32.000000,187.382047,68.193801,68.740485,115.112445,12.911392,47.022329,35.189873,43.003711,27.178960,29.906536,59.612871,46.834686
50.013126,59.739044,213.798170,181.677641,108.419808,93.050183,28.938557,14.228189,214.348836,4.072605,56.463669,50.825732,179.872654,215.830474,177.772431,214.714932,127.531263,213.134328,-0.000708,-1.692454,32.000000,-235.779378,214.532803,-0.025105,-40.001062,-0.563315,338599.021783,0.929093,19.481426,2.378318,4.275003,0.067684,0.070218,221.694225,32.000000,236.593119,208.552300,108.876088,195.224568,32.000000,187.376756,68.190468,68.742507,115.111328,12.911392,47.028710,35.189873,42.988223,27.178960,29.882446,59.607521,47.105925
50.014524,59.725885,213.808789,181.673700,108.420962,93.062547,28.933399,14.228068,214.356628,4.072753,56.443894,50.827345,179.870710,215.838754,177.774433,214.723752,127.536536,213.140441,-0.000707,-1.692459,32.000000,-235.779462,214.541003,-0.025093,-40.001066,-0.563289,338620.360909,0.929583,19.466088,2.375374,4.274200,0.064072,0.068397,221.661086,32.000000,236.610608,208.521018,108.876088,195.245737,32.000000,187.339154,68.189005,68.744905,115.110000,12.911392,47.034731,35.189873,42.961106,27.178960,29.850696,59.603263,47.064546
50.016696,59.714751,213.813392,181.669338,108.437960,93.062474,28.933751,14.227998,214.362780,4.072742,56.434101,50.826244,179.869054,215.846080,177.777653,214.732842,127.539456,213.146646,-0.000709,-1.692486,32.000000,-235.779481,214.547459,-0.025096,-40.001044,-0.563406,338643.815716,0.929575,19.458050,2.373081,4.274841,0.051698,0.065450,221.666210,32.000000,236.595075,208.486380,105.235282,195.272343,32.000000,187.301935,68.188724,68.746324,115.109499,12.911392,47.039684,35.189873,42.938292,27.178960,29.819007,59.609154,46.950386
50.020854,59.707596,213.820811,181.665161,108.434039,93.062736,28.970841,14.228031,214.365838,4.073088,56.437905,50.826142,179.870091,215.851190,177.779302,214.737122,127.542314,213.150652,-0.000711,-1.692501,32.000000,-235.779496,214.556113,-0.025108,-40.001045,-0.563470,338662.598969,0.929803,19.443450,2.369917,4.274934,0.052685,0.060484,221.690197,32.000000,236.560039,208.483031,99.815863,195.267367,32.000000,187.300818,68.187605,68.746220,115.109707,12.911392,47.044490,35.189873,42.918654,27.178960,29.800712,59.612291,46.995214
50.022792,59.708816,213.824298,181.662054,108.440347,93.058831,28.942013,14.228105,214.368416,4.073402,56.453788,50.825466,179.873075,215.856466,177.776748,214.742595,127.545548,213.153638,-0.000712,-1.692503,32.000000,-235.779563,214.558761,-0.025117,-40.001064,-0.563438,338642.002495,0.929719,19.430073,2.369139,4.274840,0.055863,0.064626,221.702226,32.000000,236.538355,208.507197,98.016356,195.235313,32.000000,187.320517,68.186468,68.747386,115.110351,12.911392,47.048961,35.189873,42.893806,27.178960,29.794979,59.612508,46.886043
50.024082,59.713954,213.830286,181.660108,108.420123,93.046574,28.943422,14.228374,214.371986,4.073393,56.481162,50.824324,179.871438,215.860990,177.772895,214.747575,127.549043,213.157305,-0.000713,-1.692478,32.000000,-235.779216,214.564581,-0.025147,-40.001086,-0.563402,338625.997835,0.928429,19.418628,2.367664,4.274633,0.057033,0.065441,221.681587,32.000000,236.550992,208.538135,103.426083,195.205237,32.000000,187.343212,68.185684,68.748431,115.111305,12.911392,47.053556,35.189873,42.871071,27.178960,29.799976,59.615645,46.824268
50.026288,59.722198,213.837002,181.659219,108.416047,93.046464,28.943506,14.228442,214.375763,4.073649,56.503213,50.822942,179.868828,215.866042,177.770596,214.750599,127.553816,213.161778,-0.000713,-1.691929,32.000000,-235.779057,214.567267,-0.024989,-40.001096,-0.563367,338606.532128,0.929278,19.417850,2.365461,4.274537,0.057810,0.067605,221.640700,32.000000,236.579558,208.535751,105.122084,195.204940,32.000000,187.335117,68.185512,68.750453,115.112118,12.911392,47.058615,35.189873,42.850039,27.178960,29.813861,59.595395,46.959411
50.024032,59.732733,213.843588,181.659278,108.397420,93.046249,28.925899,14.228412,214.382334,4.074031,56.508066,50.826640,179.866258,215.870950,177.770539,214.756503,127.558937,213.168395,-0.000714,-1.690209,32.000000,-235.779144,214.571362,-0.024832,-40.001099,-0.563298,338560.540138,0.929096,19.421656,2.363231,4.274547,0.062076,0.062245,221.614157,32.000000,236.587575,208.509999,105.070529,195.225999,32.000000,187.307092,68.185793,68.751162,115.112378,12.911392,47.063929,35.189873,42.826874,27.178960,29.835571,59.608111,46.991252
50.021845,59.740474,213.850168,181.660650,108.409097,93.046162,28.974282,14.228423,214.384490,4.074046,56.503891,50.826541,179.866487,215.877516,177.773303,214.761889,127.562656,213.174006,-0.000715,-1.690265,32.000000,-235.779177,214.575160,-0.024807,-40.001125,-0.563303,338560.499065,0.929068,19.427625,2.360003,4.274493,0.058296,0.062352,221.620126,32.000000,236.564678,208.480699,108.792830,195.250015,32.000000,187.274322,68.188372,68.751757,115.113924,12.911392,47.069443,35.189873,42.806316,27.178960,29.853150,59.621615,46.829844
50.019223,59.744543,213.853401,181.661742,108.473255,93.044785,28.929886,14.228519,214.385210,4.074068,56.526647,50.820828,179.868539,215.878838,177.774262,214.763103,127.564316,213.179142,-0.000717,-1.690291,32.000000,-235.779113,214.575665,-0.024809,-40.001123,-0.563352,338564.728981,0.929703,19.440487,2.357166,4.274817,0.057603,0.066354,221.644292,32.000000,236.527430,208.485008,108.792830,195.239856,32.000000,187.276282,68.190010,68.751687,115.115047,12.911392,47.073657,35.189873,42.793958,27.178960,29.864541,59.608898,47.043123
50.014623,59.751795,213.853373,181.662885,108.544475,93.032721,28.908219,14.228565,214.383527,4.074480,56.588671,50.814948,179.871068,215.874959,177.771606,214.760348,127.567225,213.179168,-0.000718,-1.690304,32.000000,-235.779075,214.573873,-0.024763,-40.001136,-0.563397,338568.663848,0.928214,19.450484,2.355384,4.275136,0.064529,0.067464,221.650473,32.000000,236.505575,208.513099,105.151032,195.206614,32.000000,187.316028,68.192422,68.752103,115.115611,12.911392,47.077397,35.189873,42.779665,27.178960,29.867672,59.612675,47.064619
50.006598,59.769081,213.850233,181.664409,108.587373,93.020535,28.935193,14.228649,214.382610,4.074637,56.655597,50.809528,179.870006,215.871295,177.769144,214.758490,127.571562,213.177094,-0.000718,-1.690307,32.000000,-235.778963,214.572581,-0.024800,-40.001159,-0.563423,338567.788079,0.929688,19.457259,2.355497,4.275424,0.064553,0.063391,221.627314,32.000000,236.517036,208.546266,99.633390,195.179039,32.000000,187.357569,68.194561,68.753517,115.115577,12.911392,47.079473,35.189873,42.761485,27.178960,29.904847,59.611377,46.886190
50.007764,59.795829,213.847557,181.668122,108.639241,93.008489,28.934483,14.228646,214.378397,4.074656,56.704292,50.806613,179.867372,215.868630,177.766008,214.756215,127.576961,213.175707,-0.000719,-1.690870,32.000000,-235.779004,214.567291,-0.024777,-40.001167,-0.563411,338530.622849,0.930376,19.469257,2.352597,4.275817,0.056602,0.062995,221.584543,32.000000,236.545628,208.540379,94.058543,195.185876,32.000000,187.350821,68.196941,68.753892,115.113367,12.911392,47.081950,35.189873,42.742056,27.178960,29.956405,59.610993,46.848112
50.008028,59.818280,213.844094,181.672190,108.714872,93.004242,28.922693,14.228740,214.375677,4.074664,56.736826,50.805604,179.866950,215.866619,177.765622,214.753682,127.582370,213.176507,-0.000720,-1.691435,32.000000,-235.778931,214.565699,-0.024790,-40.001136,-0.563432,338504.921164,0.929594,19.494823,2.347543,4.276440,0.052625,0.062125,221.557453,32.000000,236.550859,208.511384,88.514040,195.220827,32.000000,187.317293,68.199771,68.754950,115.111439,12.911392,47.083308,35.189873,42.728582,27.178960,30.010427,59.607718,46.867775
49.997244,59.837309,213.842217,181.676481,108.793265,93.000088,28.934034,14.228736,214.373927,4.074932,56.765595,50.800448,179.867224,215.862322,177.767354,214.749165,127.584564,213.175445,-0.000722,-1.691465,32.000000,-235.778886,214.560204,-0.024796,-40.001111,-0.563386,338482.506185,0.929539,19.520368,2.341665,4.276287,0.063597,0.071333,221.564203,32.000000,236.523584,208.483529,83.040340,195.243129,32.000000,187.296128,68.202437,68.753759,115.109504,12.911392,47.086069,35.189873,42.718033,27.178960,30.054914,59.615428,46.899470
49.982853,59.853788,213.840201,181.680869,108.814570,92.988049,28.972410,14.228512,214.372000,4.074897,56.796791,50.798430,179.870296,215.859915,177.768121,214.744037,127.586432,213.169572,-0.000722,-1.691438,32.000000,-235.779143,214.560846,-0.024819,-40.001103,-0.563392,338484.610064,0.929925,19.542546,2.336533,4.276195,0.066701,0.074865,221.592555,32.000000,236.486721,208.487802,77.620727,195.230265,32.000000,187.313756,68.204501,68.752917,115.108004,12.911392,47.087797,35.189873,42.708916,27.178960,30.090908,59.604945,46.947672
49.980844,59.871033,213.833726,181.685298,108.838243,92.976163,28.904012,14.228461,214.368973,4.074867,56.832210,50.796283,179.873884,215.857896,177.763065,214.740488,127.588326,213.166934,-0.000723,-1.691451,32.000000,-235.779101,214.557396,-0.024800,-40.001092,-0.563496,338496.205850,0.929787,19.572704,2.333973,4.277080,0.064825,0.067393,221.591399,32.000000,236.472453,208.514982,75.819187,195.193266,32.000000,187.353279,68.206461,68.752029,115.105536,12.911392,47.088960,35.189873,42.697510,27.178960,30.128180,59.609105,47.046278
49.973807,59.887844,213.830113,181.690047,108.850067,92.963982,28.915624,14.228483,214.364866,4.074920,56.871389,50.793996,179.874958,215.854617,177.758759,214.735934,127.590545,213.161973,-0.000724,-1.691460,32.000000,-235.779139,214.555391,-0.024801,-40.001116,-0.563587,338479.290194,0.928770,19.604037,2.330078,4.278271,0.054701,0.070237,221.560300,32.000000,236.488910,208.537302,75.819187,195.159005,32.000000,187.382392,68.209334,68.752112,115.104214,12.911392,47.090611,35.189873,42.689578,27.178960,30.165666,59.611209,46.908714
49.971115,59.904589,213.824064,181.695361,108.876730,92.951786,28.949786,14.228455,214.359579,4.074821,56.900391,50.787836,179.875040,215.849054,177.756473,214.730917,127.596602,213.154141,-0.000726,-1.691481,32.000000,-235.779251,214.553618,-0.024822,-40.001119,-0.563550,338454.262777,0.930932,19.623357,2.327273,4.278314,0.053390,0.061334,221.522041,32.000000,236.516736,208.527739,75.819187,195.163275,32.000000,187.366711,68.212453,68.752532,115.101974,12.911392,47.091450,35.189873,42.674436,27.178960,30.202298,59.607502,46.793380
49.971972,59.921636,213.824704,181.701483,108.877144,92.939449,28.956315,14.228364,214.356904,4.074691,56.915372,50.781856,179.877962,215.844100,177.758097,214.727887,127.601535,213.148281,-0.000727,-1.691464,32.000000,-235.779390,214.552961,-0.025029,-40.001117,-0.563566,338431.254792,0.930622,19.647433,2.323342,4.278844,0.049291,0.071836,221.502553,32.000000,236.520284,208.493581,81.344551,195.196462,32.000000,187.332816,68.216270,68.753396,115.100249,12.911392,47.093747,35.189873,42.663242,27.178960,30.240079,59.608790,46.876212
49.962147,59.934669,213.820474,181.708152,108.912064,92.927266,28.927097,14.228182,214.353854,4.074437,56.926726,50.777698,179.882409,215.841849,177.762181,214.723870,127.603946,213.143955,-0.000730,-1.691454,32.000000,-235.779574,214.550544,-0.025048,-40.001095,-0.563530,338398.324897,0.929498,19.666957,2.314581,4.278953,0.059768,0.070093,221.513403,32.000000,236.492526,208.464345,86.920502,195.226680,32.000000,187.309704,68.221455,68.753160,115.098628,12.911392,47.095938,35.189873,42.653570,27.178960,30.271941,59.614002,46.892940
49.950308,59.945910,213.815618,181.714412,108.921008,92.915073,28.920181,14.228292,214.350665,4.074427,56.943706,50.770788,179.887647,215.839751,177.762871,214.719559,127.606339,213.137504,-0.000730,-1.691398,32.000000,-235.779408,214.547339,-0.025057,-40.001085,-0.563477,338364.013956,0.929190,19.683119,2.307625,4.278893,0.060733,0.072977,221.534356,32.000000,236.451305,208.474683,92.469989,195.219733,32.000000,187.320494,68.226260,68.752343,115.097656,12.911392,47.097222,35.189873,42.647429,27.178960,30.298859,59.609695,47.052440
49.943918,59.957047,213.808494,181.720385,108.946465,92.903000,28.954275,14.228159,214.344895,4.074335,56.969854,50.762840,179.891055,215.833919,177.760849,214.713894,127.606987,213.131939,-0.000730,-1.691379,32.000000,-235.779520,214.543764,-0.025026,-40.001081,-0.563511,338337.772684,0.930240,19.706297,2.303721,4.279649,0.061595,0.072036,221.531261,32.000000,236.431060,208.509259,97.926382,195.189894,32.000000,187.360099,68.230495,68.751543,115.097285,12.911392,47.097730,35.189873,42.637315,27.178960,30.321817,59.610816,46.971443
49.938224,59.969767,213.803783,181.726196,108.952120,92.890759,28.930574,14.228279,214.340845,4.074454,56.995007,50.758105,179.891990,215.830382,177.758612,214.708624,127.609832,213.126744,-0.000732,-1.691373,32.000000,-235.779395,214.541648,-0.025030,-40.001072,-0.563560,338311.450145,0.930610,19.729765,2.299101,4.280567,0.061538,0.069772,221.496707,32.000000,236.446705,208.534334,97.926382,195.165874,32.000000,187.396199,68.236405,68.751602,115.098730,12.911392,47.098434,35.189873,42.638625,27.178960,30.350218,59.610934,46.833219
49.928194,59.982626,213.799960,181.732983,108.984642,92.878582,28.921839,14.228232,214.336474,4.074443,57.016365,50.751955,179.893294,215.823297,177.758610,214.702372,127.613541,213.122821,-0.000734,-1.691374,32.000000,-235.779511,214.536360,-0.025037,-40.001074,-0.563556,338284.170904,0.929552,19.747501,2.296530,4.280972,0.057933,0.066116,221.457022,32.000000,236.468505,208.527447,94.204463,195.175845,32.000000,187.394936,68.242847,68.751891,115.099624,12.911392,47.100007,35.189873,42.628720,27.178960,30.378926,59.612252,46.875919
49.920629,59.996376,213.794765,181.740073,109.013483,92.866441,28.945116,14.228202,214.331851,4.074457,57.038564,50.745270,179.895917,215.814403,177.761566,214.694267,127.616820,213.117950,-0.000734,-1.691344,32.000000,-235.779554,214.530927,-0.025058,-40.001055,-0.563549,338253.692628,0.930339,19.766103,2.291892,4.281365,0.058615,0.066693,221.442648,32.000000,236.461459,208.498884,94.198971,195.214946,32.000000,187.367379,68.249729,68.751354,115.100535,12.911392,47.100808,35.189873,42.630165,27.178960,30.408840,59.599054,47.060731
49.903791,60.011716,213.788851,181.747568,108.990580,92.850122,28.917404,14.228107,214.326179,4.074456,57.059423,50.737647,179.899653,215.807872,177.766147,214.688949,127.617715,213.111181,-0.000733,-1.691336,32.000000,-235.779614,214.523007,-0.025065,-40.001072,-0.563584,338225.398146,0.930735,19.789323,2.286830,4.282149,0.059862,0.061892,221.459336,32.000000,236.427083,208.476645,97.946362,195.246060,32.000000,187.353438,68.256745,68.750305,115.102857,12.911392,47.101440,35.189873,42.631016,27.178960,30.440867,59.611150,46.887144
49.894625,60.029349,213.784215,181.755568,108.999881,92.825714,28.957465,14.228174,214.321412,4.074453,57.073779,50.734059,179.907352,215.804120,177.767339,214.686011,127.618364,213.106445,-0.000734,-1.691305,32.000000,-235.779537,214.517405,-0.025089,-40.001040,-0.563593,338197.194879,0.930054,19.810890,2.281868,4.282694,0.065846,0.069575,221.489085,32.000000,236.386521,208.488383,97.946362,195.239392,32.000000,187.375180,68.263441,68.750144,115.105940,12.911392,47.102253,35.189873,42.635313,27.178960,30.480772,59.608151,47.074157
49.889525,60.042925,213.781816,181.763837,108.994580,92.813547,28.912350,14.228177,214.320145,4.074243,57.074064,50.732280,179.913911,215.799828,177.766034,214.686287,127.619613,213.103219,-0.000734,-1.691309,32.000000,-235.779604,214.516949,-0.025050,-40.001058,-0.563672,338166.345202,0.931165,19.843631,2.278637,4.284020,0.059588,0.060673,221.488457,32.000000,236.372038,208.520605,97.946362,195.213693,32.000000,187.420938,68.270981,68.750100,115.109993,12.911392,47.103639,35.189873,42.631434,27.178960,30.514700,59.608515,46.975111
49.882013,60.049160,213.780027,181.771264,108.977472,92.801396,28.915079,14.228235,214.322267,4.074079,57.061911,50.727032,179.916031,215.798864,177.765118,214.685371,127.619793,213.101668,-0.000733,-1.691302,32.000000,-235.779633,214.518321,-0.025081,-40.001078,-0.563629,338103.925093,0.929863,19.870737,2.276353,4.284714,0.058880,0.068239,221.459104,32.000000,236.385217,208.542567,97.946362,195.201475,32.000000,187.451781,68.278076,68.750441,115.113854,12.911392,47.105473,35.189873,42.628522,27.178960,30.537390,59.598336,46.980834
49.885329,60.049523,213.779359,181.777650,108.984160,92.789210,28.951691,14.228159,214.321715,4.074113,57.046634,50.720969,179.917987,215.798901,177.766723,214.686376,127.622339,213.098457,-0.000734,-1.692437,32.000000,-235.779674,214.517581,-0.025060,-40.001095,-0.563627,338077.612641,0.931330,19.889586,2.273990,4.285104,0.056652,0.063115,221.428403,32.000000,236.405960,208.530065,97.946362,195.223178,32.000000,187.448631,68.285569,68.750903,115.116289,12.911392,47.107811,35.189873,42.617948,27.178960,30.543548,59.602407,46.993820
49.876657,60.045484,213.776536,181.782795,109.021650,92.776946,28.948536,14.228111,214.318273,4.074111,57.040191,50.711330,179.919606,215.797526,177.770381,214.685169,127.624256,213.096262,-0.000733,-1.692394,32.000000,-235.779681,214.514311,-0.025043,-40.001106,-0.563629,338045.588076,0.931290,19.903588,2.273274,4.285714,0.056195,0.061428,221.427052,32.000000,236.396331,208.503088,97.946362,195.264356,32.000000,187.424086,68.292907,68.750054,115.118677,12.911392,47.109278,35.189873,42.615988,27.178960,30.534798,59.609124,46.995801
49.871605,60.046794,213.775191,181.787090,109.041911,92.764726,28.939364,14.228168,214.317065,4.074175,57.035141,50.707583,179.924861,215.795999,177.775087,214.683644,127.622062,213.092006,-0.000734,-1.692404,32.000000,-235.779754,214.514155,-0.025040,-40.001114,-0.563524,337994.601578,0.929923,19.900521,2.269618,4.285415,0.062251,0.062902,221.453110,32.000000,236.359656,208.482802,94.330442,195.292224,32.000000,187.411011,68.299776,68.748613,115.121305,12.911392,47.111216,35.189873,42.618921,27.178960,30.534076,59.606607,47.080907
49.877972,60.050177,213.774021,181.791935,109.022022,92.752716,28.926492,14.228111,214.317198,4.074451,57.016691,50.707652,179.931363,215.797536,177.775565,214.685420,127.620964,213.090251,-0.000734,-1.692399,32.000000,-235.779921,214.516197,-0.025051,-40.001137,-0.563521,337947.986201,0.930069,19.905448,2.266944,4.286104,0.054450,0.051545,221.490610,32.000000,236.314316,208.499009,88.917088,195.286554,32.000000,187.435142,68.304808,68.747233,115.123480,12.911392,47.112973,35.189873,42.605203,27.178960,30.539725,59.612458,47.069388
49.872925,60.050383,213.775043,181.796875,108.987774,92.746944,28.909875,14.227997,214.319417,4.074920,56.985701,50.705430,179.936355,215.799565,177.774336,214.687798,127.621588,213.090427,-0.000735,-1.692385,32.000000,-235.780079,214.518678,-0.025038,-40.001128,-0.563491,337912.664107,0.930348,19.911982,2.267670,4.286511,0.053686,0.062580,221.494923,32.000000,236.298578,208.531528,87.114391,195.266949,32.000000,187.485428,68.308994,68.746808,115.126123,12.911392,47.115254,35.189873,42.603479,27.178960,30.550078,59.608062,46.903725
49.869816,60.042165,213.780374,181.801456,108.965339,92.747004,28.953343,14.227987,214.318446,4.075386,56.959367,50.703756,179.938955,215.802159,177.775314,214.691199,127.624612,213.094401,-0.000736,-1.692355,32.000000,-235.780160,214.521336,-0.024739,-40.001151,-0.563362,337870.398564,0.930520,19.908782,2.268161,4.285941,0.059632,0.084833,221.474863,32.000000,236.307950,208.551305,92.512949,195.260093,32.000000,187.514391,68.313578,68.746852,115.129578,12.911392,47.119179,35.189873,42.591881,27.178960,30.531897,59.611062,46.845031
49.865763,60.028943,213.783450,181.803914,108.961174,92.746912,28.936466,14.228017,214.322950,4.075677,56.935609,50.700602,179.940310,215.805549,177.778392,214.695404,127.626662,213.098724,-0.000737,-1.692355,32.000000,-235.779915,214.523696,-0.024733,-40.001128,-0.563378,337851.918474,0.931101,19.914206,2.267598,4.286395,0.058082,0.065755,221.452779,32.000000,236.328789,208.539087,97.972709,195.284602,32.000000,187.504032,68.317611,68.748078,115.131283,12.911392,47.122950,35.189873,42.588178,27.178960,30.506118,59.608977,47.048038
49.862219,60.018919,213.789667,181.805896,108.937458,92.746778,28.939179,14.227924,214.325653,4.075759,56.911420,50.696127,179.941407,215.809130,177.783032,214.696560,127.626804,213.102973,-0.000735,-1.692364,32.000000,-235.779914,214.526788,-0.024743,-40.001125,-0.563403,337839.185963,0.929747,19.909203,2.265946,4.286769,0.060577,0.062338,221.458500,32.000000,236.315511,208.511212,97.972709,195.326421,32.000000,187.479474,68.321533,68.747954,115.132132,12.911392,47.127057,35.189873,42.588812,27.178960,30.480088,59.610816,46.984869
49.853556,60.010918,213.792863,181.807732,108.908969,92.746776,28.932372,14.227716,214.331535,4.075756,56.886760,50.692030,179.944807,215.812318,177.788698,214.701415,127.625475,213.106999,-0.000734,-1.692376,32.000000,-235.780247,214.532085,-0.024735,-40.001105,-0.563424,337822.554895,0.930339,19.900171,2.265387,4.287179,0.056455,0.066110,221.491922,32.000000,236.275178,208.494531,94.366224,195.352734,32.000000,187.465321,68.325755,68.747378,115.134557,12.911392,47.131344,35.189873,42.590625,27.178960,30.461206,59.602732,47.003578
49.854060,60.003762,213.797303,181.809753,108.896480,92.746873,28.958304,14.227777,214.335907,4.075753,56.861961,50.691117,179.949834,215.817234,177.789664,214.705504,127.622842,213.111605,-0.000733,-1.692367,32.000000,-235.780281,214.535964,-0.024746,-40.001104,-0.563452,337811.905273,0.930298,19.893814,2.266715,4.287608,0.051434,0.061800,221.530180,32.000000,236.233343,208.514256,94.476586,195.345483,32.000000,187.485942,68.328184,68.746021,115.135468,12.911392,47.134949,35.189873,42.585108,27.178960,30.445130,59.603027,47.075698
49.846060,59.993301,213.803277,181.811429,108.878676,92.742794,28.917326,14.227821,214.339920,4.075594,56.846133,50.684738,179.953438,215.822704,177.788264,214.708570,127.621280,213.114888,-0.000734,-1.692355,32.000000,-235.780212,214.542936,-0.024747,-40.001100,-0.563528,337811.164199,0.930675,19.894772,2.269433,4.288417,0.051400,0.071315,221.535555,32.000000,236.222692,208.551349,94.444261,195.322495,32.000000,187.524203,68.331259,68.746007,115.136316,12.911392,47.139503,35.189873,42.586126,27.178960,30.424020,59.612458,47.041655
49.840826,59.982648,213.806431,181.812740,108.868557,92.738763,28.888928,14.227728,214.344351,4.075760,56.838276,50.679314,179.953792,215.824134,177.786947,214.711059,127.621744,213.117871,-0.000733,-1.692356,32.000000,-235.780175,214.546393,-0.024730,-40.001087,-0.563523,337807.200247,0.929815,19.887096,2.273655,4.288463,0.052784,0.063642,221.516838,32.000000,236.235734,208.570721,94.299786,195.312346,32.000000,187.549474,68.334049,68.746738,115.136837,12.911392,47.143723,35.189873,42.584902,27.178960,30.400129,59.611042,46.903872
49.836116,59.973544,213.809688,181.814000,108.892068,92.739015,28.942441,14.227723,214.348966,4.075811,56.828941,50.675045,179.954142,215.827582,177.788108,214.715281,127.624003,213.119631,-0.000733,-1.692322,32.000000,-235.780188,214.550631,-0.024800,-40.001071,-0.563566,337788.845866,0.931230,19.884910,2.276352,4.289271,0.064454,0.058059,221.495178,32.000000,236.255691,208.555941,97.911356,195.337202,32.000000,187.536767,68.336642,68.747647,115.134953,12.911392,47.147358,35.189873,42.588844,27.178960,30.375725,59.600843,47.102404
49.840101,59.967732,213.813516,181.815524,108.884782,92.739172,28.918865,14.227663,214.352225,4.075855,56.811379,50.671916,179.955776,215.832323,177.792487,214.719589,127.624077,213.122980,-0.000733,-1.692317,32.000000,-235.780198,214.553164,-0.024817,-40.001068,-0.563579,337763.798555,0.932186,19.879670,2.276917,4.289785,0.053271,0.064349,221.506010,32.000000,236.243593,208.524348,97.911356,195.384518,32.000000,187.509859,68.338994,68.748676,115.134003,12.911392,47.151174,35.189873,42.579626,27.178960,30.362402,59.600352,47.011501
49.836927,59.963207,213.817287,181.817975,108.846518,92.739298,28.943040,14.227557,214.355218,4.075823,56.781115,50.668440,179.959639,215.838401,177.795820,214.724359,127.621657,213.126684,-0.000734,-1.692280,32.000000,-235.780294,214.557523,-0.024836,-40.001077,-0.563617,337753.181954,0.930539,19.875441,2.275267,4.290256,0.055806,0.080272,221.539029,32.000000,236.209661,208.508523,97.911356,195.407259,32.000000,187.498653,68.341434,68.748053,115.133367,12.911392,47.154930,35.189873,42.576158,27.178960,30.350974,59.601060,47.028376
49.828805,59.954087,213.825581,181.820397,108.831975,92.739262,28.927599,14.227556,214.362268,4.075816,56.748394,50.670279,179.963794,215.846095,177.796152,214.729583,127.620525,213.131917,-0.000734,-1.692254,32.000000,-235.780342,214.565101,-0.024840,-40.001061,-0.563579,337743.904263,0.931203,19.865506,2.276348,4.289990,0.060993,0.074065,221.576215,32.000000,236.176228,208.525022,97.911356,195.401295,32.000000,187.521101,68.343297,68.747471,115.132791,12.911392,47.160283,35.189873,42.576288,27.178960,30.335291,59.608790,47.035859
49.835007,59.940367,213.833610,181.822415,108.828555,92.739222,28.928895,14.227506,214.373675,4.075502,56.705922,50.668684,179.965694,215.854542,177.795242,214.739362,127.619507,213.139619,-0.000734,-1.692254,32.000000,-235.780350,214.574805,-0.024867,-40.001050,-0.563606,337745.854361,0.930481,19.864263,2.280048,4.290339,0.058148,0.067645,221.577779,32.000000,236.177512,208.555125,97.911356,195.378506,32.000000,187.553363,68.346169,68.746967,115.133246,12.911392,47.165462,35.189873,42.567201,27.178960,30.309165,59.614406,47.051560
49.839950,59.922042,213.844409,181.823653,108.817161,92.739403,28.945406,14.227454,214.383469,4.075278,56.652471,50.670649,179.966425,215.863660,177.795694,214.752804,127.619430,213.149628,-0.000733,-1.692222,32.000000,-235.780390,214.586106,-0.024872,-40.001091,-0.563684,337742.593994,0.931121,19.863547,2.282986,4.291204,0.059028,0.063736,221.552641,32.000000,236.200990,208.560155,103.313136,195.377316,32.000000,187.557570,68.349259,68.747022,115.133924,12.911392,47.172235,35.189873,42.563260,27.178960,30.267338,59.613294,46.981714
49.837871,59.895754,213.851305,181.822146,108.781997,92.747432,28.920286,14.227534,214.395396,4.075400,56.597869,50.668792,179.966118,215.872833,177.798871,214.764910,127.621183,213.161190,-0.000732,-1.692227,32.000000,-235.780224,214.594848,-0.025114,-40.001095,-0.563620,337723.494871,0.930918,19.843411,2.286661,4.290831,0.051841,0.062743,221.530988,32.000000,236.222682,208.538407,108.787243,195.408172,32.000000,187.534174,68.352739,68.747683,115.133493,12.911392,47.177579,35.189873,42.554001,27.178960,30.213378,59.608141,46.852368
49.835451,59.869642,213.864383,181.819117,108.760755,92.747224,28.949110,14.227610,214.402655,4.075420,56.554426,50.666331,179.967089,215.879994,177.806403,214.776849,127.620532,213.172445,-0.000731,-1.692237,32.000000,-235.780176,214.604598,-0.025101,-40.001092,-0.563558,337699.243536,0.930242,19.819972,2.290195,4.290622,0.060305,0.065718,221.547008,32.000000,236.214166,208.508003,108.787243,195.460194,32.000000,187.500159,68.357673,68.747869,115.134619,12.911392,47.184573,35.189873,42.554424,27.178960,30.153432,59.609016,46.795875
49.832518,59.840384,213.875747,181.813801,108.753286,92.747151,28.902562,14.227574,214.415668,4.075408,56.514745,50.663823,179.969233,215.892784,177.811845,214.791214,127.618136,213.188403,-0.000731,-1.692228,32.000000,-235.780133,214.616495,-0.025129,-40.001087,-0.563598,337695.061943,0.931108,19.795835,2.292433,4.290940,0.053522,0.061111,221.594694,32.000000,236.173281,208.501475,110.623871,195.481722,32.000000,187.491204,68.361423,68.747612,115.135257,12.911392,47.193105,35.189873,42.549392,27.178960,30.079873,59.616766,47.051267
49.823085,59.828475,213.881405,181.811011,108.761201,92.738957,28.933988,14.227517,214.421181,4.075498,56.501679,50.661069,179.970789,215.897314,177.811238,214.798637,127.616031,213.197171,-0.000731,-1.692204,32.000000,-235.780200,214.622789,-0.025092,-40.001130,-0.563598,337665.995610,0.930164,19.772227,2.296970,4.291411,0.054405,0.063635,221.614568,32.000000,236.154588,208.519235,114.297125,195.465918,32.000000,187.514479,68.362795,68.747478,115.135536,12.911392,47.197430,35.189873,42.553491,27.178960,30.052198,59.604689,47.063299
49.825063,59.814923,213.889030,181.807086,108.751730,92.739154,28.946441,14.227536,214.434487,4.075765,56.482159,50.662416,179.968784,215.907084,177.807677,214.810679,127.613960,213.206003,-0.000731,-1.692197,32.000000,-235.780184,214.633159,-0.025099,-40.001145,-0.563603,337637.323120,0.931650,19.746002,2.304874,4.291891,0.057432,0.066659,221.613357,32.000000,236.157522,208.555830,116.039755,195.435424,32.000000,187.547482,68.363645,68.746557,115.135419,12.911392,47.203206,35.189873,42.555647,27.178960,30.017069,59.602801,46.974011
49.831200,59.795156,213.907811,181.802183,108.697672,92.739146,28.920628,14.227637,214.453014,4.076034,56.417740,50.666234,179.964155,215.921054,177.804997,214.829027,127.613481,213.222265,-0.000730,-1.692251,32.000000,-235.780013,214.650685,-0.025040,-40.001150,-0.563629,337603.957289,0.930720,19.743854,2.310004,4.292817,0.064544,0.066345,221.581500,32.000000,236.188873,208.563873,108.622016,195.435219,32.000000,187.550282,68.367111,68.747404,115.135785,12.911392,47.213976,35.189873,42.541405,27.178960,29.971835,59.609439,46.960144
49.834969,59.771586,213.924095,181.798138,108.644828,92.747156,28.930631,14.227584,214.468168,4.076078,56.348264,50.668771,179.962744,215.933236,177.806816,214.846532,127.612919,213.239550,-0.000731,-1.692305,32.000000,-235.780090,214.664366,-0.025021,-40.001142,-0.563606,337590.945346,0.930248,19.728256,2.315125,4.292800,0.070877,0.065905,221.573843,32.000000,236.200544,208.537878,103.072529,195.464192,32.000000,187.519492,68.370181,68.748154,115.134897,12.911392,47.222156,35.189873,42.533974,27.178960,29.926469,59.609213,47.053321
49.829745,59.742317,213.939247,181.793158,108.613630,92.755095,28.936782,14.227599,214.483960,4.076236,56.290451,50.670588,179.963670,215.947141,177.810896,214.862865,127.612586,213.254525,-0.000732,-1.692321,32.000000,-235.780102,214.677582,-0.025045,-40.001130,-0.563544,337564.074960,0.930903,19.702138,2.321216,4.292648,0.059891,0.064702,221.601072,32.000000,236.178209,208.514224,97.616136,195.489193,32.000000,187.490747,68.373690,68.748054,115.135047,12.911392,47.231975,35.189873,42.536031,27.178960,29.862138,59.611042,46.958017
