OSU 80 Ton Compressor Load Stand
49.824946,59.709972,213.952212,181.786758,108.624695,92.755124,28.950856,14.227546,214.493946,4.076294,56.259482,50.666624,179.965518,215.957918,177.814509,214.876208,127.611076,213.270038,-0.000731,-1.692328,32.000000,-235.780184,214.686057,-0.025016,-40.001097,-0.563552,337563.518059,0.930526,19.674669,2.327743,4.292650,0.056975,0.065299,221.639744,32.000000,236.142508,208.517501,99.449095,195.487330,32.000000,187.495686,68.375718,68.747583,115.134613,12.911392,47.239722,35.189873,42.530574,27.178960,29.787166,59.615635,46.846205
49.820370,59.696387,213.958537,181.782329,108.586460,92.755077,28.934665,14.227599,214.499876,4.076381,56.251953,50.663837,179.966216,215.962926,177.813640,214.880915,127.610672,213.276502,-0.000730,-1.692314,32.000000,-235.780102,214.692800,-0.025018,-40.001091,-0.563624,337561.663089,0.930443,19.650806,2.333244,4.293404,0.053872,0.070955,221.656530,32.000000,236.128847,208.536249,103.115012,195.469774,32.000000,187.519296,68.376986,68.747480,115.135252,12.911392,47.245065,35.189873,42.534237,27.178960,29.746058,59.608554,47.018691
49.818791,59.679489,213.965557,181.776364,108.537582,92.755145,28.933876,14.227563,214.508891,4.076422,56.243777,50.664087,179.963581,215.972708,177.810599,214.892024,127.610083,213.284441,-0.000731,-1.692321,32.000000,-235.780082,214.701504,-0.024992,-40.001085,-0.563643,337529.669115,0.930009,19.623427,2.340107,4.294078,0.057678,0.061805,221.644127,32.000000,236.140548,208.568444,104.863500,195.438773,32.000000,187.553240,68.379373,68.748419,115.136783,12.911392,47.251726,35.189873,42.529972,27.178960,29.697769,59.611288,47.055082
49.819217,59.664522,213.980072,181.770680,108.493684,92.759279,28.936109,14.227554,214.521915,4.076404,56.205129,50.665463,179.957276,215.985831,177.806794,214.905954,127.611559,213.294975,-0.000731,-1.693480,32.000000,-235.780081,214.715503,-0.024989,-40.001063,-0.563677,337517.127293,0.930590,19.614576,2.342741,4.294600,0.052924,0.062782,221.605242,32.000000,236.176162,208.563118,97.440591,195.434631,32.000000,187.553110,68.382180,68.747764,115.135465,12.911392,47.261922,35.189873,42.528803,27.178960,29.664618,59.607207,46.960585
49.816358,59.654471,213.985301,181.768524,108.477436,92.767412,28.934459,14.227382,214.526976,4.076532,56.181043,50.663716,179.954597,215.990651,177.807142,214.912290,127.613546,213.301168,-0.000731,-1.693497,32.000000,-235.780329,214.720956,-0.025009,-40.001061,-0.563679,337499.532838,0.930606,19.599312,2.346070,4.294877,0.059630,0.070493,221.589973,32.000000,236.190168,208.540846,97.440591,195.453554,32.000000,187.539200,68.384068,68.747365,115.134530,12.911392,47.266506,35.189873,42.529411,27.178960,29.640257,59.611367,47.081127
49.813039,59.630972,213.997463,181.763994,108.460910,92.771582,28.930893,14.227313,214.535950,4.077010,56.149997,50.656967,179.953859,216.001380,177.810401,214.922147,127.613779,213.314366,-0.000732,-1.693508,32.000000,-235.780389,214.731384,-0.025062,-40.001033,-0.563701,337493.621523,0.930530,19.583904,2.348228,4.295131,0.075561,0.062986,221.609812,32.000000,236.177731,208.500834,104.861840,195.491154,32.000000,187.521524,68.387735,68.745155,115.132929,12.911392,47.276745,35.189873,42.530792,27.178960,29.586270,59.609321,47.079440
49.809454,59.616439,214.001950,181.760973,108.458043,92.771674,28.967218,14.227245,214.541931,4.077218,56.140798,50.655020,179.957104,216.007824,177.810236,214.930850,127.615181,213.323038,-0.000733,-1.693490,32.000000,-235.780338,214.736851,-0.025024,-40.001036,-0.563768,337509.871033,0.930699,19.576812,2.348380,4.295483,0.053358,0.075916,221.643223,32.000000,236.152081,208.499108,108.581327,195.482616,32.000000,187.526166,68.390726,68.743918,115.131489,12.911392,47.282482,35.189873,42.529737,27.178960,29.546238,59.606971,46.966160
49.801902,59.605198,214.006244,181.758461,108.444426,92.771713,28.882272,14.227175,214.546442,4.077359,56.141023,50.651458,179.958072,216.012941,177.807318,214.936717,127.616086,213.332811,-0.000733,-1.692321,32.000000,-235.780390,214.740526,-0.024877,-40.001032,-0.563809,337499.189371,0.930866,19.556748,2.352699,4.296013,0.057911,0.071131,221.652689,32.000000,236.144340,208.522934,108.581327,195.452468,32.000000,187.546847,68.393641,68.743312,115.130782,12.911392,47.288598,35.189873,42.542904,27.178960,29.514996,59.615694,46.922654
49.801024,59.596601,214.007855,181.756533,108.410497,92.771721,28.956140,14.227162,214.551373,4.077386,56.151858,50.648869,179.956958,216.014945,177.805536,214.942068,127.617974,213.339224,-0.000733,-1.692351,32.000000,-235.780421,214.742316,-0.024734,-40.001022,-0.563828,337481.981241,0.929737,19.545927,2.354288,4.296412,0.057967,0.059051,221.628563,32.000000,236.171732,208.538122,110.386478,195.427364,32.000000,187.557232,68.396806,68.743650,115.130087,12.911392,47.293676,35.189873,42.533665,27.178960,29.492623,59.618595,46.922140
49.805245,59.593985,214.007563,181.755825,108.408551,92.763932,28.952009,14.227172,214.549785,4.077337,56.165712,50.643603,179.953673,216.013682,177.804714,214.941938,127.620897,213.341512,-0.000732,-1.692343,32.000000,-235.780361,214.739908,-0.024736,-40.001030,-0.563889,337472.726807,0.932599,19.542503,2.356757,4.297150,0.048091,0.063283,221.601395,32.000000,236.197490,208.531279,113.996779,195.426766,32.000000,187.541490,68.399091,68.743616,115.129171,12.911392,47.296731,35.189873,42.533141,27.178960,29.481191,59.608701,46.883769
49.786259,59.595447,213.997540,181.755545,108.365747,92.747523,28.933200,14.227280,214.543261,4.077736,56.210462,50.630746,179.950645,216.006450,177.805293,214.937102,127.627156,213.338663,-0.000731,-1.693237,32.000000,-235.780020,214.733597,-0.024773,-40.001013,-0.563887,337459.735158,0.930217,19.534813,2.357080,4.297258,0.053548,0.065203,221.571749,32.000000,236.211034,208.496652,119.501113,195.454887,32.000000,187.483123,68.405565,68.743356,115.127853,12.911392,47.300323,35.189873,42.544668,27.178960,29.472872,59.609705,46.906586
49.781751,59.605830,213.993122,181.756959,108.371942,92.728668,28.937174,14.227405,214.535492,4.077242,56.255880,50.621526,179.951543,215.996752,177.806237,214.928821,127.628295,213.334215,-0.000731,-1.693854,32.000000,-235.779793,214.727461,-0.024753,-40.001021,-0.563796,337420.566150,0.930179,19.527829,2.354947,4.296888,0.054832,0.083152,221.591102,32.000000,236.185240,208.479050,119.501113,195.465637,32.000000,187.449284,68.411091,68.741748,115.127613,12.911392,47.303158,35.189873,42.546810,27.178960,29.483653,59.611888,47.029256
49.776232,59.624748,213.980268,181.759923,108.395809,92.712451,28.967320,14.227474,214.529778,4.076832,56.291169,50.615719,179.954821,215.987327,177.803631,214.920675,127.628389,213.325677,-0.000730,-1.695646,32.000000,-235.779797,214.716624,-0.024752,-40.001016,-0.563858,337364.380267,0.931012,19.548946,2.347705,4.298325,0.064860,0.080706,221.614098,32.000000,236.157551,208.490886,114.102555,195.448140,32.000000,187.463299,68.415213,68.740039,115.126581,12.911392,47.303567,35.189873,42.559767,27.178960,29.523421,59.612724,46.883109
49.770978,59.642273,213.971926,181.764496,108.434934,92.700279,28.949853,14.227486,214.522384,4.076533,56.317539,50.610692,179.958495,215.979436,177.798309,214.913426,127.630601,213.320767,-0.000729,-1.697393,32.000000,-235.779775,214.706916,-0.024771,-40.001020,-0.563799,337309.526492,0.930814,19.563997,2.345031,4.298626,0.057389,0.066745,221.615590,32.000000,236.143921,208.523349,108.642795,195.416314,32.000000,187.502706,68.419576,68.738291,115.127317,12.911392,47.304213,35.189873,42.567637,27.178960,29.561231,59.612449,46.878193
49.763317,59.652824,213.959322,181.769102,108.475920,92.688175,28.932588,14.227537,214.515674,4.076442,56.334471,50.605578,179.959614,215.970167,177.795562,214.908199,127.634838,213.315309,-0.000730,-1.697983,32.000000,-235.779757,214.698149,-0.024788,-40.001043,-0.563759,337277.239148,0.929842,19.588630,2.341991,4.298844,0.056330,0.067327,221.590255,32.000000,236.167012,208.547394,108.642795,195.397350,32.000000,187.527009,68.424337,68.737257,115.129090,12.911392,47.304825,35.189873,42.569664,27.178960,29.590252,59.605240,47.010841
49.764146,59.657924,213.951694,181.773363,108.474651,92.675963,28.952955,14.227570,214.506473,4.076757,56.336894,50.603077,179.958885,215.959865,177.794402,214.899634,127.639981,213.307943,-0.000730,-1.697996,32.000000,-235.779642,214.689873,-0.024787,-40.001021,-0.563752,337253.809653,0.930433,19.611597,2.338086,4.299130,0.059043,0.062438,221.559777,32.000000,236.194325,208.536135,108.642795,195.411093,32.000000,187.518920,68.428550,68.736357,115.128714,12.911392,47.305461,35.189873,42.574773,27.178960,29.603604,59.610983,46.878340
49.757033,59.659095,213.942778,181.776900,108.469987,92.663809,28.937424,14.227473,214.497161,4.076800,56.332070,50.599929,179.960385,215.949907,177.796453,214.893408,127.645907,213.300060,-0.000729,-1.697995,32.000000,-235.779795,214.680969,-0.024735,-40.001012,-0.563745,337220.003324,0.931050,19.630082,2.331965,4.299539,0.048512,0.062463,221.549128,32.000000,236.197673,208.501128,104.975873,195.442392,32.000000,187.496137,68.434401,68.736122,115.130109,12.911392,47.306557,35.189873,42.580628,27.178960,29.603685,59.607669,46.891986
49.758324,59.657298,213.935024,181.779275,108.474934,92.655836,28.930072,14.227514,214.489248,4.076952,56.325415,50.595882,179.964208,215.941197,177.799565,214.887347,127.649270,213.294453,-0.000728,-1.698019,32.000000,-235.779663,214.669651,-0.024719,-40.001019,-0.563657,337171.816850,0.930268,19.634323,2.324281,4.299314,0.055745,0.065445,221.571228,32.000000,236.171343,208.475033,105.105292,195.462947,32.000000,187.485705,68.439681,68.734258,115.132139,12.911392,47.307316,35.189873,42.582707,27.178960,29.599304,59.610403,46.829257
49.755024,59.655666,213.927187,181.780998,108.451119,92.647705,28.946827,14.227604,214.481449,4.076764,56.320869,50.590538,179.967918,215.933527,177.800709,214.880233,127.651300,213.289894,-0.000727,-1.698012,32.000000,-235.779634,214.659821,-0.024721,-40.001037,-0.563638,337123.516464,0.930794,19.642861,2.315636,4.299749,0.050368,0.064594,221.594866,32.000000,236.144829,208.484850,105.236209,195.454309,32.000000,187.506716,68.444205,68.732410,115.134315,12.911392,47.308908,35.189873,42.589306,27.178960,29.592865,59.615084,46.867701
49.756202,59.653591,213.918568,181.782166,108.424503,92.635331,28.926117,14.227576,214.473306,4.076688,56.319433,50.586910,179.970539,215.924706,177.798494,214.872768,127.652658,213.285024,-0.000727,-1.699764,32.000000,-235.779649,214.651478,-0.024700,-40.001030,-0.563559,337084.793159,0.930920,19.639727,2.310337,4.299482,0.055479,0.069879,221.595317,32.000000,236.134484,208.512608,105.222076,195.428579,32.000000,187.553777,68.448372,68.731081,115.138336,12.911392,47.309196,35.189873,42.582892,27.178960,29.586785,59.612232,47.039528
49.748672,59.650467,213.907575,181.782873,108.424781,92.623019,28.940119,14.227596,214.465999,4.076623,56.317231,50.580741,179.970330,215.913878,177.796081,214.865589,127.655726,213.278174,-0.000725,-1.701498,32.000000,-235.779643,214.643392,-0.024923,-40.001028,-0.563524,337052.316882,0.930363,19.641513,2.306734,4.299610,0.055629,0.069225,221.568693,32.000000,236.159327,208.532462,108.829303,195.408124,32.000000,187.581071,68.453005,68.729791,115.142117,12.911392,47.310229,35.189873,42.600818,27.178960,29.577135,59.607413,46.794848
49.738643,59.644993,213.899892,181.783017,108.424524,92.610650,28.945713,14.227582,214.458409,4.076510,56.318838,50.576913,179.968403,215.903497,177.795121,214.855053,127.661022,213.270679,-0.000723,-1.702697,32.000000,-235.779541,214.634576,-0.024921,-40.001032,-0.563419,337001.310648,0.930875,19.638220,2.303697,4.299335,0.054286,0.055280,221.541363,32.000000,236.183612,208.515908,108.829303,195.422930,32.000000,187.564332,68.457767,68.729070,115.146125,12.911392,47.310300,35.189873,42.611661,27.178960,29.563923,59.609065,46.807614
49.740404,59.642812,213.888456,181.782980,108.408457,92.598292,28.925173,14.227604,214.449164,4.076475,56.319738,50.568343,179.968360,215.890553,177.796628,214.844388,127.664279,213.262456,-0.000722,-1.702737,32.000000,-235.779464,214.622722,-0.024887,-40.001046,-0.563390,336952.227675,0.930448,19.642895,2.298265,4.299765,0.053785,0.077811,221.534615,32.000000,236.180663,208.481725,110.686605,195.449443,32.000000,187.531381,68.463318,68.728710,115.151366,12.911392,47.310687,35.189873,42.619074,27.178960,29.552620,59.611121,47.082741
49.732087,59.643551,213.875982,181.783205,108.380993,92.586227,28.893579,14.227626,214.438414,4.076654,56.324273,50.564250,179.970455,215.879208,177.799087,214.834274,127.665965,213.251931,-0.000722,-1.702739,32.000000,-235.779541,214.609159,-0.024852,-40.001050,-0.563386,336898.608153,0.930337,19.647813,2.290383,4.300477,0.053869,0.067914,221.562788,32.000000,236.146129,208.460026,116.252099,195.465594,32.000000,187.515225,68.467857,68.727450,115.156634,12.911392,47.309942,35.189873,42.630309,27.178960,29.548734,59.616274,46.868949
49.726032,59.646840,213.865259,181.784131,108.353714,92.574209,28.967371,14.227643,214.429992,4.076477,56.323028,50.561111,179.972465,215.871355,177.797817,214.826095,127.667304,213.243275,-0.000723,-1.702764,32.000000,-235.779543,214.599325,-0.024859,-40.001018,-0.563273,336843.804688,0.930832,19.643806,2.284289,4.300095,0.069466,0.063399,221.592427,32.000000,236.114251,208.476984,114.552095,195.450411,32.000000,187.536050,68.471073,68.725919,115.161713,12.911392,47.308977,35.189873,42.635844,27.178960,29.553490,59.611731,46.988244
49.729640,59.646345,213.860310,181.786034,108.348953,92.574285,28.933980,14.227753,214.422304,4.076350,56.310515,50.559871,179.974596,215.864529,177.793646,214.821059,127.668653,213.237838,-0.000724,-1.702754,32.000000,-235.779520,214.591923,-0.024819,-40.000972,-0.563254,336803.477109,0.931901,19.653163,2.278971,4.300563,0.058761,0.071801,221.590358,32.000000,236.108321,208.509484,109.077988,195.422735,32.000000,187.569836,68.474147,68.724005,115.168102,12.911392,47.310048,35.189873,42.640002,27.178960,29.552573,59.611849,47.052220
49.722534,59.639795,213.854875,181.787230,108.380744,92.574377,28.937859,14.227780,214.416880,4.076335,56.292694,50.557060,179.973219,215.857418,177.789125,214.813712,127.672132,213.231280,-0.000724,-1.702766,32.000000,-235.779563,214.583714,-0.024807,-40.000995,-0.563230,336765.415377,0.929539,19.662729,2.274644,4.300871,0.066765,0.063291,221.560129,32.000000,236.130249,208.526736,110.891249,195.401958,32.000000,187.586885,68.476416,68.722941,115.173773,12.911392,47.311368,35.189873,42.648702,27.178960,29.541969,59.615596,46.883255
49.723303,59.630022,213.847357,181.787584,108.354718,92.574317,28.942708,14.227830,214.408495,4.076173,56.276874,50.552763,179.972433,215.847744,177.788560,214.804796,127.676255,213.223530,-0.000725,-1.702762,32.000000,-235.779440,214.576570,-0.024776,-40.000992,-0.563183,336759.850786,0.930537,19.658494,2.271419,4.300460,0.066925,0.066699,221.533828,32.000000,236.152204,208.511089,116.358340,195.422578,32.000000,187.562470,68.479555,68.721628,115.178437,12.911392,47.312407,35.189873,42.654924,27.178960,29.517642,59.614750,46.853468
49.731600,59.619859,213.840550,181.786960,108.312368,92.574356,28.933143,14.227978,214.399718,4.076014,56.269836,50.548210,179.971767,215.840664,177.791251,214.793560,127.679149,213.214501,-0.000724,-1.702788,32.000000,-235.779240,214.566137,-0.024773,-40.000971,-0.563235,336750.821478,0.930544,19.659310,2.265676,4.300965,0.054871,0.069209,221.532673,32.000000,236.147682,208.485121,114.529597,195.458750,32.000000,187.525529,68.482583,68.720251,115.183058,12.911392,47.312634,35.189873,42.657235,27.178960,29.491920,59.607905,46.900790
49.724986,59.616644,213.826298,181.786497,108.218482,92.562202,28.929721,14.227920,214.386641,4.075758,56.282451,50.541312,179.974419,215.827684,177.794894,214.780631,127.681167,213.206330,-0.000724,-1.702803,32.000000,-235.779314,214.551678,-0.024785,-40.000960,-0.563195,336731.042800,0.930347,19.648739,2.258880,4.300747,0.067399,0.066476,221.562065,32.000000,236.117443,208.470859,109.103391,195.478504,32.000000,187.509942,68.487080,68.719389,115.188813,12.911392,47.312010,35.189873,42.657150,27.178960,29.476588,59.611514,46.882375
49.716484,59.621134,213.809699,181.787118,108.138645,92.550038,28.948951,14.227817,214.373084,4.075470,56.322133,50.530880,179.978263,215.812364,177.793631,214.764842,127.683439,213.194803,-0.000723,-1.702787,32.000000,-235.779346,214.533338,-0.024836,-40.000978,-0.563086,336707.725303,0.930459,19.629978,2.252868,4.299893,0.058605,0.074441,221.592242,32.000000,236.087906,208.495463,110.922234,195.455155,32.000000,187.535424,68.489115,68.718087,115.194139,12.911392,47.309266,35.189873,42.676032,27.178960,29.475156,59.615950,46.830504
49.708357,59.634026,213.792825,181.789186,108.119994,92.533711,28.936893,14.227818,214.358274,4.075128,56.383108,50.525248,179.979538,215.797812,177.789538,214.750964,127.685715,213.179943,-0.000723,-1.702772,32.000000,-235.779402,214.515511,-0.024824,-40.000971,-0.563044,336660.450997,0.930575,19.633615,2.248029,4.300178,0.055444,0.066137,221.588583,32.000000,236.086952,208.530889,116.359385,195.427735,32.000000,187.587479,68.491259,68.717234,115.200403,12.911392,47.306500,35.189873,42.690516,27.178960,29.491155,59.608603,47.014289
49.715207,59.656018,213.777073,181.793068,108.122063,92.509452,28.941294,14.227923,214.343486,4.074692,56.422724,50.520125,179.977308,215.784571,177.787431,214.734256,127.689736,213.165950,-0.000722,-1.702766,32.000000,-235.779299,214.502006,-0.024810,-40.001002,-0.563032,336623.740592,0.930021,19.646918,2.241779,4.300580,0.057147,0.071577,221.560867,32.000000,236.114981,208.544516,121.775228,195.419344,32.000000,187.617363,68.493735,68.717231,115.206104,12.911392,47.303184,35.189873,42.694839,27.178960,29.538077,59.610993,46.778340
49.707957,59.674136,213.766742,181.799249,108.099046,92.497246,28.920732,14.227987,214.332749,4.074497,56.434654,50.520137,179.977110,215.771613,177.784271,214.722502,127.694143,213.153517,-0.000721,-1.702767,32.000000,-235.779271,214.489993,-0.024866,-40.001025,-0.563000,336581.021000,0.930443,19.668234,2.234375,4.300943,0.054639,0.068365,221.536970,32.000000,236.136640,208.521639,127.255394,195.446003,32.000000,187.597282,68.496256,68.717603,115.210472,12.911392,47.301992,35.189873,42.705461,27.178960,29.579326,59.612222,47.040848
49.702524,59.684225,213.754838,181.805268,108.100520,92.484914,28.907967,14.227965,214.321030,4.074218,56.431389,50.516243,179.977685,215.761059,177.786493,214.709914,127.696036,213.139724,-0.000721,-1.702791,32.000000,-235.779352,214.480407,-0.024887,-40.001029,-0.562793,336506.931551,0.929971,19.683125,2.225522,4.300034,0.067631,0.075926,221.544779,32.000000,236.127015,208.491410,125.449201,195.482643,32.000000,187.560706,68.499419,68.717225,115.214393,12.911392,47.300007,35.189873,42.712703,27.178960,29.608732,59.614111,46.847232
49.701725,59.688676,213.742818,181.810786,108.122037,92.472639,28.931160,14.228034,214.309186,4.073976,56.438452,50.507192,179.981033,215.749353,177.788950,214.698891,127.696885,213.126033,-0.000720,-1.702787,32.000000,-235.779383,214.467164,-0.024884,-40.001030,-0.562802,336480.849866,0.930704,19.708760,2.216825,4.300453,0.066756,0.069169,221.582963,32.000000,236.095359,208.473739,120.018112,195.504315,32.000000,187.552707,68.502313,68.716091,115.217835,12.911392,47.298222,35.189873,42.721161,27.178960,29.620085,59.610560,46.819059
49.685310,59.689879,213.727390,181.815468,108.147641,92.460333,28.947936,14.227994,214.294353,4.073788,56.476097,50.498566,179.986489,215.734112,177.788205,214.685176,127.697418,213.113246,-0.000719,-1.701630,32.000000,-235.779330,214.450757,-0.024897,-40.001026,-0.562769,336448.674717,0.931127,19.724481,2.210171,4.300684,0.064014,0.067523,221.613826,32.000000,236.071216,208.495356,120.018112,195.493067,32.000000,187.588820,68.504996,68.717277,115.223004,12.911392,47.295762,35.189873,42.740465,27.178960,29.620470,59.612468,46.797195
49.684193,59.701428,213.709631,181.819847,108.103289,92.447961,28.928889,14.227893,214.277540,4.073184,56.530097,50.493190,179.988673,215.714426,177.785933,214.665599,127.697544,213.093980,-0.000719,-1.701621,32.000000,-235.779272,214.433423,-0.024945,-40.001050,-0.562691,336407.941881,0.930285,19.729760,2.204595,4.300511,0.050360,0.063945,221.611533,32.000000,236.073852,208.526726,120.018112,195.473996,32.000000,187.616513,68.507648,68.717680,115.227920,12.911392,47.291828,35.189873,42.754400,27.178960,29.636447,59.608928,46.884649
49.676764,59.719874,213.690177,181.825388,108.054096,92.435605,28.952614,14.227970,214.257493,4.072676,56.578285,50.488620,179.987146,215.695786,177.783607,214.645030,127.699677,213.074889,-0.000719,-1.702551,32.000000,-235.779102,214.414208,-0.024975,-40.001075,-0.562746,336375.096317,0.929962,19.747984,2.199646,4.301621,0.047630,0.070342,221.585388,32.000000,236.096917,208.539228,116.274854,195.469384,32.000000,187.616019,68.509827,68.719260,115.232692,12.911392,47.287281,35.189873,42.770880,27.178960,29.668077,59.606587,46.864327
49.664851,59.741820,213.670289,181.831796,108.047028,92.415124,28.941624,14.228097,214.236909,4.072567,56.614467,50.483156,179.985870,215.674348,177.782894,214.625081,127.701455,213.052807,-0.000718,-1.704315,32.000000,-235.778975,214.394809,-0.025008,-40.001054,-0.562666,336344.058310,0.930502,19.760690,2.192868,4.301361,0.060108,0.064860,221.563180,32.000000,236.114745,208.518134,116.177743,195.500662,32.000000,187.593294,68.512043,68.720586,115.237352,12.911392,47.281771,35.189873,42.792274,27.178960,29.715420,59.619471,46.879000
49.671857,59.763871,213.651691,181.838777,108.011056,92.402741,28.937206,14.228185,214.218379,4.072316,56.647622,50.474882,179.987744,215.652522,177.784824,214.604901,127.701659,213.029796,-0.000718,-1.704941,32.000000,-235.778850,214.377638,-0.025016,-40.001031,-0.562659,336322.563598,0.929813,19.786842,2.184143,4.301612,0.061934,0.079589,221.577049,32.000000,236.097689,208.491075,121.728326,195.534610,32.000000,187.573371,68.513552,68.720960,115.241678,12.911392,47.277334,35.189873,42.802934,27.178960,29.763281,59.610629,46.885676
49.655104,59.784645,213.633086,181.846255,108.004232,92.390443,28.940294,14.228316,214.199828,4.071815,56.674351,50.469084,179.993318,215.633743,177.785418,214.585829,127.699933,213.010456,-0.000718,-1.704944,32.000000,-235.778832,214.360915,-0.025029,-40.001055,-0.562650,336279.569368,0.930259,19.821145,2.174740,4.302244,0.061350,0.063982,221.611283,32.000000,236.059770,208.481314,127.290413,195.547152,32.000000,187.576838,68.514884,68.720983,115.245801,12.911392,47.271964,35.189873,42.823593,27.178960,29.809383,59.619913,46.871150
49.642405,59.802560,213.616970,181.853700,107.998687,92.377993,28.894223,14.228264,214.182279,4.071728,56.691796,50.464964,180.000427,215.617756,177.782954,214.568189,127.698817,212.991166,-0.000717,-1.706111,32.000000,-235.778886,214.344742,-0.025048,-40.001042,-0.562511,336254.548136,0.930187,19.835930,2.166589,4.301262,0.059392,0.064203,221.644774,32.000000,236.026571,208.509923,125.561807,195.531614,32.000000,187.614673,68.515640,68.721826,115.250082,12.911392,47.267627,35.189873,42.843913,27.178960,29.851453,59.612527,46.900130
49.643129,59.816516,213.604566,181.860681,108.043996,92.374025,28.924277,14.228362,214.167314,4.071179,56.702893,50.463295,180.004079,215.603089,177.780429,214.553483,127.695953,212.976611,-0.000716,-1.707417,32.000000,-235.778894,214.329008,-0.025037,-40.001049,-0.562591,336249.330694,0.930360,19.874080,2.161635,4.302339,0.056597,0.059989,221.644949,32.000000,236.030756,208.537481,120.057473,195.506134,32.000000,187.655796,68.516157,68.722547,115.254675,12.911392,47.263912,35.189873,42.860604,27.178960,29.887204,59.606744,46.819719
49.636970,59.825411,213.589031,181.866769,108.077465,92.370130,28.937638,14.228381,214.155396,4.070970,56.704723,50.460058,180.003352,215.591776,177.778676,214.541613,127.694932,212.961417,-0.000715,-1.708722,32.000000,-235.778963,214.315412,-0.025080,-40.001070,-0.562640,336236.560536,0.932024,19.905174,2.156089,4.303115,0.064536,0.066162,221.623587,32.000000,236.057420,208.539765,120.057473,195.503772,32.000000,187.669846,68.514998,68.723686,115.257826,12.911392,47.260248,35.189873,42.875833,27.178960,29.905915,59.616943,46.863006
49.639405,59.827892,213.578108,181.870997,108.085137,92.357818,28.927851,14.228214,214.143016,4.070457,56.700199,50.456368,180.002995,215.579354,177.779209,214.528630,127.694131,212.945925,-0.000714,-1.707528,32.000000,-235.779108,214.305887,-0.025063,-40.001052,-0.562611,336242.917079,0.931035,19.918377,2.153926,4.302802,0.064579,0.058526,221.607282,32.000000,236.074623,208.512631,120.057473,195.535140,32.000000,187.640017,68.512920,68.725104,115.260400,12.911392,47.256261,35.189873,42.885545,27.178960,29.915033,59.612803,46.855816
49.641373,59.829351,213.567939,181.874444,108.072472,92.345491,28.941888,14.228225,214.130849,4.069895,56.694621,50.452077,180.005062,215.569553,177.784433,214.516428,127.691814,212.932684,-0.000713,-1.707549,32.000000,-235.779131,214.293723,-0.025014,-40.001064,-0.562631,336245.127391,0.930715,19.933665,2.149698,4.303023,0.053159,0.071433,221.623433,32.000000,236.054755,208.484701,121.918215,195.570232,32.000000,187.604894,68.511479,68.726127,115.263353,12.911392,47.253890,35.189873,42.900637,27.178960,29.918193,59.610403,46.671077
49.637742,59.831258,213.556305,181.877509,108.056698,92.337274,28.948382,14.228191,214.120590,4.069839,56.692348,50.449643,180.009065,215.556908,177.788462,214.503771,127.687187,212.917652,-0.000714,-1.707523,32.000000,-235.779123,214.285519,-0.025006,-40.001065,-0.562516,336202.851614,0.930861,19.933620,2.145148,4.302592,0.051041,0.060427,221.655443,32.000000,236.013728,208.474298,127.479345,195.574817,32.000000,187.600380,68.509230,68.726600,115.265513,12.911392,47.250199,35.189873,42.916968,27.178960,29.919055,59.612606,46.840702
49.641087,59.835083,213.546962,181.880591,108.014162,92.337198,28.951498,14.228171,214.109996,4.069172,56.690219,50.446266,180.015706,215.547291,177.787999,214.494394,127.683682,212.905085,-0.000713,-1.708687,32.000000,-235.779048,214.274246,-0.025003,-40.001068,-0.562409,336162.274496,0.930249,19.933036,2.142889,4.302217,0.055695,0.069115,221.677834,32.000000,235.983646,208.500407,131.158637,195.538752,32.000000,187.644963,68.506415,68.728220,115.268782,12.911392,47.247650,35.189873,42.923013,27.178960,29.926428,59.613393,46.894334
49.637600,59.837292,213.538725,181.883732,107.991616,92.336985,28.950225,14.228326,214.101532,4.068832,56.686312,50.445216,180.018330,215.540346,177.787215,214.483697,127.679428,212.896344,-0.000715,-1.708731,32.000000,-235.778771,214.266228,-0.025253,-40.001052,-0.562376,336145.175769,0.930037,19.938710,2.142323,4.302297,0.053644,0.064852,221.664005,32.000000,235.989187,208.533500,131.158637,195.499587,32.000000,187.691682,68.502712,68.728873,115.271797,12.911392,47.245440,35.189873,42.934332,27.178960,29.931396,59.622096,46.818912
49.639999,59.836639,213.528269,181.886362,107.984870,92.336936,28.949665,14.228252,214.090926,4.068556,56.676996,50.442042,180.014886,215.530247,177.787757,214.473865,127.676094,212.885290,-0.000715,-1.708733,32.000000,-235.778973,214.259699,-0.025234,-40.001022,-0.562329,336153.014793,0.929876,19.939065,2.141487,4.301819,0.057785,0.064353,221.632904,32.000000,236.015271,208.541980,127.406195,195.495068,32.000000,187.701289,68.498532,68.730995,115.274077,12.911392,47.242083,35.189873,42.951030,27.178960,29.931934,59.612665,46.868142
49.635432,59.834506,213.518723,181.888403,108.004754,92.336865,28.959196,14.228311,214.083881,4.067876,56.668078,50.440103,180.014756,215.519807,177.789636,214.463384,127.672753,212.874635,-0.000716,-1.708759,32.000000,-235.778882,214.252696,-0.025237,-40.000996,-0.562350,336164.650855,0.929992,19.944892,2.142720,4.301955,0.060218,0.086619,221.614010,32.000000,236.026837,208.514382,127.342518,195.528973,32.000000,187.671330,68.493751,68.732470,115.275287,12.911392,47.238917,35.189873,42.964559,27.178960,29.926000,59.611583,46.821187
49.630829,59.832281,213.510294,181.889776,108.016506,92.336804,28.932710,14.228279,214.074129,4.067552,56.663882,50.435712,180.016217,215.512732,177.794673,214.454377,127.668930,212.861425,-0.000718,-1.708750,32.000000,-235.778920,214.245078,-0.025223,-40.000957,-0.562308,336167.910951,0.929959,19.941749,2.142235,4.301537,0.058414,0.074221,221.634395,32.000000,236.009782,208.484265,125.567243,195.567394,32.000000,187.639249,68.490491,68.733890,115.276792,12.911392,47.236239,35.189873,42.979672,27.178960,29.919734,59.613098,46.888905
49.626202,59.833558,213.501670,181.890971,107.975454,92.336957,28.967100,14.228164,214.063641,4.067294,56.669142,50.432981,180.019611,215.506285,177.797973,214.444760,127.663771,212.852854,-0.000718,-1.706995,32.000000,-235.778925,214.235179,-0.025246,-40.000919,-0.562332,336174.329108,0.929741,19.944356,2.141895,4.301740,0.058209,0.058171,221.661398,32.000000,235.971738,208.472853,120.156403,195.571133,32.000000,187.638723,68.486333,68.733952,115.278007,12.911392,47.233030,35.189873,42.998012,27.178960,29.918729,59.616854,46.662126
49.626464,59.837837,213.492216,181.892190,107.969590,92.337119,28.922307,14.228171,214.051126,4.067146,56.688034,50.430028,180.023225,215.495570,177.797390,214.434470,127.658181,212.842417,-0.000720,-1.705254,32.000000,-235.779025,214.224437,-0.025236,-40.000896,-0.562359,336181.359037,0.930681,19.946907,2.141153,4.301969,0.054446,0.066749,221.674173,32.000000,235.944402,208.498525,120.156403,195.542074,32.000000,187.677059,68.480745,68.734860,115.278777,12.911392,47.230583,35.189873,43.013600,27.178960,29.923755,59.614465,46.777093
49.624479,59.844769,213.482655,181.893742,108.002965,92.329093,28.950046,14.228169,214.041405,4.066759,56.711952,50.425966,180.023862,215.484135,177.797881,214.424671,127.653401,212.831421,-0.000720,-1.705256,32.000000,-235.779002,214.217356,-0.025254,-40.000900,-0.562386,336196.009792,0.929676,19.952987,2.143349,4.302196,0.061659,0.074138,221.653293,32.000000,235.953473,208.528778,120.156403,195.516517,32.000000,187.709164,68.475301,68.736271,115.279639,12.911392,47.226977,35.189873,43.025631,27.178960,29.935589,59.615989,46.801671
49.621165,59.854010,213.472299,181.895940,108.028781,92.329261,28.931623,14.228149,214.028187,4.066753,56.730712,50.423500,180.022064,215.474225,177.798013,214.413565,127.649590,212.820195,-0.000721,-1.705257,32.000000,-235.778935,214.209131,-0.025288,-40.000908,-0.562376,336210.777334,0.931122,19.956994,2.145332,4.301983,0.054272,0.064860,221.615269,32.000000,235.980280,208.527203,114.584496,195.516445,32.000000,187.713882,68.469456,68.738394,115.278725,12.911392,47.223542,35.189873,43.043961,27.178960,29.955294,59.610157,46.869316
49.613985,59.863869,213.459360,181.899292,108.026546,92.329177,28.919169,14.228128,214.014713,4.066370,56.753124,50.415561,180.023174,215.459840,177.801064,214.397762,127.647743,212.807676,-0.000719,-1.707014,32.000000,-235.778960,214.197614,-0.025268,-40.000931,-0.562339,336199.855464,0.930207,19.965987,2.146312,4.301963,0.059348,0.070607,221.593845,32.000000,235.993699,208.498878,109.031831,195.543063,32.000000,187.694157,68.465588,68.741023,115.277503,12.911392,47.219516,35.189873,43.070541,27.178960,29.975998,59.612478,46.697122
49.614929,59.876288,213.442422,181.902868,108.053021,92.321000,28.942136,14.228110,213.997800,4.066216,56.795951,50.407505,180.024217,215.443925,177.805783,214.378162,127.643436,212.792061,-0.000717,-1.708800,32.000000,-235.779037,214.182395,-0.025275,-40.000923,-0.562368,336220.497720,0.930892,19.978668,2.146244,4.302041,0.059908,0.069094,221.612640,32.000000,235.972858,208.468206,109.031831,195.572448,32.000000,187.667870,68.461655,68.743005,115.276061,12.911392,47.213550,35.189873,43.077506,27.178960,30.000133,59.611731,46.903285
49.614011,59.893568,213.424983,181.907067,108.055872,92.304733,28.921785,14.228197,213.978234,4.065774,56.849159,50.401972,180.028554,215.429412,177.808400,214.360186,127.637409,212.772373,-0.000717,-1.708827,32.000000,-235.778886,214.167986,-0.025267,-40.000932,-0.562429,336240.437281,0.931465,19.995980,2.143764,4.302403,0.059865,0.077579,221.639724,32.000000,235.937942,208.463342,109.031831,195.572408,32.000000,187.667014,68.456456,68.743705,115.274166,12.911392,47.207251,35.189873,43.095736,27.178960,30.030143,59.611219,46.865060
49.604848,59.918008,213.404671,181.912288,108.059258,92.280430,28.950171,14.228121,213.959528,4.065668,56.899711,50.394632,180.031715,215.410078,177.807395,214.341096,127.633087,212.755121,-0.000715,-1.708860,32.000000,-235.778944,214.151935,-0.025258,-40.000933,-0.562362,336232.091059,0.930654,20.007419,2.142673,4.301980,0.054144,0.068777,221.654274,32.000000,235.913888,208.485363,103.592048,195.549173,32.000000,187.700686,68.451004,68.745090,115.272946,12.911392,47.200011,35.189873,43.112722,27.178960,30.084536,59.616402,46.893600
49.598916,59.943842,213.388204,181.919572,108.078950,92.260104,28.927892,14.228187,213.944713,4.065490,56.929526,50.394379,180.033307,215.394229,177.806765,214.327870,127.629124,212.737991,-0.000714,-1.708861,32.000000,-235.778860,214.139700,-0.025290,-40.000939,-0.562268,336204.065864,0.931207,20.025653,2.141896,4.301708,0.057571,0.069398,221.631276,32.000000,235.926067,208.506253,98.070340,195.522441,32.000000,187.739966,68.447327,68.747495,115.272985,12.911392,47.192908,35.189873,43.132394,27.178960,30.141211,59.615173,46.866894
49.597343,59.961185,213.377066,181.927154,108.138807,92.247829,28.950692,14.228187,213.933584,4.065255,56.921043,50.394577,180.034658,215.382477,177.806880,214.316952,127.625711,212.725154,-0.000714,-1.710025,32.000000,-235.778639,214.131139,-0.025345,-40.000952,-0.562214,336159.246217,0.930298,20.059606,2.140255,4.302093,0.054982,0.067247,221.591291,32.000000,235.952364,208.496781,99.900101,195.522884,32.000000,187.753273,68.443308,68.750213,115.271516,12.911392,47.187509,35.189873,43.159544,27.178960,30.189541,59.616923,46.861318
49.594227,59.967912,213.366803,181.934020,108.248369,92.247755,28.941278,14.228274,213.923955,4.064810,56.890377,50.394088,180.035893,215.372326,177.810416,214.307994,127.622289,212.715727,-0.000714,-1.711171,32.000000,-235.778739,214.125795,-0.025361,-40.000934,-0.562158,336126.915994,0.930995,20.091599,2.138295,4.302276,0.058505,0.065079,221.566699,32.000000,235.961351,208.463113,105.412774,195.554709,32.000000,187.741412,68.439540,68.751970,115.269147,12.911392,47.182710,35.189873,43.174930,27.178960,30.218830,59.609685,46.809668
49.594272,59.961894,213.360372,181.939157,108.292629,92.247719,28.922070,14.228351,213.915313,4.064790,56.859324,50.391353,180.040009,215.365063,177.816133,214.297996,127.615982,212.706793,-0.000714,-1.711189,32.000000,-235.778681,214.119742,-0.025349,-40.000936,-0.562104,336109.977666,0.930213,20.110577,2.137270,4.302187,0.056858,0.065150,221.585268,32.000000,235.938717,208.432920,105.519424,195.589024,32.000000,187.716864,68.435988,68.752770,115.267461,12.911392,47.179273,35.189873,43.192000,27.178960,30.205000,59.609852,46.884429
49.587940,59.951499,213.351512,181.941153,108.305604,92.247795,28.918704,14.228271,213.904684,4.064692,56.849546,50.388408,180.046185,215.356091,177.818293,214.288897,127.608248,212.699046,-0.000714,-1.711182,32.000000,-235.778725,214.110424,-0.025364,-40.000935,-0.562125,336125.919068,0.930596,20.120538,2.137432,4.302251,0.054099,0.063625,221.614169,32.000000,235.906189,208.432402,105.666499,195.592265,32.000000,187.716533,68.431930,68.753496,115.265506,12.911392,47.175443,35.189873,43.211209,27.178960,30.184533,59.609183,46.890078
49.582951,59.945204,213.340667,181.942542,108.295650,92.247719,28.920796,14.228362,213.895862,4.064446,56.850291,50.385549,180.050809,215.346256,177.819284,214.280992,127.600827,212.688013,-0.000715,-1.711200,32.000000,-235.778617,214.104048,-0.025384,-40.000903,-0.562106,336129.121226,0.931198,20.114474,2.140650,4.302117,0.052892,0.059868,221.623008,32.000000,235.890430,208.460601,105.688172,195.568887,32.000000,187.744718,68.427485,68.754643,115.265407,12.911392,47.170677,35.189873,43.234954,27.178960,30.165325,59.611721,46.857650
49.588758,59.941495,213.330362,181.943673,108.297552,92.247826,28.923668,14.228309,213.889327,4.063904,56.854022,50.382399,180.053384,215.336831,177.820439,214.272399,127.595338,212.680297,-0.000716,-1.711190,32.000000,-235.778680,214.091794,-0.025407,-40.000915,-0.562134,336135.380743,0.931412,20.110656,2.145706,4.302488,0.057804,0.057302,221.596275,32.000000,235.909187,208.486720,105.569728,195.547603,32.000000,187.776570,68.422813,68.756729,115.265014,12.911392,47.165870,35.189873,43.246223,27.178960,30.155328,59.619638,46.836227
49.580720,59.938857,213.321233,181.944894,108.277605,92.247960,28.978770,14.228262,213.881706,4.063745,56.846850,50.380726,180.053717,215.329396,177.821645,214.264507,127.591452,212.675500,-0.000717,-1.711205,32.000000,-235.778655,214.082130,-0.025401,-40.000927,-0.562149,336144.357707,0.931431,20.109542,2.149312,4.302702,0.059537,0.057880,221.558870,32.000000,235.934528,208.482483,111.009375,195.555488,32.000000,187.774881,68.417568,68.759535,115.264500,12.911392,47.160759,35.189873,43.267257,27.178960,30.148933,59.616992,46.886117
49.590562,59.936788,213.316108,181.946141,108.260489,92.248099,28.917488,14.228348,213.875384,4.063912,56.816955,50.381290,180.055033,215.324043,177.826652,214.255068,127.588599,212.669506,-0.000718,-1.711214,32.000000,-235.778692,214.077466,-0.025236,-40.000919,-0.562072,336146.052552,0.931211,20.099802,2.152132,4.301990,0.053584,0.068139,221.541018,32.000000,235.939744,208.456166,116.533554,195.586849,32.000000,187.750320,68.412968,68.761188,115.263646,12.911392,47.156841,35.189873,43.280035,27.178960,30.143375,59.609065,46.804459
49.592420,59.929795,213.313813,181.946943,108.283292,92.248123,28.882216,14.228328,213.874277,4.063795,56.771644,50.381210,180.057953,215.322584,177.832266,214.251788,127.583421,212.667848,-0.000718,-1.711216,32.000000,-235.778911,214.076678,-0.025051,-40.000910,-0.562128,336155.751318,0.929601,20.105513,2.154360,4.302504,0.059335,0.062615,221.560111,32.000000,235.911788,208.436256,122.103709,195.610093,32.000000,187.739423,68.408381,68.762453,115.263573,12.911392,47.154526,35.189873,43.291225,27.178960,30.132670,59.614396,46.890005
49.593095,59.917002,213.313157,181.946733,108.352308,92.248178,28.921328,14.228332,213.876063,4.063779,56.727601,50.380687,180.063681,215.323284,177.833713,214.254909,127.577826,212.667011,-0.000719,-1.710762,32.000000,-235.778870,214.078058,-0.025037,-40.000895,-0.562023,336152.008852,0.931364,20.093222,2.155140,4.301547,0.054892,0.069903,221.587022,32.000000,235.877494,208.445778,127.653932,195.596279,32.000000,187.766661,68.403223,68.763713,115.263046,12.911392,47.152212,35.189873,43.307914,27.178960,30.110793,59.618880,46.807247
49.597997,59.897531,213.316538,181.944939,108.381604,92.248343,28.944012,14.228392,213.878855,4.063794,56.696942,50.379403,180.066667,215.325898,177.832715,214.256028,127.572081,212.669361,-0.000720,-1.709114,32.000000,-235.778817,214.078263,-0.025036,-40.000915,-0.561990,336150.986843,0.932446,20.084299,2.159745,4.301339,0.048504,0.061962,221.594097,32.000000,235.862836,208.482092,127.668144,195.562068,32.000000,187.801281,68.397582,68.765043,115.262753,12.911392,47.151468,35.189873,43.319217,27.178960,30.066202,59.613412,46.901891
49.593644,59.878480,213.314207,181.941520,108.393646,92.244157,28.933409,14.228344,213.880083,4.063515,56.675443,50.379248,180.066466,215.326820,177.833042,214.258196,127.567097,212.670906,-0.000721,-1.707922,32.000000,-235.779029,214.075613,-0.025043,-40.000922,-0.561960,336145.980298,0.931140,20.070805,2.165050,4.301267,0.054964,0.059723,221.561677,32.000000,235.888684,208.508573,127.547797,195.546165,32.000000,187.816330,68.393119,68.767031,115.262076,12.911392,47.149349,35.189873,43.329706,27.178960,30.022099,59.614661,46.620894
49.591432,59.862743,213.314437,181.937950,108.400866,92.232145,28.940102,14.228128,213.879987,4.063852,56.657878,50.377431,180.064014,215.326114,177.834753,214.257400,127.564839,212.673266,-0.000722,-1.707892,32.000000,-235.779307,214.075597,-0.025082,-40.000901,-0.561888,336129.707557,0.930263,20.046242,2.171609,4.300910,0.052792,0.076719,221.522965,32.000000,235.920015,208.500577,125.580660,195.565267,32.000000,187.801621,68.388740,68.769465,115.260603,12.911392,47.148037,35.189873,43.358382,27.178960,29.981910,59.610088,46.884062
49.590297,59.850818,213.311150,181.934553,108.415601,92.223904,28.966215,14.228020,213.879189,4.063835,56.645250,50.374747,180.062916,215.323943,177.838757,214.257564,127.560626,212.672213,-0.000723,-1.707915,32.000000,-235.779430,214.075205,-0.025044,-40.000923,-0.561869,336104.057506,0.930604,20.031711,2.177126,4.301241,0.056357,0.062081,221.503522,32.000000,235.927667,208.473199,120.050391,195.596779,32.000000,187.771934,68.384901,68.770879,115.258525,12.911392,47.145510,35.189873,43.375222,27.178960,29.949086,59.615242,46.796829
49.584277,59.843201,213.310596,181.931656,108.367903,92.215778,28.936604,14.228068,213.879280,4.064068,56.637934,50.370850,180.063839,215.320677,177.843267,214.257223,127.554613,212.674268,-0.000724,-1.706805,32.000000,-235.779449,214.076213,-0.025060,-40.000938,-0.561791,336047.039891,0.930275,20.018273,2.180201,4.301437,0.055133,0.078726,221.518503,32.000000,235.903118,208.455870,121.907095,195.616397,32.000000,187.765161,68.379817,68.772027,115.256403,12.911392,47.143400,35.189873,43.391412,27.178960,29.930768,59.613245,46.760805
49.588054,59.840109,213.311621,181.930056,108.347012,92.211737,28.927167,14.228074,213.879418,4.063744,56.631486,50.371454,180.068034,215.317009,177.844891,214.257566,127.549574,212.674892,-0.000725,-1.705001,32.000000,-235.779387,214.074756,-0.025062,-40.000929,-0.561728,336010.841183,0.929347,20.007527,2.184048,4.301470,0.060300,0.070326,221.536807,32.000000,235.877371,208.473850,127.447286,195.605517,32.000000,187.793052,68.375223,68.774046,115.254268,12.911392,47.141921,35.189873,43.409676,27.178960,29.919210,59.600548,46.854128
49.587214,59.836243,213.313942,181.929231,108.320771,92.207700,28.920523,14.228137,213.879966,4.063736,56.620954,50.371871,180.072305,215.317362,177.843990,214.256786,127.545188,212.676217,-0.000727,-1.704407,32.000000,-235.779371,214.073732,-0.025083,-40.000940,-0.561721,335987.671135,0.930321,20.006161,2.190773,4.301981,0.056812,0.071102,221.536785,32.000000,235.869949,208.513299,132.907386,195.575270,32.000000,187.835774,68.371970,68.776679,115.253299,12.911392,47.140952,35.189873,43.424237,27.178960,29.910156,59.605151,46.864620
49.585923,59.830319,213.313774,181.928787,108.294869,92.219930,28.919755,14.228238,213.878832,4.063994,56.607223,50.371270,180.072681,215.317023,177.843760,214.258835,127.541814,212.679483,-0.000730,-1.702665,32.000000,-235.779315,214.074803,-0.025085,-40.000937,-0.561659,335975.122285,0.930499,19.999147,2.196027,4.301674,0.055863,0.069816,221.503166,32.000000,235.903326,208.541307,138.328873,195.559187,32.000000,187.860244,68.368864,68.779607,115.251775,12.911392,47.139420,35.189873,43.443695,27.178960,29.899324,59.615979,46.824048
49.581244,59.821053,213.317988,181.928333,108.281393,92.232281,28.937419,14.228308,213.879902,4.063690,56.591320,50.371538,180.071411,215.318979,177.843449,214.260928,127.539271,212.682105,-0.000730,-1.700912,32.000000,-235.779268,214.076890,-0.025067,-40.000951,-0.561640,335964.317839,0.930679,19.996152,2.200872,4.301793,0.062798,0.070680,221.468118,32.000000,235.942615,208.531810,136.363497,195.580365,32.000000,187.835295,68.365250,68.782478,115.248519,12.911392,47.138746,35.189873,43.462026,27.178960,29.877129,59.612862,46.865060
49.577234,59.811672,213.319479,181.926674,108.301376,92.228294,28.929865,14.228255,213.877411,4.063677,56.581027,50.367084,180.070153,215.317916,177.847385,214.258371,127.536443,212.686559,-0.000731,-1.700333,32.000000,-235.779355,214.077055,-0.025066,-40.000950,-0.561714,336008.664956,0.930840,19.991571,2.205375,4.301902,0.057415,0.073429,221.450342,32.000000,235.954067,208.503950,130.844559,195.618802,32.000000,187.787967,68.362241,68.784959,115.245436,12.911392,47.138339,35.189873,43.481563,27.178960,29.854691,59.614219,46.884796
49.567178,59.806182,213.320946,181.925060,108.324842,92.216235,28.935115,14.228204,213.879438,4.063356,56.581576,50.364560,180.069772,215.317465,177.851139,214.259494,127.532508,212.687237,-0.000732,-1.699730,32.000000,-235.779418,214.079921,-0.025080,-40.000953,-0.561829,336050.575037,0.930470,19.987164,2.208826,4.302393,0.051661,0.070872,221.465077,32.000000,235.937554,208.483789,130.844559,195.645011,32.000000,187.748307,68.359047,68.786587,115.241830,12.911392,47.136942,35.189873,43.511061,27.178960,29.836490,59.607885,46.860952
49.576494,59.804589,213.320350,181.923881,108.334816,92.204060,28.932666,14.228361,213.880278,4.063398,56.587435,50.364064,180.073873,215.319418,177.851100,214.260936,127.529525,212.689013,-0.000731,-1.699724,32.000000,-235.779325,214.079811,-0.025118,-40.000983,-0.561830,336032.999614,0.930732,19.981948,2.213193,4.302771,0.060104,0.079000,221.481303,32.000000,235.915199,208.501269,130.844559,195.625471,32.000000,187.752560,68.356101,68.788903,115.239742,12.911392,47.135184,35.189873,43.518025,27.178960,29.827033,59.612212,46.858751
49.578640,59.806897,213.322389,181.923527,108.309766,92.199926,28.935980,14.228255,213.881346,4.063799,56.580095,50.366317,180.076315,215.324250,177.848646,214.265885,127.527234,212.690720,-0.000731,-1.700680,32.000000,-235.779334,214.083856,-0.025141,-40.001006,-0.561845,335996.970934,0.930635,19.986905,2.217363,4.303673,0.056926,0.067076,221.470465,32.000000,235.918350,208.538637,127.173549,195.587913,32.000000,187.781956,68.353514,68.791288,115.238338,12.911392,47.134367,35.189873,43.539995,27.178960,29.830781,59.613284,46.867335
49.575968,59.802511,213.327601,181.923940,108.302769,92.200089,28.954397,14.228234,213.886561,4.063564,56.554895,50.369971,180.075626,215.329674,177.847771,214.269288,127.525606,212.695341,-0.000731,-1.701841,32.000000,-235.779288,214.089356,-0.025119,-40.001018,-0.561678,335949.304508,0.930395,19.975633,2.220960,4.302853,0.052581,0.068072,221.431539,32.000000,235.953343,208.567704,127.042428,195.557368,32.000000,187.801092,68.351187,68.794393,115.237586,12.911392,47.133873,35.189873,43.554069,27.178960,29.824464,59.612301,46.854275
49.584055,59.790757,213.335134,181.923460,108.338218,92.199979,28.950611,14.228248,213.894803,4.063322,56.523775,50.372703,180.073402,215.333803,177.847964,214.273309,127.525801,212.701552,-0.000731,-1.703021,32.000000,-235.779436,214.094604,-0.025102,-40.001063,-0.561642,335939.417483,0.930208,19.975712,2.223841,4.302708,0.049761,0.063631,221.394877,32.000000,235.993466,208.563911,130.667286,195.571577,32.000000,187.779645,68.348382,68.797543,115.235967,12.911392,47.135032,35.189873,43.571384,27.178960,29.804762,59.612842,46.875405
49.586769,59.775727,213.336475,181.922185,108.344012,92.199971,28.943229,14.228412,213.901975,4.063614,56.495950,50.375424,180.072513,215.338988,177.851801,214.276344,127.525463,212.704475,-0.000732,-1.703034,32.000000,-235.779264,214.099898,-0.025104,-40.001085,-0.561665,335939.988591,0.929663,19.974103,2.227066,4.303045,0.068211,0.062358,221.387300,32.000000,236.004596,208.539041,130.667286,195.610600,32.000000,187.736234,68.346541,68.800453,115.234762,12.911392,47.134539,35.189873,43.580593,27.178960,29.768329,59.618123,46.747452
49.587712,59.761516,213.339553,181.920215,108.354165,92.208167,28.935007,14.228475,213.905794,4.063473,56.472872,50.378801,180.074385,215.344558,177.854820,214.280411,127.522335,212.708974,-0.000733,-1.703032,32.000000,-235.779131,214.102819,-0.025108,-40.001098,-0.561582,335919.755351,0.929588,19.953948,2.229019,4.302495,0.058792,0.068377,221.410292,32.000000,235.984972,208.522917,130.667286,195.630094,32.000000,187.704726,68.344821,68.802279,115.233519,12.911392,47.134113,35.189873,43.594567,27.178960,29.734558,59.614081,46.876579
