OSU 80 Ton Compressor Load Stand
49.591348,59.751352,213.343310,181.918202,108.365202,92.208170,28.934208,14.228516,213.911275,4.063272,56.458734,50.381899,180.076257,215.348751,177.853585,214.283203,127.518673,212.713654,-0.000734,-1.703610,32.000000,-235.779139,214.105931,-0.025023,-40.001084,-0.561533,335900.496067,0.929732,19.936099,2.230368,4.302286,0.056086,0.072870,221.434537,32.000000,235.965573,208.544311,130.667286,195.612861,32.000000,187.724636,68.343001,68.804224,115.233623,12.911392,47.134039,35.189873,43.606687,27.178960,29.706776,59.611455,46.897929
49.597705,59.742727,213.350800,181.915746,108.380036,92.208120,28.935701,14.228570,213.914552,4.063418,56.454254,50.386846,180.076319,215.353224,177.850781,214.289268,127.515703,212.717314,-0.000736,-1.702995,32.000000,-235.778999,214.111050,-0.024996,-40.001075,-0.561560,335917.987958,0.930024,19.920909,2.235051,4.302267,0.053786,0.062905,221.427276,32.000000,235.972671,208.580400,130.667286,195.575184,32.000000,187.766940,68.341088,68.806858,115.234861,12.911392,47.134424,35.189873,43.619668,27.178960,29.683699,59.608426,46.811135
49.590179,59.735267,213.355724,181.913054,108.385893,92.208356,28.935059,14.228640,213.919018,4.063642,56.447598,50.392245,180.074358,215.358408,177.848331,214.296198,127.514317,212.723683,-0.000737,-1.701191,32.000000,-235.778875,214.115245,-0.025005,-40.001092,-0.561517,335909.850156,0.929950,19.906969,2.240331,4.302027,0.054416,0.065324,221.390030,32.000000,236.008679,208.605437,130.667286,195.551784,32.000000,187.793845,68.340180,68.810276,115.236346,12.911392,47.135354,35.189873,43.640083,27.178960,29.664031,59.609744,46.883475
49.592338,59.728598,213.358855,181.910334,108.388434,92.208408,28.977379,14.228690,213.923363,4.063981,56.437550,50.394321,180.071789,215.361592,177.847493,214.299630,127.514633,212.728730,-0.000738,-1.700574,32.000000,-235.778774,214.118626,-0.025058,-40.001117,-0.561450,335900.090486,0.929749,19.891743,2.244567,4.301626,0.051342,0.065977,221.359273,32.000000,236.040385,208.594322,130.667286,195.571385,32.000000,187.772724,68.340336,68.813873,115.236331,12.911392,47.135428,35.189873,43.654935,27.178960,29.646989,59.603460,46.824048
49.591444,59.723380,213.363306,181.908085,108.376737,92.220654,28.942097,14.228735,213.927408,4.063896,56.421518,50.398597,180.070327,215.366151,177.851159,214.302050,127.512226,212.736177,-0.000740,-1.700548,32.000000,-235.778815,214.121917,-0.025029,-40.001112,-0.561522,335900.078131,0.929909,19.892098,2.248154,4.302379,0.056760,0.063130,221.355572,32.000000,236.043282,208.572559,130.667286,195.600185,32.000000,187.735022,68.341500,68.817467,115.237163,12.911392,47.135138,35.189873,43.673804,27.178960,29.632082,59.608249,46.892280
49.596395,59.717360,213.369783,181.905725,108.396019,92.232874,28.936412,14.228632,213.930548,4.063734,56.410907,50.402982,180.072633,215.369937,177.853804,214.304956,127.509297,212.742060,-0.000741,-1.700535,32.000000,-235.779043,214.122591,-0.025011,-40.001119,-0.561497,335890.759983,0.928490,19.883187,2.249584,4.302254,0.054004,0.075289,221.380867,32.000000,236.019149,208.562476,132.518418,195.612858,32.000000,187.710254,68.342635,68.819998,115.237308,12.911392,47.136305,35.189873,43.682575,27.178960,29.617320,59.602614,46.795435
49.604998,59.712301,213.370656,181.903134,108.394343,92.245078,28.912867,14.228615,213.931008,4.063575,56.421549,50.405312,180.073953,215.369114,177.852401,214.302400,127.507827,212.744446,-0.000742,-1.699920,32.000000,-235.779140,214.122468,-0.024994,-40.001109,-0.561581,335933.732861,0.929751,19.878897,2.254565,4.302422,0.052626,0.076662,221.403255,32.000000,235.994137,208.587785,138.039254,195.587918,32.000000,187.719395,68.342680,68.822785,115.238061,12.911392,47.136173,35.189873,43.687597,27.178960,29.600701,59.615183,46.932925
49.614288,59.709968,213.373381,181.900195,108.370127,92.249240,28.933937,14.228723,213.932071,4.063461,56.436251,50.410666,180.072318,215.370104,177.848619,214.302576,127.506344,212.743578,-0.000743,-1.698144,32.000000,-235.779040,214.123688,-0.025006,-40.001113,-0.561608,335972.782238,0.929940,19.867734,2.259529,4.302123,0.056685,0.057563,221.391305,32.000000,235.996657,208.627519,136.187120,195.552852,32.000000,187.729053,68.342379,68.824977,115.239100,12.911392,47.135447,35.189873,43.697224,27.178960,29.593278,59.606528,46.999983
49.617455,59.713694,213.374090,181.897879,108.379425,92.253405,28.946189,14.228575,213.935592,4.063446,56.428003,50.418511,180.068206,215.373774,177.846783,214.306830,127.507498,212.747692,-0.000741,-1.698129,32.000000,-235.779180,214.130325,-0.024997,-40.001106,-0.561592,336007.661871,0.930631,19.853742,2.261822,4.301394,0.052585,0.061743,221.352478,32.000000,236.028336,208.645662,130.627667,195.529392,32.000000,187.724562,68.342610,68.828828,115.240427,12.911392,47.134787,35.189873,43.706406,27.178960,29.594963,59.614592,47.047745
49.624111,59.710403,213.377513,181.895367,108.369314,92.265774,28.966105,14.228586,213.939864,4.063345,56.401565,50.425863,180.064026,215.375908,177.847349,214.310396,127.509737,212.750693,-0.000741,-1.698124,32.000000,-235.779324,214.137432,-0.024748,-40.001098,-0.561532,336016.013611,0.929798,19.841765,2.263007,4.300644,0.062108,0.065322,221.317280,32.000000,236.055634,208.625804,125.057039,195.535558,32.000000,187.702005,68.342162,68.831450,115.240624,12.911392,47.134676,35.189873,43.711388,27.178960,29.593309,59.609233,46.886043
49.634104,59.702487,213.382870,181.892139,108.353506,92.278015,28.941776,14.228535,213.943508,4.063384,56.378299,50.429338,180.061976,215.381008,177.850313,214.312181,127.510584,212.754722,-0.000741,-1.698123,32.000000,-235.779399,214.141434,-0.024710,-40.001145,-0.561535,336031.381887,0.929390,19.842202,2.263275,4.300384,0.057928,0.068476,221.316869,32.000000,236.052786,208.600751,119.561880,195.554101,32.000000,187.674819,68.343468,68.833546,115.240118,12.911392,47.135313,35.189873,43.713781,27.178960,29.575783,59.615674,46.880101
49.631343,59.692340,213.388973,181.887676,108.335349,92.290297,28.933452,14.228595,213.944773,4.063770,56.368679,50.432687,180.060756,215.385606,177.851462,214.314942,127.509366,212.758507,-0.000740,-1.698103,32.000000,-235.779293,214.145015,-0.024687,-40.001164,-0.561545,336063.769826,0.928731,19.832002,2.262072,4.299876,0.054759,0.068543,221.345233,32.000000,236.028369,208.591226,114.134971,195.560482,32.000000,187.656281,68.345275,68.834903,115.239782,12.911392,47.136169,35.189873,43.724568,27.178960,29.550641,59.618064,46.877753
49.637026,59.689834,213.394237,181.882673,108.333484,92.298320,28.959205,14.228513,213.945143,4.063708,56.370626,50.438374,180.060587,215.387459,177.850327,214.316624,127.508526,212.762275,-0.000738,-1.698091,32.000000,-235.779350,214.150154,-0.024686,-40.001157,-0.561523,336090.403615,0.929410,19.813715,2.262619,4.299118,0.058140,0.067716,221.368784,32.000000,236.011813,208.615474,108.727049,195.539980,32.000000,187.669116,68.345658,68.836498,115.239420,12.911392,47.137552,35.189873,43.736541,27.178960,29.536932,59.617425,46.750607
49.640228,59.689653,213.395938,181.878132,108.341051,92.298286,28.947593,14.228535,213.945775,4.063724,56.386787,50.441717,180.057438,215.387249,177.845713,214.318102,127.508588,212.765503,-0.000738,-1.698055,32.000000,-235.779369,214.153406,-0.024717,-40.001165,-0.561618,336127.633278,0.929833,19.806434,2.265146,4.299480,0.053079,0.065823,221.357561,32.000000,236.027744,208.641558,105.026141,195.506783,32.000000,187.687120,68.346463,68.837715,115.238426,12.911392,47.137218,35.189873,43.742211,27.178960,29.531574,59.611908,46.909888
49.640132,59.691829,213.395683,181.874149,108.345502,92.302569,28.936553,14.228542,213.945449,4.063527,56.408445,50.446222,180.050197,215.387723,177.842479,214.321441,127.509771,212.767916,-0.000738,-1.698067,32.000000,-235.779319,214.150729,-0.024716,-40.001164,-0.561618,336151.101549,0.928964,19.798029,2.267287,4.299094,0.059231,0.074582,221.321716,32.000000,236.063182,208.648043,104.885190,195.483583,32.000000,187.680149,68.346661,68.840111,115.237422,12.911392,47.136554,35.189873,43.756754,27.178960,29.531464,59.608770,46.861832
49.644370,59.696396,213.395270,181.870822,108.337526,92.306894,28.939463,14.228499,213.942108,4.063502,56.425991,50.452490,180.044754,215.387076,177.841983,214.318526,127.511145,212.770002,-0.000739,-1.698054,32.000000,-235.779362,214.148776,-0.024664,-40.001157,-0.561590,336148.462733,0.929270,19.794525,2.268341,4.298851,0.055064,0.071500,221.292220,32.000000,236.094480,208.626303,102.949423,195.500165,32.000000,187.635522,68.347787,68.842496,115.236840,12.911392,47.135350,35.189873,43.762314,27.178960,29.539468,59.613353,46.886043
49.645809,59.704927,213.391291,181.868683,108.347962,92.310975,28.962408,14.228492,213.937578,4.063080,56.439020,50.455698,180.042535,215.383737,177.846092,214.316425,127.511437,212.768334,-0.000737,-1.698054,32.000000,-235.779415,214.148276,-0.024684,-40.001131,-0.561620,336164.748980,0.929675,19.796801,2.267993,4.298854,0.052916,0.065940,221.295721,32.000000,236.088494,208.597086,97.454320,195.522795,32.000000,187.591014,68.349466,68.844119,115.236675,12.911392,47.133384,35.189873,43.772573,27.178960,29.553479,59.609941,46.803652
49.650485,59.713789,213.392689,181.867269,108.369964,92.315256,28.945117,14.228406,213.932490,4.062931,56.457246,50.460198,180.042494,215.381679,177.846757,214.314995,127.510680,212.769161,-0.000735,-1.698056,32.000000,-235.779448,214.145792,-0.024653,-40.001164,-0.561612,336180.279251,0.929549,19.796970,2.267339,4.298479,0.053101,0.072004,221.325209,32.000000,236.058694,208.585407,93.882083,195.522799,32.000000,187.577020,68.350455,68.845444,115.236814,12.911392,47.132220,35.189873,43.779549,27.178960,29.570906,59.614376,46.910401
49.661939,59.722631,213.392482,181.866309,108.393630,92.327446,28.926923,14.228413,213.929916,4.062332,56.474869,50.467583,180.042275,215.378384,177.843955,214.313635,127.510386,212.767004,-0.000734,-1.698090,32.000000,-235.779356,214.142060,-0.024619,-40.001142,-0.561631,336203.648636,0.928845,19.804009,2.266471,4.298274,0.052567,0.070583,221.350475,32.000000,236.037533,208.610705,93.971753,195.484292,32.000000,187.607457,68.350132,68.846559,115.236930,12.911392,47.131654,35.189873,43.773475,27.178960,29.589145,59.615546,46.846278
49.669957,59.731105,213.392024,181.865534,108.376716,92.339674,28.876747,14.228538,213.927466,4.061623,56.481465,50.476488,180.039359,215.379089,177.840979,214.313506,127.510685,212.768248,-0.000733,-1.698087,32.000000,-235.779258,214.140578,-0.024609,-40.001109,-0.561631,336228.458616,0.929368,19.808018,2.267515,4.297897,0.057172,0.070760,221.336127,32.000000,236.051235,208.637915,97.606007,195.445119,32.000000,187.640439,68.350452,68.848092,115.238262,12.911392,47.130559,35.189873,43.782794,27.178960,29.606204,59.609950,46.900497
49.674602,59.731757,213.393217,181.864397,108.396512,92.364100,28.926161,14.228501,213.928369,4.061208,56.470193,50.485415,180.034409,215.379440,177.839028,214.313684,127.513667,212.769504,-0.000733,-1.696903,32.000000,-235.779264,214.139678,-0.024587,-40.001089,-0.561606,336275.213056,0.929862,19.804977,2.267063,4.296902,0.060786,0.074411,221.300868,32.000000,236.086926,208.641875,97.606007,195.433375,32.000000,187.631461,68.351559,68.851326,115.239833,12.911392,47.130175,35.189873,43.783527,27.178960,29.611542,59.607098,46.866674
49.684943,59.726170,213.391927,181.862121,108.398170,92.388620,28.959851,14.228481,213.929374,4.061071,56.449533,50.491944,180.029455,215.384291,177.839344,214.312670,127.516946,212.771629,-0.000732,-1.698086,32.000000,-235.779184,214.143256,-0.024597,-40.001089,-0.561617,336323.468034,0.931456,19.805133,2.267192,4.296199,0.055931,0.071452,221.274867,32.000000,236.112377,208.613420,92.035897,195.461297,32.000000,187.584084,68.353021,68.852928,115.239949,12.911392,47.128707,35.189873,43.783913,27.178960,29.603960,59.620169,46.893380
49.683691,59.718089,213.392440,181.858755,108.417211,92.413086,28.949101,14.228528,213.929120,4.060726,56.440864,50.498435,180.025501,215.386681,177.843552,214.313364,127.519204,212.772939,-0.000732,-1.698110,32.000000,-235.779052,214.145225,-0.024832,-40.001065,-0.561727,336404.591588,0.930017,19.800966,2.264646,4.295821,0.060500,0.066454,221.278464,32.000000,236.100969,208.578026,86.555543,195.488005,32.000000,187.546583,68.355467,68.854396,115.240842,12.911392,47.128277,35.189873,43.791695,27.178960,29.582251,59.614307,46.894481
49.688887,59.711255,213.388404,181.854351,108.442506,92.429494,28.953054,14.228415,213.928511,4.060690,56.445902,50.503535,180.022327,215.386542,177.843565,214.309325,127.518167,212.773470,-0.000731,-1.698141,32.000000,-235.779184,214.144929,-0.024825,-40.001071,-0.561767,336474.502904,0.928956,19.784655,2.262101,4.294901,0.054037,0.062226,221.305029,32.000000,236.068439,208.562527,82.975595,195.483286,32.000000,187.534295,68.355761,68.853257,115.240520,12.911392,47.126004,35.189873,43.792704,27.178960,29.564708,59.614258,46.892206
49.694697,59.713077,213.387794,181.850132,108.470711,92.437543,28.937887,14.228304,213.926794,4.060672,56.460658,50.505863,180.020367,215.385238,177.841808,214.308037,127.518024,212.772413,-0.000730,-1.698163,32.000000,-235.779382,214.143803,-0.024814,-40.001031,-0.561913,336550.863388,0.929552,19.777873,2.260295,4.295020,0.056104,0.063492,221.324324,32.000000,236.046929,208.583969,83.044824,195.439905,32.000000,187.566302,68.357253,68.853887,115.241853,12.911392,47.124839,35.189873,43.795791,27.178960,29.560150,59.614917,46.904458
49.701899,59.716740,213.385195,181.846525,108.475207,92.437509,28.932054,14.228412,213.925573,4.060331,56.474309,50.513366,180.016818,215.383401,177.836671,214.307614,127.518285,212.769291,-0.000729,-1.698172,32.000000,-235.779354,214.141099,-0.024758,-40.001018,-0.561948,336600.029076,0.929467,19.765650,2.261516,4.294490,0.055286,0.065581,221.307767,32.000000,236.062331,208.613179,86.675249,195.403040,32.000000,187.595843,68.358738,68.854824,115.243659,12.911392,47.122698,35.189873,43.794458,27.178960,29.564193,59.608878,46.791033
49.716083,59.720078,213.382677,181.843271,108.495035,92.453708,28.932695,14.228462,213.923710,4.060353,56.479743,50.519598,180.009031,215.381741,177.833221,214.306541,127.519529,212.767748,-0.000728,-1.698142,32.000000,-235.779386,214.138435,-0.024794,-40.001027,-0.561944,336628.012858,0.929920,19.761448,2.261294,4.293975,0.056024,0.061114,221.277534,32.000000,236.090303,208.615402,86.675249,195.394289,32.000000,187.588936,68.360994,68.856745,115.244809,12.911392,47.121467,35.189873,43.785306,27.178960,29.572421,59.608387,46.847672
49.715823,59.720928,213.377244,181.840113,108.515309,92.470137,28.940573,14.228472,213.922092,4.060339,56.484917,50.526216,180.002498,215.378860,177.832823,214.303427,127.521585,212.764124,-0.000727,-1.698128,32.000000,-235.779343,214.135288,-0.024780,-40.001004,-0.561873,336626.437675,0.929968,19.757644,2.259954,4.293301,0.055426,0.071451,221.261037,32.000000,236.112109,208.582918,88.526247,195.422897,32.000000,187.550092,68.363706,68.857873,115.244043,12.911392,47.118300,35.189873,43.787471,27.178960,29.572241,59.613304,46.876579
49.712886,59.721892,213.372482,181.836593,108.515632,92.478422,28.944622,14.228449,213.917887,4.060213,56.502927,50.528239,179.998716,215.373206,177.834381,214.296336,127.520213,212.758546,-0.000727,-1.697643,32.000000,-235.779361,214.129176,-0.024777,-40.001005,-0.561841,336677.252892,0.929827,19.746278,2.258176,4.292025,0.054666,0.073766,221.280144,32.000000,236.097804,208.550239,94.090693,195.450850,32.000000,187.517387,68.366600,68.857541,115.243571,12.911392,47.115793,35.189873,43.797711,27.178960,29.572242,59.609410,46.876285
49.710102,59.730045,213.364538,181.833523,108.531230,92.478336,28.958613,14.228503,213.907908,4.060392,56.549236,50.528155,179.997017,215.366351,177.833547,214.288702,127.518701,212.753062,-0.000726,-1.697139,32.000000,-235.779348,214.122136,-0.024753,-40.000990,-0.561935,336734.313794,0.929747,19.747397,2.254869,4.291938,0.057125,0.070422,221.310233,32.000000,236.064441,208.538557,92.405542,195.447469,32.000000,187.514540,68.369550,68.857145,115.242200,12.911392,47.112305,35.189873,43.804514,27.178960,29.580452,59.619461,46.802625
49.711606,59.745685,213.355283,181.831431,108.537432,92.478396,28.950341,14.228472,213.896271,4.060470,56.602852,50.530430,179.997547,215.357047,177.828996,214.280669,127.518048,212.747604,-0.000726,-1.695411,32.000000,-235.779286,214.115141,-0.024779,-40.000982,-0.562002,336769.736711,0.929762,19.751406,2.254311,4.292096,0.057542,0.074500,221.332783,32.000000,236.038616,208.563267,86.968255,195.412657,32.000000,187.547237,68.371869,68.857647,115.240024,12.911392,47.108121,35.189873,43.807379,27.178960,29.604956,59.616491,46.909961
49.708482,59.769112,213.347011,181.830850,108.549809,92.478524,28.930991,14.228448,213.888485,4.060198,56.643640,50.534356,179.994881,215.350442,177.824988,214.274054,127.517337,212.742457,-0.000725,-1.694814,32.000000,-235.779214,214.107785,-0.024763,-40.000950,-0.562027,336783.833205,0.929390,19.762444,2.253928,4.292177,0.057548,0.065540,221.316114,32.000000,236.050684,208.589366,86.968255,195.377987,32.000000,187.581182,68.373995,68.858326,115.237703,12.911392,47.103751,35.189873,43.819397,27.178960,29.655954,59.610029,46.859044
49.713697,59.787238,213.344983,181.831676,108.552799,92.490560,28.939750,14.228399,213.884225,4.060286,56.660500,50.536965,179.990462,215.345146,177.819681,214.270728,127.517528,212.738999,-0.000725,-1.694802,32.000000,-235.779269,214.105561,-0.024766,-40.000917,-0.562027,336803.031702,0.929664,19.776525,2.252694,4.291861,0.051694,0.059473,221.283686,32.000000,236.081680,208.586736,86.968255,195.372062,32.000000,187.592569,68.376487,68.859819,115.233948,12.911392,47.101466,35.189873,43.824773,27.178960,29.699143,59.612704,46.889051
49.722097,59.797523,213.338959,181.831866,108.540168,92.497503,28.922559,14.228345,213.879328,4.060104,56.662560,50.539877,179.987596,215.342030,177.819545,214.265518,127.518874,212.737879,-0.000724,-1.694772,32.000000,-235.779254,214.103525,-0.024820,-40.000926,-0.562081,336835.131152,0.930409,19.803192,2.251625,4.291964,0.060402,0.063427,221.261985,32.000000,236.101909,208.559570,86.968255,195.399174,32.000000,187.569357,68.378850,68.860514,115.228496,12.911392,47.098233,35.189873,43.818647,27.178960,29.729628,59.614848,46.896608
49.724851,59.802475,213.337930,181.831524,108.551079,92.501608,28.953470,14.228276,213.876590,4.060215,56.662352,50.539333,179.987111,215.339172,177.821456,214.260901,127.519128,212.734882,-0.000724,-1.693655,32.000000,-235.779373,214.096883,-0.024827,-40.000927,-0.562132,336896.277691,0.930186,19.815911,2.250239,4.291473,0.061509,0.063069,221.280990,32.000000,236.082176,208.537172,86.968255,195.433869,32.000000,187.531976,68.381642,68.860362,115.223586,12.911392,47.096767,35.189873,43.821343,27.178960,29.742482,59.617081,46.852588
49.730895,59.804601,213.332477,181.830749,108.579090,92.513544,28.952778,14.228229,213.877117,4.059763,56.666333,50.543634,179.989112,215.335931,177.822138,214.254649,127.517843,212.732536,-0.000723,-1.693682,32.000000,-235.779442,214.094285,-0.024858,-40.000915,-0.562097,336925.208830,0.930661,19.817490,2.248506,4.290627,0.060431,0.078560,221.312902,32.000000,236.052337,208.537729,88.803072,195.439425,32.000000,187.518620,68.383019,68.860372,115.218023,12.911392,47.092928,35.189873,43.818251,27.178960,29.745804,59.617877,46.889932
49.736416,59.808278,213.334461,181.829924,108.581456,92.525538,28.929304,14.228101,213.879667,4.059643,56.658845,50.548289,179.991252,215.336613,177.819126,214.254514,127.516779,212.732367,-0.000721,-1.693676,32.000000,-235.779585,214.093317,-0.024839,-40.000918,-0.562102,336944.113353,0.929664,19.819586,2.247215,4.290368,0.054297,0.070606,221.326103,32.000000,236.032051,208.565603,94.284345,195.406538,32.000000,187.544573,68.382707,68.859985,115.212817,12.911392,47.091655,35.189873,43.816560,27.178960,29.751477,59.615625,46.908934
49.746288,59.805096,213.335181,181.828492,108.580994,92.537574,28.935477,14.228010,213.883105,4.059233,56.640093,50.555626,179.990448,215.340102,177.817104,214.256356,127.518183,212.730129,-0.000721,-1.693660,32.000000,-235.779665,214.095328,-0.024867,-40.000913,-0.562110,336987.785494,0.929687,19.815449,2.247690,4.289737,0.059562,0.055334,221.301897,32.000000,236.052532,208.589603,97.907625,195.375517,32.000000,187.581086,68.383070,68.860842,115.207520,12.911392,47.090447,35.189873,43.811815,27.178960,29.750600,59.604777,47.086410
49.751797,59.796880,213.336071,181.825955,108.561226,92.549644,28.935123,14.228008,213.887853,4.059180,56.613791,50.563344,179.985607,215.345717,177.816179,214.263594,127.520328,212.733211,-0.000721,-1.693653,32.000000,-235.779529,214.100148,-0.024612,-40.000933,-0.562140,337033.900124,0.930458,19.813405,2.248695,4.289301,0.058798,0.066881,221.265759,32.000000,236.084468,208.584477,97.907625,195.369244,32.000000,187.583127,68.383373,68.861819,115.201275,12.911392,47.089260,35.189873,43.804437,27.178960,29.734211,59.616609,46.782082
49.751323,59.785456,213.339616,181.821812,108.546578,92.561856,28.924179,14.228055,213.896134,4.059438,56.583848,50.567942,179.982025,215.352480,177.818629,214.271161,127.521840,212.737073,-0.000719,-1.693671,32.000000,-235.779531,214.105911,-0.024619,-40.000938,-0.562114,337064.187409,0.930170,19.799996,2.246517,4.288464,0.055958,0.062547,221.247577,32.000000,236.104584,208.555683,92.354231,195.399394,32.000000,187.561454,68.384002,68.862119,115.194541,12.911392,47.088634,35.189873,43.806879,27.178960,29.706890,59.610177,46.917665
49.748732,59.774674,213.347077,181.816195,108.533611,92.573923,28.968349,14.228038,213.900848,4.059709,56.564735,50.569329,179.979861,215.361452,177.822741,214.278341,127.521035,212.742515,-0.000718,-1.693669,32.000000,-235.779474,214.111050,-0.024611,-40.000935,-0.562127,337090.370619,0.930169,19.786072,2.245437,4.288007,0.056109,0.069908,221.271947,32.000000,236.094774,208.525101,86.898508,195.427472,32.000000,187.542193,68.385950,68.862562,115.189033,12.911392,47.089342,35.189873,43.810049,27.178960,29.680451,59.612940,46.795214
49.753496,59.767441,213.351089,181.810415,108.502652,92.585902,28.963321,14.228070,213.903653,4.059475,56.572047,50.565991,179.978803,215.364520,177.822535,214.280785,127.518482,212.745635,-0.000718,-1.693637,32.000000,-235.779444,214.112683,-0.024670,-40.000944,-0.562193,337118.842460,0.930625,19.775139,2.245261,4.288119,0.054959,0.065325,221.304857,32.000000,236.074649,208.522877,88.730495,195.420537,32.000000,187.555324,68.385681,68.861549,115.181074,12.911392,47.090103,35.189873,43.813829,27.178960,29.658423,59.615124,46.893307
49.747560,59.766576,213.352873,181.805119,108.505455,92.585899,28.907057,14.228057,213.904833,4.059676,56.613658,50.565486,179.977162,215.363826,177.817967,214.281246,127.517556,212.745405,-0.000720,-1.693643,32.000000,-235.779411,214.112277,-0.024651,-40.000916,-0.562283,337153.711671,0.929354,19.767041,2.247947,4.288493,0.055516,0.075714,221.317331,32.000000,236.067562,208.549792,94.202705,195.391728,32.000000,187.582143,68.386389,68.861213,115.174096,12.911392,47.089600,35.189873,43.821015,27.178960,29.644358,59.604482,46.919425
49.740318,59.774893,213.349883,181.800950,108.552611,92.585812,28.889174,14.227968,213.901992,4.059582,56.665840,50.563567,179.973036,215.363225,177.814970,214.281642,127.516447,212.746043,-0.000720,-1.693664,32.000000,-235.779405,214.108255,-0.024625,-40.000885,-0.562308,337189.876531,0.929520,19.754873,2.251580,4.288163,0.054905,0.075880,221.295216,32.000000,236.098643,208.572623,97.819178,195.368672,32.000000,187.595483,68.386775,68.861749,115.166756,12.911392,47.087848,35.189873,43.824604,27.178960,29.661391,59.609498,46.894554
49.745165,59.793390,213.348057,181.799898,108.602800,92.585673,28.922307,14.227918,213.900635,4.059452,56.708342,50.565626,179.967358,215.360327,177.810650,214.279831,127.518403,212.745221,-0.000720,-1.693658,32.000000,-235.779500,214.103984,-0.024616,-40.000887,-0.562369,337194.420316,0.931449,19.760156,2.252424,4.288710,0.061670,0.068347,221.258679,32.000000,236.136728,208.559585,97.819178,195.372167,32.000000,187.579041,68.386289,68.863000,115.157760,12.911392,47.085986,35.189873,43.826887,27.178960,29.693820,59.604384,46.830357
49.743906,59.811678,213.341582,181.800265,108.622807,92.585492,28.938821,14.227968,213.902650,4.059410,56.728459,50.570796,179.964037,215.359868,177.810026,214.277665,127.520070,212.745772,-0.000721,-1.693666,32.000000,-235.779523,214.102704,-0.024639,-40.000874,-0.562443,337211.273163,0.932194,19.775977,2.253755,4.289275,0.062741,0.066682,221.243634,32.000000,236.149389,208.524995,97.819178,195.392729,32.000000,187.545864,68.387928,68.863848,115.148790,12.911392,47.082681,35.189873,43.831455,27.178960,29.733806,59.617376,46.862126
49.753768,59.826472,213.348191,181.801335,108.637130,92.597584,28.955505,14.228001,213.907179,4.058960,56.719395,50.578645,179.963725,215.364670,177.811344,214.281586,127.517072,212.746758,-0.000721,-1.693682,32.000000,-235.779564,214.106992,-0.024615,-40.000864,-0.562422,337226.157020,0.931071,19.789452,2.251515,4.288820,0.057568,0.066491,221.268546,32.000000,236.129833,208.501951,97.819178,195.406073,32.000000,187.525952,68.389069,68.863659,115.140780,12.911392,47.081952,35.189873,43.825858,27.178960,29.773459,59.610845,46.839748
49.767320,59.834484,213.352031,181.802387,108.652224,92.609449,28.959706,14.228004,213.912671,4.058735,56.692577,50.587959,179.967046,215.370778,177.809935,214.285823,127.512969,212.752549,-0.000720,-1.693670,32.000000,-235.779602,214.115518,-0.024614,-40.000840,-0.562455,337245.023666,0.930609,19.809046,2.250039,4.288798,0.057509,0.064146,221.302374,32.000000,236.112068,208.510089,94.243145,195.393165,32.000000,187.541217,68.390100,68.863568,115.132782,12.911392,47.082489,35.189873,43.817807,27.178960,29.790252,59.617641,46.812529
49.766661,59.826620,213.361008,181.801065,108.659348,92.613341,28.924136,14.228092,213.920936,4.059089,56.674809,50.591012,179.970260,215.377425,177.808089,214.292056,127.511238,212.756709,-0.000719,-1.693681,32.000000,-235.779544,214.122695,-0.024590,-40.000862,-0.562468,337305.687018,0.930028,19.813621,2.253377,4.288081,0.053316,0.062321,221.311976,32.000000,236.111788,208.536704,94.248624,195.363827,32.000000,187.578809,68.390698,68.863896,115.125457,12.911392,47.083407,35.189873,43.813447,27.178960,29.783191,59.620434,46.795435
49.767104,59.817503,213.370253,181.798110,108.649182,92.625317,28.884794,14.228054,213.931343,4.059005,56.667074,50.594383,179.968285,215.384471,177.806357,214.297787,127.510685,212.763807,-0.000720,-1.693694,32.000000,-235.779627,214.129261,-0.024589,-40.000874,-0.562432,337356.070747,0.929754,19.807597,2.259483,4.286991,0.053522,0.062476,221.289087,32.000000,236.151058,208.554960,97.863478,195.346626,32.000000,187.603084,68.391517,68.864523,115.117766,12.911392,47.085403,35.189873,43.814120,27.178960,29.762720,59.612773,46.890152
49.771720,59.809637,213.375311,181.794188,108.615885,92.637400,28.928265,14.228111,213.939025,4.058943,56.659126,50.597388,179.965484,215.388856,177.806430,214.303521,127.510311,212.769716,-0.000719,-1.693731,32.000000,-235.779534,214.134464,-0.024729,-40.000880,-0.562467,337364.598887,0.930930,19.800415,2.262651,4.287228,0.057845,0.064713,221.257725,32.000000,236.196314,208.537198,97.863478,195.362301,32.000000,187.594444,68.392244,68.865353,115.109050,12.911392,47.086817,35.189873,43.811802,27.178960,29.739350,59.615468,46.902918
49.771824,59.805523,213.376040,181.789969,108.561355,92.641730,28.936598,14.228171,213.943721,4.058933,56.652249,50.599204,179.963114,215.394445,177.809530,214.308886,127.509726,212.775537,-0.000721,-1.693739,32.000000,-235.779579,214.139843,-0.024861,-40.000894,-0.562536,337397.627376,0.932287,19.790839,2.265659,4.287375,0.058706,0.068910,221.243465,32.000000,236.216242,208.503134,92.330232,195.395773,32.000000,187.568317,68.394209,68.866852,115.100415,12.911392,47.086120,35.189873,43.809722,27.178960,29.728635,59.614711,46.907540
49.774553,59.805804,213.380095,181.786407,108.554313,92.645953,28.954439,14.228212,213.950652,4.059588,56.656701,50.596266,179.961735,215.399158,177.810955,214.311130,127.506549,212.775293,-0.000721,-1.695446,32.000000,-235.779538,214.144815,-0.024880,-40.000950,-0.562563,337430.209098,0.930893,19.778192,2.268075,4.287079,0.058090,0.066734,221.270737,32.000000,236.204285,208.483311,86.878851,195.428494,32.000000,187.542973,68.396484,68.866870,115.092630,12.911392,47.086429,35.189873,43.807685,27.178960,29.724507,59.616795,46.914363
49.775824,59.810310,213.380899,181.783631,108.557468,92.650113,28.956440,14.228215,213.955108,4.059605,56.675375,50.596220,179.962091,215.401167,177.808859,214.311466,127.502217,212.777961,-0.000722,-1.696051,32.000000,-235.779472,214.148838,-0.024871,-40.000960,-0.562579,337441.633558,0.930656,19.773970,2.270671,4.287085,0.057441,0.067089,221.302482,32.000000,236.186501,208.496072,86.878851,195.417949,32.000000,187.556305,68.397609,68.866103,115.083094,12.911392,47.085597,35.189873,43.808117,27.178960,29.728457,59.610236,46.849506
49.781906,59.818765,213.384692,181.781888,108.587827,92.649893,28.956388,14.228217,213.957068,4.059981,56.704059,50.597901,179.962345,215.402728,177.803472,214.314740,127.500175,212.776910,-0.000723,-1.697234,32.000000,-235.779507,214.151208,-0.024879,-40.000981,-0.562586,337461.353446,0.930070,19.771424,2.273763,4.286931,0.059047,0.068692,221.311979,32.000000,236.189104,208.524246,86.878851,195.387592,32.000000,187.591585,68.399271,68.866393,115.075308,12.911392,47.085613,35.189873,43.801393,27.178960,29.741984,59.606095,46.828377
49.789995,59.830891,213.386953,181.781425,108.602480,92.649625,28.883557,14.228225,213.959201,4.060380,56.718247,50.601838,179.959033,215.403768,177.798236,214.315677,127.497706,212.781093,-0.000723,-1.698382,32.000000,-235.779672,214.153172,-0.024893,-40.001009,-0.562607,337488.956819,0.930032,19.774615,2.279020,4.286838,0.057271,0.071369,221.292949,32.000000,236.230768,208.545283,88.688196,195.367808,32.000000,187.613659,68.399768,68.867318,115.068178,12.911392,47.085506,35.189873,43.795973,27.178960,29.768010,59.605653,46.882008
49.790665,59.838393,213.393059,181.781972,108.590675,92.649552,28.902773,14.228167,213.966164,4.060420,56.712804,50.604281,179.956855,215.408376,177.796496,214.323148,127.498507,212.783302,-0.000724,-1.698364,32.000000,-235.779727,214.160437,-0.024898,-40.001001,-0.562567,337497.245772,0.929928,19.776772,2.280698,4.286391,0.057667,0.062935,221.268061,32.000000,236.276625,208.530902,94.143818,195.388360,32.000000,187.598796,68.402132,68.869382,115.060937,12.911392,47.086070,35.189873,43.793221,27.178960,29.787160,59.609941,46.914657
49.791823,59.839613,213.399160,181.781986,108.557190,92.649552,28.938672,14.228326,213.972831,4.060676,56.695549,50.608862,179.956044,215.414250,177.798487,214.330910,127.498331,212.787773,-0.000724,-1.698329,32.000000,-235.779456,214.167001,-0.024873,-40.001009,-0.562516,337509.651708,0.932133,19.780523,2.284612,4.285740,0.061487,0.064664,221.263135,32.000000,236.290746,208.499208,94.154273,195.432234,32.000000,187.558413,68.404910,68.870932,115.053209,12.911392,47.087267,35.189873,43.787428,27.178960,29.795796,59.615478,46.902624
49.796305,59.836700,213.404463,181.781355,108.546182,92.661679,28.943341,14.228299,213.981699,4.060721,56.675107,50.614986,179.956226,215.421973,177.801806,214.338045,127.496387,212.791861,-0.000725,-1.698325,32.000000,-235.779488,214.175156,-0.024917,-40.001001,-0.562534,337516.579484,0.931518,19.787331,2.284574,4.285805,0.061953,0.068840,221.293633,32.000000,236.274760,208.474407,94.274499,195.461327,32.000000,187.539059,68.406978,68.870984,115.045752,12.911392,47.088179,35.189873,43.788721,27.178960,29.790257,59.610334,47.051340
49.799539,59.831804,213.412793,181.779965,108.553775,92.673902,28.948471,14.228291,213.990813,4.060998,56.653378,50.621529,179.960267,215.432299,177.801696,214.346464,127.494927,212.801227,-0.000727,-1.698347,32.000000,-235.779515,214.183839,-0.024915,-40.001009,-0.562532,337517.876215,0.930341,19.787350,2.286297,4.285827,0.065012,0.071011,221.320210,32.000000,236.257928,208.482346,97.984125,195.447309,32.000000,187.567864,68.408986,68.871624,115.039538,12.911392,47.089757,35.189873,43.775966,27.178960,29.777977,59.607728,47.026542
49.807810,59.824088,213.424469,181.777650,108.528331,92.677754,28.966669,14.228205,214.003167,4.061295,56.619766,50.627575,179.962288,215.442148,177.797510,214.357381,127.492509,212.813184,-0.000728,-1.698368,32.000000,-235.779563,214.192262,-0.024922,-40.000999,-0.562569,337558.653724,0.930214,19.779799,2.289653,4.285548,0.065971,0.069926,221.319449,32.000000,236.259595,208.514009,97.984125,195.415986,32.000000,187.613949,68.410809,68.872370,115.034639,12.911392,47.092684,35.189873,43.765398,27.178960,29.761413,59.610668,46.849433
49.824604,59.809850,213.436206,181.774273,108.518803,92.689665,28.901873,14.228171,214.017327,4.061083,56.577347,50.635382,179.960485,215.452642,177.796065,214.369142,127.494011,212.827395,-0.000728,-1.698387,32.000000,-235.779684,214.204979,-0.024939,-40.000980,-0.562621,337597.626851,0.930093,19.771555,2.294352,4.285437,0.059200,0.065023,221.292075,32.000000,236.293437,208.535462,92.431130,195.395334,32.000000,187.628465,68.413359,68.874653,115.029914,12.911392,47.096032,35.189873,43.755528,27.178960,29.735307,59.606272,47.004898
49.827355,59.790855,213.451376,181.769692,108.544530,92.701756,28.927296,14.228278,214.032810,4.060686,56.527973,50.641969,179.956880,215.468663,177.795959,214.384315,127.496391,212.842003,-0.000729,-1.697798,32.000000,-235.779641,214.218813,-0.024898,-40.001013,-0.562571,337601.091852,0.929359,19.755277,2.300900,4.284960,0.081147,0.072879,221.267192,32.000000,236.328784,208.516927,86.843784,195.419092,32.000000,187.592915,68.414616,68.876756,115.024269,12.911392,47.100053,35.189873,43.742395,27.178960,29.694365,59.610462,46.992940
49.834341,59.768871,213.464336,181.763763,108.550103,92.714030,28.949657,14.228284,214.048231,4.060619,56.485853,50.649250,179.952879,215.483615,177.798839,214.398447,127.496948,212.852429,-0.000730,-1.697201,32.000000,-235.779650,214.229621,-0.024875,-40.001047,-0.562484,337612.649429,0.931182,19.723657,2.304311,4.283751,0.063290,0.058215,221.263398,32.000000,236.336048,208.481527,86.843784,195.454463,32.000000,187.539942,68.416933,68.878300,115.020568,12.911392,47.104657,35.189873,43.729760,27.178960,29.643153,59.608200,46.842096
49.837961,59.749697,213.478068,181.756606,108.545398,92.726140,28.911475,14.228259,214.060230,4.060503,56.454439,50.651319,179.950937,215.496910,177.799870,214.412581,127.496125,212.864641,-0.000729,-1.697204,32.000000,-235.779605,214.242521,-0.024920,-40.001045,-0.562526,337627.916411,0.930381,19.701817,2.306980,4.283819,0.051099,0.067753,221.287298,32.000000,236.314686,208.460067,86.843784,195.470578,32.000000,187.505624,68.419094,68.879192,115.017522,12.911392,47.108807,35.189873,43.722120,27.178960,29.596010,59.613924,47.054348
49.839583,59.735271,213.490300,181.749802,108.535898,92.730187,28.932519,14.228304,214.070168,4.060657,56.443773,50.655033,179.950507,215.510456,177.799280,214.423765,127.495899,212.874888,-0.000727,-1.697201,32.000000,-235.779571,214.254980,-0.024961,-40.001103,-0.562519,337640.522753,0.929588,19.672604,2.310024,4.283479,0.049831,0.067764,221.310600,32.000000,236.292783,208.480600,86.843784,195.447164,32.000000,187.519303,68.420921,68.880773,115.014900,12.911392,47.112855,35.189873,43.711636,27.178960,29.556198,59.606184,46.856403
49.836010,59.724868,213.500958,181.743674,108.538649,92.732644,28.969700,14.228219,214.083434,4.060453,56.440484,50.660111,179.948256,215.521313,177.795022,214.436805,127.497854,212.884386,-0.000727,-1.697186,32.000000,-235.779809,214.266098,-0.024959,-40.001085,-0.562550,337660.972546,0.930816,19.649684,2.315069,4.283443,0.059954,0.065419,221.301786,32.000000,236.296524,208.511808,86.843784,195.414069,32.000000,187.546632,68.422821,68.882310,115.014414,12.911392,47.116229,35.189873,43.710227,27.178960,29.527000,59.613039,46.893527
49.838734,59.717763,213.509048,181.738546,108.533873,92.743301,28.908092,14.228381,214.095964,4.060479,56.435715,50.664067,179.944047,215.531932,177.791261,214.451405,127.499830,212.894668,-0.000727,-1.697198,32.000000,-235.779615,214.279671,-0.024924,-40.001076,-0.562560,337657.874128,0.930111,19.633581,2.318835,4.283549,0.061963,0.063894,221.267489,32.000000,236.334130,208.523647,86.843784,195.394248,32.000000,187.561957,68.424170,68.884356,115.013784,12.911392,47.119879,35.189873,43.705343,27.178960,29.508893,59.612271,46.873497
49.841934,59.711424,213.522171,181.733889,108.508073,92.743274,28.909268,14.228411,214.105741,4.060634,56.427987,50.665341,179.938483,215.543983,177.788609,214.465474,127.502086,212.903475,-0.000728,-1.697190,32.000000,-235.779674,214.291600,-0.024914,-40.001094,-0.562610,337653.571396,0.928989,19.626875,2.320162,4.284070,0.057553,0.069303,221.236712,32.000000,236.369884,208.498615,86.843784,195.409064,32.000000,187.547737,68.425030,68.885470,115.012511,12.911392,47.123619,35.189873,43.694573,27.178960,29.491888,59.602889,46.879367
49.837754,59.706277,213.531215,181.729367,108.498014,92.743269,28.921505,14.228508,214.115546,4.060784,56.426389,50.665468,179.932756,215.553510,177.788983,214.474082,127.501753,212.912598,-0.000728,-1.697199,32.000000,-235.779662,214.301093,-0.024922,-40.001085,-0.562651,337678.558278,0.931002,19.616951,2.321739,4.283998,0.047963,0.064946,221.238025,32.000000,236.376172,208.464985,83.199501,195.441229,32.000000,187.516341,68.426963,68.886459,115.010719,12.911392,47.127439,35.189873,43.692147,27.178960,29.476758,59.611170,46.805853
49.840681,59.703917,213.539287,181.725260,108.487033,92.743411,28.913246,14.228638,214.124556,4.061036,56.437721,50.666928,179.930116,215.560627,177.787993,214.484404,127.500271,212.922625,-0.000727,-1.697241,32.000000,-235.779491,214.309020,-0.024945,-40.001094,-0.562632,337664.557237,0.930883,19.607300,2.322527,4.283986,0.045303,0.063190,221.269304,32.000000,236.355569,208.445074,83.333385,195.465508,32.000000,187.484139,68.428105,68.885531,115.009989,12.911392,47.130382,35.189873,43.683829,27.178960,29.464282,59.617651,46.867555
49.839004,59.705937,213.547834,181.721850,108.517638,92.743579,28.949372,14.228628,214.133226,4.061304,56.464161,50.663482,179.930301,215.565212,177.783836,214.490059,127.499614,212.929825,-0.000726,-1.697267,32.000000,-235.779506,214.313649,-0.024938,-40.001079,-0.562682,337662.025722,0.930562,19.606479,2.326011,4.284527,0.057796,0.065869,221.296668,32.000000,236.335756,208.459546,88.850580,195.455285,32.000000,187.496706,68.428808,68.885544,115.010395,12.911392,47.133543,35.189873,43.682809,27.178960,29.466624,59.614937,46.876726
49.837938,59.713438,213.551768,181.720385,108.504839,92.743673,28.936156,14.228586,214.139482,4.061277,56.495836,50.664731,179.929073,215.570534,177.777186,214.495714,127.498850,212.936074,-0.000727,-1.697262,32.000000,-235.779536,214.319080,-0.024912,-40.001071,-0.562666,337660.253662,0.930763,19.601091,2.330959,4.284438,0.060703,0.075269,221.291309,32.000000,236.341693,208.486595,94.291798,195.418290,32.000000,187.522526,68.429071,68.885993,115.010724,12.911392,47.136272,35.189873,43.682201,27.178960,29.477238,59.609626,47.061758
49.841709,59.722686,213.553335,181.720037,108.516007,92.743762,28.933179,14.228610,214.143943,4.060890,56.523443,50.664342,179.926040,215.572930,177.772144,214.499635,127.500581,212.939975,-0.000728,-1.697269,32.000000,-235.779536,214.323813,-0.024920,-40.001093,-0.562702,337665.825108,0.929643,19.604846,2.334103,4.284753,0.058595,0.063532,221.261309,32.000000,236.371064,208.501983,97.893216,195.396326,32.000000,187.532679,68.428764,68.886850,115.009976,12.911392,47.137015,35.189873,43.670176,27.178960,29.494004,59.612626,46.896095
49.843733,59.732326,213.554653,181.720584,108.562422,92.743739,28.910805,14.228737,214.149374,4.061274,56.541880,50.667432,179.923410,215.577206,177.769914,214.502577,127.503519,212.943585,-0.000727,-1.698467,32.000000,-235.779480,214.325048,-0.024884,-40.001060,-0.562731,337677.942149,0.930109,19.613449,2.337026,4.284924,0.062297,0.057669,221.234853,32.000000,236.398225,208.484163,97.893216,195.412820,32.000000,187.502954,68.429718,68.888007,115.009229,12.911392,47.137878,35.189873,43.660523,27.178960,29.514785,59.615065,46.896388
49.844132,59.740997,213.554562,181.721805,108.602968,92.743652,28.921345,14.228746,214.152395,4.061226,56.557586,50.664595,179.921045,215.582866,177.770436,214.505605,127.504416,212.944665,-0.000728,-1.698506,32.000000,-235.779397,214.324738,-0.024860,-40.001029,-0.562717,337683.349065,0.930151,19.618797,2.336642,4.284631,0.056951,0.062891,221.241767,32.000000,236.393523,208.459183,92.397256,195.440013,32.000000,187.462120,68.431660,68.888277,115.008353,12.911392,47.138757,35.189873,43.657651,27.178960,29.532363,59.603833,47.068435
49.845714,59.749719,213.559319,181.723397,108.611146,92.739519,28.955495,14.228857,214.157140,4.061245,56.575723,50.667037,179.922936,215.587452,177.771707,214.508300,127.503832,212.948105,-0.000728,-1.699073,32.000000,-235.779291,214.331195,-0.024889,-40.001083,-0.562713,337688.082393,0.930853,19.626341,2.334952,4.284484,0.056111,0.071776,221.271921,32.000000,236.365911,208.442353,86.972546,195.450052,32.000000,187.444843,68.433653,68.887951,115.007843,12.911392,47.140206,35.189873,43.654354,27.178960,29.550080,59.623424,46.858237
49.847115,59.758836,213.559085,181.725387,108.605706,92.727412,28.925493,14.228872,214.160895,4.061311,56.589312,50.667599,179.925372,215.590581,177.768644,214.509854,127.504476,212.950181,-0.000728,-1.700693,32.000000,-235.779281,214.336536,-0.024886,-40.001064,-0.562721,337696.573891,0.930526,19.634600,2.334427,4.284447,0.048449,0.066196,221.298273,32.000000,236.339512,208.465499,86.972546,195.423795,32.000000,187.468472,68.434110,68.887041,115.007995,12.911392,47.141444,35.189873,43.640485,27.178960,29.568346,59.608436,46.839308
49.853392,59.766379,213.566065,181.727512,108.624323,92.727425,28.929052,14.229074,214.166305,4.061597,56.597889,50.667868,179.925238,215.595857,177.764418,214.516403,127.505536,212.953557,-0.000727,-1.701875,32.000000,-235.779010,214.342037,-0.024909,-40.001059,-0.562704,337691.529216,0.929376,19.641685,2.336199,4.284407,0.057293,0.072126,221.286030,32.000000,236.346841,208.496384,86.972546,195.392319,32.000000,187.494488,68.434005,68.886096,115.008995,12.911392,47.142980,35.189873,43.634767,27.178960,29.587575,59.602820,47.029990
49.848919,59.770377,213.567913,181.729507,108.599962,92.727338,28.915560,14.229003,214.170881,4.062067,56.599580,50.669036,179.922786,215.600336,177.760285,214.520387,127.509101,212.956567,-0.000727,-1.701893,32.000000,-235.779022,214.346268,-0.025175,-40.001083,-0.562632,337656.727913,0.930212,19.649354,2.336272,4.284282,0.063247,0.063581,221.249916,32.000000,236.372831,208.508415,86.972546,195.383595,32.000000,187.499097,68.433588,68.886174,115.008895,12.911392,47.145438,35.189873,43.623261,27.178960,29.594853,59.610432,46.907760
49.849974,59.770113,213.572273,181.730509,108.624593,92.731629,28.936937,14.229176,214.175073,4.062599,56.600965,50.669979,179.920742,215.604114,177.759127,214.523698,127.514085,212.956319,-0.000727,-1.701926,32.000000,-235.778771,214.347464,-0.025209,-40.001107,-0.562602,337659.333065,0.929988,19.650404,2.336378,4.283882,0.058250,0.073809,221.222994,32.000000,236.391053,208.488912,86.972546,195.412151,32.000000,187.472822,68.433676,68.885472,115.007707,12.911392,47.146468,35.189873,43.618198,27.178960,29.595741,59.603233,47.028229
49.851541,59.770355,213.575290,181.731074,108.635312,92.735705,28.927971,14.229148,214.180310,4.062512,56.593074,50.674175,179.917258,215.609105,177.760591,214.527136,127.517450,212.961062,-0.000727,-1.701942,32.000000,-235.778831,214.352339,-0.025211,-40.001107,-0.562653,337660.401754,0.930523,19.659028,2.333854,4.284304,0.063863,0.074720,221.234810,32.000000,236.372618,208.461201,81.480932,195.440951,32.000000,187.445420,68.434411,68.883922,115.005670,12.911392,47.148878,35.189873,43.615678,27.178960,29.593994,59.610255,46.944003
49.867321,59.769270,213.580296,181.731312,108.645699,92.735765,28.974767,14.229094,214.185316,4.062628,56.574695,50.675016,179.916248,215.616129,177.761894,214.532925,127.517969,212.967735,-0.000728,-1.701945,32.000000,-235.778806,214.358382,-0.025162,-40.001092,-0.562674,337666.324915,0.929856,19.657673,2.328783,4.284301,0.061097,0.070429,221.271261,32.000000,236.332428,208.454557,76.058650,195.443700,32.000000,187.441127,68.435185,68.882331,115.003298,12.911392,47.150842,35.189873,43.590684,27.178960,29.593391,59.611357,47.038281
49.871538,59.765025,213.586076,181.731337,108.669299,92.735773,28.907064,14.229198,214.192821,4.063019,56.558044,50.677519,179.916870,215.625510,177.759851,214.540299,127.520678,212.973361,-0.000729,-1.701940,32.000000,-235.778660,214.368020,-0.025172,-40.001100,-0.562688,337674.356334,0.930153,19.656295,2.327058,4.284226,0.056614,0.074276,221.299530,32.000000,236.297823,208.484573,77.873941,195.411428,32.000000,187.462583,68.435308,68.881075,115.001052,12.911392,47.153272,35.189873,43.579637,27.178960,29.582076,59.608082,46.910328
49.873520,59.755801,213.595808,181.729830,108.717382,92.739721,28.904877,14.229070,214.200892,4.063246,56.547576,50.680077,179.914243,215.636278,177.756521,214.544218,127.523896,212.979828,-0.000728,-1.701904,32.000000,-235.778714,214.378200,-0.025173,-40.001096,-0.562549,337661.257196,0.928326,19.638887,2.328843,4.282971,0.054203,0.066137,221.293705,32.000000,236.297571,208.515677,83.307641,195.375669,32.000000,187.486059,68.435217,68.879089,114.999324,12.911392,47.156915,35.189873,43.567679,27.178960,29.563230,59.616992,46.864473
49.872275,59.746961,213.604284,181.727767,108.737014,92.751715,28.913009,14.229097,214.206644,4.063378,56.537571,50.684165,179.910147,215.644622,177.754872,214.549801,127.529165,212.987632,-0.000728,-1.700771,32.000000,-235.778646,214.386300,-0.025174,-40.001072,-0.562512,337648.504869,0.930403,19.630283,2.328078,4.282725,0.057427,0.071242,221.261932,32.000000,236.318631,208.518660,88.738746,195.351260,32.000000,187.490439,68.434723,68.877236,114.996197,12.911392,47.160888,35.189873,43.560657,27.178960,29.541005,59.618644,46.881054
49.871028,59.739833,213.612348,181.725614,108.724894,92.751688,28.958923,14.229066,214.211241,4.063394,56.531547,50.687297,179.907246,215.652048,177.754953,214.555972,127.534522,212.996368,-0.000727,-1.700762,32.000000,-235.778717,214.393877,-0.025130,-40.001068,-0.562521,337644.391860,0.930450,19.619009,2.327094,4.282750,0.058650,0.071207,221.235525,32.000000,236.332418,208.490228,94.235976,195.367532,32.000000,187.466842,68.434618,68.875478,114.992611,12.911392,47.164469,35.189873,43.560945,27.178960,29.519582,59.616550,46.901010
49.875921,59.735744,213.615933,181.723837,108.717007,92.751709,28.940683,14.229154,214.217080,4.063215,56.527060,50.687621,179.904359,215.660502,177.756946,214.559744,127.537328,213.002795,-0.000726,-1.699582,32.000000,-235.778665,214.398493,-0.025074,-40.001038,-0.562606,337669.036476,0.930312,19.611456,2.324521,4.283027,0.057174,0.075491,221.244519,32.000000,236.313889,208.462976,97.930973,195.390293,32.000000,187.438776,68.434820,68.873050,114.989644,12.911392,47.167425,35.189873,43.541484,27.178960,29.508400,59.607010,46.901597
49.868937,59.736750,213.620534,181.722557,108.712569,92.751864,28.969235,14.229158,214.221363,4.063168,56.530487,50.687883,179.904743,215.664978,177.757061,214.564465,127.538352,213.004962,-0.000726,-1.699570,32.000000,-235.778716,214.402225,-0.025075,-40.001028,-0.562619,337651.976456,0.928845,19.605619,2.322181,4.283295,0.058102,0.075155,221.274385,32.000000,236.277228,208.452349,97.930973,195.388526,32.000000,187.428114,68.434621,68.869444,114.986151,12.911392,47.169489,35.189873,43.541976,27.178960,29.504861,59.615143,47.017738
